FILENAME:,TR_AWP25WS10441_Lab_ID_25WS1753_Model_GE50S08BAY_Date_02_19_2025_Time_12_191st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
02/19/2025,12:46:02.241,1574.90,1574.23,240.840000,23.171000,5581.000000,2440.400000,0.000000,59.999000,5581.000000,1.000000,1.400501,1.400972,1573.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,94.466664,73.010355,84.272042,70.609998,68.607959,13.099000,0.000000,-102.699997,-42.200001,-42.200001,0.000000,0.000000,8.331292,67.969460,107.711035,107.711035,13.099254,6.115446,152.112289,0.000000,12.934000,0.000000,0.000000,128.899994,126.699997,79.199997,79.099998,78.233332,74.666664,0,1,0,0,0,68.123,49.126,68.356,48.316
02/19/2025,12:46:05.242,1577.90,1577.23,240.730000,23.161000,5575.000000,2445.000000,0.000000,59.996000,5575.000000,1.000000,1.401192,1.401612,1576.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,94.594444,72.992456,84.342041,70.609998,68.606735,13.099000,0.000000,-102.699997,-42.299999,-42.099998,0.001000,0.000000,8.330999,68.007912,107.711035,107.711035,13.099254,6.115438,152.112381,0.000000,12.934000,0.000000,0.000000,128.899994,126.800003,79.266668,79.199997,78.466667,74.933334,0,1,0,0,0,68.123,49.126,68.356,48.317
02/19/2025,12:46:08.242,1580.90,1580.23,240.730000,23.161000,5575.000000,2449.700000,0.000000,59.991000,5575.000000,1.000000,1.400285,1.400615,1579.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,94.738888,72.974852,84.413673,70.629997,68.606735,13.099000,0.000000,-102.400002,-42.400002,-42.000000,0.000000,0.000000,8.330712,68.042419,107.711035,107.711035,13.099254,6.115141,152.112305,0.000000,12.934000,0.000000,0.000000,128.899994,126.800003,79.466667,79.199997,78.633331,75.433334,0,1,0,0,0,68.123,49.126,68.356,48.317
02/19/2025,12:46:11.242,1583.90,1583.23,240.790000,23.167000,5578.000000,2454.300000,0.000000,59.986000,5578.000000,1.000000,1.400052,1.400640,1582.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,94.855555,72.956657,84.484081,70.636665,68.606326,13.099000,0.000000,-101.800003,-42.700001,-41.700001,0.001000,0.000000,8.330720,68.042068,107.711035,107.711035,13.099254,6.116104,152.112289,0.000000,12.934000,0.000000,0.000000,128.866664,126.800003,79.666664,79.300003,78.699997,75.800001,0,1,0,0,0,68.123,49.126,68.356,48.317
02/19/2025,12:46:14.241,1586.90,1586.23,240.760000,23.163000,5577.000000,2459.000000,0.000000,59.987000,5577.000000,1.000000,1.400898,1.400939,1585.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,94.933333,72.938906,84.555306,70.650002,68.605102,13.099000,0.000000,-101.199997,-43.000000,-41.400002,0.000000,0.000000,8.330680,68.047440,107.711035,107.711035,13.099254,6.115874,152.112366,0.000000,12.935000,0.000000,0.000000,128.899994,126.833336,79.833336,79.333336,78.699997,76.000000,0,1,0,0,0,68.123,49.126,68.356,48.318
02/19/2025,12:46:17.241,1589.90,1589.23,240.820000,23.168000,5579.000000,2463.600000,0.000000,59.985000,5579.000000,1.000000,1.400682,1.400839,1588.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,94.938889,72.922486,84.627755,70.650002,68.604285,13.099000,0.000000,-100.900002,-43.299999,-41.200001,0.000000,0.000000,8.330873,68.023476,107.711035,107.711035,13.099254,6.115707,152.112320,0.000000,12.935000,0.000000,0.000000,128.899994,126.866669,79.800003,79.300003,78.733332,76.033333,0,1,0,0,0,68.123,49.125,68.355,48.318
02/19/2025,12:46:20.241,1592.90,1592.23,240.760000,23.163000,5577.000000,2468.300000,0.000000,59.984000,5577.000000,1.000000,1.400164,1.400025,1591.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,94.972223,72.906510,84.699795,70.670001,68.601836,13.099000,0.000000,-100.199997,-43.500000,-41.299999,0.000000,0.000000,8.330583,68.060860,107.711035,107.711035,13.099254,6.115585,152.112289,0.000000,12.935000,0.000000,0.000000,128.866664,126.900002,79.800003,79.433334,78.766668,76.066666,0,1,0,0,0,68.123,49.125,68.355,48.319
02/19/2025,12:46:23.241,1595.90,1595.23,240.870000,23.173000,5582.000000,2472.900000,0.000000,59.983000,5582.000000,1.000000,1.400466,1.400299,1594.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,95.033333,72.891718,84.773877,70.680000,68.602652,13.099000,0.000000,-99.800003,-43.500000,-41.299999,0.000000,0.000000,8.330515,68.068817,107.711035,107.711035,13.099254,6.116067,152.112320,0.000000,12.935000,0.000000,0.000000,128.899994,127.000000,79.900002,79.500000,78.800003,76.099998,0,1,0,0,0,68.123,49.125,68.355,48.319
02/19/2025,12:46:26.243,1598.90,1598.24,240.780000,23.165000,5578.000000,2477.600000,0.000000,59.983000,5578.000000,1.000000,1.400302,1.400822,1597.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,95.094443,72.877812,84.853469,70.699997,68.605102,13.099000,0.000000,-99.800003,-43.500000,-41.400002,0.000000,0.000000,8.330825,68.028023,107.711035,107.711035,13.099254,6.115909,152.112335,0.000000,12.935000,0.000000,0.000000,128.899994,127.000000,80.000000,79.633331,78.866669,76.166664,0,1,0,0,0,68.123,49.125,68.355,48.320
02/19/2025,12:46:29.242,1601.90,1601.24,240.780000,23.164000,5577.000000,2482.200000,0.000000,59.984000,5577.000000,1.000000,1.400276,1.400573,1600.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,95.133333,72.864499,84.936735,70.699997,68.607143,13.099000,0.000000,-100.000000,-43.299999,-41.799999,0.000000,0.000000,8.330661,68.047348,107.711035,107.711035,13.099254,6.115448,152.112274,0.000000,12.935000,0.000000,0.000000,128.866664,127.033333,80.133331,79.633331,78.866669,76.266668,0,1,0,0,0,68.123,49.125,68.355,48.320
02/19/2025,12:46:32.245,1604.90,1604.24,240.810000,23.167000,5579.000000,2486.900000,0.000000,59.985000,5579.000000,1.000000,1.400095,1.400648,1603.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,95.144445,72.850298,85.020001,70.699997,68.607959,13.099000,0.000000,-100.199997,-42.900002,-42.099998,0.000000,0.000000,8.330838,68.027443,107.711035,107.711035,13.099254,6.115505,152.112320,0.000000,12.935000,0.000000,0.000000,128.800003,127.000000,80.199997,79.566666,78.933334,76.366669,0,1,0,0,0,68.123,49.125,68.355,48.320
02/19/2025,12:46:35.245,1607.90,1607.24,240.870000,23.172000,5581.000000,2491.500000,0.000000,59.987000,5581.000000,1.000000,1.400354,1.400548,1606.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,95.216666,72.835061,85.096327,70.720001,68.607551,13.099000,0.000000,-100.800003,-42.700001,-42.500000,0.000000,0.000000,8.330426,68.078484,107.711035,107.711035,13.099254,6.115519,152.112289,0.000000,12.935000,0.000000,0.000000,128.899994,127.000000,80.266668,79.766668,79.066666,76.300003,0,1,0,0,0,68.123,49.124,68.354,48.321
02/19/2025,12:46:38.247,1610.90,1610.24,240.850000,23.171000,5581.000000,2496.200000,0.000000,59.989000,5581.000000,1.000000,1.399940,1.400166,1609.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,95.244443,72.820712,85.164286,70.736669,68.607959,13.099000,0.000000,-101.300003,-42.299999,-42.700001,0.000000,0.000000,8.330468,68.073830,107.711035,107.711035,13.099254,6.115858,152.112274,0.000000,12.935000,0.000000,0.000000,128.899994,127.033333,80.366669,79.866669,79.099998,76.199997,0,1,0,0,0,68.124,49.124,68.354,48.321
02/19/2025,12:46:41.247,1613.90,1613.24,240.520000,23.140000,5566.000000,2500.800000,0.000000,59.988000,5566.000000,1.000000,1.400735,1.400798,1612.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,95.222221,72.806511,85.231837,70.750000,68.605918,13.099000,0.000000,-101.800003,-42.000000,-43.000000,0.000000,0.000000,8.330255,68.098984,107.711035,107.711035,13.099254,6.115725,152.112228,0.000000,12.935000,0.000000,0.000000,128.899994,126.933334,80.300003,79.933334,79.133331,76.133331,0,1,0,0,0,68.124,49.124,68.354,48.322
02/19/2025,12:46:44.247,1616.90,1616.24,240.810000,23.167000,5579.000000,2505.500000,0.000000,59.988000,5579.000000,1.000000,1.401001,1.401146,1615.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,95.238889,72.792161,85.302449,70.743334,68.602652,13.099000,0.000000,-102.400002,-41.700001,-43.200001,0.000000,0.000000,8.330448,68.075523,107.711035,107.711035,13.099254,6.115355,152.112320,0.000000,12.935000,0.000000,0.000000,128.833333,126.900002,80.300003,80.000000,79.266668,76.133331,0,1,0,0,0,68.124,49.124,68.354,48.322
02/19/2025,12:46:47.247,1619.90,1619.24,240.830000,23.170000,5580.000000,2510.100000,0.000000,59.988000,5580.000000,1.000000,1.400561,1.400531,1618.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,95.261112,72.778403,85.375306,70.756666,68.602244,13.099000,0.000000,-102.800003,-41.500000,-43.400002,0.000000,0.000000,8.330403,68.082680,107.711035,107.711035,13.099254,6.115316,152.112289,0.000000,12.935000,0.000000,0.000000,128.800003,126.900002,80.300003,80.066666,79.300003,76.199997,0,1,0,0,0,68.124,49.123,68.354,48.323
02/19/2025,12:46:50.248,1622.90,1622.24,240.630000,23.150000,5571.000000,2514.800000,0.000000,59.986000,5571.000000,1.000000,1.400605,1.400532,1621.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,95.311113,72.764202,85.447551,70.769997,68.603469,13.099000,0.000000,-103.400002,-41.299999,-43.500000,0.000000,0.000000,8.330585,68.054558,107.711035,107.711035,13.099254,6.115778,152.112274,0.000000,12.935000,0.000000,0.000000,128.800003,126.833336,80.300003,80.166667,79.466667,76.300003,0,1,0,0,0,68.124,49.123,68.354,48.323
02/19/2025,12:46:53.248,1625.90,1625.24,240.760000,23.162000,5577.000000,2519.400000,0.000000,59.985000,5577.000000,1.000000,1.400656,1.400565,1624.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,95.327779,72.748669,85.518163,70.776665,68.605510,13.099000,0.000000,-103.699997,-41.299999,-43.400002,0.000000,0.000000,8.330953,68.014114,107.711035,107.711035,13.099254,6.115902,152.112320,0.000000,12.935000,0.000000,0.000000,128.666667,126.766668,80.400002,80.233335,79.500000,76.400002,0,1,0,0,0,68.124,49.123,68.353,48.323
02/19/2025,12:46:56.249,1628.90,1628.24,240.800000,23.166000,5578.000000,2524.100000,0.000000,59.985000,5578.000000,1.000000,1.401062,1.401080,1627.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,95.377778,72.732248,85.593673,70.783333,68.607959,13.099000,0.000000,-103.800003,-41.400002,-43.200001,0.000000,0.000000,8.330699,68.046165,107.711035,107.711035,13.099254,6.115843,152.112305,0.000000,12.935000,0.000000,0.000000,128.600006,126.699997,80.500000,80.266668,79.666664,76.533333,0,1,0,0,0,68.124,49.123,68.353,48.324
02/19/2025,12:46:59.249,1631.90,1631.24,240.850000,23.171000,5581.000000,2528.700000,0.000000,59.986000,5581.000000,1.000000,1.400026,1.400415,1630.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,95.416667,72.717159,85.676529,70.796666,68.609592,13.099000,0.000000,-103.900002,-41.400002,-43.099998,0.000000,0.000000,8.330585,68.058929,107.711035,107.711035,13.099254,6.115538,152.112289,0.000000,12.935000,0.000000,0.000000,128.600006,126.699997,80.500000,80.400002,79.666664,76.633331,0,1,0,0,0,68.124,49.122,68.353,48.324
02/19/2025,12:47:02.250,1634.90,1634.24,241.080000,23.192000,5591.000000,2533.400000,0.000000,59.989000,5591.000000,1.000000,1.400655,1.401153,1633.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,95.438889,72.702957,85.763876,70.803332,68.610001,13.099000,0.000000,-103.599998,-41.500000,-42.900002,0.000000,0.000000,8.330444,68.075623,107.711035,107.711035,13.099254,6.115606,152.112366,0.000000,12.935000,0.000000,0.000000,128.633336,126.633331,80.533333,80.366669,79.666664,76.800001,0,1,0,0,0,68.124,49.122,68.353,48.324
02/19/2025,12:47:05.250,1637.90,1637.24,240.910000,23.178000,5584.000000,2538.000000,0.000000,59.994000,5584.000000,1.000000,1.401415,1.401851,1636.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,95.494444,72.688756,85.849183,70.809998,68.610001,13.099000,0.000000,-103.400002,-41.700001,-42.599998,0.000000,0.000000,8.330750,68.037354,107.711035,107.711035,13.099254,6.115700,152.112289,0.000000,12.935000,0.000000,0.000000,128.633336,126.633331,80.633331,80.433334,79.699997,76.933334,0,1,0,0,0,68.124,49.122,68.353,48.325
02/19/2025,12:47:08.249,1640.90,1640.24,241.050000,23.190000,5590.000000,2542.700000,0.000000,59.994000,5590.000000,1.000000,1.401337,1.401825,1639.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,95.499999,72.674850,85.929388,70.829997,68.610001,13.099000,0.000000,-103.400002,-41.900002,-42.400002,0.000000,0.000000,8.330616,68.053146,107.711035,107.711035,13.099254,6.115205,152.112335,0.000000,12.935000,0.000000,0.000000,128.666667,126.599998,80.699997,80.266668,79.699997,77.066666,0,1,0,0,0,68.124,49.122,68.353,48.325
02/19/2025,12:47:11.250,1643.90,1643.24,241.070000,23.192000,5591.000000,2547.300000,0.000000,59.995000,5591.000000,1.000000,1.400828,1.401460,1642.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,95.566666,72.661093,86.008368,70.839996,68.610001,13.099000,0.000000,-103.099998,-42.099998,-42.299999,0.000000,0.000000,8.330702,68.042267,107.711035,107.711035,13.099254,6.115776,152.112289,0.000000,12.935000,0.000000,0.000000,128.699997,126.666664,80.766668,80.366669,79.766668,77.133331,0,1,0,0,0,68.124,49.122,68.353,48.326
02/19/2025,12:47:14.251,1646.90,1646.24,241.090000,23.194000,5592.000000,2552.000000,0.000000,59.997000,5592.000000,1.000000,1.400966,1.401344,1645.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,95.666667,72.646004,86.090205,70.846664,68.608776,13.099000,0.000000,-102.800003,-42.200001,-42.200001,0.000000,0.000000,8.330878,68.021309,107.711035,107.711035,13.099254,6.115805,152.112305,0.000000,12.935000,0.000000,0.000000,128.800003,126.699997,80.933334,80.500000,79.866669,77.199997,0,1,0,0,0,68.125,49.121,68.352,48.326
02/19/2025,12:47:17.252,1649.90,1649.24,240.980000,23.184000,5587.000000,2556.700000,0.000000,59.999000,5587.000000,1.000000,1.400664,1.400946,1648.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,95.722222,72.631359,86.174695,70.860001,68.606735,13.099000,0.000000,-102.599998,-42.299999,-42.200001,0.000000,0.000000,8.330891,68.020355,107.711035,107.711035,13.099254,6.115499,152.112366,0.000000,12.935000,0.000000,0.000000,128.800003,126.699997,81.233332,80.500000,79.900002,77.199997,0,1,0,0,0,68.125,49.121,68.352,48.326
02/19/2025,12:47:20.251,1652.90,1652.24,241.120000,23.197000,5593.000000,2561.300000,0.000000,59.999000,5593.000000,1.000000,1.400785,1.401418,1651.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,95.744445,72.618046,86.260000,70.870000,68.605918,13.099000,0.000000,-102.400002,-42.299999,-42.099998,0.001000,0.000000,8.330873,68.020721,107.711035,107.711035,13.099254,6.115726,152.112305,0.000000,12.935000,0.000000,0.000000,128.800003,126.733332,81.300001,80.466667,79.966667,77.199997,0,1,0,0,0,68.125,49.121,68.352,48.327
02/19/2025,12:47:23.252,1655.90,1655.25,241.120000,23.196000,5593.000000,2566.000000,0.000000,60.002000,5593.000000,1.000000,1.401405,1.401792,1654.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,95.733334,72.605176,86.342041,70.880000,68.606735,13.099000,0.000000,-102.599998,-42.299999,-42.099998,0.001000,0.000000,8.330814,68.029419,107.711035,107.711035,13.099254,6.115537,152.112335,0.000000,12.935000,0.000000,0.000000,128.800003,126.800003,81.266668,80.300003,80.033333,77.199997,0,1,0,0,0,68.125,49.121,68.352,48.327
02/19/2025,12:47:26.253,1658.90,1658.25,241.200000,23.204000,5597.000000,2570.600000,0.000000,60.006000,5597.000000,1.000000,1.401095,1.401327,1657.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,95.766668,72.592306,86.414286,70.889999,68.607551,13.099000,0.000000,-102.599998,-42.299999,-42.099998,0.001000,0.000000,8.330623,68.054565,107.711035,107.711035,13.099254,6.115538,152.112411,0.000000,12.935000,0.000000,0.000000,128.800003,126.800003,81.433334,80.333336,80.033333,77.199997,0,1,0,0,0,68.125,49.120,68.352,48.327
02/19/2025,12:47:29.255,1661.90,1661.25,241.260000,23.209000,5599.000000,2575.300000,0.000000,60.004000,5599.000000,1.000000,1.400965,1.401103,1660.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,95.838888,72.579437,86.478571,70.896667,68.605918,13.099000,0.000000,-102.699997,-42.200001,-42.200001,0.000000,0.000000,8.330580,68.060890,107.711035,107.711035,13.099254,6.115646,152.112320,0.000000,12.935000,0.000000,0.000000,128.866664,126.966667,81.566666,80.433334,80.000000,77.199997,0,1,0,0,0,68.125,49.120,68.352,48.328
02/19/2025,12:47:32.254,1664.90,1664.25,241.500000,23.232000,5610.000000,2580.000000,0.000000,60.006000,5610.000000,1.000000,1.400654,1.400745,1663.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,95.899998,72.566567,86.539183,70.910004,68.602244,13.099000,0.000000,-102.599998,-42.099998,-42.200001,0.001000,0.000000,8.330420,68.080147,107.711035,107.711035,13.099254,6.115337,152.112320,0.000000,12.935000,0.000000,0.000000,128.899994,127.033333,81.633331,80.533333,80.099998,77.199997,0,1,0,0,0,68.125,49.120,68.352,48.328
02/19/2025,12:47:35.254,1667.90,1667.25,241.440000,23.226000,5607.000000,2584.700000,0.000000,60.004000,5607.000000,1.000000,1.401102,1.401218,1666.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,95.977776,72.553402,86.606327,70.923335,68.600203,13.099000,0.000000,-103.000000,-42.099998,-42.299999,0.000000,0.000000,8.330587,68.061310,107.711035,107.711035,13.099254,6.115587,152.112427,0.000000,12.935000,0.000000,0.000000,128.899994,127.133331,81.599998,80.800001,80.099998,77.333336,0,1,0,0,0,68.125,49.119,68.351,48.328
02/19/2025,12:47:38.255,1670.90,1670.25,241.490000,23.231000,5610.000000,2589.300000,0.000000,60.004000,5610.000000,1.000000,1.399811,1.400058,1669.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,96.094443,72.540976,86.682449,70.930000,68.602244,13.099000,0.000000,-103.000000,-42.099998,-42.299999,0.000000,0.000000,8.330389,68.084656,107.711035,107.711035,13.099254,6.116065,152.112289,0.000000,12.935000,0.000000,0.000000,128.899994,127.099998,81.699999,81.133334,80.266668,77.466667,0,1,0,0,0,68.125,49.119,68.351,48.329
02/19/2025,12:47:41.255,1673.90,1673.25,241.370000,23.220000,5605.000000,2594.000000,0.000000,60.000000,5605.000000,1.000000,1.399957,1.400091,1672.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,96.116667,72.531065,86.761020,70.930000,68.605510,13.099000,0.000000,-102.900002,-42.099998,-42.299999,0.000000,0.000000,8.330251,68.100540,107.711035,107.711035,13.099254,6.115801,152.112350,0.000000,12.935000,0.000000,0.000000,128.899994,126.833336,81.800003,81.300003,80.366669,77.500000,0,1,0,0,0,68.125,49.119,68.351,48.329
02/19/2025,12:47:44.257,1676.90,1676.25,241.510000,23.233000,5611.000000,2598.700000,0.000000,60.004000,5611.000000,1.000000,1.400422,1.400563,1675.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,96.033333,72.522633,86.840203,70.959999,68.606735,13.099000,0.000000,-103.199997,-42.000000,-42.299999,0.000000,0.000000,8.330329,68.090584,107.711035,107.711035,13.099254,6.116011,152.112381,0.000000,12.935000,0.000000,0.000000,128.899994,126.400002,81.699999,81.300003,80.366669,77.533333,0,1,0,0,0,68.125,49.119,68.351,48.329
02/19/2025,12:47:47.258,1679.90,1679.25,241.460000,23.228000,5609.000000,2603.400000,0.000000,60.004000,5609.000000,1.000000,1.400594,1.400605,1678.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,95.994443,72.515532,86.918162,70.959999,68.608368,13.099000,0.000000,-103.300003,-42.000000,-42.299999,0.000000,0.000000,8.330796,68.032570,107.711035,107.711035,13.099254,6.115690,152.112366,0.000000,12.935000,0.000000,0.000000,128.899994,126.199997,81.633331,81.300001,80.433334,77.500000,0,1,0,0,0,68.125,49.118,68.351,48.330
02/19/2025,12:47:50.258,1682.90,1682.25,241.530000,23.235000,5612.000000,2608.000000,0.000000,60.008000,5612.000000,1.000000,1.400646,1.400985,1681.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,96.077776,72.509171,86.988162,70.973335,68.609184,13.099000,0.000000,-103.400002,-41.900002,-42.599998,-0.001000,0.000000,8.330707,68.044266,107.711035,107.711035,13.099254,6.115897,152.112305,0.000000,12.935000,0.000000,0.000000,128.899994,126.166664,81.699997,81.399999,80.833333,77.466667,0,1,0,0,0,68.125,49.118,68.351,48.330
02/19/2025,12:47:53.258,1685.90,1685.25,241.520000,23.233000,5611.000000,2612.700000,0.000000,60.008000,5611.000000,1.000000,1.400207,1.400878,1684.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,96.133332,72.502959,87.047754,70.986669,68.608368,13.099000,0.000000,-103.400002,-41.799999,-42.599998,0.000000,0.000000,8.330775,68.035172,107.711035,107.711035,13.099254,6.115325,152.112366,0.000000,12.935000,0.000000,0.000000,128.899994,126.199997,81.733332,81.666664,80.966667,77.333336,0,1,0,0,0,68.126,49.118,68.351,48.330
02/19/2025,12:47:56.259,1688.90,1688.25,241.520000,23.234000,5611.000000,2617.400000,0.000000,60.011000,5611.000000,1.000000,1.400620,1.400629,1687.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,96.138888,72.496746,87.105306,71.000000,68.606735,13.099000,0.000000,-103.699997,-41.599998,-42.700001,0.000000,0.000000,8.330759,68.036644,107.711035,107.711035,13.099254,6.115482,152.112396,0.000000,12.935000,0.000000,0.000000,128.866664,126.199997,81.866669,81.633331,80.966667,77.300003,0,1,0,0,0,68.126,49.118,68.350,48.331
02/19/2025,12:47:59.259,1691.90,1691.25,241.560000,23.237000,5613.000000,2622.100000,0.000000,60.015000,5613.000000,1.000000,1.401128,1.401681,1690.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,96.138889,72.490976,87.172041,71.006666,68.605918,13.099000,0.000000,-103.900002,-41.400002,-42.900002,0.000000,0.000000,8.330824,68.028214,107.711035,107.711035,13.099254,6.115434,152.112396,0.000000,12.935000,0.000000,0.000000,128.833333,126.233332,82.033333,81.566666,80.866669,77.300003,0,1,0,0,0,68.126,49.117,68.350,48.331
02/19/2025,12:48:02.261,1694.90,1694.25,241.430000,23.224000,5607.000000,2626.700000,0.000000,60.017000,5607.000000,1.000000,1.401395,1.401400,1693.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,96.238888,72.485207,87.246735,71.019997,68.604693,13.099000,0.000000,-104.000000,-41.400002,-43.200001,0.000000,0.000000,8.330774,68.035675,107.711035,107.711035,13.099254,6.115252,152.112350,0.000000,12.935000,0.000000,0.000000,128.833333,126.199997,82.199997,81.833333,81.000000,77.366669,0,1,0,0,0,68.126,49.117,68.350,48.332
02/19/2025,12:48:05.261,1697.90,1697.25,241.410000,23.224000,5607.000000,2631.400000,0.000000,60.017000,5607.000000,1.000000,1.401912,1.402303,1696.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,96.294446,72.478551,87.320000,71.026665,68.605918,13.099000,0.000000,-103.800003,-41.299999,-43.400002,0.000000,0.000000,8.330646,68.053314,107.711035,107.711035,13.099254,6.115858,152.112396,0.000000,12.935000,0.000000,0.000000,128.800003,126.266668,82.366669,81.800001,80.900002,77.633334,0,1,0,0,0,68.126,49.117,68.350,48.332
02/19/2025,12:48:08.260,1700.90,1700.25,241.510000,23.235000,5612.000000,2636.100000,0.000000,60.021000,5612.000000,1.000000,1.401205,1.401847,1699.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,96.388891,72.470563,87.391837,71.033333,68.607959,13.099000,0.000000,-103.599998,-41.299999,-43.400002,0.000000,0.000000,8.330607,68.055328,107.711035,107.711035,13.099254,6.115942,152.112335,0.000000,12.935000,0.000000,0.000000,128.800003,126.400002,82.400002,81.866669,80.900002,77.966667,0,1,0,0,0,68.126,49.117,68.350,48.332
02/19/2025,12:48:11.261,1703.90,1703.25,241.470000,23.230000,5609.000000,2640.800000,0.000000,60.019000,5609.000000,1.000000,1.400603,1.400919,1702.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,96.472223,72.461243,87.470408,71.040001,68.608368,13.099000,0.000000,-103.199997,-41.400002,-43.400002,0.000000,0.000000,8.330976,68.011864,107.711035,107.711035,13.099254,6.115416,152.112335,0.000000,12.935000,0.000000,0.000000,128.800003,126.500000,82.400002,81.966667,81.099998,78.066666,0,1,0,0,0,68.126,49.116,68.350,48.333
02/19/2025,12:48:14.262,1706.90,1706.25,241.380000,23.223000,5606.000000,2645.400000,0.000000,60.018000,5606.000000,1.000000,1.401111,1.401442,1705.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,96.538889,72.450888,87.557348,71.050001,68.606735,13.099000,0.000000,-102.500000,-41.799999,-43.299999,0.000000,0.000000,8.330860,68.027901,107.711035,107.711035,13.099254,6.115611,152.112411,0.000000,12.935000,0.000000,0.000000,128.666672,126.599998,82.466667,82.099998,81.166664,78.233332,0,1,0,0,0,68.126,49.116,68.350,48.333
02/19/2025,12:48:17.262,1709.90,1709.25,241.510000,23.235000,5611.000000,2650.100000,0.000000,60.018000,5611.000000,1.000000,1.400646,1.400812,1708.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,96.550000,72.440681,87.648980,71.070000,68.606326,13.099000,0.000000,-101.900002,-42.099998,-43.000000,0.000000,0.000000,8.330476,68.072823,107.711035,107.711035,13.099254,6.115578,152.112366,0.000000,12.935000,0.000000,0.000000,128.666667,126.566666,82.466667,82.033333,81.199997,78.366669,0,1,0,0,0,68.126,49.116,68.350,48.333
02/19/2025,12:48:20.262,1712.90,1712.25,241.460000,23.230000,5609.000000,2654.800000,0.000000,60.020000,5609.000000,1.000000,1.401291,1.401764,1711.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,96.611111,72.430918,87.735306,71.099998,68.604285,13.099000,0.000000,-101.099998,-42.299999,-42.599998,0.000000,0.000000,8.330738,68.041252,107.711035,107.711035,13.099254,6.115620,152.112305,0.000000,12.935000,0.000000,0.000000,128.800003,126.500000,82.500000,82.133331,81.199997,78.533333,0,1,0,0,0,68.126,49.116,68.350,48.333
02/19/2025,12:48:23.261,1715.90,1715.25,241.460000,23.230000,5609.000000,2659.500000,0.000000,60.019000,5609.000000,1.000000,1.401464,1.401516,1714.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,96.672222,72.421303,87.811428,71.099998,68.602244,13.099000,0.000000,-100.599998,-42.799999,-42.299999,0.000000,0.000000,8.330661,68.048927,107.711035,107.711035,13.099254,6.115522,152.112305,0.000000,12.935000,0.000000,0.000000,128.800003,126.500000,82.500000,82.199997,81.400002,78.633331,0,1,0,0,0,68.126,49.116,68.349,48.334
02/19/2025,12:48:26.262,1718.90,1718.25,241.380000,23.223000,5606.000000,2664.100000,0.000000,60.021000,5606.000000,1.000000,1.401111,1.401442,1717.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,96.744444,72.411540,87.878572,71.106667,68.601019,13.099000,0.000000,-100.199997,-43.200001,-42.000000,0.000000,0.000000,8.330557,68.061127,107.711035,107.711035,13.099254,6.115625,152.112366,0.000000,12.935000,0.000000,0.000000,128.833333,126.566666,82.599998,82.266668,81.466667,78.733332,0,1,0,0,0,68.126,49.116,68.349,48.334
02/19/2025,12:48:29.263,1721.90,1721.26,241.450000,23.230000,5609.000000,2668.800000,0.000000,60.021000,5609.000000,1.000000,1.400689,1.401035,1720.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,96.822222,72.401925,87.942449,71.120003,68.600611,13.099000,0.000000,-100.000000,-43.400002,-41.599998,0.000000,0.000000,8.330559,68.061363,107.711035,107.711035,13.099254,6.115281,152.112381,0.000000,12.935000,0.000000,0.000000,128.833333,126.599998,82.699997,82.433334,81.466667,78.900002,0,1,0,0,0,68.126,49.115,68.349,48.335
02/19/2025,12:48:32.264,1724.90,1724.26,241.340000,23.219000,5604.000000,2673.500000,0.000000,60.021000,5604.000000,1.000000,1.400620,1.401052,1723.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,96.861111,72.392605,88.011837,71.139999,68.601836,13.099000,0.000000,-99.699997,-43.500000,-41.400002,0.000000,0.000000,8.331000,68.007370,107.711035,107.711035,13.099254,6.115633,152.112335,0.000000,12.935000,0.000000,0.000000,128.800003,126.566666,82.733332,82.433334,81.666664,78.966667,0,1,0,0,0,68.126,49.115,68.349,48.335
02/19/2025,12:48:35.265,1727.90,1727.26,241.380000,23.224000,5606.000000,2678.100000,0.000000,60.020000,5606.000000,1.000000,1.400663,1.401069,1726.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,96.983333,72.383286,88.082857,71.139999,68.603469,13.099000,0.000000,-99.800003,-43.500000,-41.299999,0.000000,0.000000,8.331001,68.005692,107.711035,107.711035,13.099254,6.115892,152.112396,0.000000,12.935000,0.000000,0.000000,128.833333,126.500000,83.066666,82.533333,81.833336,79.133331,0,1,0,0,0,68.127,49.115,68.349,48.335
02/19/2025,12:48:38.265,1730.90,1730.26,241.350000,23.220000,5604.000000,2682.800000,0.000000,60.021000,5604.000000,1.000000,1.400904,1.401119,1729.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,97.000000,72.373966,88.144286,71.169998,68.603469,13.099000,0.000000,-100.500000,-43.400002,-41.200001,0.000000,0.000000,8.331088,67.995705,107.711035,107.711035,13.099254,6.116077,152.112305,0.000000,12.935000,0.000000,0.000000,128.800003,126.466667,83.166664,82.599998,81.800003,79.166664,0,1,0,0,0,68.127,49.115,68.349,48.336
02/19/2025,12:48:41.265,1733.90,1733.26,241.470000,23.232000,5610.000000,2687.500000,0.000000,60.022000,5610.000000,1.000000,1.400181,1.400422,1732.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,96.988889,72.364351,88.195918,71.169998,68.603877,13.099000,0.000000,-101.099998,-43.200001,-41.400002,0.000000,0.000000,8.331078,67.997047,107.711035,107.711035,13.099254,6.115899,152.112320,0.000000,12.935000,0.000000,0.000000,128.800003,126.333336,83.099998,82.666664,81.800003,79.233332,0,1,0,0,0,68.127,49.114,68.349,48.336
02/19/2025,12:48:44.265,1736.90,1736.26,241.470000,23.231000,5610.000000,2692.200000,0.000000,60.021000,5610.000000,1.000000,1.401059,1.401458,1735.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,97.027778,72.353700,88.246531,71.190002,68.605510,13.099000,0.000000,-101.599998,-42.799999,-41.700001,0.000000,0.000000,8.330777,68.035088,107.711035,107.711035,13.099254,6.115325,152.112350,0.000000,12.935000,0.000000,0.000000,128.866664,126.300003,83.066666,82.733332,81.866669,79.333336,0,1,0,0,0,68.127,49.114,68.349,48.337
02/19/2025,12:48:47.265,1739.90,1739.26,241.400000,23.225000,5606.000000,2696.800000,0.000000,60.025000,5606.000000,1.000000,1.401076,1.401450,1738.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,97.088889,72.343198,88.299184,71.196668,68.607143,13.099000,0.000000,-102.300003,-42.299999,-42.000000,0.000000,0.000000,8.330658,68.050560,107.711035,107.711035,13.099254,6.115275,152.112320,0.000000,12.935000,0.000000,0.000000,128.866664,126.300003,83.133331,82.766668,82.066666,79.400002,0,1,0,0,0,68.127,49.114,68.349,48.337
02/19/2025,12:48:50.265,1742.90,1742.26,241.320000,23.217000,5603.000000,2701.500000,0.000000,60.019000,5603.000000,1.000000,1.401559,1.401790,1741.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,97.127777,72.333434,88.358163,71.209999,68.607143,13.099000,0.000000,-103.099998,-42.000000,-42.400002,0.000000,0.000000,8.330556,68.063469,107.711035,107.711035,13.099254,6.115846,152.112305,0.000000,12.935000,0.000000,0.000000,128.899994,126.233332,83.233332,82.833336,82.099998,79.466667,0,1,0,0,0,68.127,49.114,68.348,48.337
02/19/2025,12:48:53.266,1745.90,1745.26,241.290000,23.215000,5601.000000,2706.200000,0.000000,60.018000,5601.000000,1.000000,1.400517,1.400804,1744.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,97.138888,72.324115,88.425919,71.216667,68.607959,13.099000,0.000000,-103.599998,-41.599998,-42.799999,0.000000,0.000000,8.330800,68.032021,107.711035,107.711035,13.099254,6.115536,152.112350,0.000000,12.935000,0.000000,0.000000,128.866664,126.199997,83.300003,82.866669,82.066666,79.533333,0,1,0,0,0,68.127,49.113,68.348,48.338
02/19/2025,12:48:56.266,1748.90,1748.26,241.320000,23.217000,5603.000000,2710.800000,0.000000,60.020000,5603.000000,1.000000,1.400827,1.401044,1747.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,97.227777,72.314943,88.503266,71.230003,68.607551,13.099000,0.000000,-103.800003,-41.400002,-43.099998,0.000000,0.000000,8.330771,68.035896,107.711035,107.711035,13.099254,6.115363,152.112396,0.000000,12.935000,0.000000,0.000000,128.899994,126.199997,83.466667,82.933334,82.066666,79.800003,0,1,0,0,0,68.127,49.113,68.348,48.338
02/19/2025,12:48:59.266,1751.90,1751.26,241.260000,23.211000,5600.000000,2715.500000,0.000000,60.015000,5600.000000,1.000000,1.401017,1.401393,1750.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,97.272221,72.305624,88.583470,71.243334,68.604285,13.099000,0.000000,-103.800003,-41.400002,-43.299999,0.000000,0.000000,8.330916,68.017960,107.711035,107.711035,13.099254,6.115708,152.112320,0.000000,12.935000,0.000000,0.000000,128.899994,126.099998,83.500000,83.000000,82.166664,79.966667,0,1,0,0,0,68.127,49.113,68.348,48.339
02/19/2025,12:49:02.267,1754.90,1754.26,241.430000,23.227000,5608.000000,2720.200000,0.000000,60.013000,5608.000000,1.000000,1.401559,1.401690,1753.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,97.355554,72.296452,88.663062,71.250000,68.603060,13.099000,0.000000,-104.000000,-41.299999,-43.299999,0.000000,0.000000,8.330682,68.047768,107.711035,107.711035,13.099254,6.115651,152.112381,0.000000,12.935000,0.000000,0.000000,128.899994,126.166664,83.500000,83.133331,82.333336,80.099998,0,1,0,0,0,68.127,49.113,68.348,48.339
02/19/2025,12:49:05.268,1757.90,1757.26,241.350000,23.220000,5604.000000,2724.800000,0.000000,60.010000,5604.000000,1.000000,1.401292,1.401367,1756.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,97.405554,72.287576,88.743674,71.263331,68.605102,13.099000,0.000000,-103.699997,-41.299999,-43.400002,0.000000,0.000000,8.330605,68.056358,107.711035,107.711035,13.099254,6.115801,152.112305,0.000000,12.936000,0.000000,0.000000,128.899994,126.300001,83.500000,83.166664,82.400002,80.166664,0,1,0,0,0,68.127,49.112,68.348,48.340
02/19/2025,12:49:08.268,1760.90,1760.26,241.420000,23.227000,5607.000000,2729.500000,0.000000,60.012000,5607.000000,1.000000,1.400956,1.401458,1759.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,97.449999,72.278700,88.827347,71.269997,68.606735,13.099000,0.000000,-103.599998,-41.299999,-43.400002,0.000000,0.000000,8.330760,68.034393,107.711035,107.711035,13.099254,6.115436,152.112289,0.000000,12.936000,0.000000,0.000000,128.833333,126.500000,83.500000,83.199997,82.433334,80.233332,0,1,0,0,0,68.127,49.112,68.348,48.340
02/19/2025,12:49:11.267,1763.90,1763.26,241.350000,23.219000,5604.000000,2734.200000,0.000000,60.011000,5604.000000,1.000000,1.400448,1.400870,1762.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,97.477779,72.270563,88.911429,71.300003,68.607143,13.099000,0.000000,-103.199997,-41.299999,-43.400002,0.001000,0.000000,8.330847,68.026085,107.711035,107.711035,13.099254,6.115810,152.112274,0.000000,12.936000,0.000000,0.000000,128.800003,126.566666,83.566666,83.233332,82.400002,80.300003,0,1,0,0,0,68.128,49.112,68.348,48.341
02/19/2025,12:49:14.268,1766.90,1766.26,241.400000,23.224000,5606.000000,2738.900000,0.000000,60.008000,5606.000000,1.000000,1.400965,1.401077,1765.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,97.577778,72.261391,88.993878,71.310003,68.607143,13.099000,0.000000,-103.099998,-41.400002,-43.400002,0.001000,0.000000,8.330949,68.013000,107.711035,107.711035,13.099254,6.115317,152.112335,0.000000,12.936000,0.000000,0.000000,128.800003,126.666664,83.666664,83.433334,82.500000,80.400002,0,1,0,0,0,68.128,49.112,68.348,48.341
02/19/2025,12:49:17.268,1769.90,1769.26,241.360000,23.219000,5604.000000,2743.500000,0.000000,60.008000,5604.000000,1.000000,1.401611,1.401558,1768.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,97.650000,72.250296,89.073877,71.320002,68.607143,13.099000,0.000000,-102.900002,-41.599998,-43.400002,0.000000,0.000000,8.331047,67.999542,107.711035,107.711035,13.099254,6.115720,152.112335,0.000000,12.936000,0.000000,0.000000,128.800003,126.699997,83.766668,83.533333,82.533333,80.566666,0,1,0,0,0,68.128,49.111,68.348,48.342
02/19/2025,12:49:20.269,1772.90,1772.26,241.200000,23.204000,5597.000000,2748.200000,0.000000,60.004000,5597.000000,1.000000,1.400707,1.400829,1771.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,97.727777,72.238757,89.151633,71.330002,68.607143,13.099000,0.000000,-102.599998,-41.599998,-43.400002,0.000000,0.000000,8.330717,68.041840,107.711035,107.711035,13.099254,6.115314,152.112320,0.000000,12.936000,0.000000,0.000000,128.800003,126.699997,83.900002,83.699997,82.599998,80.666664,0,1,0,0,0,68.128,49.111,68.348,48.342
02/19/2025,12:49:23.269,1775.90,1775.26,241.280000,23.212000,5600.000000,2752.900000,0.000000,60.003000,5600.000000,1.000000,1.400526,1.400738,1774.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,97.755555,72.226774,89.225715,71.349998,68.605918,13.099000,0.000000,-102.699997,-41.599998,-43.400002,0.000000,0.000000,8.330536,68.065681,107.711035,107.711035,13.099254,6.115366,152.112366,0.000000,12.936000,0.000000,0.000000,128.833333,126.599998,83.966667,83.699997,82.633331,80.800003,0,1,0,0,0,68.128,49.111,68.347,48.343
02/19/2025,12:49:26.269,1778.90,1778.26,241.610000,23.243000,5616.000000,2757.500000,0.000000,60.001000,5616.000000,1.000000,1.401411,1.401391,1777.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,97.761111,72.215531,89.298368,71.356667,68.603469,13.099000,0.000000,-102.800003,-41.599998,-43.299999,0.000000,0.000000,8.330602,68.055870,107.711035,107.711035,13.099254,6.115465,152.112274,0.000000,12.936000,0.000000,0.000000,128.866664,126.300001,84.033333,83.766668,82.699997,80.900002,0,1,0,0,0,68.128,49.111,68.347,48.343
02/19/2025,12:49:29.271,1781.90,1781.26,241.540000,23.235000,5612.000000,2762.200000,0.000000,60.001000,5612.000000,1.000000,1.401334,1.401424,1780.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,97.738890,72.204436,89.368164,71.370003,68.603469,13.099000,0.000000,-102.800003,-41.599998,-43.400002,0.000000,0.000000,8.330371,68.084442,107.711035,107.711035,13.099254,6.115673,152.112335,0.000000,12.936000,0.000000,0.000000,128.800003,126.000000,84.133331,83.800003,82.766668,80.933334,0,1,0,0,0,68.128,49.110,68.347,48.344
02/19/2025,12:49:32.270,1784.90,1784.26,241.690000,23.249000,5619.000000,2766.900000,0.000000,59.998000,5619.000000,1.000000,1.401308,1.401465,1783.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,97.772223,72.193933,89.435306,71.380002,68.603877,13.099000,0.000000,-103.000000,-41.500000,-43.400002,0.000000,0.000000,8.330930,68.016960,107.711035,107.711035,13.099254,6.115877,152.112320,0.000000,12.936000,0.000000,0.000000,128.833333,125.933334,84.199999,83.866669,82.800003,81.000000,0,1,0,0,0,68.128,49.110,68.347,48.344
02/19/2025,12:49:35.271,1787.90,1787.26,241.640000,23.244000,5617.000000,2771.600000,0.000000,60.000000,5617.000000,1.000000,1.401351,1.401465,1786.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,97.800001,72.183578,89.499795,71.406667,68.603060,13.099000,0.000000,-103.000000,-41.400002,-43.400002,0.000000,0.000000,8.330655,68.050453,107.711035,107.711035,13.099254,6.115312,152.112289,0.000000,12.936000,0.000000,0.000000,128.833333,125.766668,84.433334,83.866669,82.833336,81.066666,0,1,0,0,0,68.128,49.110,68.347,48.345
02/19/2025,12:49:38.272,1790.90,1790.26,241.700000,23.249000,5619.000000,2776.300000,0.000000,60.001000,5619.000000,1.000000,1.401480,1.401655,1789.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,97.850000,72.172927,89.569183,71.413333,68.604285,13.099000,0.000000,-103.199997,-41.400002,-43.400002,0.000000,0.000000,8.330577,68.059990,107.711035,107.711035,13.099254,6.115355,152.112335,0.000000,12.936000,0.000000,0.000000,128.866664,125.800003,84.466667,83.900002,82.933334,81.133331,0,1,0,0,0,68.128,49.110,68.347,48.345
02/19/2025,12:49:41.272,1793.90,1793.27,241.600000,23.240000,5615.000000,2780.900000,0.000000,60.001000,5615.000000,1.000000,1.400086,1.400414,1792.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,97.905555,72.163607,89.644286,71.419998,68.604693,13.099000,0.000000,-103.199997,-41.500000,-43.400002,0.000000,0.000000,8.330593,68.057602,107.711035,107.711035,13.099254,6.115475,152.112289,0.000000,12.936000,0.000000,0.000000,128.866664,125.900002,84.400002,83.933334,83.133331,81.199997,0,1,0,0,0,68.128,49.109,68.347,48.346
02/19/2025,12:49:44.271,1796.90,1796.26,241.710000,23.251000,5620.000000,2785.600000,0.000000,60.003000,5620.000000,1.000000,1.400929,1.400811,1795.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,97.944444,72.156211,89.719388,71.433334,68.604693,13.099000,0.000000,-103.199997,-41.500000,-43.400002,0.000000,0.000000,8.330759,68.038788,107.711035,107.711035,13.099254,6.115857,152.112320,0.000000,12.936000,0.000000,0.000000,128.866664,125.900002,84.433334,83.933334,83.333336,81.199997,0,1,0,0,0,68.128,49.109,68.347,48.346
02/19/2025,12:49:47.271,1799.90,1799.26,241.630000,23.243000,5616.000000,2790.300000,0.000000,60.007000,5616.000000,1.000000,1.400594,1.401026,1798.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,97.988889,72.149258,89.791837,71.446668,68.605918,13.099000,0.000000,-102.900002,-41.500000,-43.400002,0.001000,0.000000,8.330460,68.074028,107.711035,107.711035,13.099254,6.115720,152.112335,0.000000,12.936000,0.000000,0.000000,128.800003,125.966667,84.466667,83.966667,83.533333,81.199997,0,1,0,0,0,68.129,49.109,68.347,48.347
02/19/2025,12:49:50.272,1802.90,1802.26,241.600000,23.241000,5615.000000,2795.000000,0.000000,60.004000,5615.000000,1.000000,1.400886,1.401449,1801.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,97.972223,72.143193,89.861020,71.459999,68.607959,13.099000,0.000000,-103.000000,-41.500000,-43.400002,0.000000,0.000000,8.330512,68.068092,107.711035,107.711035,13.099254,6.115599,152.112320,0.000000,12.936000,0.000000,0.000000,128.800003,125.966667,84.500000,84.000000,83.533333,81.033333,0,1,0,0,0,68.129,49.108,68.347,48.347
02/19/2025,12:49:53.272,1805.90,1805.27,241.520000,23.233000,5611.000000,2799.700000,0.000000,60.006000,5611.000000,1.000000,1.400938,1.401168,1804.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.000000,72.136684,89.933674,71.459999,68.607551,13.099000,0.000000,-102.800003,-41.599998,-43.299999,0.001000,0.000000,8.330956,68.011528,107.711035,107.711035,13.099254,6.115409,152.112244,0.000000,12.936000,0.000000,0.000000,128.800003,126.133331,84.566666,84.166664,83.366669,80.966667,0,1,0,0,0,68.129,49.108,68.347,48.348
02/19/2025,12:49:56.273,1808.90,1808.27,241.550000,23.236000,5613.000000,2804.300000,0.000000,60.006000,5613.000000,1.000000,1.400671,1.401118,1807.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.044445,72.130471,90.017552,71.480003,68.605510,13.099000,0.000000,-102.699997,-41.599998,-43.400002,0.000000,0.000000,8.330800,68.031670,107.711035,107.711035,13.099254,6.115552,152.112274,0.000000,12.936000,0.000000,0.000000,128.800003,126.166664,84.599998,84.400002,83.400002,80.900002,0,1,0,0,0,68.129,49.108,68.347,48.348
02/19/2025,12:49:59.273,1811.90,1811.27,241.590000,23.239000,5614.000000,2809.000000,0.000000,60.004000,5614.000000,1.000000,1.400663,1.400762,1810.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.072222,72.124111,90.117553,71.490003,68.604693,13.099000,0.000000,-102.699997,-41.599998,-43.299999,0.000000,0.000000,8.330753,68.037560,107.711035,107.711035,13.099254,6.115595,152.112213,0.000000,12.936000,0.000000,0.000000,128.800003,126.199997,84.666664,84.566666,83.366669,80.833336,0,1,0,0,0,68.129,49.107,68.346,48.349
02/19/2025,12:50:02.274,1814.90,1814.27,241.530000,23.233000,5611.000000,2813.700000,0.000000,60.001000,5611.000000,1.000000,1.401197,1.401358,1813.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.100000,72.118785,90.230614,71.510002,68.605918,13.099000,0.000000,-102.599998,-41.599998,-43.299999,0.000000,0.000000,8.330821,68.027786,107.711035,107.711035,13.099254,6.115860,152.112167,0.000000,12.936000,0.000000,0.000000,128.700002,126.233332,84.733332,84.599998,83.533333,80.800003,0,1,0,0,0,68.129,49.107,68.346,48.349
02/19/2025,12:50:05.274,1817.90,1817.27,241.500000,23.231000,5610.000000,2818.400000,0.000000,60.002000,5610.000000,1.000000,1.401403,1.401656,1816.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.144445,72.114052,90.360000,71.540001,68.606735,13.099000,0.000000,-102.699997,-41.700001,-43.299999,0.000000,0.000000,8.331003,68.005638,107.711035,107.711035,13.099254,6.115533,152.112122,0.000000,12.936000,0.000000,0.000000,128.700002,126.266668,84.766668,84.733335,83.633331,80.766668,0,1,0,0,0,68.129,49.107,68.346,48.350
02/19/2025,12:50:08.273,1820.90,1820.27,241.450000,23.227000,5608.000000,2823.000000,0.000000,60.001000,5608.000000,1.000000,1.400956,1.401450,1819.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.216668,72.108726,90.522245,71.540001,68.606735,13.099000,0.000000,-102.800003,-41.700001,-43.400002,0.000000,0.000000,8.330992,68.007721,107.711035,107.711035,13.099254,6.115804,152.112106,0.000000,12.936000,0.000000,0.000000,128.766668,126.366669,84.833333,84.800003,83.733335,80.800003,0,1,0,0,0,68.129,49.107,68.346,48.350
02/19/2025,12:50:11.274,1823.90,1823.27,241.590000,23.241000,5615.000000,2827.700000,0.000000,59.999000,5615.000000,1.000000,1.401274,1.401134,1822.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.244446,72.102513,90.733469,71.553332,68.603877,13.099000,0.000000,-102.800003,-41.599998,-43.400002,0.000000,0.000000,8.330913,68.016495,107.711035,107.711035,13.099254,6.116171,152.112030,0.000000,12.936000,0.000000,0.000000,128.733332,126.400002,84.900002,84.766668,83.866669,80.800003,0,1,0,0,0,68.129,49.106,68.346,48.351
02/19/2025,12:50:14.276,1826.90,1826.27,241.510000,23.234000,5611.000000,2832.400000,0.000000,59.997000,5611.000000,1.000000,1.402126,1.402219,1825.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.211111,72.095265,90.999593,71.559998,68.601427,13.099000,0.000000,-102.900002,-41.500000,-43.400002,0.000000,0.000000,8.331130,67.990829,107.711035,107.711035,13.099254,6.116102,152.111847,0.000000,12.936000,0.000000,0.000000,128.800003,125.699999,85.099998,84.733332,84.033333,80.900002,0,1,0,0,0,68.129,49.106,68.346,48.351
02/19/2025,12:50:17.277,1829.90,1829.27,241.540000,23.238000,5613.000000,2837.100000,0.000000,59.997000,5613.000000,1.000000,1.401627,1.402211,1828.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.033333,72.086389,91.325715,71.573334,68.603060,13.099000,0.000000,-103.199997,-41.500000,-43.400002,0.000000,0.000000,8.331132,67.987938,107.711035,107.711035,13.099254,6.116238,152.111755,0.000000,12.936000,0.000000,0.000000,128.800003,124.233332,85.166664,85.000000,84.099998,80.900002,0,1,0,0,0,68.129,49.106,68.346,48.351
02/19/2025,12:50:20.276,1832.90,1832.27,241.560000,23.241000,5614.000000,2841.800000,0.000000,59.997000,5614.000000,1.000000,1.400671,1.401060,1831.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.166667,72.075295,91.708775,71.586667,68.605510,13.099000,0.000000,-103.300003,-41.500000,-43.500000,0.000000,0.000000,8.331119,67.991852,107.711035,107.711035,13.099254,6.115927,152.111710,0.000000,12.936000,0.000000,0.000000,128.800003,125.033335,85.099998,85.133331,84.099998,80.833336,0,1,0,0,0,68.129,49.106,68.346,48.352
02/19/2025,12:50:23.276,1835.90,1835.27,241.560000,23.242000,5614.000000,2846.400000,0.000000,60.000000,5614.000000,1.000000,1.400998,1.401432,1834.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.283333,72.061390,92.133265,71.599998,68.605510,13.099000,0.000000,-103.400002,-41.400002,-43.400002,0.000000,0.000000,8.330609,68.054596,107.711035,107.711035,13.099254,6.116365,152.111694,0.000000,12.936000,0.000000,0.000000,128.800003,125.533333,85.099998,85.166664,84.233332,80.866669,0,1,0,0,0,68.135,49.098,68.346,48.352
