FILENAME:,TR_AWP25WS10441_Lab_ID_25WS1753_Model_GE50S08BAY_Date_02_19_2025_Time_12_191st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
02/19/2025,12:50:26.279,1838.90,1838.27,241.540000,23.240000,5614.000000,2851.100000,0.000000,60.002000,5614.000000,1.000000,1.401334,1.401548,1837.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.316668,72.044082,92.568571,71.619998,68.603060,13.099000,0.000000,-103.500000,-41.400002,-43.400002,0.000000,0.000000,8.330859,68.022736,107.711035,107.711035,13.099254,6.116640,152.111465,0.000000,12.936000,0.000000,0.000000,128.800003,125.800003,85.000000,85.000000,84.400002,80.900002,0,1,0,0,0,68.141,49.091,68.346,48.353
02/19/2025,12:50:29.279,1841.90,1841.27,241.650000,23.251000,5619.000000,2855.800000,0.000000,60.004000,5619.000000,1.000000,1.401101,1.401407,1840.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.288890,72.023077,92.982653,71.629997,68.602244,13.099000,0.000000,-103.500000,-41.400002,-43.400002,0.000000,0.000000,8.330918,68.016678,107.711035,107.711035,13.099254,6.116343,152.111511,0.000000,12.936000,0.000000,0.000000,128.800003,125.866669,85.000000,84.900002,84.233332,80.933334,0,1,0,0,0,68.146,49.084,68.346,48.353
02/19/2025,12:50:32.280,1844.90,1844.27,241.590000,23.246000,5616.000000,2860.500000,0.000000,60.006000,5616.000000,1.000000,1.401488,1.401507,1843.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.272222,71.998965,93.340205,71.636665,68.603060,13.099000,0.000000,-103.400002,-41.400002,-43.500000,0.001000,0.000000,8.330528,68.067268,107.711035,107.711035,13.099254,6.116526,152.111481,0.000000,12.936000,0.000000,0.000000,128.800003,125.566666,85.066666,84.866669,84.233332,81.099998,0,1,0,0,0,68.151,49.077,68.346,48.354
02/19/2025,12:50:35.279,1847.90,1847.27,241.640000,23.251000,5618.000000,2865.200000,0.000000,60.006000,5618.000000,1.000000,1.400929,1.401217,1846.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.205555,71.972929,93.621225,71.650002,68.605510,13.099000,0.000000,-103.199997,-41.400002,-43.400002,0.000000,0.000000,8.330478,68.072533,107.711035,107.711035,13.099254,6.116536,152.111404,0.000000,12.936000,0.000000,0.000000,128.800003,125.233332,85.099998,84.733332,84.233332,81.133331,0,1,0,0,0,68.156,49.071,68.346,48.354
02/19/2025,12:50:38.280,1850.90,1850.27,241.530000,23.241000,5613.000000,2869.800000,0.000000,60.006000,5613.000000,1.000000,1.400628,1.401358,1849.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.188889,71.946007,93.818776,71.669998,68.607551,13.099000,0.000000,-103.099998,-41.500000,-43.400002,0.000000,0.000000,8.330579,68.060585,107.711035,107.711035,13.099254,6.116512,152.111313,0.000000,12.936000,0.000000,0.000000,128.800003,124.933332,85.133331,84.766668,84.300003,81.199997,0,1,0,0,0,68.161,49.064,68.346,48.355
02/19/2025,12:50:41.280,1853.90,1853.27,241.620000,23.249000,5617.000000,2874.500000,0.000000,60.006000,5618.000000,1.000000,1.400146,1.400464,1852.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.188889,71.917901,93.941021,71.669998,68.605102,13.099000,0.000000,-103.000000,-41.500000,-43.400002,0.000000,0.000000,8.330685,68.046211,107.711035,107.711035,13.099254,6.116467,152.111481,0.000000,12.936000,0.000000,0.000000,128.800003,124.533333,85.233332,84.966667,84.366669,81.233332,0,1,0,0,0,68.166,49.057,68.345,48.356
02/19/2025,12:50:44.281,1856.90,1856.27,241.650000,23.253000,5619.000000,2879.200000,0.000000,60.004000,5619.000000,1.000000,1.400808,1.401035,1855.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.316667,71.889351,94.008164,71.683334,68.601836,13.099000,0.000000,-102.800003,-41.599998,-43.400002,0.001000,0.000000,8.330581,68.058868,107.711035,107.711035,13.099254,6.116629,152.111298,0.000000,12.936000,0.000000,0.000000,128.800003,124.766665,85.466667,84.933334,84.500000,81.433334,0,1,0,0,0,68.171,49.050,68.345,48.356
02/19/2025,12:50:47.280,1859.90,1859.27,241.640000,23.251000,5618.000000,2883.900000,0.000000,60.001000,5618.000000,1.000000,1.400370,1.400472,1858.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.488889,71.862724,94.042654,71.696668,68.603060,13.099000,0.000000,-102.699997,-41.599998,-43.299999,0.000000,0.000000,8.330705,68.043259,107.711035,107.711035,13.099254,6.116842,152.111313,0.000000,12.936000,0.000000,0.000000,128.800003,125.199999,85.766668,84.933334,84.666664,81.566666,0,1,0,0,0,68.176,49.044,68.345,48.357
02/19/2025,12:50:50.281,1862.90,1862.27,241.590000,23.247000,5616.000000,2888.600000,0.000000,60.002000,5616.000000,1.000000,1.400568,1.401134,1861.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.622222,71.838907,94.060613,71.709999,68.604285,13.099000,0.000000,-102.599998,-41.700001,-43.299999,0.000000,0.000000,8.330725,68.042961,107.711035,107.711035,13.099254,6.116754,152.111328,0.000000,12.936000,0.000000,0.000000,128.800003,125.566666,85.866669,85.133331,84.699997,81.666664,0,1,0,0,0,68.180,49.037,68.345,48.357
02/19/2025,12:50:53.281,1865.90,1865.27,241.530000,23.242000,5614.000000,2893.200000,0.000000,60.003000,5614.000000,1.000000,1.401127,1.401110,1864.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.700002,71.818049,94.071632,71.723333,68.605510,13.099000,0.000000,-102.800003,-41.599998,-43.299999,0.001000,0.000000,8.330293,68.096191,107.711035,107.711035,13.099254,6.116803,152.111389,0.000000,12.936000,0.000000,0.000000,128.800003,125.500000,85.966667,85.300003,84.766668,81.866669,0,1,0,0,0,68.185,49.031,68.345,48.358
02/19/2025,12:50:56.280,1868.90,1868.27,241.720000,23.260000,5622.000000,2897.900000,0.000000,60.004000,5622.000000,1.000000,1.400559,1.400505,1867.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.822222,71.799262,94.081426,71.750000,68.605918,13.099000,0.000000,-102.699997,-41.700001,-43.299999,0.000000,0.000000,8.330411,68.081726,107.711035,107.711035,13.099254,6.116470,152.111267,0.000000,12.936000,0.000000,0.000000,128.800003,125.599998,86.166664,85.566666,84.766668,82.033333,0,1,0,0,0,68.190,49.024,68.345,48.358
02/19/2025,12:50:59.280,1871.90,1871.27,241.660000,23.254000,5620.000000,2902.600000,0.000000,60.006000,5620.000000,1.000000,1.400576,1.400728,1870.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.933334,71.782398,94.088160,71.756666,68.602652,13.099000,0.000000,-102.500000,-41.700001,-43.299999,0.001000,0.000000,8.330428,68.077728,107.711035,107.711035,13.099254,6.116706,152.111298,0.000000,12.936000,0.000000,0.000000,128.800003,125.800001,86.099998,85.800003,84.900002,82.199997,0,1,0,0,0,68.194,49.018,68.345,48.359
02/19/2025,12:51:02.283,1874.90,1874.28,241.710000,23.259000,5622.000000,2907.300000,0.000000,60.007000,5622.000000,1.000000,1.400920,1.401225,1873.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.022223,71.767752,94.096120,71.783333,68.596937,13.099000,0.000000,-102.300003,-41.799999,-43.200001,0.000000,0.000000,8.330713,68.042068,107.711035,107.711035,13.099254,6.116869,152.111328,0.000000,12.936000,0.000000,0.000000,128.800003,125.966667,86.066666,85.966667,85.033333,82.300003,0,1,0,0,0,68.199,49.012,68.345,48.359
02/19/2025,12:51:05.283,1877.90,1877.28,241.650000,23.253000,5619.000000,2912.000000,0.000000,60.010000,5619.000000,1.000000,1.400722,1.400662,1876.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.994445,71.753699,94.107143,71.790001,68.593262,13.099000,0.000000,-102.099998,-41.900002,-43.099998,0.000000,0.000000,8.330623,68.052551,107.711035,107.711035,13.099254,6.116403,152.111343,0.000000,12.936000,0.000000,0.000000,128.800003,125.699997,86.000000,85.933334,85.233332,82.300003,0,1,0,0,0,68.203,49.006,68.345,48.360
02/19/2025,12:51:08.283,1880.90,1880.28,241.680000,23.256000,5620.000000,2916.700000,0.000000,60.013000,5620.000000,1.000000,1.400800,1.401233,1879.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.966668,71.741420,94.116328,71.803332,68.593671,13.099000,0.000000,-101.900002,-42.099998,-42.900002,0.000000,0.000000,8.330373,68.086357,107.711035,107.711035,13.099254,6.116314,152.111328,0.000000,12.936000,0.000000,0.000000,128.800003,125.533333,86.033333,85.866669,85.266668,82.300003,0,1,0,0,0,68.208,48.999,68.345,48.360
02/19/2025,12:51:11.283,1883.90,1883.28,241.610000,23.249000,5617.000000,2921.300000,0.000000,60.012000,5617.000000,1.000000,1.401394,1.401929,1882.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.977778,71.731508,94.122451,71.819997,68.594079,13.099000,0.000000,-101.400002,-42.400002,-42.799999,0.000000,0.000000,8.330154,68.111557,107.711035,107.711035,13.099254,6.117014,152.111359,0.000000,12.936000,0.000000,0.000000,128.866664,125.000000,86.300003,86.000000,85.266668,82.433334,0,1,0,0,0,68.212,48.993,68.345,48.361
02/19/2025,12:51:14.284,1886.90,1886.28,241.540000,23.243000,5614.000000,2926.000000,0.000000,60.015000,5614.000000,1.000000,1.401583,1.401797,1885.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.950001,71.721301,94.128573,71.846664,68.594895,13.099000,0.000000,-100.900002,-42.599998,-42.500000,0.000000,0.000000,8.330479,68.072220,107.711035,107.711035,13.099254,6.116556,152.111252,0.000000,12.936000,0.000000,0.000000,128.800003,124.633334,86.300003,86.033333,85.333336,82.599998,0,1,0,0,0,68.217,48.987,68.345,48.361
02/19/2025,12:51:17.284,1889.90,1889.28,241.560000,23.245000,5615.000000,2930.700000,0.000000,60.017000,5615.000000,1.000000,1.401205,1.401184,1888.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.100002,71.711389,94.137143,71.860001,68.595304,13.099000,0.000000,-100.300003,-42.900002,-42.200001,0.000000,0.000000,8.330575,68.057716,107.711035,107.711035,13.099254,6.116693,152.111343,0.000000,12.936000,0.000000,0.000000,128.800003,124.933334,86.300003,86.300003,85.366669,82.900002,0,1,0,0,0,68.221,48.981,68.345,48.362
02/19/2025,12:51:20.285,1892.90,1892.28,241.620000,23.251000,5618.000000,2935.400000,0.000000,60.020000,5618.000000,1.000000,1.400671,1.400836,1891.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.050001,71.702365,94.145715,71.873332,68.595304,13.099000,0.000000,-100.000000,-43.200001,-41.900002,0.001000,0.000000,8.330648,68.050774,107.711035,107.711035,13.099254,6.116465,152.111328,0.000000,12.937000,0.000000,0.000000,128.800003,124.333333,86.300003,86.533333,85.266668,83.066666,0,1,0,0,0,68.225,48.975,68.345,48.362
02/19/2025,12:51:23.284,1895.90,1895.28,241.490000,23.239000,5612.000000,2940.100000,0.000000,60.018000,5612.000000,1.000000,1.400835,1.401342,1894.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.961111,71.695264,94.153880,71.879997,68.595304,13.099000,0.000000,-99.900002,-43.500000,-41.599998,0.000000,0.000000,8.330511,68.066917,107.711035,107.711035,13.099254,6.116608,152.111282,0.000000,12.937000,0.000000,0.000000,128.800003,123.566666,86.500000,86.433334,85.266668,83.199997,0,1,0,0,0,68.229,48.969,68.345,48.363
02/19/2025,12:51:26.285,1898.90,1898.28,241.600000,23.250000,5617.000000,2944.700000,0.000000,60.017000,5617.000000,1.000000,1.401161,1.401200,1897.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.961112,71.689347,94.158779,71.900002,68.596937,13.099000,0.000000,-99.699997,-43.500000,-41.400002,0.000000,0.000000,8.330575,68.060226,107.711035,107.711035,13.099254,6.116552,152.111237,0.000000,12.937000,0.000000,0.000000,128.800003,123.433332,86.599998,86.300003,85.400002,83.233332,0,1,0,0,0,68.233,48.964,68.345,48.363
02/19/2025,12:51:29.286,1901.90,1901.28,241.520000,23.241000,5613.000000,2949.400000,0.000000,60.019000,5613.000000,1.000000,1.400972,1.401168,1900.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.072224,71.684169,94.157554,71.900002,68.596120,13.099000,0.000000,-99.900002,-43.599998,-41.299999,0.000000,0.000000,8.330555,68.062134,107.711035,107.711035,13.099254,6.116739,152.111267,0.000000,12.937000,0.000000,0.000000,128.833333,123.833336,86.733332,86.366669,85.333336,83.333336,0,1,0,0,0,68.237,48.958,68.345,48.364
02/19/2025,12:51:32.286,1904.90,1904.28,241.360000,23.227000,5606.000000,2954.100000,0.000000,60.021000,5606.000000,1.000000,1.400654,1.400688,1903.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.233335,71.681211,94.150206,71.919998,68.594487,13.099000,0.000000,-100.400002,-43.500000,-41.200001,0.000000,0.000000,8.330432,68.076805,107.711035,107.711035,13.099254,6.116671,152.111282,0.000000,12.937000,0.000000,0.000000,128.800003,124.566666,86.866669,86.400002,85.300003,83.466667,0,1,0,0,0,68.241,48.952,68.345,48.364
02/19/2025,12:51:35.285,1907.90,1907.28,241.430000,23.234000,5609.000000,2958.800000,0.000000,60.020000,5609.000000,1.000000,1.400362,1.400654,1906.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.333334,71.679731,94.141225,71.959999,68.596120,13.099000,0.000000,-100.900002,-43.299999,-41.400002,0.000000,0.000000,8.330549,68.064674,107.711035,107.711035,13.099254,6.116597,152.111282,0.000000,12.937000,0.000000,0.000000,128.800003,124.733332,86.900002,86.666664,85.300003,83.599998,0,1,0,0,0,68.245,48.946,68.344,48.365
02/19/2025,12:51:38.287,1910.90,1910.28,241.550000,23.245000,5615.000000,2963.500000,0.000000,60.021000,5615.000000,1.000000,1.400645,1.400704,1909.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.372223,71.678843,94.135511,71.966667,68.599386,13.099000,0.000000,-101.500000,-42.900002,-41.599998,0.000000,0.000000,8.330244,68.101486,107.711035,107.711035,13.099254,6.116970,152.111282,0.000000,12.937000,0.000000,0.000000,128.800003,124.900002,86.800003,86.699997,85.366669,83.666664,0,1,0,0,0,68.249,48.941,68.344,48.366
02/19/2025,12:51:41.288,1913.90,1913.28,241.560000,23.246000,5615.000000,2968.100000,0.000000,60.021000,5615.000000,1.000000,1.399983,1.400149,1912.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.477779,71.679731,94.134286,71.966667,68.597753,13.099000,0.000000,-102.099998,-42.500000,-41.900002,0.000000,0.000000,8.330301,68.093277,107.711035,107.711035,13.099254,6.116071,152.111267,0.000000,12.937000,0.000000,0.000000,128.800003,125.133331,86.866669,86.800003,85.466667,83.800003,0,1,0,0,0,68.252,48.935,68.344,48.366
02/19/2025,12:51:44.288,1916.90,1916.28,241.600000,23.249000,5617.000000,2972.800000,0.000000,60.021000,5617.000000,1.000000,1.399458,1.399669,1915.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.538890,71.681062,94.143470,71.993334,68.592854,13.099000,0.000000,-103.000000,-42.099998,-42.200001,0.000000,0.000000,8.330511,68.067322,107.711035,107.711035,13.099254,6.116245,152.111206,0.000000,12.937000,0.000000,0.000000,128.800003,125.199997,87.033333,86.800003,85.533333,83.866669,0,1,0,0,0,68.256,48.930,68.344,48.367
02/19/2025,12:51:47.287,1919.90,1919.28,241.570000,23.246000,5616.000000,2977.500000,0.000000,60.021000,5616.000000,1.000000,1.400069,1.400339,1918.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.605556,71.682837,94.168980,72.000000,68.590405,13.099000,0.000000,-103.500000,-41.799999,-42.599998,0.000000,0.000000,8.330765,68.035995,107.711035,107.711035,13.099254,6.116396,152.111267,0.000000,12.937000,0.000000,0.000000,128.800003,125.099998,87.199999,86.866669,85.666664,84.000000,0,1,0,0,0,68.259,48.924,68.344,48.367
02/19/2025,12:51:50.287,1922.90,1922.28,241.540000,23.243000,5614.000000,2982.200000,0.000000,60.016000,5614.000000,1.000000,1.400163,1.400389,1921.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.194445,71.684613,94.210408,72.006666,68.589996,13.099000,0.000000,-103.699997,-41.500000,-42.900002,0.000000,0.000000,8.330709,68.041908,107.711035,107.711035,13.099254,6.116621,152.111267,0.000000,12.937000,0.000000,0.000000,128.800003,122.399999,87.300003,86.900002,85.699997,84.066666,0,1,0,0,0,68.263,48.919,68.344,48.368
02/19/2025,12:51:53.288,1925.90,1925.28,241.570000,23.246000,5615.000000,2986.800000,0.000000,60.015000,5615.000000,1.000000,1.400886,1.401250,1924.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.277778,71.686092,94.258571,72.033333,68.589996,13.099000,0.000000,-103.800003,-41.400002,-43.099998,0.000000,0.000000,8.330899,68.017632,107.711035,107.711035,13.099254,6.116916,152.111328,0.000000,12.937000,0.000000,0.000000,128.800003,122.699999,87.300003,87.000000,85.733332,84.133331,0,1,0,0,0,68.267,48.913,68.344,48.368
02/19/2025,12:51:56.288,1928.90,1928.28,241.550000,23.244000,5615.000000,2991.500000,0.000000,60.012000,5615.000000,1.000000,1.400792,1.401366,1927.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.577777,71.687867,94.308368,72.050001,68.589996,13.099000,0.000000,-103.800003,-41.299999,-43.200001,0.000000,0.000000,8.331033,68.002747,107.711035,107.711035,13.099254,6.117081,152.111298,0.000000,12.937000,0.000000,0.000000,128.766668,124.233332,87.199997,87.099998,85.933334,84.233332,0,1,0,0,0,68.270,48.908,68.344,48.369
02/19/2025,12:51:59.287,1931.90,1931.28,241.560000,23.244000,5615.000000,2996.200000,0.000000,60.010000,5615.000000,1.000000,1.401007,1.401184,1930.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.744445,71.688459,94.362858,72.060000,68.589996,13.099000,0.000000,-103.900002,-41.400002,-43.400002,0.000000,0.000000,8.330844,68.027039,107.711035,107.711035,13.099254,6.116367,152.111206,0.000000,12.937000,0.000000,0.000000,128.800003,124.699999,87.199997,87.099998,86.233335,84.433334,0,1,0,0,0,68.274,48.903,68.344,48.369
02/19/2025,12:52:02.288,1934.90,1934.28,241.570000,23.246000,5616.000000,3000.900000,0.000000,60.009000,5616.000000,1.000000,1.400499,1.400588,1933.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.372223,71.688459,94.418981,72.076665,68.589996,13.099000,0.000000,-103.900002,-41.400002,-43.400002,0.000000,0.000000,8.330698,68.043365,107.711035,107.711035,13.099254,6.116336,152.111298,0.000000,12.937000,0.000000,0.000000,128.800003,122.000000,87.300003,87.099998,86.400002,84.633331,0,1,0,0,0,68.277,48.898,68.344,48.370
02/19/2025,12:52:05.289,1937.90,1937.28,241.640000,23.253000,5619.000000,3005.600000,0.000000,60.009000,5619.000000,1.000000,1.401239,1.401217,1936.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.550001,71.688015,94.471429,72.096664,68.589996,13.099000,0.000000,-103.900002,-41.299999,-43.400002,0.000000,0.000000,8.330739,68.039391,107.711035,107.711035,13.099254,6.116871,152.111282,0.000000,12.937000,0.000000,0.000000,128.800003,122.766665,87.300003,87.099998,86.566666,84.766668,0,1,0,0,0,68.280,48.892,68.344,48.371
02/19/2025,12:52:08.289,1940.90,1940.28,241.600000,23.249000,5617.000000,3010.200000,0.000000,60.008000,5617.000000,1.000000,1.401050,1.401076,1939.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.511111,71.686240,94.520613,72.103333,68.589996,13.099000,0.000000,-103.599998,-41.299999,-43.400002,0.000000,0.000000,8.330582,68.059860,107.711035,107.711035,13.099254,6.117110,152.111267,0.000000,12.937000,0.000000,0.000000,128.800003,122.199999,87.366669,87.099998,86.699997,84.900002,0,1,0,0,0,68.284,48.887,68.344,48.371
02/19/2025,12:52:11.289,1943.90,1943.28,241.500000,23.239000,5612.000000,3014.900000,0.000000,60.005000,5612.000000,1.000000,1.400835,1.400745,1942.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.505555,71.683281,94.570409,72.116666,68.589996,13.099000,0.000000,-103.699997,-41.299999,-43.400002,0.000000,0.000000,8.330323,68.091293,107.711035,107.711035,13.099254,6.116899,152.111267,0.000000,12.937000,0.000000,0.000000,128.800003,122.033333,87.433334,87.166664,86.699997,84.900002,0,1,0,0,0,68.287,48.882,68.344,48.372
02/19/2025,12:52:14.290,1946.90,1946.28,241.530000,23.241000,5613.000000,3019.600000,0.000000,60.001000,5613.000000,1.000000,1.400886,1.400820,1945.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.577778,71.678843,94.618572,72.129997,68.589996,13.100000,0.000000,-103.699997,-41.400002,-43.500000,0.000000,0.000000,8.330124,68.115868,107.713206,107.713206,13.099540,6.116516,152.111435,0.000000,12.937000,0.000000,0.000000,128.800003,122.400002,87.500000,87.266668,86.699997,84.800001,0,1,0,0,0,68.290,48.877,68.344,48.372
02/19/2025,12:52:17.291,1949.90,1949.28,241.540000,23.242000,5614.000000,3024.300000,0.000000,60.000000,5614.000000,1.000000,1.400568,1.400638,1948.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.844445,71.673222,94.617755,72.150002,68.589996,13.100000,0.000000,-103.699997,-41.299999,-43.400002,0.000000,0.000000,8.330208,68.104401,107.713206,107.713206,13.099540,6.116486,152.111374,0.000000,12.937000,0.000000,0.000000,128.800003,123.733335,87.666664,87.400002,86.800003,84.666664,0,1,0,0,0,68.294,48.872,68.344,48.373
02/19/2025,12:52:20.291,1952.90,1952.28,241.510000,23.240000,5613.000000,3029.000000,0.000000,59.999000,5613.000000,1.000000,1.401033,1.400687,1951.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.800002,71.668193,94.497551,72.170003,68.589996,13.100000,0.000000,-103.599998,-41.299999,-43.400002,0.001000,0.000000,8.330170,68.109337,107.713206,107.713206,13.099540,6.116503,152.111328,0.000000,12.937000,0.000000,0.000000,128.800003,123.400002,87.866669,87.400002,86.800003,84.533333,0,1,0,0,0,68.294,48.872,68.344,48.373
02/19/2025,12:52:23.291,1955.90,1955.28,241.530000,23.242000,5613.000000,3033.600000,0.000000,59.997000,5613.000000,1.000000,1.400396,1.400323,1954.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.350001,71.663311,94.304898,72.190002,68.589996,13.100000,0.000000,-103.900002,-41.400002,-43.400002,0.000000,0.000000,8.330581,68.058670,107.713206,107.713206,13.099540,6.116915,152.111282,0.000000,12.937000,0.000000,0.000000,128.800003,120.599998,87.966667,87.466667,86.800003,84.466667,0,1,0,0,0,68.297,48.867,68.344,48.373
02/19/2025,12:52:26.290,1958.90,1958.28,241.440000,23.233000,5609.000000,3038.300000,0.000000,59.996000,5609.000000,1.000000,1.401283,1.401342,1957.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.516667,71.659169,94.225103,72.203334,68.589996,13.100000,0.000000,-103.900002,-41.400002,-43.400002,0.000000,0.000000,8.330524,68.065056,107.713206,107.713206,13.099540,6.116800,152.111282,0.000000,12.937000,0.000000,0.000000,128.800003,121.299998,87.966667,87.566666,86.866669,84.599998,0,1,0,0,0,68.300,48.862,68.344,48.374
02/19/2025,12:52:29.291,1961.90,1961.28,241.530000,23.242000,5614.000000,3043.000000,0.000000,59.996000,5614.000000,1.000000,1.401471,1.401606,1960.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.933334,71.654140,94.326736,72.209999,68.589996,13.100000,0.000000,-103.900002,-41.299999,-43.299999,0.000000,0.000000,8.330669,68.047836,107.713206,107.713206,13.099540,6.116417,152.111191,0.000000,12.937000,0.000000,0.000000,128.800003,123.433334,88.000000,87.633331,86.900002,84.833333,0,1,0,0,0,68.303,48.857,68.344,48.374
02/19/2025,12:52:32.292,1964.90,1964.28,241.430000,23.232000,5609.000000,3047.700000,0.000000,59.996000,5609.000000,1.000000,1.401601,1.401690,1963.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.988889,71.648962,94.511022,72.230003,68.589996,13.100000,0.000000,-103.800003,-41.299999,-43.200001,0.000000,0.000000,8.330622,68.053940,107.713206,107.713206,13.099540,6.116484,152.111160,0.000000,12.937000,0.000000,0.000000,128.800003,123.433332,88.000000,87.766668,86.966667,84.966667,0,1,0,0,0,68.306,48.853,68.344,48.375
02/19/2025,12:52:35.292,1967.90,1967.28,241.550000,23.244000,5615.000000,3052.300000,0.000000,59.993000,5615.000000,1.000000,1.401437,1.401615,1966.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.616667,71.645412,94.680205,72.243334,68.590813,13.100000,0.000000,-104.000000,-41.400002,-43.099998,0.000000,0.000000,8.330374,68.085030,107.713206,107.713206,13.099540,6.117079,152.111267,0.000000,12.937000,0.000000,0.000000,128.800003,120.933332,88.000000,87.800003,87.099998,85.066666,0,1,0,0,0,68.309,48.848,68.344,48.375
02/19/2025,12:52:38.292,1970.90,1970.29,241.510000,23.240000,5613.000000,3057.000000,0.000000,59.993000,5613.000000,1.000000,1.401248,1.401226,1969.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.866666,71.642601,94.816532,72.250000,68.592038,13.100000,0.000000,-103.699997,-41.500000,-42.900002,0.000000,0.000000,8.330568,68.058578,107.713206,107.713206,13.099540,6.116716,152.111221,0.000000,12.937000,0.000000,0.000000,128.800003,121.933332,88.099998,87.966667,87.199997,85.199997,0,1,0,0,0,68.312,48.843,68.343,48.376
02/19/2025,12:52:41.293,1973.90,1973.29,241.590000,23.248000,5616.000000,3061.700000,0.000000,59.991000,5616.000000,1.000000,1.401196,1.401258,1972.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.949999,71.640826,94.926940,72.256666,68.591630,13.100000,0.000000,-103.500000,-41.599998,-42.700001,0.000000,0.000000,8.330662,68.048103,107.713206,107.713206,13.099540,6.116395,152.111237,0.000000,12.937000,0.000000,0.000000,128.800003,122.099998,88.199997,88.066666,87.199997,85.333336,0,1,0,0,0,68.315,48.838,68.343,48.376
02/19/2025,12:52:44.294,1976.90,1976.29,241.550000,23.244000,5615.000000,3066.400000,0.000000,59.992000,5615.000000,1.000000,1.400189,1.400331,1975.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.805556,71.639347,95.014491,72.279999,68.589181,13.100000,0.000000,-103.199997,-41.900002,-42.500000,0.000000,0.000000,8.330803,68.029617,107.713206,107.713206,13.099540,6.116536,152.111252,0.000000,12.937000,0.000000,0.000000,128.800003,120.933332,88.233332,88.099998,87.366669,85.400002,0,1,0,0,0,68.318,48.834,68.343,48.377
02/19/2025,12:52:47.294,1979.90,1979.29,241.490000,23.240000,5612.000000,3071.100000,0.000000,59.990000,5612.000000,1.000000,1.400688,1.400803,1978.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.205556,71.636388,95.080817,72.300003,68.586732,13.100000,0.000000,-103.000000,-42.099998,-42.200001,0.000000,0.000000,8.330777,68.034355,107.713206,107.713206,13.099540,6.116597,152.111267,0.000000,12.937000,0.000000,0.000000,128.800003,117.033333,88.300003,88.099998,87.500000,85.500000,0,1,0,0,0,68.321,48.829,68.343,48.377
02/19/2025,12:52:50.294,1982.90,1982.29,241.510000,23.240000,5613.000000,3075.700000,0.000000,59.992000,5613.000000,1.000000,1.401033,1.401226,1981.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.388888,71.632247,95.135511,72.313334,68.585507,13.100000,0.000000,-102.599998,-42.400002,-42.000000,0.000000,0.000000,8.330616,68.055008,107.713206,107.713206,13.099540,6.117104,152.111221,0.000000,12.937000,0.000000,0.000000,128.800003,117.633334,88.500000,88.166664,87.666664,85.566666,0,1,0,0,0,68.324,48.824,68.343,48.378
02/19/2025,12:52:53.296,1985.90,1985.29,241.610000,23.251000,5618.000000,3080.400000,0.000000,59.996000,5618.000000,1.000000,1.401015,1.401267,1984.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.500000,71.627365,95.188369,72.326665,68.585099,13.100000,0.000000,-102.199997,-42.599998,-41.900002,0.000000,0.000000,8.330352,68.087708,107.713206,107.713206,13.099540,6.116260,152.111160,0.000000,12.938000,0.000000,0.000000,128.800003,117.633334,88.966667,88.199997,87.699997,85.699999,0,1,0,0,0,68.327,48.820,68.343,48.378
02/19/2025,12:52:56.298,1988.90,1988.29,241.570000,23.246000,5615.000000,3085.100000,0.000000,59.998000,5615.000000,1.000000,1.400757,1.401126,1987.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.733335,71.623519,95.243674,72.346664,68.586732,13.100000,0.000000,-101.900002,-42.599998,-41.799999,0.000000,0.000000,8.330336,68.089783,107.713206,107.713206,13.099540,6.116679,152.111282,0.000000,12.938000,0.000000,0.000000,128.800003,118.333333,89.300001,88.300003,87.833336,85.833336,0,1,0,0,0,68.330,48.815,68.343,48.378
02/19/2025,12:52:59.299,1991.90,1991.29,241.480000,23.238000,5611.000000,3089.800000,0.000000,60.000000,5611.000000,1.000000,1.400809,1.401110,1990.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.722224,71.619377,95.300204,72.346664,68.589180,13.100000,0.000000,-101.699997,-42.700001,-41.700001,0.001000,0.000000,8.330515,68.067711,107.713206,107.713206,13.099540,6.116409,152.111145,0.000000,12.938000,0.000000,0.000000,128.800003,118.066668,89.366669,88.300003,87.900002,85.900002,0,1,0,0,0,68.333,48.811,68.343,48.379
02/19/2025,12:53:02.299,1994.90,1994.29,241.510000,23.241000,5613.000000,3094.400000,0.000000,60.000000,5613.000000,1.000000,1.400972,1.401226,1993.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,100.055556,71.614939,95.352857,72.360001,68.589180,13.100000,0.000000,-102.000000,-42.700001,-41.700001,0.000000,0.000000,8.330436,68.077744,107.713206,107.713206,13.099540,6.116747,152.111176,0.000000,12.938000,0.000000,0.000000,128.800003,120.066666,89.233332,88.366669,87.966667,85.900002,0,1,0,0,0,68.336,48.806,68.343,48.379
02/19/2025,12:53:05.300,1997.90,1997.29,241.420000,23.233000,5609.000000,3099.100000,0.000000,59.999000,5609.000000,1.000000,1.401455,1.401748,1996.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.833334,71.610945,95.396531,72.406667,68.587956,13.100000,0.000000,-101.800003,-42.799999,-41.700001,0.000000,0.000000,8.330650,68.049797,107.713206,107.713206,13.099540,6.116910,152.111221,0.000000,12.938000,0.000000,0.000000,128.800003,118.800001,89.133331,88.400002,88.066666,85.800003,0,1,0,0,0,68.338,48.802,68.343,48.379
02/19/2025,12:53:08.300,2000.90,2000.29,241.390000,23.229000,5607.000000,3103.800000,0.000000,60.000000,5607.000000,1.000000,1.401352,1.401384,1999.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.388889,71.606951,95.433265,72.406667,68.586732,13.100000,0.000000,-101.800003,-42.799999,-41.700001,0.000000,0.000000,8.330594,68.057899,107.713206,107.713206,13.099540,6.116671,152.111237,0.000000,12.938000,0.000000,0.000000,128.800003,115.900002,89.166664,88.566666,88.133331,85.766668,0,1,0,0,0,68.341,48.797,68.343,48.380
02/19/2025,12:53:11.300,2003.90,2003.29,241.400000,23.231000,5608.000000,3108.500000,0.000000,60.000000,5608.000000,1.000000,1.401145,1.401326,2002.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.566665,71.603845,95.474285,72.433334,68.586732,13.100000,0.000000,-101.500000,-42.799999,-41.599998,0.000000,0.000000,8.330647,68.051559,107.713206,107.713206,13.099540,6.116840,152.111221,0.000000,12.938000,0.000000,0.000000,128.800003,116.899999,89.199997,88.666664,88.199997,85.633331,0,1,0,0,0,68.344,48.793,68.343,48.380
02/19/2025,12:53:14.302,2006.90,2006.29,241.540000,23.244000,5614.000000,3113.100000,0.000000,60.001000,5614.000000,1.000000,1.401179,1.401300,2005.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.805555,71.601774,95.522244,72.440002,68.587548,13.100000,0.000000,-101.599998,-42.900002,-41.500000,0.001000,0.000000,8.330136,68.115112,107.713206,107.713206,13.099540,6.116545,152.111206,0.000000,12.938000,0.000000,0.000000,128.800003,118.333333,89.266668,88.666664,88.199997,85.566666,0,1,0,0,0,68.347,48.788,68.343,48.380
02/19/2025,12:53:17.302,2009.90,2009.29,241.450000,23.235000,5610.000000,3117.800000,0.000000,60.002000,5610.000000,1.000000,1.401420,1.401450,2008.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,100.022223,71.600886,95.573876,72.453334,68.588772,13.100000,0.000000,-101.500000,-42.900002,-41.599998,0.000000,0.000000,8.330312,68.091827,107.713206,107.713206,13.099540,6.116859,152.111176,0.000000,12.938000,0.000000,0.000000,128.800003,119.433334,89.400002,88.699997,88.300003,85.500000,0,1,0,0,0,68.349,48.784,68.343,48.381
02/19/2025,12:53:20.304,2012.90,2012.30,241.480000,23.238000,5612.000000,3122.500000,0.000000,60.004000,5612.000000,1.000000,1.401455,1.401648,2011.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.583334,71.600294,95.624284,72.466667,68.589180,13.100000,0.000000,-101.500000,-42.900002,-41.599998,0.001000,0.000000,8.330494,68.067139,107.713206,107.713206,13.099540,6.116755,152.111221,0.000000,12.938000,0.000000,0.000000,128.800003,116.866666,89.400002,88.699997,88.300003,85.433334,0,1,0,0,0,68.352,48.780,68.343,48.381
02/19/2025,12:53:23.306,2015.90,2015.30,241.520000,23.242000,5614.000000,3127.200000,0.000000,60.007000,5614.000000,1.000000,1.401558,1.401664,2014.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,97.355556,71.599407,95.671836,72.480003,68.587956,13.100000,0.000000,-101.800003,-42.799999,-41.599998,0.000000,0.000000,8.330456,68.076309,107.713206,107.713206,13.099540,6.116710,152.111191,0.000000,12.938000,0.000000,0.000000,128.800003,103.500000,89.500000,88.666664,88.266668,85.400002,0,1,0,0,0,68.354,48.775,68.343,48.381
02/19/2025,12:53:26.305,2018.90,2018.30,241.470000,23.238000,5611.000000,3131.800000,0.000000,60.011000,5611.000000,1.000000,1.401239,1.401706,2017.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.300001,71.598223,95.719591,72.490003,68.587548,13.100000,0.000000,-102.099998,-42.599998,-41.799999,0.000000,0.000000,8.330734,68.039536,107.713206,107.713206,13.099540,6.116710,152.111191,0.000000,12.938000,0.000000,0.000000,128.800003,114.866666,89.400002,89.000000,88.333336,85.400002,0,1,0,0,0,68.357,48.771,68.343,48.382
02/19/2025,12:53:29.306,2021.90,2021.30,241.480000,23.238000,5611.000000,3136.500000,0.000000,60.011000,5611.000000,1.000000,1.401455,1.401648,2020.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.761112,71.596744,95.770407,72.516668,68.588772,13.100000,0.000000,-102.400002,-42.500000,-41.900002,0.000000,0.000000,8.330905,68.018608,107.713206,107.713206,13.099540,6.116187,152.111160,0.000000,12.938000,0.000000,0.000000,128.800003,117.066668,89.400002,89.233332,88.566666,85.500000,0,1,0,0,0,68.360,48.767,68.343,48.382
02/19/2025,12:53:32.306,2024.90,2024.30,241.540000,23.244000,5614.000000,3141.200000,0.000000,60.015000,5614.000000,1.000000,1.401007,1.401300,2023.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,100.177778,71.594673,95.821836,72.523333,68.589996,13.100000,0.000000,-102.699997,-42.200001,-42.200001,0.001000,0.000000,8.330796,68.030952,107.713206,107.713206,13.099540,6.116932,152.111252,0.000000,12.938000,0.000000,0.000000,128.800003,119.266668,89.400002,89.266668,88.699997,85.633331,0,1,0,0,0,68.362,48.762,68.343,48.382
02/19/2025,12:53:35.306,2027.90,2027.30,241.460000,23.236000,5610.000000,3145.900000,0.000000,60.014000,5610.000000,1.000000,1.402006,1.401889,2026.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,100.016665,71.591567,95.872448,72.536667,68.589180,13.100000,0.000000,-103.099998,-42.000000,-42.400002,0.000000,0.000000,8.330674,68.047951,107.713206,107.713206,13.099540,6.116462,152.111221,0.000000,12.938000,0.000000,0.000000,128.699997,118.466665,89.300003,89.199997,88.699997,85.733332,0,1,0,0,0,68.365,48.758,68.343,48.382
02/19/2025,12:53:38.305,2030.90,2030.30,241.520000,23.242000,5613.000000,3150.600000,0.000000,60.017000,5613.000000,1.000000,1.401385,1.401913,2029.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,100.033333,71.587129,95.920816,72.550003,68.587956,13.100000,0.000000,-103.300003,-41.700001,-42.599998,0.000000,0.000000,8.330848,68.025772,107.713206,107.713206,13.099540,6.116701,152.111130,0.000000,12.938000,0.000000,0.000000,128.699997,118.566668,89.300003,89.166664,88.699997,85.766668,0,1,0,0,0,68.367,48.754,68.343,48.383
02/19/2025,12:53:41.306,2033.90,2033.30,241.360000,23.227000,5606.000000,3155.200000,0.000000,60.013000,5606.000000,1.000000,1.401903,1.402096,2032.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.633333,71.581360,95.964695,72.563334,68.587140,13.100000,0.000000,-103.800003,-41.500000,-42.799999,0.000000,0.000000,8.330695,68.044403,107.713206,107.713206,13.099540,6.116418,152.111191,0.000000,12.938000,0.000000,0.000000,128.766668,116.233332,89.400002,89.099998,88.633331,85.666664,0,1,0,0,0,68.369,48.750,68.343,48.383
02/19/2025,12:53:44.306,2036.90,2036.30,241.430000,23.234000,5609.000000,3159.900000,0.000000,60.014000,5609.000000,1.000000,1.400706,1.400903,2035.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.738888,71.574259,96.004694,72.589999,68.587140,13.100000,0.000000,-103.800003,-41.400002,-43.000000,0.000000,0.000000,8.330634,68.052765,107.713206,107.713206,13.099540,6.116428,152.111221,0.000000,12.938000,0.000000,0.000000,128.600001,117.133331,89.400002,89.099998,88.599998,85.599998,0,1,0,0,0,68.372,48.746,68.343,48.383
02/19/2025,12:53:47.305,2039.90,2039.30,241.490000,23.238000,5612.000000,3164.600000,0.000000,60.011000,5612.000000,1.000000,1.400637,1.400679,2038.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.988889,71.566419,96.046735,72.609998,68.587140,13.100000,0.000000,-103.800003,-41.400002,-43.200001,0.000000,0.000000,8.330522,68.066002,107.713206,107.713206,13.099540,6.116787,152.111191,0.000000,12.938000,0.000000,0.000000,128.600006,118.433334,89.566666,89.099998,88.633331,85.599998,0,1,0,0,0,68.374,48.741,68.343,48.383
02/19/2025,12:53:50.307,2042.90,2042.30,241.520000,23.241000,5613.000000,3169.300000,0.000000,60.008000,5613.000000,1.000000,1.400972,1.401168,2041.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,100.105556,71.557839,96.093264,72.636665,68.588364,13.100000,0.000000,-104.000000,-41.299999,-43.299999,0.000000,0.000000,8.330582,68.060257,107.713206,107.713206,13.099540,6.116630,152.111237,0.000000,12.938000,0.000000,0.000000,128.600006,119.133334,89.566666,89.033333,88.699997,85.599998,0,1,0,0,0,68.377,48.737,68.343,48.384
02/19/2025,12:53:53.310,2045.90,2045.30,241.540000,23.243000,5614.000000,3173.900000,0.000000,60.009000,5614.000000,1.000000,1.400852,1.400927,2044.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.561112,71.549408,96.143877,72.650002,68.589180,13.100000,0.000000,-104.000000,-41.400002,-43.299999,0.000000,0.000000,8.330588,68.058456,107.713206,107.713206,13.099540,6.116623,152.111191,0.000000,12.938000,0.000000,0.000000,128.600006,116.033333,89.366669,89.000000,88.766668,85.599998,0,1,0,0,0,68.379,48.733,68.343,48.384
02/19/2025,12:53:56.310,2048.90,2048.30,241.450000,23.234000,5610.000000,3178.600000,0.000000,60.010000,5610.000000,1.000000,1.400792,1.401035,2047.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.311112,71.540236,96.192245,72.656667,68.588364,13.100000,0.000000,-103.900002,-41.400002,-43.400002,0.000000,0.000000,8.330308,68.094978,107.713206,107.713206,13.099540,6.116035,152.111267,0.000000,12.938000,0.000000,0.000000,128.600006,114.399999,89.300003,89.099998,88.800003,85.666664,0,1,0,0,0,68.381,48.729,68.343,48.384
02/19/2025,12:53:59.310,2051.90,2051.30,241.550000,23.243000,5614.000000,3183.300000,0.000000,60.008000,5614.000000,1.000000,1.401067,1.400994,2050.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.438891,71.531213,96.236735,72.669998,68.587140,13.100000,0.000000,-103.800003,-41.299999,-43.400002,0.000000,0.000000,8.330270,68.097252,107.713206,107.713206,13.099540,6.116755,152.111191,0.000000,12.938000,0.000000,0.000000,128.600006,114.500000,89.466667,89.466667,88.833336,85.766668,0,1,0,0,0,68.384,48.725,68.343,48.384
02/19/2025,12:54:02.310,2054.90,2054.30,241.550000,23.245000,5615.000000,3188.000000,0.000000,60.005000,5615.000000,1.000000,1.400731,1.400994,2053.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.227779,71.523224,96.278368,72.676666,68.587548,13.100000,0.000000,-103.599998,-41.299999,-43.400002,0.000000,0.000000,8.330639,68.052597,107.713206,107.713206,13.099540,6.116552,152.111343,0.000000,12.938000,0.000000,0.000000,128.600006,112.433334,89.666664,89.699999,89.000000,85.966667,0,1,0,0,0,68.386,48.721,68.343,48.385
02/19/2025,12:54:05.311,2057.90,2057.30,241.500000,23.239000,5612.000000,3192.600000,0.000000,60.002000,5612.000000,1.000000,1.401179,1.400994,2056.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.500000,71.516568,96.321429,72.696668,68.586732,13.100000,0.000000,-103.599998,-41.400002,-43.400002,0.000000,0.000000,8.330850,68.025833,107.713206,107.713206,13.099540,6.116801,152.111267,0.000000,12.938000,0.000000,0.000000,128.600006,113.266665,89.866669,90.033333,89.166664,86.066666,0,1,0,0,0,68.388,48.717,68.343,48.385
02/19/2025,12:54:08.311,2060.90,2060.30,241.490000,23.238000,5612.000000,3197.300000,0.000000,60.000000,5612.000000,1.000000,1.401455,1.401963,2059.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.961112,71.511242,96.367142,72.719999,68.584691,13.100000,0.000000,-103.599998,-41.299999,-43.400002,0.000000,0.000000,8.330583,68.056953,107.713206,107.713206,13.099540,6.116529,152.111221,0.000000,12.938000,0.000000,0.000000,128.600006,116.000000,90.166667,89.800003,89.099998,86.099998,0,1,0,0,0,68.390,48.713,68.343,48.385
02/19/2025,12:54:11.311,2063.90,2063.30,241.470000,23.237000,5611.000000,3202.000000,0.000000,59.994000,5611.000000,1.000000,1.401128,1.401458,2062.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.072222,71.507692,96.414489,72.739998,68.584283,13.100000,0.000000,-103.699997,-41.299999,-43.400002,0.000000,0.000000,8.330829,68.027588,107.713206,107.713206,13.099540,6.116595,152.111282,0.000000,12.938000,0.000000,0.000000,128.733332,109.900002,90.533333,90.033333,89.099998,86.133331,0,1,0,0,0,68.393,48.709,68.343,48.385
02/19/2025,12:54:14.312,2066.90,2066.31,241.430000,23.233000,5609.000000,3206.700000,0.000000,59.996000,5609.000000,1.000000,1.400938,1.401151,2065.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,97.716667,71.505030,96.463674,72.746666,68.584283,13.100000,0.000000,-103.800003,-41.299999,-43.400002,0.000000,0.000000,8.330688,68.047012,107.713206,107.713206,13.099540,6.116424,152.111298,0.000000,12.938000,0.000000,0.000000,128.699997,101.300003,90.333336,90.366669,89.099998,86.500000,0,1,0,0,0,68.395,48.705,68.343,48.385
02/19/2025,12:54:17.312,2069.90,2069.30,241.510000,23.240000,5613.000000,3211.400000,0.000000,59.992000,5613.000000,1.000000,1.401334,1.401350,2068.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.194443,71.503106,96.516939,72.760002,68.581834,13.100000,0.000000,-104.000000,-41.299999,-43.299999,0.000000,0.000000,8.330209,68.106560,107.713206,107.713206,13.099540,6.116628,152.111328,0.000000,12.938000,0.000000,0.000000,128.699997,110.233332,90.199997,90.133331,89.133331,86.766668,0,1,0,0,0,68.397,48.701,68.343,48.386
02/19/2025,12:54:20.311,2072.90,2072.30,241.580000,23.247000,5616.000000,3216.000000,0.000000,59.986000,5616.000000,1.000000,1.401170,1.401068,2071.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.850001,71.501775,96.575102,72.779999,68.578162,13.100000,0.000000,-103.900002,-41.400002,-43.200001,0.000000,0.000000,8.330391,68.082756,107.713206,107.713206,13.099540,6.116791,152.111191,0.000000,12.938000,0.000000,0.000000,128.600006,107.733332,90.266668,90.133331,89.300003,87.066666,0,1,0,0,0,68.399,48.697,68.343,48.386
02/19/2025,12:54:23.313,2075.90,2075.31,241.630000,23.252000,5618.000000,3220.700000,0.000000,59.987000,5618.000000,1.000000,1.400869,1.401275,2074.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.394445,71.500888,96.629795,72.809998,68.576937,13.100000,0.000000,-103.699997,-41.599998,-42.900002,0.000000,0.000000,8.330527,68.066307,107.713206,107.713206,13.099540,6.116442,152.111252,0.000000,12.938000,0.000000,0.000000,128.600006,104.500000,90.500000,90.199997,89.333336,87.233332,0,1,0,0,0,68.401,48.693,68.343,48.386
02/19/2025,12:54:26.314,2078.90,2078.31,241.490000,23.238000,5612.000000,3225.400000,0.000000,59.989000,5612.000000,1.000000,1.400981,1.401052,2077.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.199999,71.500000,96.677958,72.816666,68.579386,13.100000,0.000000,-103.400002,-41.799999,-42.599998,0.000000,0.000000,8.330630,68.051613,107.713206,107.713206,13.099540,6.116643,152.111252,0.000000,12.938000,0.000000,0.000000,128.699997,108.966665,90.566666,90.399999,89.300003,87.266668,0,1,0,0,0,68.404,48.690,68.343,48.386
02/19/2025,12:54:29.315,2081.90,2081.31,241.630000,23.252000,5618.000000,3230.100000,0.000000,59.993000,5618.000000,1.000000,1.400955,1.400778,2080.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.555555,71.498225,96.722449,72.850001,68.581018,13.100000,0.000000,-103.199997,-42.000000,-42.299999,0.000000,0.000000,8.330498,68.070229,107.713206,107.713206,13.099540,6.116160,152.111206,0.000000,12.938000,0.000000,0.000000,128.699997,111.033333,90.500000,90.566666,89.333336,87.199997,0,1,0,0,0,68.406,48.686,68.343,48.387
02/19/2025,12:54:32.315,2084.90,2084.31,241.590000,23.247000,5616.000000,3234.700000,0.000000,59.994000,5616.000000,1.000000,1.400912,1.400762,2083.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,100.011111,71.495118,96.770000,72.860001,68.579386,13.100000,0.000000,-102.699997,-42.299999,-42.200001,0.000000,0.000000,8.330757,68.037956,107.713206,107.713206,13.099540,6.116304,152.111221,0.000000,12.938000,0.000000,0.000000,128.666667,113.466667,90.699999,90.533333,89.400002,87.300001,0,1,0,0,0,68.406,48.686,68.343,48.387
02/19/2025,12:54:35.316,2087.90,2087.31,241.610000,23.250000,5618.000000,3239.400000,0.000000,59.994000,5618.000000,1.000000,1.400903,1.401142,2086.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,100.172223,71.490385,96.820408,72.879997,68.578570,13.100000,0.000000,-102.300003,-42.400002,-42.000000,0.000000,0.000000,8.330662,68.049065,107.713206,107.713206,13.099540,6.116485,152.111252,0.000000,12.938000,0.000000,0.000000,128.566671,114.333336,90.699999,90.633331,89.400002,87.400002,0,1,0,0,0,68.408,48.682,68.343,48.387
02/19/2025,12:54:38.316,2090.90,2090.31,241.530000,23.242000,5614.000000,3244.100000,0.000000,59.994000,5614.000000,1.000000,1.400568,1.400696,2089.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,100.244445,71.483876,96.873878,72.886665,68.578570,13.100000,0.000000,-101.900002,-42.599998,-41.799999,0.000000,0.000000,8.330968,68.011177,107.713206,107.713206,13.099540,6.116471,152.111282,0.000000,12.938000,0.000000,0.000000,128.566671,114.500003,90.699999,90.633331,89.500000,87.566666,0,1,0,0,0,68.410,48.678,68.343,48.387
02/19/2025,12:54:41.317,2093.90,2093.31,241.660000,23.254000,5620.000000,3248.800000,0.000000,59.999000,5620.000000,1.000000,1.400748,1.400852,2092.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.983334,71.476332,96.934490,72.913333,68.575305,13.100000,0.000000,-102.000000,-42.700001,-41.799999,0.000000,0.000000,8.330785,68.034866,107.713206,107.713206,13.099540,6.116821,152.111282,0.000000,12.938000,0.000000,0.000000,128.600006,112.633334,90.800003,90.599998,89.666664,87.599998,0,1,0,0,0,68.412,48.675,68.343,48.387
02/19/2025,12:54:44.317,2096.90,2096.31,241.680000,23.257000,5621.000000,3253.500000,0.000000,60.002000,5621.000000,1.000000,1.400224,1.400488,2095.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.794446,71.467604,96.999593,72.926666,68.572856,13.100000,0.000000,-101.800003,-42.799999,-41.700001,0.000000,0.000000,8.330881,68.021896,107.713206,107.713206,13.099540,6.116579,152.111237,0.000000,12.939000,0.000000,0.000000,128.600006,111.333336,90.900002,90.566666,89.766668,87.599998,0,1,0,0,0,68.414,48.671,68.343,48.387
02/19/2025,12:54:47.316,2099.90,2099.31,241.710000,23.259000,5622.000000,3258.200000,0.000000,60.006000,5622.000000,1.000000,1.400275,1.400563,2098.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.533334,71.458137,97.064898,72.933334,68.572448,13.100000,0.000000,-101.800003,-42.799999,-41.799999,0.000000,0.000000,8.330663,68.049240,107.713206,107.713206,13.099540,6.116669,152.111267,0.000000,12.939000,0.000000,0.000000,128.600006,109.599998,91.000000,90.599998,89.833336,87.566666,0,1,0,0,0,68.416,48.667,68.343,48.388
