FILENAME:,TR_AWP25WS10441_Lab_ID_25WS1753_Model_GE50S08BAY_Date_02_19_2025_Time_12_191st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
02/19/2025,12:54:50.316,2102.90,2102.31,241.660000,23.254000,5619.000000,3262.800000,0.000000,60.009000,5619.000000,1.000000,1.400576,1.400728,2101.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.194444,71.448374,97.130000,72.960002,68.572040,13.100000,0.000000,-101.800003,-42.599998,-41.799999,0.000000,0.000000,8.330853,68.026611,107.713206,107.713206,13.099540,6.116394,152.111221,0.000000,12.939000,0.000000,0.000000,128.566671,107.833333,90.933334,90.599998,89.699997,87.533333,0,1,0,0,0,68.418,48.663,68.343,48.388
02/19/2025,12:54:53.317,2105.90,2105.31,241.610000,23.249000,5617.000000,3267.500000,0.000000,60.009000,5617.000000,1.000000,1.400791,1.400646,2104.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.016666,71.438758,97.195510,72.983332,68.571632,13.100000,0.000000,-102.199997,-42.599998,-41.900002,0.000000,0.000000,8.330759,68.037811,107.713206,107.713206,13.099540,6.116827,152.111221,0.000000,12.939000,0.000000,0.000000,128.500000,106.500000,90.966667,90.699997,89.800003,87.633331,0,1,0,0,0,68.420,48.660,68.343,48.388
02/19/2025,12:54:56.316,2108.90,2108.31,241.580000,23.246000,5616.000000,3272.200000,0.000000,60.008000,5616.000000,1.000000,1.401058,1.401068,2107.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.622223,71.429883,97.256735,72.989998,68.572040,13.100000,0.000000,-102.300003,-42.500000,-42.000000,0.000000,0.000000,8.330482,68.071541,107.713206,107.713206,13.099540,6.116270,152.111206,0.000000,12.939000,0.000000,0.000000,128.533335,109.766668,91.033333,90.633331,89.933334,87.833336,0,1,0,0,0,68.422,48.656,68.343,48.388
02/19/2025,12:54:59.316,2111.90,2111.31,241.610000,23.249000,5617.000000,3276.900000,0.000000,60.012000,5617.000000,1.000000,1.401136,1.401018,2110.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.977778,71.422338,97.313266,73.009997,68.572448,13.100000,0.000000,-102.599998,-42.299999,-42.200001,0.000000,0.000000,8.330596,68.058563,107.713206,107.713206,13.099540,6.116587,152.111191,0.000000,12.939000,0.000000,0.000000,128.600006,111.533333,91.099998,90.500000,90.099998,88.033333,0,1,0,0,0,68.424,48.653,68.343,48.389
02/19/2025,12:55:02.317,2114.90,2114.31,241.570000,23.245000,5615.000000,3281.600000,0.000000,60.015000,5615.000000,1.000000,1.401463,1.401374,2113.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.422222,71.416421,97.365918,73.033333,68.572040,13.100000,0.000000,-102.900002,-42.099998,-42.299999,0.000000,0.000000,8.330431,68.078423,107.713206,107.713206,13.099540,6.116694,152.111191,0.000000,12.939000,0.000000,0.000000,128.600006,107.666667,91.166664,90.633331,90.166664,88.300001,0,1,0,0,0,68.426,48.649,68.343,48.389
02/19/2025,12:55:05.317,2117.90,2117.31,241.580000,23.247000,5616.000000,3286.200000,0.000000,60.013000,5616.000000,1.000000,1.401170,1.401068,2116.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.544445,71.411244,97.411428,73.050001,68.572856,13.100000,0.000000,-103.199997,-41.900002,-42.500000,0.000000,0.000000,8.330270,68.099632,107.713206,107.713206,13.099540,6.116169,152.111145,0.000000,12.939000,0.000000,0.000000,128.600006,107.900002,91.233332,90.766668,90.199997,88.566666,0,1,0,0,0,68.428,48.646,68.343,48.389
02/19/2025,12:55:08.317,2120.90,2120.31,241.690000,23.257000,5621.000000,3290.900000,0.000000,60.013000,5621.000000,1.000000,1.401471,1.401713,2119.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.600001,71.406954,97.452245,73.070000,68.574489,13.100000,0.000000,-103.599998,-41.700001,-42.599998,0.000000,0.000000,8.330368,68.084869,107.713206,107.713206,13.099540,6.116210,152.111252,0.000000,12.939000,0.000000,0.000000,128.600006,107.733332,91.366669,90.933334,90.266668,88.699997,0,1,0,0,0,68.430,48.642,68.343,48.389
02/19/2025,12:55:11.317,2123.90,2123.31,241.550000,23.244000,5615.000000,3295.600000,0.000000,60.008000,5615.000000,1.000000,1.400921,1.401366,2122.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.016667,71.403848,97.494286,73.089996,68.573673,13.100000,0.000000,-103.699997,-41.599998,-42.900002,0.000000,0.000000,8.330658,68.049858,107.713206,107.713206,13.099540,6.116800,152.111130,0.000000,12.939000,0.000000,0.000000,128.600006,104.099998,91.433334,91.033333,90.233332,88.699997,0,1,0,0,0,68.431,48.639,68.343,48.389
02/19/2025,12:55:14.317,2126.90,2126.31,241.620000,23.251000,5618.000000,3300.300000,0.000000,60.010000,5618.000000,1.000000,1.401015,1.401333,2125.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.783333,71.401037,97.540000,73.110001,68.572448,13.100000,0.000000,-103.800003,-41.500000,-43.000000,0.000000,0.000000,8.330542,68.063278,107.713206,107.713206,13.099540,6.116792,152.111176,0.000000,12.939000,0.000000,0.000000,128.600006,102.500000,91.566666,91.233332,90.199997,88.599998,0,1,0,0,0,68.433,48.635,68.343,48.390
02/19/2025,12:55:17.318,2129.90,2129.31,241.540000,23.243000,5614.000000,3305.000000,0.000000,60.008000,5614.000000,1.000000,1.400938,1.401052,2128.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.561112,71.398522,97.592448,73.123332,68.572448,13.100000,0.000000,-103.699997,-41.400002,-43.000000,0.000000,0.000000,8.330375,68.085495,107.713206,107.713206,13.099540,6.116608,152.111176,0.000000,12.939000,0.000000,0.000000,128.566671,100.633334,91.833333,91.366669,90.199997,88.766668,0,1,0,0,0,68.435,48.632,68.343,48.390
02/19/2025,12:55:20.319,2132.90,2132.31,241.570000,23.246000,5616.000000,3309.600000,0.000000,60.008000,5616.000000,1.000000,1.400972,1.401126,2131.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.005555,71.395712,97.654489,73.136665,68.572040,13.100000,0.000000,-104.000000,-41.400002,-43.099998,0.001000,0.000000,8.330303,68.093788,107.713206,107.713206,13.099540,6.115910,152.111191,0.000000,12.939000,0.000000,0.000000,128.500000,96.833333,91.933334,91.466667,90.199997,89.099998,0,1,0,0,0,68.437,48.628,68.343,48.390
02/19/2025,12:55:23.320,2135.90,2135.31,241.500000,23.239000,5612.000000,3314.300000,0.000000,60.002000,5612.000000,1.000000,1.401480,1.401532,2134.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.766667,71.392161,97.724081,73.160001,68.571632,13.100000,0.000000,-104.000000,-41.500000,-43.200001,0.000000,0.000000,8.330558,68.062294,107.713206,107.713206,13.099540,6.116464,152.111130,0.000000,12.939000,0.000000,0.000000,128.500000,101.000000,91.933334,91.500000,90.366669,89.300001,0,1,0,0,0,68.439,48.625,68.343,48.390
02/19/2025,12:55:26.321,2138.90,2138.31,241.630000,23.251000,5618.000000,3319.000000,0.000000,60.000000,5618.000000,1.000000,1.401918,1.402061,2137.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.055556,71.388019,97.799388,73.180000,68.572040,13.100000,0.000000,-103.800003,-41.400002,-43.099998,0.000000,0.000000,8.330664,68.047661,107.713206,107.713206,13.099540,6.116841,152.111237,0.000000,12.939000,0.000000,0.000000,128.500000,102.500000,91.900002,91.500000,90.500000,89.433334,0,1,0,0,0,68.441,48.622,68.343,48.391
02/19/2025,12:55:29.322,2141.90,2141.31,241.620000,23.250000,5618.000000,3323.700000,0.000000,60.000000,5618.000000,1.000000,1.401376,1.401747,2140.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.394444,71.382694,97.878777,73.193331,68.572448,13.100000,0.000000,-103.900002,-41.400002,-43.099998,0.000000,0.000000,8.330552,68.062813,107.713206,107.713206,13.099540,6.116916,152.111130,0.000000,12.939000,0.000000,0.000000,128.500000,98.199999,91.966667,91.500000,90.599998,89.599998,0,1,0,0,0,68.442,48.618,68.343,48.391
02/19/2025,12:55:32.322,2144.90,2144.32,241.610000,23.249000,5617.000000,3328.400000,0.000000,59.998000,5617.000000,1.000000,1.401222,1.401391,2143.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.327778,71.377073,97.961634,73.220001,68.571224,13.100000,0.000000,-104.099998,-41.500000,-43.000000,0.000000,0.000000,8.330457,68.073753,107.713206,107.713206,13.099540,6.116684,152.111099,0.000000,12.939000,0.000000,0.000000,128.566671,103.266668,92.099998,91.566666,90.866666,89.599998,0,1,0,0,0,68.444,48.615,68.343,48.391
02/19/2025,12:55:35.322,2147.90,2147.32,241.610000,23.250000,5617.000000,3333.000000,0.000000,59.998000,5617.000000,1.000000,1.401419,1.401929,2146.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.844444,71.370712,98.045919,73.230003,68.570000,13.100000,0.000000,-103.900002,-41.500000,-42.900002,0.001000,0.000000,8.330672,68.046829,107.713206,107.713206,13.099540,6.116680,152.111084,0.000000,12.939000,0.000000,0.000000,128.600006,106.099998,92.000000,91.599998,91.066666,89.699997,0,1,0,0,0,68.446,48.612,68.343,48.391
02/19/2025,12:55:38.321,2150.90,2150.31,241.500000,23.239000,5612.000000,3337.700000,0.000000,59.997000,5612.000000,1.000000,1.401652,1.401781,2149.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.227779,71.363316,98.142857,73.250000,68.571224,13.100000,0.000000,-103.900002,-41.599998,-42.799999,0.001000,0.000000,8.330577,68.059837,107.713206,107.713206,13.099540,6.116381,152.111130,0.000000,12.939000,0.000000,0.000000,128.600006,102.133334,92.000000,91.633331,91.199997,89.800003,0,1,0,0,0,68.448,48.608,68.343,48.392
02/19/2025,12:55:41.322,2153.90,2153.32,241.550000,23.244000,5615.000000,3342.400000,0.000000,59.999000,5615.000000,1.000000,1.401609,1.401739,2152.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.472225,71.355180,98.274082,73.269997,68.572448,13.100000,0.000000,-103.699997,-41.599998,-42.799999,0.000000,0.000000,8.330647,68.050400,107.713206,107.713206,13.099540,6.116897,152.111084,0.000000,12.939000,0.000000,0.000000,128.600006,103.333333,92.000000,91.800003,91.300003,89.800003,0,1,0,0,0,68.449,48.605,68.343,48.392
02/19/2025,12:55:44.322,2156.90,2156.32,241.610000,23.252000,5618.000000,3347.100000,0.000000,59.996000,5618.000000,1.000000,1.401127,1.401142,2155.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,100.011113,71.346896,98.441224,73.279999,68.572040,13.100000,0.000000,-103.699997,-41.700001,-42.599998,0.001000,0.000000,8.330716,68.042389,107.713206,107.713206,13.099540,6.116625,152.110931,0.000000,12.939000,0.000000,0.000000,128.600006,106.399999,92.066666,91.900002,91.266668,89.833336,0,1,0,0,0,68.451,48.602,68.343,48.392
02/19/2025,12:55:47.322,2159.90,2159.32,241.650000,23.256000,5620.000000,3351.800000,0.000000,59.997000,5620.000000,1.000000,1.400714,1.400662,2158.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,100.272224,71.339352,98.623469,73.300003,68.570816,13.100000,0.000000,-103.599998,-41.900002,-42.599998,0.000000,0.000000,8.330360,68.086555,107.713206,107.713206,13.099540,6.116481,152.110977,0.000000,12.939000,0.000000,0.000000,128.600006,107.733335,92.199997,91.933334,91.300003,89.866669,0,1,0,0,0,68.453,48.599,68.343,48.392
02/19/2025,12:55:50.324,2162.90,2162.32,241.640000,23.256000,5619.000000,3356.400000,0.000000,59.999000,5619.000000,1.000000,1.400456,1.400596,2161.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.816668,71.331659,98.811428,73.320000,68.570000,13.100000,0.000000,-103.400002,-42.000000,-42.500000,0.000000,0.000000,8.330534,68.063728,107.713206,107.713206,13.099540,6.116837,152.110916,0.000000,12.939000,0.000000,0.000000,128.600006,104.900002,92.199997,92.000000,91.366669,89.833336,0,1,0,0,0,68.455,48.595,68.343,48.393
02/19/2025,12:55:53.324,2165.90,2165.32,241.620000,23.253000,5618.000000,3361.100000,0.000000,60.001000,5618.000000,1.000000,1.400895,1.401084,2164.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.677779,71.324115,99.030408,73.333331,68.570000,13.100000,0.000000,-103.300003,-42.000000,-42.400002,0.000000,0.021004,8.330579,68.057816,107.719051,107.719051,13.100242,6.117185,152.110901,0.003000,12.940000,0.000000,0.000000,128.600006,104.099998,92.266668,92.000000,91.400002,89.699999,0,1,0,0,0,68.456,48.592,68.343,48.393
02/19/2025,12:55:56.324,2168.90,2168.32,241.560000,23.249000,5616.000000,3365.800000,0.000000,60.003000,5616.000000,1.000000,1.401136,1.401432,2167.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.327779,71.317902,99.232857,73.346664,68.570000,13.100000,0.000000,-103.199997,-42.000000,-42.400002,0.000000,0.052509,8.330385,68.083199,107.719051,107.719051,13.100242,6.116844,152.110855,0.006000,12.940000,0.000000,0.000000,128.600006,102.066666,92.366669,92.033333,91.599998,89.300001,0,1,0,0,0,68.458,48.589,68.343,48.393
02/19/2025,12:55:59.324,2171.90,2171.32,241.440000,23.238000,5610.000000,3370.500000,0.000000,60.004000,5610.000000,1.000000,1.400723,1.401508,2170.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.083333,71.312577,99.305919,73.366666,68.570408,13.100000,0.000000,-103.400002,-42.099998,-42.299999,0.000000,0.063011,8.330571,68.061096,107.719051,107.719051,13.100242,6.117338,152.110672,0.008000,12.940000,0.000000,0.000000,128.566671,101.000000,92.466667,92.166664,91.566666,88.733332,0,1,0,0,0,68.460,48.586,68.343,48.394
02/19/2025,12:56:02.325,2174.90,2174.32,241.560000,23.251000,5616.000000,3375.200000,0.000000,60.003000,5616.000000,1.000000,1.400929,1.401432,2173.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.300001,71.307251,99.300409,73.379997,68.571632,13.100000,0.000000,-103.400002,-42.099998,-42.500000,0.000000,0.031506,8.330686,68.045639,107.719051,107.719051,13.100242,6.116933,152.110550,0.004000,12.940000,0.000000,0.000000,128.600006,102.466667,92.533333,92.199997,91.500000,88.500000,0,1,0,0,0,68.461,48.583,68.343,48.394
02/19/2025,12:56:05.325,2177.90,2177.32,241.580000,23.254000,5618.000000,3379.900000,0.000000,60.004000,5618.000000,1.000000,1.401006,1.401565,2176.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.161111,71.301926,99.477755,73.400002,68.572856,13.100000,0.000000,-103.400002,-42.000000,-42.500000,0.000000,0.000000,8.330634,68.052292,107.719051,107.719051,13.100242,6.117126,152.110565,0.000000,12.940000,0.000000,0.000000,128.600006,101.333333,92.699997,92.199997,91.566666,88.566666,0,1,0,0,0,68.463,48.580,68.343,48.394
02/19/2025,12:56:08.324,2180.90,2180.32,241.450000,23.243000,5612.000000,3384.500000,0.000000,60.002000,5612.000000,1.000000,1.401067,1.401035,2179.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.844445,71.296304,99.898163,73.416669,68.571632,13.100000,0.000000,-103.300003,-42.000000,-42.400002,0.000000,0.000000,8.330562,68.064568,107.719051,107.719051,13.100242,6.117296,152.110428,0.000000,12.940000,0.000000,0.000000,128.533335,99.033333,92.733332,92.300003,91.699997,88.766668,0,1,0,0,0,68.465,48.577,68.343,48.394
02/19/2025,12:56:11.325,2183.90,2183.32,241.580000,23.256000,5618.000000,3389.200000,0.000000,60.000000,5618.000000,1.000000,1.400886,1.401441,2182.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.655556,71.289795,100.409795,73.430000,68.570408,13.100000,0.000000,-103.400002,-42.000000,-42.400002,0.000000,0.000000,8.330765,68.046188,107.719051,107.719051,13.100242,6.117339,152.110260,0.000000,12.940000,0.000000,0.000000,128.500000,97.566668,92.766668,92.433334,91.733332,88.933334,0,1,0,0,0,68.466,48.574,68.343,48.395
02/19/2025,12:56:14.326,2186.90,2186.32,241.490000,23.248000,5614.000000,3393.900000,0.000000,60.004000,5614.000000,1.000000,1.400852,1.400928,2185.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.094445,71.281067,100.893877,73.459999,68.570000,13.100000,0.000000,-103.400002,-42.000000,-42.500000,0.000000,0.000000,8.330498,68.085747,107.719051,107.719051,13.100242,6.117770,152.110199,0.000000,12.940000,0.000000,0.000000,128.500000,99.799998,92.800003,92.566666,91.800003,89.099998,0,1,0,0,0,68.468,48.571,68.343,48.395
02/19/2025,12:56:17.326,2189.90,2189.32,241.640000,23.262000,5621.000000,3398.600000,0.000000,60.002000,5621.000000,1.000000,1.400954,1.401755,2188.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.283335,71.270564,101.311836,73.473335,68.570000,13.100000,0.000000,-103.300003,-42.000000,-42.400002,0.000000,0.000000,8.330199,68.124962,107.719051,107.719051,13.100242,6.117338,152.110199,0.000000,12.940000,0.000000,0.000000,128.533335,100.833336,92.800003,92.400002,91.933334,89.199997,0,1,0,0,0,68.469,48.568,68.343,48.395
02/19/2025,12:56:20.325,2192.90,2192.32,241.510000,23.250000,5615.000000,3403.300000,0.000000,60.005000,5615.000000,1.000000,1.400258,1.400812,2191.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.327780,71.257693,101.618775,73.480003,68.569387,13.100000,0.000000,-103.300003,-42.000000,-42.400002,0.000000,0.000000,8.330441,68.094971,107.719051,107.719051,13.100312,6.117759,152.110229,0.000000,12.940000,0.000000,0.000000,128.600006,100.633334,92.766668,92.433334,92.233332,89.300003,0,1,0,0,0,68.471,48.565,68.343,48.395
02/19/2025,12:56:23.325,2195.90,2195.32,241.590000,23.255000,5618.000000,3407.900000,0.000000,60.010000,5618.000000,1.000000,1.401376,1.401507,2194.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.261113,71.242308,101.736938,73.516668,68.567551,13.101000,0.000000,-103.699997,-41.799999,-42.599998,0.000000,0.000000,8.330570,68.079330,107.719051,107.719051,13.100797,6.117019,152.110245,0.000000,12.940000,0.000000,0.000000,128.600006,99.666667,92.833336,92.699997,92.366669,89.400002,0,1,0,0,0,68.472,48.562,68.343,48.396
02/19/2025,12:56:26.326,2198.90,2198.32,241.610000,23.257000,5619.000000,3412.600000,0.000000,60.014000,5619.000000,1.000000,1.400482,1.400770,2197.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.205558,71.225444,101.520612,73.536667,68.565714,13.101000,0.000000,-103.800003,-41.599998,-42.799999,0.000000,0.000000,8.330666,68.066841,107.719051,107.719051,13.101034,6.117157,152.110336,0.000000,12.940000,0.000000,0.000000,128.600006,99.033335,92.900002,92.766668,92.500000,89.433334,0,1,0,0,0,68.474,48.559,68.343,48.396
02/19/2025,12:56:29.325,2201.90,2201.32,241.670000,23.262000,5622.000000,3417.300000,0.000000,60.019000,5622.000000,1.000000,1.400954,1.401581,2200.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.877778,71.209467,100.939184,73.550003,68.567551,13.101000,0.000000,-104.000000,-41.500000,-43.099998,0.000000,0.000000,8.330388,68.103149,107.719051,107.719051,13.101034,6.117229,152.110306,0.000000,12.940000,0.000000,0.000000,128.633336,96.633334,92.933334,92.900002,92.566666,89.599998,0,1,0,0,0,68.476,48.556,68.343,48.396
02/19/2025,12:56:32.325,2204.90,2204.32,241.560000,23.251000,5617.000000,3422.000000,0.000000,60.020000,5617.000000,1.000000,1.400929,1.400936,2203.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.755555,71.194821,100.248571,73.563334,68.569387,13.101000,0.000000,-104.099998,-41.400002,-43.299999,0.000000,0.000000,8.330102,68.136803,107.719051,107.719051,13.101034,6.116981,152.110306,0.000000,12.940000,0.000000,0.000000,128.699997,95.800001,92.900002,93.000000,92.500000,89.633331,0,1,0,0,0,68.477,48.553,68.343,48.396
02/19/2025,12:56:35.325,2207.90,2207.32,241.570000,23.253000,5617.000000,3426.700000,0.000000,60.020000,5617.000000,1.000000,1.401970,1.401871,2206.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.833335,71.181064,99.781020,73.576665,68.570000,13.101000,0.000000,-104.300003,-41.299999,-43.400002,0.000000,0.000000,8.330325,68.109970,107.719051,107.719051,13.101034,6.117617,152.110321,0.000000,12.940000,0.000000,0.000000,128.600006,96.400002,92.833336,92.900002,92.599998,89.666664,0,1,0,0,0,68.477,48.553,68.343,48.396
02/19/2025,12:56:38.325,2210.90,2210.32,241.620000,23.257000,5620.000000,3431.300000,0.000000,60.020000,5620.000000,1.000000,1.400912,1.401084,2209.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,98.811111,71.169081,99.693674,73.610001,68.570000,13.101000,0.000000,-103.699997,-41.500000,-43.400002,0.000000,0.000000,8.330566,68.079567,107.719051,107.719051,13.101034,6.117253,152.110291,0.000000,12.940000,0.000000,0.000000,128.600006,95.933334,93.000000,93.033333,92.633331,89.666664,0,1,0,0,0,68.479,48.550,68.343,48.396
02/19/2025,12:56:41.326,2213.90,2213.32,241.660000,23.262000,5622.000000,3436.000000,0.000000,60.021000,5622.000000,1.000000,1.401341,1.401639,2212.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.266666,71.160797,99.832041,73.630002,68.570000,13.101000,0.000000,-102.900002,-41.700001,-43.400002,0.000000,0.000000,8.330520,68.086647,107.719051,107.719051,13.101034,6.117326,152.110413,0.000000,12.940000,0.000000,0.000000,128.600006,98.366666,93.099998,93.166664,92.733332,89.633331,0,1,0,0,0,68.480,48.548,68.343,48.397
02/19/2025,12:56:44.326,2216.90,2216.32,241.540000,23.251000,5616.000000,3440.700000,0.000000,60.015000,5616.000000,1.000000,1.401187,1.401176,2215.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,100.083334,71.156359,99.995103,73.656667,68.570000,13.101000,0.000000,-102.400002,-41.900002,-43.299999,0.000000,0.000000,8.330767,68.054382,107.719051,107.719051,13.101034,6.117123,152.110275,0.000000,12.940000,0.000000,0.000000,128.600006,103.133334,93.166664,93.133331,92.800003,89.666664,0,1,0,0,0,68.482,48.545,68.343,48.397
02/19/2025,12:56:47.326,2219.90,2219.32,241.680000,23.264000,5622.000000,3445.400000,0.000000,60.013000,5622.000000,1.000000,1.400318,1.400488,2218.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,100.238890,71.155915,100.168368,73.669998,68.570000,13.101000,0.000000,-102.099998,-42.099998,-43.000000,0.000000,0.000000,8.330855,68.042793,107.719051,107.719051,13.101188,6.116939,152.110367,0.000000,12.940000,0.000000,0.000000,128.600006,103.899999,93.266668,93.066666,92.833336,89.766668,0,1,0,0,0,68.483,48.542,68.343,48.397
02/19/2025,12:56:50.327,2222.90,2222.32,241.660000,23.261000,5621.000000,3450.100000,0.000000,60.008000,5621.000000,1.000000,1.401101,1.400977,2221.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.750003,71.158577,100.434285,73.676666,68.568163,13.101000,0.000000,-101.800003,-42.299999,-42.900002,0.000000,0.000000,8.330389,68.102676,107.719051,107.719051,13.101188,6.117157,152.110382,0.000000,12.940000,0.000000,0.000000,128.600006,100.966667,93.333336,93.000000,92.800003,89.800003,0,1,0,0,0,68.485,48.539,68.343,48.397
02/19/2025,12:56:53.327,2225.90,2225.32,241.660000,23.259000,5621.000000,3454.800000,0.000000,60.008000,5621.000000,1.000000,1.400877,1.401101,2224.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.805558,71.163163,100.684489,73.703334,68.563877,13.103000,0.000000,-101.500000,-42.400002,-42.799999,0.000000,0.039609,8.330369,68.103844,107.732427,107.732427,13.102793,6.117350,152.110764,0.005000,12.942000,0.000000,0.000000,128.600006,101.066668,93.466667,93.099998,92.800003,89.800003,0,1,0,0,0,68.486,48.536,68.343,48.397
02/19/2025,12:56:56.328,2228.90,2228.32,241.640000,23.256000,5620.000000,3459.400000,0.000000,60.005000,5620.000000,1.000000,1.401316,1.401631,2227.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.327780,71.169376,100.608570,73.719999,68.556531,13.103000,0.000000,-101.199997,-42.500000,-42.599998,0.000000,0.099023,8.330432,68.097153,107.732427,107.732427,13.102793,6.116538,152.110764,0.012000,12.942000,0.000000,0.000000,128.600006,97.999997,93.433334,93.300003,92.800003,89.833336,0,1,0,0,0,68.488,48.533,68.343,48.397
02/19/2025,12:56:59.329,2231.90,2231.32,241.660000,23.259000,5621.000000,3464.100000,0.000000,60.008000,5621.000000,1.000000,1.400361,1.400604,2230.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.327780,71.177808,100.038978,73.760002,68.554694,13.103000,0.000000,-101.000000,-42.500000,-42.599998,0.000000,0.118828,8.330359,68.105179,107.732427,107.732427,13.102793,6.116844,152.110596,0.014000,12.942000,0.000000,0.000000,128.566671,98.033335,93.366669,93.333336,92.800003,89.866669,0,1,0,0,0,68.489,48.531,68.343,48.398
02/19/2025,12:57:02.330,2234.90,2234.32,241.790000,23.272000,5627.000000,3468.800000,0.000000,60.007000,5627.000000,1.000000,1.400911,1.401133,2233.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.444447,71.189495,99.242856,73.766668,68.560204,13.103000,0.000000,-101.000000,-42.700001,-42.500000,0.000000,0.059414,8.330523,68.085518,107.732427,107.732427,13.102793,6.116963,152.110550,0.007000,12.942000,0.000000,0.000000,128.600006,98.533333,93.400002,93.300003,92.800003,90.033333,0,1,0,0,0,68.490,48.528,68.343,48.398
02/19/2025,12:57:05.330,2237.90,2237.32,241.760000,23.270000,5626.000000,3473.500000,0.000000,60.004000,5626.000000,1.000000,1.401289,1.401555,2236.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.300001,71.201921,98.875509,73.779999,68.565714,13.103000,0.000000,-100.900002,-42.700001,-42.500000,0.000000,0.000000,8.330668,68.068466,107.732427,107.732427,13.102793,6.116701,152.110474,0.000000,12.942000,0.000000,0.000000,128.600006,97.233332,93.633331,93.333336,92.800003,90.199997,0,1,0,0,0,68.492,48.525,68.343,48.398
02/19/2025,12:57:08.330,2240.90,2240.32,241.790000,23.274000,5627.000000,3478.200000,0.000000,60.004000,5627.000000,1.000000,1.401220,1.401381,2239.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.466668,71.215235,99.193265,73.793335,68.567551,13.103000,0.000000,-100.800003,-42.799999,-42.400002,0.000000,0.000000,8.330421,68.098618,107.732427,107.732427,13.102793,6.116612,152.110382,0.000000,12.942000,0.000000,0.000000,128.600006,97.966665,93.699997,93.366669,92.833336,90.333336,0,1,0,0,0,68.493,48.522,68.343,48.398
02/19/2025,12:57:11.330,2243.90,2243.32,241.710000,23.268000,5624.000000,3482.900000,0.000000,60.002000,5624.000000,1.000000,1.400894,1.401349,2242.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.505556,71.227661,99.880000,73.820000,68.565714,13.103000,0.000000,-100.699997,-42.799999,-42.400002,0.000000,0.000000,8.330576,68.078476,107.732427,107.732427,13.102793,6.117113,152.110382,0.000000,12.942000,0.000000,0.000000,128.566671,97.899999,93.699997,93.366669,93.033333,90.466667,0,1,0,0,0,68.495,48.519,68.343,48.398
02/19/2025,12:57:14.332,2246.90,2246.32,241.660000,23.262000,5622.000000,3487.600000,0.000000,60.004000,5622.000000,1.000000,1.401169,1.401349,2245.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.755556,71.238756,100.575102,73.820000,68.564490,13.103000,0.000000,-100.800003,-42.799999,-42.400002,0.000000,0.009366,8.330534,68.084770,107.735221,107.735266,13.103216,6.117491,152.110458,0.001000,12.943000,0.000000,0.000000,128.500000,99.233332,93.833336,93.300003,93.099998,90.566666,0,1,0,0,0,68.496,48.517,68.343,48.398
02/19/2025,12:57:17.332,2249.90,2249.32,241.690000,23.263000,5622.000000,3492.200000,0.000000,60.001000,5622.000000,1.000000,1.400636,1.400927,2248.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.777778,71.249260,101.091428,73.849998,68.562653,13.104000,0.000000,-100.699997,-42.799999,-42.400002,0.000000,0.037463,8.330314,68.111588,107.740413,107.740413,13.103830,6.117332,152.110504,0.005000,12.943000,0.000000,0.000000,128.500000,99.000000,94.000000,93.333336,93.066666,90.766668,0,1,0,0,0,68.497,48.514,68.344,48.398
02/19/2025,12:57:20.333,2252.90,2252.33,241.770000,23.271000,5626.000000,3496.900000,0.000000,60.004000,5626.000000,1.000000,1.400413,1.400339,2251.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.966666,71.259023,101.221020,73.879997,68.563265,13.104000,0.000000,-100.699997,-42.799999,-42.400002,0.000000,0.065561,8.330620,68.072556,107.740413,107.740413,13.103830,6.117454,152.110367,0.008000,12.943000,0.000000,0.000000,128.500000,99.633331,94.066666,93.566666,93.166664,90.866669,0,1,0,0,0,68.499,48.511,68.344,48.398
02/19/2025,12:57:23.334,2255.90,2255.33,241.750000,23.270000,5625.000000,3501.600000,0.000000,60.006000,5626.000000,1.000000,1.400774,1.401117,2254.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,100.055555,71.264645,100.939591,73.893333,68.566939,13.104000,0.000000,-100.699997,-42.900002,-42.299999,0.000000,0.037463,8.330949,68.032509,107.740413,107.740413,13.103830,6.117406,152.110260,0.005000,12.943000,0.000000,0.000000,128.600006,99.666664,94.099998,93.699999,93.199997,91.066666,0,1,0,0,0,68.500,48.509,68.344,48.398
02/19/2025,12:57:26.335,2258.90,2258.33,241.830000,23.278000,5629.000000,3506.300000,0.000000,60.011000,5629.000000,1.000000,1.400894,1.401398,2257.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,100.366667,71.265680,100.671019,73.906667,68.570000,13.104000,0.000000,-100.500000,-42.900002,-42.200001,0.000000,0.009366,8.331204,67.999268,107.740413,107.740413,13.103830,6.117235,152.110168,0.001000,12.943000,0.000000,0.000000,128.566671,101.100001,94.233332,93.933334,93.166664,91.199999,0,1,0,0,0,68.502,48.506,68.344,48.399
02/19/2025,12:57:29.335,2261.90,2261.33,241.630000,23.260000,5620.000000,3511.000000,0.000000,60.012000,5620.000000,1.000000,1.400903,1.401026,2260.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.855556,71.263018,100.783877,73.919998,68.568163,13.104000,0.000000,-100.199997,-43.099998,-42.000000,0.000000,0.000000,8.330997,68.027260,107.740413,107.740413,13.103830,6.117311,152.110229,0.000000,12.943000,0.000000,0.000000,128.566671,97.600001,94.300003,94.133331,93.166664,91.366669,0,1,0,0,0,68.503,48.503,68.344,48.399
02/19/2025,12:57:32.335,2264.90,2264.33,241.740000,23.270000,5625.000000,3515.700000,0.000000,60.012000,5625.000000,1.000000,1.401031,1.401175,2263.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.877778,71.257396,101.172244,73.933334,68.566326,13.104000,0.000000,-100.000000,-43.299999,-41.799999,0.000000,0.000000,8.330558,68.080399,107.740413,107.740413,13.103830,6.117520,152.110168,0.000000,12.944000,0.000000,0.000000,128.533335,97.400002,94.300003,94.199997,93.300001,91.533333,0,1,0,0,0,68.504,48.501,68.344,48.399
02/19/2025,12:57:35.334,2267.90,2267.33,241.680000,23.266000,5623.000000,3520.400000,0.000000,60.011000,5623.000000,1.000000,1.400713,1.400861,2266.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.844445,71.248668,101.548775,73.960002,68.566939,13.104000,0.000000,-99.900002,-43.400002,-41.700001,0.000000,0.000000,8.330672,68.067177,107.740413,107.740413,13.103830,6.117710,152.110107,0.000000,12.944000,0.000000,0.000000,128.566671,96.933334,94.300003,94.199997,93.400002,91.666664,0,1,0,0,0,68.506,48.498,68.344,48.399
02/19/2025,12:57:38.335,2270.90,2270.33,241.650000,23.262000,5621.000000,3525.100000,0.000000,60.010000,5621.000000,1.000000,1.401169,1.401283,2269.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.955556,71.238461,101.825510,73.970001,68.565714,13.104000,0.000000,-100.099998,-43.500000,-41.599998,0.000000,0.000000,8.330441,68.098122,107.740413,107.740413,13.103830,6.117666,152.110138,0.000000,12.944000,0.000000,0.000000,128.600006,97.266665,94.366669,94.199997,93.466667,91.833333,0,1,0,0,0,68.507,48.495,68.344,48.399
02/19/2025,12:57:41.337,2273.90,2273.33,241.690000,23.263000,5622.000000,3529.700000,0.000000,60.008000,5622.000000,1.000000,1.400636,1.400679,2272.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,99.988890,71.227070,101.985306,73.989998,68.563265,13.105000,0.000000,-100.000000,-43.599998,-41.500000,0.000000,0.031065,8.330584,68.078064,107.752293,107.752293,13.105257,6.117210,152.110565,0.004000,12.945000,0.000000,0.000000,128.600006,97.033333,94.466667,94.300003,93.599998,91.933334,0,1,0,0,0,68.508,48.493,68.344,48.399
02/19/2025,12:57:44.337,2276.90,2276.33,241.580000,23.253000,5617.000000,3534.400000,0.000000,60.007000,5617.000000,1.000000,1.401411,1.401316,2275.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,100.127778,71.216123,101.821837,74.010002,68.563265,13.105000,0.000000,-99.900002,-43.599998,-41.400002,0.000000,0.077661,8.330627,68.074059,107.752293,107.752293,13.105257,6.116854,152.110458,0.009000,12.945000,0.000000,0.000000,128.600006,97.833331,94.500000,94.266668,93.599998,91.966667,0,1,0,0,0,68.510,48.490,68.344,48.399
02/19/2025,12:57:47.337,2279.90,2279.33,241.620000,23.257000,5619.000000,3539.100000,0.000000,60.010000,5619.000000,1.000000,1.400095,1.400174,2278.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,100.266668,71.206507,101.147143,74.023333,68.566939,13.105000,0.000000,-99.800003,-43.599998,-41.299999,0.000000,0.093194,8.330560,68.082382,107.752293,107.752293,13.105257,6.117299,152.110352,0.011000,12.945000,0.000000,0.000000,128.600006,98.566668,94.599998,94.300001,93.633331,91.900002,0,1,0,0,0,68.511,48.487,68.344,48.399
02/19/2025,12:57:50.337,2282.90,2282.33,241.560000,23.253000,5617.000000,3543.800000,0.000000,60.010000,5617.000000,1.000000,1.400249,1.400522,2281.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,100.505556,71.199554,100.280613,74.036667,68.568163,13.105000,0.000000,-100.099998,-43.599998,-41.299999,0.000000,0.046597,8.330419,68.098839,107.752293,107.752293,13.105257,6.117090,152.110306,0.006000,12.945000,0.000000,0.000000,128.600006,99.733332,94.733332,94.400002,93.699997,91.866669,0,1,0,0,0,68.512,48.485,68.344,48.400
02/19/2025,12:57:53.337,2285.90,2285.33,241.550000,23.252000,5616.000000,3548.500000,0.000000,60.010000,5616.000000,1.000000,1.400052,1.400207,2284.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,100.633335,71.194673,99.934083,74.076665,68.566326,13.105000,0.000000,-100.099998,-43.599998,-41.200001,0.001000,0.000000,8.330467,68.092888,107.752293,107.752293,13.105257,6.116849,152.110260,0.000000,12.945000,0.000000,0.000000,128.600006,100.366666,94.833336,94.400002,93.699997,91.900002,0,1,0,0,0,68.513,48.482,68.344,48.400
02/19/2025,12:57:56.338,2288.90,2288.33,241.610000,23.258000,5619.000000,3553.200000,0.000000,60.014000,5619.000000,1.000000,1.400507,1.400646,2287.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,100.477779,71.191122,100.307552,74.089996,68.566939,13.105000,0.000000,-100.300003,-43.500000,-41.299999,0.001000,0.000000,8.330604,68.075836,107.752293,107.752293,13.105257,6.117352,152.110245,0.000000,12.945000,0.000000,0.000000,128.600006,98.933334,95.000000,94.633331,93.766668,91.933334,0,1,0,0,0,68.515,48.480,68.344,48.400
02/19/2025,12:57:59.337,2291.90,2291.33,241.520000,23.250000,5615.000000,3557.800000,0.000000,60.012000,5615.000000,1.000000,1.399914,1.400132,2290.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,100.772224,71.188903,100.987144,74.110001,68.566939,13.105000,0.000000,-100.699997,-43.500000,-41.299999,0.000000,0.000000,8.330524,68.086220,107.752293,107.752293,13.105257,6.117691,152.110214,0.000000,12.945000,0.000000,0.000000,128.600006,100.533333,95.033333,94.766668,93.800003,91.900002,0,1,0,0,0,68.516,48.477,68.344,48.400
02/19/2025,12:58:02.339,2294.90,2294.33,241.330000,23.232000,5607.000000,3562.500000,0.000000,60.015000,5607.000000,1.000000,1.400740,1.400986,2293.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,100.944445,71.188016,101.583470,74.116666,68.565714,13.105000,0.000000,-101.000000,-43.299999,-41.299999,0.000000,0.000000,8.330438,68.097061,107.752293,107.752293,13.105257,6.117113,152.110199,0.000000,12.945000,0.000000,0.000000,128.600006,101.399999,95.099998,94.833336,94.000000,91.733332,0,1,0,0,0,68.517,48.475,68.344,48.400
02/19/2025,12:58:05.340,2297.90,2297.33,241.610000,23.258000,5619.000000,3567.200000,0.000000,60.016000,5619.000000,1.000000,1.400507,1.400646,2296.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,100.911112,71.188904,101.927143,74.129997,68.563265,13.105000,0.000000,-101.699997,-43.000000,-41.500000,0.000000,0.000000,8.330408,68.099922,107.752293,107.752293,13.105257,6.117353,152.110138,0.000000,12.945000,0.000000,0.000000,128.600006,101.033335,95.133331,94.800003,94.199997,91.699997,0,1,0,0,0,68.518,48.472,68.344,48.400
02/19/2025,12:58:08.340,2300.90,2300.33,241.540000,23.252000,5616.000000,3571.900000,0.000000,60.020000,5616.000000,1.000000,1.400869,1.401300,2299.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,100.594445,71.189939,102.005918,74.160001,68.561429,13.105000,0.000000,-102.099998,-42.700001,-41.799999,0.000000,0.000000,8.330512,68.086319,107.752293,107.752293,13.105257,6.117544,152.110199,0.000000,12.945000,0.000000,0.000000,128.600006,99.000000,95.300001,94.800003,94.199997,91.666664,0,1,0,0,0,68.520,48.470,68.344,48.401
02/19/2025,12:58:11.339,2303.90,2303.33,241.690000,23.266000,5623.000000,3576.600000,0.000000,60.018000,5623.000000,1.000000,1.401272,1.401175,2302.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,100.683334,71.187868,101.971836,74.180000,68.563877,13.105000,0.000000,-102.800003,-42.400002,-42.200001,0.000000,0.000000,8.330590,68.078545,107.752293,107.752293,13.105257,6.117319,152.110123,0.000000,12.945000,0.000000,0.000000,128.600006,99.333336,95.400002,94.866669,94.199997,91.699997,0,1,0,0,0,68.521,48.467,68.344,48.401
02/19/2025,12:58:14.340,2306.90,2306.33,241.570000,23.254000,5617.000000,3581.200000,0.000000,60.018000,5617.000000,1.000000,1.400318,1.400753,2305.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,100.783334,71.182839,102.007347,74.193331,68.566326,13.105000,0.000000,-103.300003,-42.000000,-42.500000,0.000000,0.000000,8.330536,68.086403,107.752293,107.752293,13.105257,6.117549,152.110046,0.000000,12.945000,0.000000,0.000000,128.600006,99.833333,95.400002,94.966667,94.166664,91.733332,0,1,0,0,0,68.522,48.465,68.344,48.401
02/19/2025,12:58:17.340,2309.90,2309.33,241.620000,23.260000,5620.000000,3585.900000,0.000000,60.019000,5620.000000,1.000000,1.400731,1.401209,2308.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,100.605557,71.176182,102.142857,74.213333,68.566939,13.105000,0.000000,-103.900002,-41.700001,-42.900002,0.000000,0.000000,8.330544,68.088058,107.752293,107.752293,13.105257,6.117449,152.110138,0.000000,12.945000,0.000000,0.000000,128.600006,98.433334,95.466667,95.000000,94.233332,91.900002,0,1,0,0,0,68.523,48.463,68.344,48.401
02/19/2025,12:58:20.340,2312.90,2312.33,241.540000,23.253000,5616.000000,3590.600000,0.000000,60.017000,5616.000000,1.000000,1.400636,1.400927,2311.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,100.661112,71.168194,102.330816,74.220001,68.566326,13.105000,0.000000,-104.000000,-41.400002,-43.000000,0.000000,0.000000,8.330427,68.102554,107.752293,107.752293,13.105257,6.117358,152.110168,0.000000,12.945000,0.000000,0.000000,128.600006,98.433332,95.533333,95.066666,94.300003,92.033333,0,1,0,0,0,68.524,48.460,68.344,48.402
02/19/2025,12:58:23.341,2315.90,2315.33,241.630000,23.261000,5621.000000,3595.300000,0.000000,60.016000,5621.000000,1.000000,1.400757,1.401026,2314.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,100.877779,71.158726,102.544082,74.239998,68.566939,13.105000,0.000000,-104.099998,-41.400002,-43.299999,0.000000,0.000000,8.330644,68.074715,107.752293,107.752293,13.105257,6.117715,152.110046,0.000000,12.945000,0.000000,0.000000,128.600006,99.300001,95.666664,95.233335,94.300003,92.166664,0,1,0,0,0,68.526,48.458,68.344,48.402
02/19/2025,12:58:26.340,2318.90,2318.33,241.640000,23.261000,5621.000000,3600.000000,0.000000,60.014000,5621.000000,1.000000,1.400585,1.400720,2317.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,101.077780,71.148371,102.729592,74.246666,68.565714,13.105000,0.000000,-104.300003,-41.400002,-43.400002,0.000000,0.000000,8.330566,68.084755,107.752293,107.752293,13.105257,6.117324,152.110107,0.000000,12.945000,0.000000,0.000000,128.566671,100.066666,95.833336,95.366669,94.300003,92.333336,0,1,0,0,0,68.527,48.455,68.344,48.402
02/19/2025,12:58:29.341,2321.90,2321.33,241.620000,23.258000,5619.000000,3604.700000,0.000000,60.017000,5619.000000,1.000000,1.400507,1.400836,2320.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,101.205556,71.137424,102.802654,74.260002,68.561429,13.107000,0.125000,-104.000000,-41.400002,-43.400002,0.000000,0.016041,8.330509,68.093262,107.763035,107.763172,13.106570,6.117729,152.110458,0.002000,12.947000,0.000000,0.000000,128.600006,100.133331,95.933334,95.599998,94.466667,92.500000,0,1,0,0,0,68.528,48.453,68.344,48.402
02/19/2025,12:58:32.341,2324.90,2324.33,241.610000,23.255000,5619.000000,3609.300000,0.000000,60.018000,5619.000000,1.000000,1.399957,1.400356,2323.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,101.200000,71.127217,102.631226,74.313334,68.560816,13.107000,0.000000,-103.599998,-41.500000,-43.500000,0.000000,0.064163,8.330288,68.121948,107.767339,107.767339,13.107063,6.116920,152.110504,0.008000,12.947000,0.000000,0.000000,128.566671,100.033333,95.933334,95.666664,94.500000,92.500000,0,1,0,0,0,68.529,48.451,68.344,48.403
02/19/2025,12:58:35.342,2327.90,2327.33,241.630000,23.258000,5620.000000,3614.000000,0.000000,60.019000,5620.000000,1.000000,1.400335,1.400902,2326.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,101.277778,71.121004,102.001226,74.320000,68.565102,13.107000,0.000000,-102.900002,-41.700001,-43.400002,0.000000,0.112285,8.330463,68.099335,107.767339,107.767339,13.107063,6.116741,152.110443,0.013000,12.947000,0.000000,0.000000,128.500000,100.166667,95.933334,95.800003,94.633331,92.633331,0,1,0,0,0,68.530,48.448,68.344,48.403
02/19/2025,12:58:38.342,2330.90,2330.34,241.620000,23.257000,5619.000000,3618.700000,0.000000,60.018000,5619.000000,1.000000,1.400740,1.400588,2329.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,101.366667,71.119673,100.991633,74.339996,68.568163,13.107000,0.000000,-102.400002,-42.000000,-43.200001,0.000000,0.064163,8.330059,68.149811,107.767339,107.767339,13.107063,6.116619,152.110352,0.008000,12.947000,0.000000,0.000000,128.500000,100.466667,95.933334,95.733332,94.800003,92.766668,0,1,0,0,0,68.531,48.446,68.344,48.403
02/19/2025,12:58:41.343,2333.90,2333.34,241.530000,23.250000,5615.000000,3623.400000,0.000000,60.019000,5615.000000,1.000000,1.400516,1.400985,2332.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,101.400001,71.122188,100.289796,74.353333,68.567551,13.107000,0.000000,-101.800003,-42.200001,-42.900002,0.000000,0.016041,8.330059,68.148613,107.767339,107.767339,13.107063,6.116737,152.110199,0.002000,12.947000,0.000000,0.000000,128.533335,100.400002,96.000000,95.699997,94.966667,92.800003,0,1,0,0,0,68.531,48.446,68.344,48.403
02/19/2025,12:58:44.344,2336.90,2336.34,241.520000,23.248000,5615.000000,3628.100000,0.000000,60.017000,5615.000000,1.000000,1.400292,1.400629,2335.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,101.366668,71.127514,100.367144,74.366666,68.565714,13.107000,0.000000,-101.300003,-42.599998,-42.599998,0.000000,0.000000,8.330221,68.129372,107.767339,107.767339,13.107424,6.116823,152.110382,0.000000,12.947000,0.000000,0.000000,128.600006,99.466667,96.133331,95.800003,95.300001,92.900002,0,1,0,0,0,68.533,48.444,68.345,48.404
02/19/2025,12:58:47.344,2339.90,2339.34,241.590000,23.255000,5618.000000,3632.700000,0.000000,60.018000,5618.000000,1.000000,1.400430,1.401134,2338.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,101.305557,71.135798,100.939593,74.389999,68.565714,13.107000,0.000000,-100.699997,-42.900002,-42.299999,0.000000,0.000000,8.330583,68.080742,107.767339,107.767339,13.107424,6.117054,152.110260,0.000000,12.948000,0.000000,0.000000,128.566671,98.900002,96.266668,95.766668,95.433334,92.900002,0,1,0,0,0,68.534,48.441,68.345,48.404
02/19/2025,12:58:50.345,2342.90,2342.34,241.460000,23.243000,5612.000000,3637.400000,0.000000,60.018000,5612.000000,1.000000,1.399819,1.399694,2341.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,101.366668,71.146745,101.462246,74.410004,68.565714,13.107000,0.000000,-100.199997,-43.099998,-42.000000,0.000000,0.000000,8.330538,68.089752,107.767339,107.767339,13.107424,6.116872,152.110153,0.000000,12.948000,0.000000,0.000000,128.533335,98.800003,96.433334,95.800003,95.599998,93.033333,0,1,0,0,0,68.535,48.439,68.345,48.404
02/19/2025,12:58:53.345,2345.90,2345.34,241.520000,23.249000,5615.000000,3642.100000,0.000000,60.018000,5615.000000,1.000000,1.399888,1.400008,2344.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,101.455556,71.160206,101.811633,74.410004,68.566326,13.107000,0.000000,-100.099998,-43.299999,-41.700001,0.000000,0.000000,8.330410,68.104950,107.767339,107.767339,13.107424,6.117152,152.110168,0.000000,12.948000,0.000000,0.000000,128.566671,99.166667,96.566666,95.866669,95.466667,93.099998,0,1,0,0,0,68.536,48.437,68.345,48.405
02/19/2025,12:58:56.345,2348.90,2348.34,241.560000,23.254000,5617.000000,3646.800000,0.000000,60.018000,5617.000000,1.000000,1.400490,1.400397,2347.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,101.311112,71.174408,102.172857,74.436666,68.566326,13.107000,0.000000,-100.000000,-43.599998,-41.500000,0.000000,0.000000,8.330225,68.128563,107.767339,107.767339,13.107424,6.117612,152.110031,0.000000,12.948000,0.000000,0.000000,128.600006,98.300001,96.466667,95.900002,95.533333,93.066666,0,1,0,0,0,68.537,48.435,68.345,48.405
02/19/2025,12:58:59.344,2351.90,2351.34,241.480000,23.246000,5614.000000,3651.500000,0.000000,60.016000,5614.000000,1.000000,1.400671,1.400861,2350.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,101.255556,71.184615,102.588571,74.443331,68.565714,13.107000,0.000000,-100.000000,-43.599998,-41.299999,0.000000,0.000000,8.330001,68.157211,107.767339,107.767339,13.107424,6.117440,152.110016,0.000000,12.948000,0.000000,0.000000,128.600006,97.800001,96.566666,96.066666,95.533333,92.966667,0,1,0,0,0,68.538,48.432,68.345,48.405
02/19/2025,12:59:02.345,2354.90,2354.34,241.640000,23.262000,5621.000000,3656.100000,0.000000,60.017000,5621.000000,1.000000,1.400610,1.400968,2353.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,101.166668,71.189496,102.945306,74.463333,68.567551,13.107000,0.000000,-100.099998,-43.599998,-41.299999,0.001000,0.000000,8.330266,68.122719,107.767339,107.767339,13.107424,6.117217,152.110062,0.000000,12.948000,0.000000,0.000000,128.600006,97.266668,96.566666,96.133331,95.533333,92.900002,0,1,0,0,0,68.539,48.430,68.345,48.405
02/19/2025,12:59:05.347,2357.90,2357.34,241.490000,23.247000,5614.000000,3660.800000,0.000000,60.016000,5614.000000,1.000000,1.400998,1.401466,2356.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,101.155556,71.189940,103.201428,74.480001,68.569387,13.107000,0.000000,-100.699997,-43.500000,-41.299999,0.000000,0.000000,8.330284,68.122765,107.767339,107.767339,13.107424,6.117770,152.110107,0.000000,12.948000,0.000000,0.000000,128.600006,97.033333,96.599998,96.199997,95.566666,92.933334,0,1,0,0,0,68.540,48.428,68.345,48.406
02/19/2025,12:59:08.347,2360.90,2360.34,241.650000,23.263000,5621.000000,3665.500000,0.000000,60.014000,5621.000000,1.000000,1.400722,1.401035,2359.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,101.188890,71.186833,103.379591,74.500000,68.568163,13.107000,0.000000,-101.099998,-43.400002,-41.299999,0.000000,0.000000,8.330217,68.134468,107.767339,107.767339,13.107424,6.117272,152.110016,0.000000,12.948000,0.000000,0.000000,128.600006,97.333336,96.666664,96.133331,95.500000,92.900002,0,1,0,0,0,68.541,48.426,68.345,48.406
02/19/2025,12:59:11.349,2363.90,2363.34,241.440000,23.243000,5612.000000,3670.200000,0.000000,60.012000,5612.000000,1.000000,1.401712,1.401756,2362.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,101.266669,71.180620,103.517551,74.510000,68.566326,13.107000,0.000000,-101.400002,-43.200001,-41.500000,0.000000,0.000000,8.330580,68.088120,107.767339,107.767339,13.107424,6.117150,152.109894,0.000000,12.948000,0.000000,0.000000,128.600006,97.733335,96.900002,96.066666,95.500000,92.800003,0,1,0,0,0,68.543,48.424,68.345,48.406
