FILENAME:,TR_AWP25WS10441_Lab_ID_25WS1753_Model_GE50S08BAY_Date_02_19_2025_Time_12_191st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
02/19/2025,12:59:14.349,2366.90,2366.34,241.520000,23.251000,5616.000000,3674.900000,0.000000,60.014000,5616.000000,1.000000,1.401531,1.401292,2365.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,101.338890,71.171004,103.649388,74.543335,68.566939,13.107000,0.000000,-101.699997,-42.900002,-41.599998,0.000000,0.000000,8.330698,68.079338,107.767339,107.767339,13.107424,6.117633,152.109863,0.000000,12.948000,0.000000,0.000000,128.600006,97.733332,97.033333,96.266668,95.599998,92.800003,0,1,0,0,0,68.544,48.421,68.345,48.407
02/19/2025,12:59:17.348,2369.90,2369.34,241.490000,23.248000,5614.000000,3679.600000,0.000000,60.013000,5614.000000,1.000000,1.399948,1.400182,2368.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,101.383335,71.158430,103.799592,74.543335,68.568775,13.108000,0.000000,-102.000000,-42.700001,-41.799999,0.000000,0.000000,8.330670,68.082275,107.767339,107.767339,13.107773,6.117834,152.110291,0.000000,12.948000,0.000000,0.000000,128.600006,97.833333,97.000000,96.300003,95.699999,92.866669,0,1,0,0,0,68.545,48.419,68.345,48.407
02/19/2025,12:59:20.349,2372.90,2372.34,241.410000,23.236000,5609.000000,3684.200000,0.000000,60.013000,5609.000000,1.000000,1.401102,1.401268,2371.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,101.455557,71.143046,103.839795,74.570000,68.570000,13.109000,0.000000,-102.699997,-42.500000,-42.000000,0.000000,0.042783,8.330544,68.098320,107.781338,107.781338,13.109453,6.117079,152.110504,0.005000,12.950000,0.000000,0.000000,128.566671,98.000000,97.000000,96.333336,95.866669,92.966667,0,1,0,0,0,68.546,48.417,68.345,48.407
02/19/2025,12:59:23.348,2375.90,2375.34,241.310000,23.227000,5605.000000,3688.900000,0.000000,60.012000,5605.000000,1.000000,1.400654,1.400812,2374.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,101.466667,71.129288,103.367346,74.583331,68.570000,13.109000,0.000000,-103.000000,-42.299999,-42.200001,0.000000,0.085565,8.330463,68.108498,107.781338,107.781338,13.109453,6.116755,152.110428,0.010000,12.950000,0.000000,0.000000,128.500000,97.833336,97.000000,96.400002,95.966667,93.099998,0,1,0,0,0,68.547,48.415,68.345,48.408
02/19/2025,12:59:26.349,2378.90,2378.34,241.310000,23.229000,5605.000000,3693.600000,0.000000,60.014000,5605.000000,1.000000,1.401093,1.400978,2377.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,101.711111,71.120413,102.248571,74.596664,68.570000,13.109000,0.000000,-103.300003,-42.000000,-42.400002,0.000000,0.071305,8.330298,68.127792,107.781338,107.781338,13.109453,6.117460,152.110336,0.009000,12.950000,0.000000,0.000000,128.566671,98.666664,97.000000,96.533333,96.099998,93.400002,0,1,0,0,0,68.548,48.413,68.345,48.408
02/19/2025,12:59:29.349,2381.90,2381.34,241.300000,23.228000,5605.000000,3698.200000,0.000000,60.012000,5605.000000,1.000000,1.400637,1.401036,2380.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,101.788890,71.115827,101.172449,74.620000,68.570000,13.109000,0.000000,-103.800003,-41.799999,-42.599998,0.000000,0.028522,8.330460,68.107170,107.781338,107.781338,13.109453,6.117491,152.110184,0.003000,12.950000,0.000000,0.000000,128.466670,98.933334,96.900002,96.733335,96.000000,93.699999,0,1,0,0,0,68.549,48.410,68.345,48.408
02/19/2025,12:59:32.349,2384.90,2384.34,241.280000,23.228000,5605.000000,3702.900000,0.000000,60.012000,5605.000000,1.000000,1.401154,1.400986,2383.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,101.822222,71.113756,100.888368,74.636668,68.568775,13.109000,0.000000,-104.000000,-41.599998,-42.799999,0.000000,0.000000,8.330636,68.086769,107.781338,107.781338,13.109453,6.117212,152.110016,0.000000,12.950000,0.000000,0.000000,128.399994,98.766668,96.833336,96.900002,96.066666,93.966667,0,1,0,0,0,68.550,48.408,68.345,48.408
02/19/2025,12:59:35.349,2387.90,2387.34,241.250000,23.226000,5603.000000,3707.600000,0.000000,60.006000,5603.000000,1.000000,1.400542,1.400912,2386.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,101.744444,71.113164,101.453878,74.660004,68.566939,13.109000,0.000000,-104.000000,-41.500000,-43.000000,0.001000,0.000000,8.330345,68.122726,107.781338,107.781338,13.109453,6.117013,152.110016,0.000000,12.950000,0.000000,0.000000,128.366664,98.199999,96.800003,96.966667,96.133331,94.000000,0,1,0,0,0,68.551,48.406,68.345,48.409
02/19/2025,12:59:38.350,2390.90,2390.34,241.340000,23.232000,5607.000000,3712.200000,0.000000,60.010000,5607.000000,1.000000,1.401257,1.401425,2389.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,101.838888,71.115088,102.353470,74.673335,68.565714,13.110000,0.000000,-104.000000,-41.500000,-43.000000,0.001000,0.014700,8.330574,68.093422,107.783008,107.783008,13.109909,6.117252,152.110107,0.002000,12.950000,0.000000,0.000000,128.399994,98.166667,96.900002,97.133331,96.333336,94.099998,0,1,0,0,0,68.552,48.404,68.345,48.409
02/19/2025,12:59:41.349,2393.90,2393.34,241.270000,23.226000,5604.000000,3716.900000,0.000000,60.011000,5604.000000,1.000000,1.401274,1.401335,2392.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,101.938887,71.118786,103.060000,74.680000,68.565714,13.110000,0.000000,-104.000000,-41.400002,-43.200001,-0.001000,0.029400,8.330231,68.137810,107.783008,107.783008,13.109909,6.117364,152.110001,0.004000,12.950000,0.000000,0.000000,128.433329,98.366666,97.099998,97.199997,96.433334,94.099998,0,1,0,0,0,68.553,48.402,68.345,48.409
02/19/2025,12:59:44.349,2396.90,2396.34,241.230000,23.223000,5602.000000,3721.600000,0.000000,60.013000,5602.000000,1.000000,1.400896,1.401028,2395.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,101.972222,71.125739,103.364287,74.699999,68.565714,13.110000,0.000000,-104.300003,-41.299999,-43.299999,0.001000,0.024500,8.330153,68.148270,107.783008,107.783008,13.109909,6.117112,152.110001,0.003000,12.950000,0.000000,0.000000,128.500000,98.233332,97.366669,97.199997,96.433334,94.099998,0,1,0,0,0,68.554,48.400,68.345,48.409
02/19/2025,12:59:47.349,2399.90,2399.34,241.190000,23.222000,5601.000000,3726.300000,0.000000,60.015000,5601.000000,1.000000,1.401171,1.401509,2398.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,101.922223,71.132100,103.469797,74.739998,68.568775,13.110000,0.000000,-104.199997,-41.400002,-43.500000,0.000000,0.009800,8.330166,68.145012,107.783008,107.783008,13.109909,6.117395,152.109924,0.001000,12.950000,0.000000,0.000000,128.500000,97.866669,97.400002,97.300003,96.433334,94.033333,0,1,0,0,0,68.555,48.397,68.345,48.409
02/19/2025,12:59:50.349,2402.90,2402.34,241.210000,23.224000,5602.000000,3730.900000,0.000000,60.017000,5602.000000,1.000000,1.400146,1.400771,2401.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,101.916668,71.133579,103.665103,74.739998,68.571836,13.110000,0.000000,-103.900002,-41.400002,-43.500000,0.001000,0.000000,8.330395,68.118713,107.783008,107.783008,13.109909,6.117682,152.109909,0.000000,12.950000,0.000000,0.000000,128.500000,97.899999,97.300003,97.300003,96.500000,94.000000,0,1,0,0,0,68.556,48.395,68.346,48.410
02/19/2025,12:59:53.350,2405.90,2405.34,241.270000,23.230000,5605.000000,3735.600000,0.000000,60.015000,5605.000000,1.000000,1.400387,1.400298,2404.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,101.922223,71.128993,103.966123,74.760002,68.572040,13.110000,0.000000,-103.400002,-41.500000,-43.500000,0.000000,0.000000,8.330268,68.132072,107.783008,107.783008,13.109909,6.117234,152.109848,0.000000,12.950000,0.000000,0.000000,128.500000,98.000000,97.266668,97.366669,96.400002,94.000000,0,1,0,0,0,68.557,48.393,68.346,48.410
02/19/2025,12:59:56.351,2408.90,2408.34,241.080000,23.213000,5596.000000,3740.300000,0.000000,60.012000,5596.000000,1.000000,1.400724,1.400863,2407.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,101.955556,71.120709,104.198367,74.766668,68.570816,13.110000,0.000000,-103.099998,-41.599998,-43.400002,0.000000,0.000000,8.330276,68.135361,107.783008,107.783008,13.109909,6.117583,152.109879,0.000000,12.950000,0.000000,0.000000,128.500000,97.900002,97.266668,97.400002,96.599998,94.066666,0,1,0,0,0,68.558,48.391,68.346,48.410
02/19/2025,12:59:59.350,2411.90,2411.34,241.120000,23.217000,5598.000000,3744.900000,0.000000,60.010000,5598.000000,1.000000,1.400956,1.401294,2410.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,101.988889,71.110502,104.298366,74.786667,68.570000,13.110000,0.000000,-102.699997,-41.900002,-43.400002,0.000000,0.000000,8.330350,68.123787,107.783008,107.783008,13.109909,6.117112,152.109879,0.000000,12.950000,0.000000,0.000000,128.500000,98.000000,97.333336,97.400002,96.500000,94.199997,0,1,0,0,0,68.559,48.389,68.346,48.410
02/19/2025,13:00:02.350,2414.90,2414.34,241.010000,23.206000,5593.000000,3749.600000,0.000000,60.010000,5593.000000,1.000000,1.400672,1.400772,2413.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,102.061111,71.099407,104.337142,74.800003,68.570000,13.110000,0.000000,-102.400002,-42.000000,-43.200001,0.000000,0.000000,8.331068,68.034851,107.783008,107.783008,13.109909,6.117706,152.109741,0.000000,12.950000,0.000000,0.000000,128.500000,98.233332,97.466667,97.366669,96.599998,94.199997,0,1,0,0,0,68.560,48.387,68.346,48.410
02/19/2025,13:00:05.351,2417.90,2417.34,241.160000,23.221000,5600.000000,3754.300000,0.000000,60.007000,5600.000000,1.000000,1.401404,1.401310,2416.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,102.094444,71.086538,104.398775,74.829999,68.570000,13.110000,0.000000,-102.099998,-42.099998,-43.099998,0.000000,0.000000,8.330980,68.050545,107.783008,107.783008,13.109909,6.117271,152.109848,0.000000,12.950000,0.000000,0.000000,128.500000,98.266665,97.599998,97.333336,96.599998,94.266668,0,1,0,0,0,68.561,48.385,68.346,48.410
02/19/2025,13:00:08.351,2420.90,2420.34,241.100000,23.210000,5596.000000,3758.900000,0.000000,60.006000,5596.000000,1.000000,1.401249,1.401535,2419.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,102.166666,71.072484,104.436735,74.849998,68.570000,13.112000,0.000000,-102.099998,-42.099998,-43.000000,0.000000,0.080475,8.330970,68.049652,107.801819,107.801819,13.112167,6.117029,152.110428,0.010000,12.952000,0.000000,0.000000,128.466665,98.666664,97.599998,97.366669,96.599998,94.300003,0,1,0,0,0,68.562,48.383,68.346,48.411
02/19/2025,13:00:11.350,2423.90,2423.34,241.110000,23.211000,5596.000000,3763.600000,0.000000,60.001000,5596.000000,1.000000,1.401361,1.401725,2422.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,102.250000,71.060059,104.051837,74.856667,68.570000,13.112000,0.000000,-102.099998,-42.200001,-43.099998,0.000000,0.160949,8.330932,68.054848,107.801819,107.801819,13.112167,6.116822,152.110352,0.019000,12.952000,0.000000,0.000000,128.500000,98.699997,97.733332,97.400002,96.800003,94.366669,0,1,0,0,0,68.563,48.380,68.346,48.411
02/19/2025,13:00:14.352,2426.90,2426.34,241.150000,23.214000,5598.000000,3768.300000,0.000000,60.000000,5598.000000,1.000000,1.401396,1.401617,2425.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,102.300001,71.052662,102.979796,74.883334,68.570000,13.112000,0.000000,-102.199997,-42.099998,-43.099998,0.000000,0.134124,8.330677,68.085991,107.801819,107.801819,13.112167,6.117028,152.110199,0.016000,12.953000,0.000000,0.000000,128.500000,98.699997,97.900002,97.400002,96.900002,94.400002,0,1,0,0,0,68.564,48.378,68.346,48.411
02/19/2025,13:00:17.352,2429.90,2429.35,241.240000,23.224000,5602.000000,3773.700000,0.000000,60.002000,5602.000000,1.000000,1.400749,1.400970,2428.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,102.300001,71.052219,101.726531,74.899999,68.570000,13.112000,0.000000,-102.099998,-42.099998,-43.099998,0.000000,0.053650,8.330689,68.084824,107.801819,107.801819,13.112167,6.116920,152.110123,0.006000,12.953000,0.000000,0.000000,128.500000,98.699999,97.933334,97.400002,96.900002,94.366669,0,1,0,0,0,68.565,48.376,68.346,48.411
02/19/2025,13:00:20.354,2432.90,2432.35,241.230000,23.223000,5602.000000,3778.400000,0.000000,60.007000,5602.000000,1.000000,1.401283,1.401443,2431.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,102.366667,71.057692,101.183878,74.926666,68.570000,13.112000,0.000000,-102.000000,-42.099998,-43.099998,0.000000,0.000000,8.330498,68.109650,107.801819,107.801819,13.112167,6.117201,152.110031,0.000000,12.953000,0.000000,0.000000,128.500000,98.699999,98.066666,97.599998,96.900002,94.433334,0,1,0,0,0,68.566,48.374,68.346,48.411
02/19/2025,13:00:23.354,2435.90,2435.35,241.310000,23.230000,5606.000000,3783.000000,0.000000,60.010000,5606.000000,1.000000,1.401205,1.401724,2434.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,102.444444,71.066864,101.579184,74.933334,68.570000,13.112000,0.000000,-102.000000,-42.200001,-43.000000,0.000000,0.000000,8.330414,68.118904,107.801819,107.801819,13.112167,6.117152,152.110107,0.000000,12.953000,0.000000,0.000000,128.500000,98.766668,98.166664,97.699997,97.000000,94.533333,0,1,0,0,0,68.566,48.372,68.346,48.412
02/19/2025,13:00:26.354,2438.90,2438.35,241.160000,23.215000,5598.000000,3787.700000,0.000000,60.008000,5598.000000,1.000000,1.401292,1.401435,2437.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,102.488888,71.078846,102.385307,74.950002,68.570000,13.112000,0.000000,-101.699997,-42.299999,-42.900002,0.000000,0.000000,8.330467,68.112717,107.801819,107.801819,13.112167,6.116856,152.110184,0.000000,12.953000,0.000000,0.000000,128.500000,98.866669,98.199997,97.666664,97.000000,94.699999,0,1,0,0,0,68.567,48.370,68.346,48.412
02/19/2025,13:00:29.354,2441.90,2441.35,241.240000,23.223000,5602.000000,3792.400000,0.000000,60.012000,5602.000000,1.000000,1.401542,1.401509,2440.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,102.549999,71.093047,103.083470,74.960002,68.570000,13.112000,0.000000,-101.300003,-42.400002,-42.700001,0.000000,0.000000,8.329988,68.172539,107.801819,107.801819,13.112167,6.117117,152.110199,0.000000,12.953000,0.000000,0.000000,128.500000,98.900002,98.199997,97.699997,97.133331,94.866669,0,1,0,0,0,68.568,48.368,68.346,48.412
02/19/2025,13:00:32.355,2444.90,2444.35,241.150000,23.213000,5598.000000,3797.000000,0.000000,60.014000,5598.000000,1.000000,1.401155,1.401120,2443.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,102.655556,71.109172,103.467347,74.989998,68.569387,13.112000,0.000000,-100.900002,-42.700001,-42.500000,0.001000,0.000000,8.330161,68.150452,107.801819,107.801819,13.112167,6.117260,152.110184,0.000000,12.953000,0.000000,0.000000,128.500000,99.166667,98.266668,97.833336,97.166664,95.000000,0,1,0,0,0,68.569,48.366,68.346,48.412
02/19/2025,13:00:35.355,2447.90,2447.35,241.310000,23.227000,5605.000000,3801.700000,0.000000,60.017000,5605.000000,1.000000,1.401472,1.402097,2446.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,102.772222,71.124852,103.608368,75.003334,68.567551,13.112000,0.000000,-100.400002,-43.000000,-42.200001,0.001000,0.000000,8.330378,68.123878,107.801819,107.801819,13.112167,6.117096,152.110214,0.000000,12.953000,0.000000,0.000000,128.533335,99.400002,98.333336,97.966667,97.199997,95.199997,0,1,0,0,0,68.570,48.364,68.346,48.413
02/19/2025,13:00:38.355,2450.90,2450.35,241.280000,23.225000,5604.000000,3806.400000,0.000000,60.021000,5604.000000,1.000000,1.401335,1.401650,2449.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,102.800000,71.135059,103.633878,75.023333,68.565714,13.112000,0.000000,-100.099998,-43.299999,-41.900002,0.000000,0.000000,8.330370,68.124985,107.801819,107.801819,13.112167,6.117198,152.110168,0.000000,12.953000,0.000000,0.000000,128.533335,99.099998,98.533333,98.099998,97.199997,95.333336,0,1,0,0,0,68.571,48.362,68.347,48.413
02/19/2025,13:00:41.356,2453.90,2453.35,241.250000,23.223000,5602.000000,3811.100000,0.000000,60.024000,5602.000000,1.000000,1.400680,1.401036,2452.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,102.822222,71.138905,103.650613,75.036667,68.567551,13.112000,0.000000,-99.900002,-43.500000,-41.500000,0.000000,0.000000,8.330569,68.100548,107.801819,107.801819,13.112167,6.116875,152.110123,0.000000,12.953000,0.000000,0.000000,128.566671,98.966667,98.599998,98.199997,97.199997,95.400002,0,1,0,0,0,68.572,48.360,68.347,48.413
02/19/2025,13:00:44.357,2456.90,2456.35,241.130000,23.211000,5597.000000,3815.700000,0.000000,60.026000,5597.000000,1.000000,1.401448,1.401609,2455.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,102.933334,71.136834,103.767143,75.050003,68.569387,13.112000,0.000000,-99.900002,-43.599998,-41.299999,0.000000,0.000000,8.330568,68.100090,107.801819,107.801819,13.112167,6.116651,152.109955,0.000000,12.953000,0.000000,0.000000,128.566671,99.300001,98.766668,98.300001,97.199997,95.466667,0,1,0,0,0,68.573,48.358,68.347,48.413
02/19/2025,13:00:47.358,2459.90,2459.35,241.160000,23.214000,5598.000000,3820.400000,0.000000,60.026000,5598.000000,1.000000,1.401568,1.401435,2458.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,103.077779,71.131360,104.015918,75.070002,68.570000,13.112000,0.000000,-100.599998,-43.500000,-41.200001,0.000000,0.000000,8.330577,68.100151,107.801819,107.801819,13.112167,6.116929,152.109924,0.000000,12.953000,0.000000,0.000000,128.566671,100.000003,98.800003,98.400002,97.199997,95.500000,0,1,0,0,0,68.574,48.356,68.347,48.414
02/19/2025,13:00:50.357,2462.90,2462.35,241.180000,23.217000,5599.000000,3825.100000,0.000000,60.023000,5599.000000,1.000000,1.400999,1.401070,2461.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,103.027779,71.122928,104.312449,75.093333,68.570000,13.112000,0.000000,-101.300003,-43.200001,-41.500000,0.000000,0.000000,8.330463,68.112686,107.801819,107.801819,13.112167,6.117026,152.110031,0.000000,12.953000,0.000000,0.000000,128.533335,99.766668,98.800003,98.466667,97.199997,95.400002,0,1,0,0,0,68.575,48.354,68.347,48.414
02/19/2025,13:00:53.358,2465.90,2465.35,241.250000,23.223000,5602.000000,3829.700000,0.000000,60.026000,5602.000000,1.000000,1.399776,1.400290,2464.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,103.088889,71.111833,104.563878,75.099998,68.570000,13.112000,0.000000,-102.099998,-42.700001,-41.900002,0.000000,0.000000,8.330544,68.102844,107.801819,107.801819,13.112167,6.117256,152.109924,0.000000,12.953000,0.000000,0.000000,128.533335,99.800003,99.000000,98.566666,97.199997,95.433334,0,1,0,0,0,68.575,48.352,68.347,48.414
02/19/2025,13:00:56.358,2468.90,2468.35,241.170000,23.213000,5598.000000,3834.400000,0.000000,60.022000,5598.000000,1.000000,1.400638,1.401128,2467.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,103.177777,71.098372,104.726327,75.119998,68.570000,13.113000,0.000000,-102.900002,-42.299999,-42.200001,0.000000,0.010841,8.330728,68.080078,107.811907,107.811991,13.113389,6.117429,152.110229,0.001000,12.954000,0.000000,0.000000,128.500000,99.900002,99.066666,98.633331,97.333333,95.633331,0,1,0,0,0,68.575,48.352,68.347,48.414
02/19/2025,13:00:59.358,2471.90,2471.35,241.240000,23.220000,5602.000000,3839.100000,0.000000,60.023000,5602.000000,1.000000,1.400474,1.400846,2470.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,103.305556,71.084319,104.709184,75.143333,68.570000,13.114000,0.000000,-103.699997,-41.799999,-42.500000,0.001000,0.043364,8.330563,68.101418,107.813919,107.813919,13.113619,6.116997,152.110306,0.005000,12.954000,0.000000,0.000000,128.566671,99.833333,98.933334,98.733332,97.733335,96.033333,0,1,0,0,0,68.576,48.350,68.347,48.415
02/19/2025,13:01:02.357,2474.90,2474.35,241.340000,23.229000,5606.000000,3843.700000,0.000000,60.022000,5606.000000,1.000000,1.401007,1.400928,2473.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,103.311112,71.071449,104.295714,75.160001,68.571224,13.114000,0.000000,-104.099998,-41.500000,-43.000000,0.000000,0.075887,8.330666,68.088394,107.813919,107.813919,13.113619,6.116859,152.110214,0.009000,12.954000,0.000000,0.000000,128.533335,99.599998,98.900002,98.699997,97.833336,96.300003,0,1,0,0,0,68.577,48.348,68.347,48.415
02/19/2025,13:01:05.357,2477.90,2477.35,241.230000,23.220000,5601.000000,3848.400000,0.000000,60.023000,5601.000000,1.000000,1.400646,1.401152,2476.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,103.383334,71.061242,103.554286,75.180000,68.572448,13.114000,0.000000,-104.199997,-41.400002,-43.299999,0.000000,0.043364,8.330688,68.086121,107.813919,107.813919,13.113619,6.117232,152.110077,0.005000,12.955000,0.000000,0.000000,128.600006,99.433334,99.000000,98.699997,98.000000,96.566666,0,1,0,0,0,68.578,48.346,68.347,48.415
02/19/2025,13:01:08.359,2480.90,2480.35,241.380000,23.235000,5609.000000,3853.100000,0.000000,60.022000,5609.000000,1.000000,1.401162,1.401317,2479.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,103.388888,71.053845,103.136531,75.199997,68.572040,13.114000,0.000000,-104.099998,-41.299999,-43.400002,0.000000,0.010841,8.330569,68.100151,107.813919,107.813919,13.113619,6.116846,152.109985,0.001000,12.955000,0.000000,0.000000,128.533335,99.400002,99.033333,98.699997,98.000000,96.666664,0,1,0,0,0,68.579,48.344,68.347,48.415
02/19/2025,13:01:11.359,2483.90,2483.35,241.290000,23.226000,5604.000000,3857.700000,0.000000,60.018000,5604.000000,1.000000,1.401274,1.401218,2482.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,103.488889,71.048816,103.405102,75.206665,68.570816,13.114000,0.000000,-103.500000,-41.400002,-43.500000,0.000000,0.000000,8.330465,68.113571,107.813919,107.813919,13.113619,6.117080,152.109985,0.000000,12.955000,0.000000,0.000000,128.600006,99.600001,99.133331,98.866669,98.099998,96.633331,0,1,0,0,0,68.580,48.342,68.347,48.416
02/19/2025,13:01:14.359,2486.90,2486.35,241.190000,23.217000,5600.000000,3862.400000,0.000000,60.021000,5600.000000,1.000000,1.401645,1.401924,2485.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,103.622223,71.044822,104.041429,75.220001,68.570000,13.114000,0.000000,-103.000000,-41.700001,-43.400002,0.000000,0.000000,8.330137,68.156624,107.813919,107.813919,13.113619,6.117024,152.109985,0.000000,12.955000,0.000000,0.000000,128.600006,100.300001,99.266668,99.000000,98.166664,96.400002,0,1,0,0,0,68.581,48.340,68.347,48.416
02/19/2025,13:01:17.360,2489.90,2489.35,240.980000,23.198000,5590.000000,3867.100000,0.000000,60.019000,5590.000000,1.000000,1.401155,1.401320,2488.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,103.527779,71.042159,104.570409,75.239998,68.572040,13.114000,0.000000,-102.199997,-42.000000,-43.099998,0.000000,0.000000,8.330031,68.167732,107.813919,107.813919,13.113619,6.117190,152.109940,0.000000,12.955000,0.000000,0.000000,128.566671,99.900002,99.333336,99.000000,98.266668,96.099998,0,1,0,0,0,68.581,48.338,68.347,48.416
02/19/2025,13:01:20.361,2492.90,2492.35,241.030000,23.202000,5592.000000,3871.700000,0.000000,60.018000,5592.000000,1.000000,1.401388,1.401693,2491.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,103.611112,71.040828,104.868980,75.253334,68.574489,13.114000,0.000000,-101.599998,-42.299999,-42.900002,0.000000,0.000000,8.330129,68.156029,107.813919,107.813919,13.113619,6.117115,152.109909,0.000000,12.955000,0.000000,0.000000,128.566671,100.300001,99.333336,99.000000,98.466667,96.000000,0,1,0,0,0,68.582,48.336,68.347,48.417
02/19/2025,13:01:23.361,2495.90,2495.35,241.020000,23.202000,5592.000000,3876.400000,0.000000,60.018000,5592.000000,1.000000,1.401560,1.401751,2494.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,103.688889,71.040384,105.056938,75.260002,68.574489,13.114000,0.000000,-101.099998,-42.599998,-42.500000,0.000000,0.000000,8.330341,68.129333,107.813919,107.813919,13.113619,6.117256,152.109924,0.000000,12.955000,0.000000,0.000000,128.566671,100.566666,99.400002,99.033333,98.566666,96.000000,0,1,0,0,0,68.583,48.334,68.348,48.417
02/19/2025,13:01:26.361,2498.90,2498.35,241.030000,23.202000,5593.000000,3881.100000,0.000000,60.019000,5593.000000,1.000000,1.401905,1.401942,2497.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,103.644445,71.039053,105.224897,75.289998,68.572448,13.114000,0.000000,-100.500000,-43.000000,-42.200001,0.000000,0.000000,8.330366,68.126190,107.813919,107.813919,13.113619,6.117204,152.109894,0.000000,12.955000,0.000000,0.000000,128.500000,100.333336,99.400002,99.033333,98.599998,96.000000,0,1,0,0,0,68.584,48.332,68.348,48.417
02/19/2025,13:01:29.362,2501.90,2501.35,241.130000,23.211000,5597.000000,3885.700000,0.000000,60.020000,5597.000000,1.000000,1.401361,1.401485,2500.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,103.655554,71.036390,105.307142,75.299998,68.571632,13.114000,0.000000,-100.099998,-43.299999,-41.900002,0.000000,0.000000,8.330579,68.098625,107.813919,107.813919,13.113619,6.116919,152.109863,0.000000,12.955000,0.000000,0.000000,128.466665,100.233332,99.533333,99.066666,98.500000,96.133331,0,1,0,0,0,68.585,48.331,68.348,48.417
02/19/2025,13:01:32.362,2504.90,2504.35,241.080000,23.208000,5595.000000,3890.400000,0.000000,60.020000,5595.000000,1.000000,1.401284,1.401651,2503.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,103.666665,71.032692,105.267142,75.319997,68.572856,13.114000,0.000000,-99.900002,-43.500000,-41.500000,0.000000,0.000000,8.330543,68.104057,107.813919,107.813919,13.113619,6.117057,152.109879,0.000000,12.955000,0.000000,0.000000,128.433329,100.099998,99.599998,99.099998,98.500000,96.266668,0,1,0,0,0,68.586,48.329,68.348,48.418
02/19/2025,13:01:35.362,2507.90,2507.35,241.150000,23.214000,5598.000000,3895.000000,0.000000,60.019000,5598.000000,1.000000,1.401913,1.401742,2506.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,103.722221,71.027958,105.238979,75.346664,68.571632,13.114000,0.000000,-99.800003,-43.500000,-41.299999,0.000000,0.000000,8.330543,68.103378,107.813919,107.813919,13.113619,6.117402,152.109787,0.000000,12.955000,0.000000,0.000000,128.399994,100.166667,99.599998,99.199997,98.533333,96.433334,0,1,0,0,0,68.586,48.327,68.348,48.418
02/19/2025,13:01:38.361,2510.90,2510.35,241.220000,23.221000,5601.000000,3899.700000,0.000000,60.019000,5601.000000,1.000000,1.401835,1.401749,2509.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,103.827777,71.023372,105.352245,75.360001,68.570408,13.114000,0.000000,-100.300003,-43.599998,-41.299999,0.000000,0.000000,8.330645,68.089218,107.813919,107.813919,13.113619,6.117220,152.109818,0.000000,12.955000,0.000000,0.000000,128.466665,100.433334,99.599998,99.333336,98.533333,96.599998,0,1,0,0,0,68.587,48.325,68.348,48.418
02/19/2025,13:01:41.362,2513.90,2513.36,240.890000,23.190000,5586.000000,3904.400000,0.000000,60.019000,5586.000000,1.000000,1.401466,1.401968,2512.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,103.861109,71.018491,105.585715,75.373332,68.570000,13.114000,0.000000,-100.699997,-43.400002,-41.299999,0.001000,0.000000,8.330592,68.101105,107.813919,107.813919,13.113619,6.117176,152.109772,0.000000,12.955000,0.000000,0.000000,128.399994,100.500000,99.599998,99.500000,98.533333,96.633331,0,1,0,0,0,68.588,48.323,68.348,48.418
02/19/2025,13:01:44.363,2516.90,2516.36,241.000000,23.197000,5591.000000,3909.000000,0.000000,60.020000,5591.000000,1.000000,1.401517,1.401618,2515.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,103.877777,71.012870,105.834287,75.389999,68.570000,13.115000,0.000000,-101.300003,-43.099998,-41.500000,0.000000,0.030204,8.330757,68.082024,107.828411,107.828411,13.115360,6.117457,152.110245,0.004000,12.957000,0.000000,0.000000,128.466665,100.433334,99.599998,99.533333,98.533333,96.699997,0,1,0,0,0,68.589,48.321,68.348,48.418
02/19/2025,13:01:47.364,2519.90,2519.36,240.770000,23.177000,5580.000000,3913.700000,0.000000,60.020000,5580.000000,1.000000,1.401648,1.402043,2518.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,103.994444,71.007988,105.805103,75.410004,68.570408,13.115000,0.000000,-101.900002,-42.700001,-41.799999,0.000000,0.075511,8.330673,68.091850,107.828411,107.828411,13.115360,6.117047,152.110092,0.009000,12.957000,0.000000,0.000000,128.500000,100.800001,99.666664,99.599998,98.599998,96.800003,0,1,0,0,0,68.590,48.319,68.348,48.419
02/19/2025,13:01:50.363,2522.90,2522.36,240.930000,23.192000,5588.000000,3918.300000,0.000000,60.019000,5588.000000,1.000000,1.400742,1.400614,2521.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,104.055555,71.004290,105.196327,75.430000,68.571632,13.115000,0.000000,-102.800003,-42.400002,-42.000000,0.000000,0.090613,8.330647,68.096451,107.828411,107.828411,13.115360,6.116898,152.109970,0.011000,12.957000,0.000000,0.000000,128.500000,100.933332,99.666664,99.733332,98.633331,96.866669,0,1,0,0,0,68.590,48.318,68.348,48.419
02/19/2025,13:01:53.364,2525.90,2525.36,240.770000,23.178000,5581.000000,3923.000000,0.000000,60.017000,5581.000000,1.000000,1.400423,1.401005,2524.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,104.288887,71.002071,104.292857,75.436666,68.573264,13.115000,0.000000,-103.400002,-42.099998,-42.400002,0.000000,0.045307,8.330409,68.122505,107.828411,107.828411,13.115360,6.117219,152.109894,0.005000,12.957000,0.000000,0.000000,128.366664,102.399999,99.666664,99.733332,98.666664,96.900002,0,1,0,0,0,68.591,48.316,68.348,48.419
02/19/2025,13:01:56.365,2528.90,2528.36,240.930000,23.195000,5588.000000,3927.700000,0.000000,60.022000,5588.000000,1.000000,1.400992,1.401237,2527.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,104.427778,71.001183,103.938979,75.463333,68.573264,13.115000,0.000000,-103.800003,-41.700001,-42.799999,0.000000,0.000000,8.330462,68.116844,107.828411,107.828411,13.115360,6.117349,152.109818,0.000000,12.957000,0.000000,0.000000,128.366664,102.766668,99.766668,99.933334,98.800003,96.933334,0,1,0,0,0,68.592,48.314,68.348,48.419
02/19/2025,13:01:59.366,2531.90,2531.36,240.910000,23.193000,5587.000000,3932.300000,0.000000,60.017000,5587.000000,1.000000,1.401587,1.401602,2530.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,104.438889,71.001331,104.415509,75.470001,68.573264,13.115000,0.000000,-104.000000,-41.500000,-43.099998,0.000000,0.000000,8.330515,68.112282,107.828411,107.828411,13.115360,6.117589,152.109695,0.000000,12.957000,0.000000,0.000000,128.399994,102.699999,99.866669,99.800003,98.866669,97.000000,0,1,0,0,0,68.593,48.312,68.348,48.419
02/19/2025,13:02:02.366,2534.90,2534.36,240.740000,23.177000,5580.000000,3937.000000,0.000000,60.022000,5580.000000,1.000000,1.401389,1.401304,2533.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,104.355556,71.001627,105.224285,75.483332,68.571632,13.115000,0.000000,-104.300003,-41.299999,-43.299999,0.000000,0.000000,8.330516,68.113876,107.828411,107.828411,13.115360,6.117706,152.109711,0.000000,12.957000,0.000000,0.000000,128.466665,101.833333,100.033333,99.800003,98.933334,97.066666,0,1,0,0,0,68.593,48.310,68.348,48.419
02/19/2025,13:02:05.366,2537.90,2537.36,240.910000,23.194000,5588.000000,3941.600000,0.000000,60.017000,5588.000000,1.000000,1.400707,1.400565,2536.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,104.550000,71.001479,105.905103,75.499997,68.570408,13.115000,0.000000,-104.099998,-41.299999,-43.500000,0.000000,0.000000,8.330420,68.129745,107.828411,107.828411,13.115360,6.117507,152.109543,0.000000,12.957000,0.000000,0.000000,128.500000,102.633334,100.099998,99.800003,99.166664,97.099998,0,1,0,0,0,68.594,48.309,68.349,48.419
02/19/2025,13:02:08.367,2540.90,2540.36,240.890000,23.193000,5587.000000,3946.300000,0.000000,60.016000,5587.000000,1.000000,1.401759,1.401719,2539.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,104.472222,71.000740,106.365511,75.489998,68.570000,13.115000,0.000000,-103.900002,-41.400002,-43.500000,0.000000,0.000000,8.330388,68.141083,107.828411,107.828411,13.115360,6.117666,152.109360,0.000000,12.957000,0.000000,0.000000,128.500000,101.833333,100.133331,99.800003,99.366669,97.199997,0,1,0,0,0,68.595,48.307,68.349,48.419
02/19/2025,13:02:11.368,2543.90,2543.36,240.830000,23.188000,5584.000000,3950.900000,0.000000,60.010000,5584.000000,1.000000,1.401889,1.402068,2542.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,104.461111,70.998965,106.713062,75.529999,68.570816,13.115000,0.000000,-103.400002,-41.500000,-43.500000,0.000000,0.000000,8.330133,68.177628,107.828411,107.828411,13.115360,6.117632,152.109497,0.000000,12.957000,0.000000,0.000000,128.500000,101.466667,100.266668,99.866669,99.466667,97.199997,0,1,0,0,0,68.596,48.305,68.349,48.420
02/19/2025,13:02:14.369,2546.90,2546.36,240.870000,23.190000,5586.000000,3955.600000,0.000000,60.007000,5586.000000,1.000000,1.401639,1.401586,2545.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,104.411110,70.992308,107.019797,75.550003,68.572040,13.116000,0.000000,-103.400002,-41.599998,-43.400002,0.000000,0.000000,8.330173,68.168983,107.829762,107.829762,13.115908,6.117895,152.109436,0.000000,12.957000,0.000000,0.000000,128.433329,101.033333,100.400002,99.900002,99.500000,97.199997,0,1,0,0,0,68.597,48.303,68.349,48.420
02/19/2025,13:02:17.368,2549.90,2549.36,240.950000,23.198000,5589.000000,3960.200000,0.000000,60.001000,5589.000000,1.000000,1.401198,1.401494,2548.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,104.427776,70.981805,107.152449,75.570000,68.572448,13.116000,0.000000,-103.099998,-41.599998,-43.500000,0.000000,0.000000,8.330504,68.130028,107.829762,107.829762,13.115908,6.117452,152.109467,0.000000,12.957000,0.000000,0.000000,128.399994,101.033333,100.466667,100.000000,99.500000,97.166664,0,1,0,0,0,68.597,48.302,68.349,48.420
02/19/2025,13:02:20.369,2552.90,2552.36,240.990000,23.203000,5592.000000,3964.900000,0.000000,60.000000,5592.000000,1.000000,1.400983,1.401137,2551.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,104.483332,70.968492,107.001020,75.570000,68.571224,13.116000,0.000000,-103.199997,-41.599998,-43.500000,0.000000,0.000000,8.330514,68.130318,107.829762,107.829762,13.115908,6.117455,152.109406,0.000000,12.957000,0.000000,0.000000,128.433329,101.166664,100.466667,100.166667,99.599998,97.066666,0,1,0,0,0,68.598,48.300,68.349,48.420
02/19/2025,13:02:23.368,2555.90,2555.36,240.890000,23.194000,5587.000000,3969.500000,0.000000,60.000000,5587.000000,1.000000,1.401397,1.401470,2554.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,104.538889,70.952516,106.785101,75.596664,68.570408,13.116000,0.000000,-103.300003,-41.599998,-43.500000,0.000000,0.000000,8.330527,68.135696,107.829762,107.829762,13.115908,6.117630,152.109299,0.000000,12.957000,0.000000,0.000000,128.500000,101.233335,100.599998,100.400002,99.500000,97.000000,0,1,0,0,0,68.599,48.298,68.349,48.420
02/19/2025,13:02:26.369,2558.90,2558.36,240.980000,23.203000,5592.000000,3974.200000,0.000000,59.997000,5592.000000,1.000000,1.401414,1.401610,2557.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,104.600000,70.933877,106.848572,75.603333,68.571632,13.116000,0.000000,-103.400002,-41.500000,-43.400002,0.001000,0.000000,8.330710,68.112106,107.829762,107.829762,13.115908,6.117304,152.109238,0.000000,12.957000,0.000000,0.000000,128.500000,101.333336,100.733332,100.433334,99.599998,97.000000,0,1,0,0,0,68.599,48.296,68.349,48.420
02/19/2025,13:02:29.368,2561.90,2561.36,241.050000,23.208000,5594.000000,3978.900000,0.000000,59.998000,5594.000000,1.000000,1.401284,1.401701,2560.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,104.655555,70.914055,107.168164,75.630000,68.574897,13.116000,0.121000,-103.699997,-41.400002,-43.500000,0.000000,0.021231,8.330482,68.142120,107.833338,107.833512,13.116369,6.117788,152.109528,0.003000,12.958000,0.000000,0.000000,128.500000,101.333336,100.766668,100.633331,99.666664,97.033333,0,1,0,0,0,68.600,48.295,68.349,48.420
02/19/2025,13:02:32.371,2564.90,2564.36,240.920000,23.193000,5588.000000,3983.500000,0.000000,59.996000,5588.000000,1.000000,1.401285,1.401544,2563.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,104.672223,70.894676,107.339185,75.639999,68.576937,13.118000,0.000000,-103.900002,-41.400002,-43.500000,0.000000,0.097584,8.330529,68.134071,107.845491,107.845491,13.117795,6.117525,152.109711,0.012000,12.959000,0.000000,0.000000,128.500000,101.300003,100.800003,100.633331,99.766665,97.033333,0,1,0,0,0,68.601,48.293,68.349,48.420
02/19/2025,13:02:35.372,2567.90,2567.37,240.990000,23.201000,5591.000000,3988.200000,0.000000,59.995000,5591.000000,1.000000,1.401793,1.402423,2566.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,104.716667,70.878848,106.840205,75.666669,68.577345,13.118000,0.000000,-103.900002,-41.400002,-43.500000,0.000000,0.173936,8.330639,68.121277,107.845491,107.845491,13.117795,6.117080,152.109680,0.021000,12.959000,0.000000,0.000000,128.533335,101.300003,100.766668,100.666664,99.966667,97.066666,0,1,0,0,0,68.602,48.291,68.349,48.420
02/19/2025,13:02:38.373,2570.90,2570.37,240.930000,23.196000,5589.000000,3992.800000,0.000000,59.995000,5589.000000,1.000000,1.401750,1.401901,2569.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,104.738888,70.867753,105.663674,75.680000,68.577345,13.118000,0.000000,-104.000000,-41.400002,-43.400002,0.000000,0.106023,8.330923,68.086403,107.845491,107.845491,13.117795,6.117360,152.109573,0.013000,12.959000,0.000000,0.000000,128.500000,101.433334,100.699997,100.666664,100.033333,97.099998,0,1,0,0,0,68.602,48.290,68.349,48.420
02/19/2025,13:02:41.373,2573.90,2573.37,240.970000,23.199000,5590.000000,3997.500000,0.000000,59.995000,5590.000000,1.000000,1.401483,1.401793,2572.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,104.827776,70.863168,104.692041,75.693331,68.577753,13.118000,0.000000,-104.300003,-41.299999,-43.400002,0.000000,0.029671,8.330655,68.120628,107.845491,107.845491,13.117795,6.117450,152.109528,0.004000,12.959000,0.000000,0.000000,128.500000,101.599998,100.699997,100.666664,100.300001,97.199997,0,1,0,0,0,68.603,48.288,68.349,48.420
02/19/2025,13:02:44.375,2576.90,2576.37,240.940000,23.197000,5589.000000,4002.200000,0.000000,59.996000,5589.000000,1.000000,1.401345,1.402092,2575.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,104.972223,70.863020,104.634694,75.713333,68.578570,13.118000,0.000000,-104.199997,-41.400002,-43.400002,0.000000,0.000000,8.330606,68.126076,107.845491,107.845491,13.117795,6.117573,152.109512,0.000000,12.959000,0.000000,0.000000,128.500000,101.866669,100.933334,100.766668,100.466667,97.300001,0,1,0,0,0,68.604,48.286,68.350,48.420
02/19/2025,13:02:47.376,2579.90,2579.37,240.940000,23.197000,5589.000000,4006.800000,0.000000,59.997000,5589.000000,1.000000,1.401345,1.401552,2578.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,104.972223,70.867014,105.284286,75.720001,68.580202,13.118000,0.000000,-104.199997,-41.400002,-43.299999,0.000000,0.000000,8.330647,68.122353,107.845491,107.845491,13.117795,6.117651,152.109360,0.000000,12.959000,0.000000,0.000000,128.500000,101.599998,101.000000,100.833336,100.500000,97.400002,0,1,0,0,0,68.605,48.285,68.350,48.420
02/19/2025,13:02:50.376,2582.90,2582.37,241.000000,23.202000,5591.000000,4011.500000,0.000000,59.997000,5591.000000,1.000000,1.401646,1.401992,2581.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,104.977778,70.874706,106.014286,75.746668,68.581018,13.118000,0.000000,-104.000000,-41.400002,-43.200001,0.000000,0.000000,8.330773,68.105560,107.845491,107.845491,13.117795,6.117674,152.109573,0.000000,12.959000,0.000000,0.000000,128.500000,101.599998,101.033333,100.833336,100.400002,97.500000,0,1,0,0,0,68.605,48.283,68.350,48.420
02/19/2025,13:02:53.376,2585.90,2585.37,240.990000,23.200000,5591.000000,4016.100000,0.000000,59.999000,5591.000000,1.000000,1.400603,1.400888,2584.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,104.961112,70.885801,106.505306,75.779999,68.580610,13.118000,0.000000,-104.199997,-41.400002,-43.200001,0.000000,0.000000,8.330789,68.102295,107.845491,107.845491,13.117795,6.117649,152.109512,0.000000,12.959000,0.000000,0.000000,128.500000,101.566666,101.066666,100.800003,100.333336,97.500000,0,1,0,0,0,68.606,48.281,68.350,48.420
02/19/2025,13:02:56.377,2588.90,2588.37,240.930000,23.195000,5588.000000,4020.800000,0.000000,59.997000,5588.000000,1.000000,1.401552,1.401735,2587.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,104.988889,70.900002,106.640612,75.786667,68.581426,13.118000,0.000000,-104.099998,-41.400002,-43.200001,0.000000,0.000000,8.330708,68.112541,107.845491,107.845491,13.117795,6.117417,152.109589,0.000000,12.959000,0.000000,0.000000,128.500000,101.566666,101.166664,100.866669,100.333336,97.500000,0,1,0,0,0,68.607,48.280,68.350,48.420
02/19/2025,13:02:59.377,2591.90,2591.37,240.960000,23.197000,5589.000000,4025.500000,0.000000,59.998000,5589.000000,1.000000,1.401604,1.401851,2590.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,105.011112,70.912871,106.475918,75.800003,68.581834,13.118000,0.000000,-104.000000,-41.500000,-43.099998,0.000000,0.000000,8.330544,68.135773,107.845491,107.845491,13.117795,6.117434,152.109528,0.000000,12.959000,0.000000,0.000000,128.500000,101.666664,101.266668,100.800003,100.333336,97.500000,0,1,0,0,0,68.607,48.278,68.350,48.420
02/19/2025,13:03:02.378,2594.90,2594.37,241.050000,23.206000,5594.000000,4030.100000,0.000000,60.000000,5594.000000,1.000000,1.401663,1.402074,2593.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,105.022224,70.920415,106.321020,75.820000,68.579794,13.118000,0.000000,-103.900002,-41.500000,-43.000000,0.001000,0.000000,8.330588,68.128799,107.845491,107.845491,13.117795,6.117597,152.109512,0.000000,12.959000,0.000000,0.000000,128.500000,101.766668,101.300003,100.800003,100.300003,97.466667,0,1,0,0,0,68.607,48.278,68.350,48.420
02/19/2025,13:03:05.379,2597.90,2597.37,241.040000,23.205000,5593.000000,4034.800000,0.000000,60.000000,5593.000000,1.000000,1.401810,1.402132,2596.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,105.061112,70.923966,106.403264,75.839999,68.578162,13.118000,0.000000,-104.000000,-41.500000,-42.900002,0.001000,0.000000,8.330709,68.114685,107.845491,107.845491,13.117795,6.117226,152.109467,0.000000,12.960000,0.000000,0.000000,128.466665,101.900002,101.300003,100.800003,100.300003,97.599998,0,1,0,0,0,68.608,48.276,68.350,48.420
02/19/2025,13:03:08.379,2600.90,2600.37,241.050000,23.206000,5594.000000,4039.400000,0.000000,59.999000,5594.000000,1.000000,1.401405,1.401950,2599.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,105.155556,70.923078,106.645918,75.856667,68.576121,13.118000,0.000000,-103.900002,-41.599998,-42.900002,0.000000,0.000000,8.330386,68.155693,107.845491,107.845491,13.117795,6.117488,152.109421,0.000000,12.960000,0.000000,0.000000,128.433329,101.900002,101.333336,100.900002,100.466667,97.900002,0,1,0,0,0,68.609,48.275,68.350,48.420
02/19/2025,13:03:11.379,2603.90,2603.37,241.040000,23.205000,5593.000000,4044.100000,0.000000,59.996000,5593.000000,1.000000,1.401638,1.401884,2602.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,105.244445,70.918640,106.893877,75.876668,68.574081,13.118000,0.000000,-103.900002,-41.700001,-42.799999,0.000000,0.000000,8.330851,68.096764,107.845491,107.845491,13.117795,6.117679,152.109375,0.000000,12.960000,0.000000,0.000000,128.500000,101.900002,101.466667,100.966667,100.466667,98.166664,0,1,0,0,0,68.610,48.273,68.350,48.420
02/19/2025,13:03:14.380,2606.90,2606.37,241.090000,23.211000,5596.000000,4048.800000,0.000000,59.997000,5596.000000,1.000000,1.401749,1.401966,2605.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,105.344445,70.911540,107.126735,75.883334,68.576121,13.118000,0.000000,-103.599998,-41.700001,-42.700001,0.000000,0.000000,8.330659,68.120117,107.845491,107.845491,13.117795,6.117323,152.109451,0.000000,12.960000,0.000000,0.000000,128.500000,102.066666,101.500000,101.233332,100.400002,98.366669,0,1,0,0,0,68.610,48.271,68.350,48.420
02/19/2025,13:03:17.380,2609.90,2609.37,241.010000,23.202000,5592.000000,4053.400000,0.000000,59.991000,5592.000000,1.000000,1.401302,1.401436,2608.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,105.427778,70.902664,107.335306,75.896667,68.579794,13.118000,0.000000,-103.699997,-41.900002,-42.500000,0.000000,0.000000,8.330806,68.100304,107.845491,107.845491,13.117795,6.117393,152.109314,0.000000,12.960000,0.000000,0.000000,128.500000,102.133331,101.566666,101.333336,100.500000,98.533333,0,1,0,0,0,68.611,48.270,68.350,48.420
02/19/2025,13:03:20.381,2612.90,2612.37,241.100000,23.208000,5595.000000,4058.100000,0.000000,59.994000,5595.000000,1.000000,1.401284,1.401659,2611.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,105.538888,70.892309,107.417347,75.910004,68.581018,13.119000,0.000000,-103.300003,-42.099998,-42.299999,0.000000,0.055520,8.330662,68.120132,107.857895,107.857895,13.119285,6.116808,152.109833,0.007000,12.961000,0.000000,0.000000,128.366664,102.366666,101.666664,101.400002,100.766668,98.666664,0,1,0,0,0,68.612,48.268,68.350,48.420
02/19/2025,13:03:23.382,2615.90,2615.37,241.160000,23.214000,5598.000000,4062.700000,0.000000,59.993000,5598.000000,1.000000,1.401353,1.401684,2614.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,105.627779,70.880623,107.123265,75.930000,68.581018,13.119000,0.000000,-102.800003,-42.299999,-42.200001,0.000000,0.111040,8.330844,68.098328,107.857895,107.857895,13.119285,6.116853,152.109665,0.013000,12.961000,0.000000,0.000000,128.333333,102.466667,101.766668,101.500000,100.900002,98.800003,0,1,0,0,0,68.612,48.267,68.350,48.420
02/19/2025,13:03:26.382,2618.90,2618.38,241.280000,23.225000,5604.000000,4067.400000,0.000000,59.992000,5604.000000,1.000000,1.402153,1.402437,2617.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,105.705555,70.872043,106.387551,75.949999,68.581834,13.119000,0.000000,-102.300003,-42.500000,-42.000000,0.000000,0.092533,8.330515,68.139587,107.857895,107.857895,13.119285,6.117226,152.109512,0.011000,12.961000,0.000000,0.000000,128.399994,102.500000,101.800003,101.633331,101.033333,98.866669,0,1,0,0,0,68.613,48.265,68.351,48.420
02/19/2025,13:03:29.382,2621.90,2621.38,241.170000,23.216000,5599.000000,4072.100000,0.000000,59.992000,5599.000000,1.000000,1.401447,1.401791,2620.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,105.761110,70.867162,105.673266,75.959999,68.583059,13.119000,0.000000,-102.000000,-42.700001,-41.799999,0.000000,0.037013,8.330043,68.199272,107.857895,107.857895,13.119285,6.117165,152.109406,0.004000,12.961000,0.000000,0.000000,128.399994,102.433334,101.900002,101.766665,101.166664,98.900002,0,1,0,0,0,68.614,48.263,68.351,48.420
02/19/2025,13:03:32.382,2624.90,2624.37,241.260000,23.226000,5604.000000,4076.800000,0.000000,59.995000,5604.000000,1.000000,1.401705,1.402014,2623.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,105.827778,70.863907,105.594490,75.989998,68.584691,13.119000,0.000000,-101.800003,-42.799999,-41.599998,0.000000,0.000000,8.330424,68.148376,107.857895,107.857895,13.119285,6.117177,152.109314,0.000000,12.961000,0.000000,0.000000,128.399994,102.500000,101.966667,102.000000,101.300003,98.800003,0,1,0,0,0,68.614,48.262,68.351,48.420
02/19/2025,13:03:35.382,2627.90,2627.37,241.230000,23.224000,5602.000000,4081.400000,0.000000,59.995000,5602.000000,1.000000,1.401998,1.401816,2626.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,105.822221,70.863168,106.171225,76.003334,68.583875,13.119000,0.000000,-101.500000,-43.099998,-41.500000,0.000000,0.000000,8.330498,68.143364,107.857895,107.857895,13.119285,6.117908,152.109207,0.000000,12.961000,0.000000,0.000000,128.399994,102.500000,102.066666,102.000000,101.333336,98.633331,0,1,0,0,0,68.615,48.260,68.351,48.420
