FILENAME:,TR_AWP25WS10441_Lab_ID_25WS1753_Model_GE50S08BAY_Date_02_19_2025_Time_12_191st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
02/19/2025,13:03:38.382,2630.90,2630.38,241.350000,23.235000,5608.000000,4086.100000,0.000000,59.992000,5608.000000,1.000000,1.401894,1.402279,2629.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,105.805555,70.864055,106.945918,76.010002,68.581834,13.119000,0.000000,-101.199997,-43.299999,-41.400002,0.000000,0.000000,8.330223,68.178482,107.857895,107.857895,13.119285,6.117657,152.109146,0.000000,12.961000,0.000000,0.000000,128.366664,102.500000,102.166664,101.933334,101.366669,98.500000,0,1,0,0,0,68.616,48.259,68.351,48.420
02/19/2025,13:03:41.382,2633.90,2633.38,241.290000,23.230000,5605.000000,4090.800000,0.000000,59.991000,5605.000000,1.000000,1.402109,1.401964,2632.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,105.844443,70.866126,107.621428,76.023333,68.582243,13.119000,0.000000,-100.800003,-43.400002,-41.299999,0.000000,0.000000,8.330400,68.158974,107.857895,107.857895,13.119285,6.117568,152.109070,0.000000,12.961000,0.000000,0.000000,128.399994,102.566666,102.199997,102.000000,101.400002,98.500000,0,1,0,0,0,68.616,48.257,68.351,48.420
02/19/2025,13:03:44.384,2636.90,2636.38,241.270000,23.228000,5604.000000,4095.400000,0.000000,59.992000,5604.000000,1.000000,1.402058,1.402081,2635.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,105.888888,70.869085,108.134694,76.043335,68.583467,13.119000,0.000000,-100.699997,-43.500000,-41.200001,0.000000,0.000000,8.330363,68.168297,107.857895,107.857895,13.119285,6.117636,152.108948,0.000000,12.961000,0.000000,0.000000,128.399994,102.599998,102.266668,102.000000,101.400002,98.666664,0,1,0,0,0,68.617,48.255,68.351,48.420
02/19/2025,13:03:47.384,2639.90,2639.38,241.320000,23.233000,5607.000000,4100.100000,0.000000,59.992000,5607.000000,1.000000,1.402531,1.402702,2638.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,105.916667,70.871452,108.483673,76.050003,68.583875,13.119000,0.000000,-100.300003,-43.599998,-41.299999,0.001000,0.000000,8.330426,68.164932,107.857895,107.857895,13.119285,6.118038,152.108978,0.000000,12.961000,0.000000,0.000000,128.399994,102.599998,102.300003,102.000000,101.400002,98.800003,0,1,0,0,0,68.618,48.254,68.351,48.420
02/19/2025,13:03:50.384,2642.90,2642.38,241.270000,23.229000,5605.000000,4104.800000,0.000000,59.992000,5605.000000,1.000000,1.402686,1.402619,2641.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,105.944444,70.871156,108.677142,76.060003,68.585915,13.119000,0.000000,-100.000000,-43.599998,-41.299999,0.000000,0.000000,8.330405,68.170113,107.857895,107.857895,13.119285,6.117968,152.108826,0.000000,12.961000,0.000000,0.000000,128.333333,102.599998,102.266668,102.099998,101.400002,98.966667,0,1,0,0,0,68.618,48.252,68.351,48.420
02/19/2025,13:03:53.383,2645.90,2645.38,241.290000,23.231000,5605.000000,4109.400000,0.000000,59.990000,5605.000000,1.000000,1.401231,1.401467,2644.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,106.083333,70.866422,108.764896,76.080002,68.585915,13.119000,0.000000,-99.800003,-43.599998,-41.299999,0.000000,0.000000,8.330562,68.153366,107.857895,107.857895,13.119285,6.118225,152.108948,0.000000,12.961000,0.000000,0.000000,128.333333,103.200002,102.266668,102.199997,101.400002,99.099998,0,1,0,0,0,68.619,48.251,68.351,48.420
02/19/2025,13:03:56.383,2648.90,2648.38,241.300000,23.231000,5606.000000,4114.100000,0.000000,59.989000,5606.000000,1.000000,1.401102,1.401533,2647.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,106.077777,70.859322,108.805509,76.093333,68.583467,13.119000,0.000000,-100.000000,-43.500000,-41.500000,0.001000,0.000000,8.330235,68.196236,107.857895,107.857895,13.119285,6.118038,152.108795,0.000000,12.961000,0.000000,0.000000,128.233332,103.133331,102.199997,102.300003,101.400002,99.199997,0,1,0,0,0,68.620,48.249,68.351,48.420
02/19/2025,13:03:59.384,2651.90,2651.38,241.350000,23.236000,5608.000000,4118.800000,0.000000,59.992000,5608.000000,1.000000,1.401833,1.402155,2650.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,106.138889,70.850742,108.756530,76.106667,68.581834,13.119000,0.000000,-100.000000,-43.400002,-41.799999,0.000000,0.000000,8.330384,68.177803,107.857895,107.857895,13.119285,6.118109,152.108780,0.000000,12.961000,0.000000,0.000000,128.300003,103.433334,102.199997,102.166664,101.433334,99.300003,0,1,0,0,0,68.620,48.247,68.351,48.420
02/19/2025,13:04:02.385,2654.90,2654.38,241.410000,23.242000,5611.000000,4123.500000,0.000000,59.993000,5611.000000,1.000000,1.402461,1.402303,2653.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,106.283333,70.841866,108.593265,76.126668,68.581018,13.119000,0.000000,-100.099998,-43.200001,-42.000000,0.000000,0.000000,8.330124,68.211235,107.857895,107.857895,13.119285,6.117928,152.108810,0.000000,12.962000,0.000000,0.000000,128.333333,103.866666,102.400002,102.199997,101.466667,99.433334,0,1,0,0,0,68.621,48.246,68.352,48.420
02/19/2025,13:04:05.385,2657.90,2657.38,241.310000,23.233000,5606.000000,4128.100000,0.000000,59.992000,5606.000000,1.000000,1.401670,1.401600,2656.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,106.438887,70.832991,108.459592,76.133334,68.578570,13.119000,0.000000,-100.400002,-43.000000,-42.200001,0.000000,0.000000,8.330616,68.151604,107.857895,107.857895,13.119285,6.118091,152.108673,0.000000,12.962000,0.000000,0.000000,128.399994,104.199999,102.666664,102.266668,101.500000,99.599998,0,1,0,0,0,68.621,48.244,68.352,48.420
02/19/2025,13:04:08.386,2660.90,2660.38,241.340000,23.232000,5607.000000,4132.800000,0.000000,59.990000,5607.000000,1.000000,1.401816,1.401923,2659.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,106.472220,70.824115,108.492040,76.159999,68.579794,13.121000,0.117000,-100.800003,-42.700001,-42.400002,0.000000,0.016234,8.330581,68.157539,107.869988,107.870117,13.120752,6.118567,152.109344,0.002000,12.963000,0.000000,0.000000,128.399994,104.233335,102.699997,102.199997,101.599998,99.699997,0,1,0,0,0,68.622,48.243,68.352,48.420
02/19/2025,13:04:11.385,2663.90,2663.38,241.410000,23.238000,5610.000000,4137.500000,0.000000,59.994000,5610.000000,1.000000,1.401541,1.401806,2662.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,106.588889,70.816127,108.499591,76.189997,68.583467,13.121000,0.000000,-101.300003,-42.599998,-42.599998,0.000000,0.064936,8.330540,68.162132,107.873974,107.873974,13.121215,6.117065,152.109314,0.008000,12.964000,0.000000,0.000000,128.399994,104.566668,102.800003,102.266668,101.699997,99.800003,0,1,0,0,0,68.623,48.241,68.352,48.420
02/19/2025,13:04:14.386,2666.90,2666.38,241.320000,23.230000,5606.000000,4142.200000,0.000000,59.990000,5606.000000,1.000000,1.401636,1.401914,2665.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,106.672223,70.812577,107.982040,76.206665,68.583875,13.121000,0.000000,-101.599998,-42.299999,-42.799999,0.000000,0.113637,8.330366,68.182495,107.873974,107.873974,13.121215,6.116970,152.109222,0.014000,12.964000,0.000000,0.000000,128.466665,104.799998,102.833336,102.300003,101.733332,99.900002,0,1,0,0,0,68.623,48.240,68.352,48.420
02/19/2025,13:04:17.386,2669.90,2669.38,241.410000,23.240000,5610.000000,4146.800000,0.000000,59.990000,5610.000000,1.000000,1.402367,1.402552,2668.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,106.583334,70.813908,106.881224,76.226667,68.583467,13.121000,0.000000,-102.199997,-42.099998,-43.099998,0.000000,0.064936,8.330797,68.129684,107.873974,107.873974,13.121215,6.117829,152.109039,0.008000,12.964000,0.000000,0.000000,128.466665,104.000000,102.966667,102.333336,101.766668,99.966667,0,1,0,0,0,68.624,48.238,68.352,48.420
02/19/2025,13:04:20.386,2672.90,2672.38,241.200000,23.220000,5601.000000,4151.500000,0.000000,59.990000,5601.000000,1.000000,1.401723,1.401990,2671.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,106.583334,70.819825,106.030816,76.239998,68.585099,13.121000,0.000000,-102.500000,-41.799999,-43.299999,0.000000,0.016234,8.330571,68.156754,107.873974,107.873974,13.121215,6.117581,152.109039,0.002000,12.964000,0.000000,0.000000,128.500000,103.733332,103.033333,102.400002,101.833336,100.000000,0,1,0,0,0,68.625,48.237,68.352,48.420
02/19/2025,13:04:23.387,2675.90,2675.38,241.380000,23.237000,5609.000000,4156.200000,0.000000,59.990000,5609.000000,1.000000,1.402031,1.402229,2674.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,106.733333,70.827369,106.077143,76.260002,68.586732,13.121000,0.000000,-103.099998,-41.700001,-43.400002,0.000000,0.000000,8.330527,68.162231,107.873974,107.873974,13.121215,6.118185,152.108994,0.000000,12.964000,0.000000,0.000000,128.500000,104.100001,103.166664,102.566666,102.000000,100.066666,0,1,0,0,0,68.625,48.235,68.352,48.420
02/19/2025,13:04:26.387,2678.90,2678.38,241.330000,23.233000,5607.000000,4160.900000,0.000000,59.992000,5607.000000,1.000000,1.401928,1.402644,2677.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,106.783332,70.835801,106.806735,76.279999,68.587140,13.121000,0.000000,-103.599998,-41.500000,-43.500000,0.000000,0.000000,8.330535,68.163025,107.873974,107.873974,13.121215,6.117903,152.108978,0.000000,12.964000,0.000000,0.000000,128.500000,104.133334,103.133331,102.666664,102.099998,100.166664,0,1,0,0,0,68.626,48.234,68.352,48.420
02/19/2025,13:04:29.386,2681.90,2681.38,241.370000,23.238000,5609.000000,4165.500000,0.000000,59.991000,5609.000000,1.000000,1.401368,1.401624,2680.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,106.772222,70.844233,107.657349,76.289998,68.588364,13.121000,0.000000,-103.800003,-41.400002,-43.400002,0.000000,0.000000,8.330494,68.168083,107.873974,107.873974,13.121215,6.117672,152.108826,0.000000,12.964000,0.000000,0.000000,128.500000,103.800003,103.099998,102.833333,102.133331,100.266668,0,1,0,0,0,68.626,48.232,68.352,48.420
02/19/2025,13:04:32.388,2684.90,2684.38,241.270000,23.228000,5604.000000,4170.200000,0.000000,59.993000,5604.000000,1.000000,1.401757,1.401956,2683.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,106.911111,70.852665,108.321022,76.309998,68.589588,13.121000,0.000000,-104.000000,-41.299999,-43.400002,0.000000,0.000000,8.330665,68.146004,107.873974,107.873974,13.121215,6.117886,152.108749,0.000000,12.964000,0.000000,0.000000,128.500000,104.300001,103.099998,103.066666,102.199997,100.300003,0,1,0,0,0,68.627,48.231,68.352,48.420
02/19/2025,13:04:35.389,2687.90,2687.38,241.260000,23.227000,5604.000000,4174.900000,0.000000,59.993000,5604.000000,1.000000,1.401472,1.401641,2686.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,106.966666,70.860949,108.735512,76.316666,68.589996,13.121000,0.000000,-104.199997,-41.400002,-43.400002,0.000000,0.000000,8.331099,68.091240,107.873974,107.873974,13.121215,6.117724,152.108704,0.000000,12.964000,0.000000,0.000000,128.433329,104.300001,103.133331,103.233332,102.300003,100.400002,0,1,0,0,0,68.627,48.230,68.352,48.420
02/19/2025,13:04:38.390,2690.90,2690.38,241.230000,23.225000,5603.000000,4179.500000,0.000000,59.991000,5603.000000,1.000000,1.401851,1.401940,2689.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,106.977777,70.864943,108.947961,76.336667,68.589996,13.121000,0.000000,-104.099998,-41.400002,-43.299999,0.001000,0.000000,8.330717,68.139999,107.873974,107.873974,13.121215,6.118093,152.108612,0.000000,12.964000,0.000000,0.000000,128.466665,104.199999,103.233332,103.199997,102.333336,100.433334,0,1,0,0,0,68.628,48.228,68.352,48.420
02/19/2025,13:04:41.389,2693.90,2693.38,241.290000,23.230000,5605.000000,4184.200000,0.000000,59.991000,5605.000000,1.000000,1.401851,1.402089,2692.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,107.000000,70.863611,109.081225,76.349998,68.589996,13.121000,0.000000,-104.000000,-41.400002,-43.200001,0.000000,0.000000,8.330606,68.159813,107.873974,107.873974,13.121215,6.117812,152.108643,0.000000,12.964000,0.000000,0.000000,128.500000,104.000000,103.300003,103.233332,102.466667,100.500000,0,1,0,0,0,68.629,48.227,68.353,48.420
02/19/2025,13:04:44.389,2696.90,2696.38,241.220000,23.225000,5602.000000,4188.900000,0.000000,59.991000,5602.000000,1.000000,1.401679,1.402123,2695.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,107.000001,70.856955,109.240817,76.363335,68.589996,13.121000,0.000000,-104.000000,-41.500000,-43.000000,0.000000,0.000000,8.330496,68.176643,107.873974,107.873974,13.121215,6.118252,152.108490,0.000000,12.964000,0.000000,0.000000,128.399999,103.966667,103.300003,103.300003,102.533333,100.500000,0,1,0,0,0,68.629,48.225,68.353,48.420
02/19/2025,13:04:47.391,2699.90,2699.38,241.320000,23.235000,5607.000000,4193.500000,0.000000,59.992000,5607.000000,1.000000,1.401722,1.402039,2698.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,107.022222,70.846748,109.420816,76.383336,68.589996,13.121000,0.000000,-103.900002,-41.700001,-42.700001,0.000000,0.000000,8.330571,68.171181,107.873974,107.873974,13.121215,6.118304,152.108459,0.000000,12.964000,0.000000,0.000000,128.399994,103.966667,103.333336,103.366669,102.733332,100.333336,0,1,0,0,0,68.630,48.224,68.353,48.420
02/19/2025,13:04:50.392,2702.90,2702.38,241.130000,23.216000,5598.000000,4198.200000,0.000000,59.992000,5598.000000,1.000000,1.402136,1.402397,2701.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,106.994445,70.835505,109.597142,76.410004,68.589996,13.121000,0.000000,-103.599998,-41.900002,-42.599998,0.000000,0.000000,8.330485,68.184731,107.873974,107.873974,13.121215,6.117857,152.108368,0.000000,12.964000,0.000000,0.000000,128.433329,103.866669,103.466667,103.400002,102.800003,100.000000,0,1,0,0,0,68.630,48.223,68.353,48.420
02/19/2025,13:04:53.392,2705.90,2705.39,241.170000,23.220000,5600.000000,4202.900000,0.000000,59.992000,5600.000000,1.000000,1.402541,1.402413,2704.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,106.977779,70.823079,109.747755,76.423335,68.590813,13.121000,0.000000,-103.099998,-42.200001,-42.299999,0.000000,0.000000,8.330556,68.182861,107.873974,107.873974,13.121215,6.117999,152.108429,0.000000,12.964000,0.000000,0.000000,128.466665,103.933334,103.500000,103.400002,102.800003,99.766668,0,1,0,0,0,68.631,48.221,68.353,48.420
02/19/2025,13:04:56.393,2708.90,2708.39,241.250000,23.227000,5604.000000,4207.500000,0.000000,59.990000,5604.000000,1.000000,1.402118,1.401948,2707.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,107.000000,70.809617,109.816940,76.443331,68.593262,13.121000,0.000000,-102.599998,-42.400002,-42.099998,0.000000,0.000000,8.330448,68.194420,107.873974,107.873974,13.121215,6.118276,152.108276,0.000000,12.964000,0.000000,0.000000,128.466665,104.133331,103.500000,103.400002,102.833336,99.666664,0,1,0,0,0,68.632,48.220,68.353,48.421
02/19/2025,13:04:59.393,2711.90,2711.39,241.150000,23.213000,5598.000000,4212.200000,0.000000,59.989000,5598.000000,1.000000,1.402318,1.402530,2710.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,106.977777,70.795120,109.772247,76.443331,68.594895,13.123000,0.000000,-102.199997,-42.700001,-41.799999,0.000000,0.046624,8.330566,68.180000,107.892299,107.892299,13.123415,6.118023,152.109070,0.006000,12.966000,0.000000,0.000000,128.466665,104.099998,103.466667,103.433334,102.766668,99.633331,0,1,0,0,0,68.632,48.219,68.353,48.421
02/19/2025,13:05:02.393,2714.90,2714.39,241.260000,23.223000,5603.000000,4216.900000,0.000000,59.989000,5603.000000,1.000000,1.401972,1.402139,2713.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,107.055555,70.782546,109.409594,76.469999,68.593262,13.123000,0.000000,-101.699997,-43.000000,-41.599998,0.000000,0.116559,8.330621,68.174149,107.892299,107.892299,13.123415,6.117706,152.109070,0.014000,12.966000,0.000000,0.000000,128.500000,104.133331,103.533333,103.533333,102.800001,99.833333,0,1,0,0,0,68.633,48.217,68.353,48.421
02/19/2025,13:05:05.393,2717.90,2717.39,241.120000,23.211000,5597.000000,4221.500000,0.000000,59.987000,5597.000000,1.000000,1.402697,1.402953,2716.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,107.161111,70.775741,108.430613,76.489998,68.590813,13.123000,0.000000,-101.099998,-43.299999,-41.400002,0.000000,0.139871,8.330702,68.162323,107.892299,107.892299,13.123415,6.117273,152.108810,0.017000,12.966000,0.000000,0.000000,128.500000,104.266668,103.599998,103.500000,103.066666,100.033333,0,1,0,0,0,68.633,48.216,68.353,48.421
02/19/2025,13:05:08.393,2720.90,2720.39,241.180000,23.218000,5600.000000,4226.200000,0.000000,59.988000,5600.000000,1.000000,1.402102,1.402355,2719.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,107.283333,70.773373,107.080204,76.519997,68.589996,13.123000,0.000000,-100.699997,-43.500000,-41.200001,0.000000,0.069936,8.330620,68.173096,107.892299,107.892299,13.123415,6.117235,152.108734,0.008000,12.966000,0.000000,0.000000,128.500000,104.400002,103.699997,103.533333,103.266668,100.300001,0,1,0,0,0,68.633,48.216,68.353,48.421
02/19/2025,13:05:11.394,2723.90,2723.39,241.290000,23.229000,5605.000000,4230.900000,0.000000,59.989000,5605.000000,1.000000,1.402815,1.403664,2722.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,107.333332,70.773965,106.295715,76.540001,68.589996,13.123000,0.000000,-100.400002,-43.599998,-41.200001,0.000000,0.000000,8.330600,68.175140,107.892299,107.892299,13.123415,6.118125,152.108658,0.000000,12.966000,0.000000,0.000000,128.433329,104.333333,103.733332,103.599998,103.300003,100.599998,0,1,0,0,0,68.634,48.215,68.353,48.421
02/19/2025,13:05:14.394,2726.90,2726.39,241.250000,23.225000,5603.000000,4235.600000,0.000000,59.987000,5603.000000,1.000000,1.402670,1.402736,2725.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,107.388889,70.777515,106.522654,76.553332,68.591221,13.123000,0.000000,-100.000000,-43.599998,-41.299999,0.000000,0.000000,8.330658,68.169685,107.892299,107.892299,13.123415,6.118008,152.108536,0.000000,12.966000,0.000000,0.000000,128.433329,104.400002,103.766668,103.599998,103.333336,100.800001,0,1,0,0,0,68.635,48.214,68.353,48.421
02/19/2025,13:05:17.393,2729.90,2729.39,241.310000,23.231000,5606.000000,4240.200000,0.000000,59.985000,5606.000000,1.000000,1.402135,1.402387,2728.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,107.411111,70.782840,107.359592,76.559998,68.592446,13.123000,0.000000,-99.900002,-43.599998,-41.400002,0.000000,0.000000,8.330626,68.173721,107.892299,107.892299,13.123415,6.118360,152.108429,0.000000,12.966000,0.000000,0.000000,128.399994,104.366669,103.699997,103.766668,103.333336,100.900002,0,1,0,0,0,68.635,48.212,68.353,48.421
02/19/2025,13:05:20.393,2732.90,2732.39,241.320000,23.232000,5606.000000,4244.900000,0.000000,59.989000,5606.000000,1.000000,1.402591,1.402577,2731.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,107.477779,70.790681,108.248571,76.573334,68.592038,13.123000,0.000000,-99.800003,-43.400002,-41.599998,0.000000,0.000000,8.330587,68.179512,107.892299,107.892299,13.123415,6.118116,152.108398,0.000000,12.966000,0.000000,0.000000,128.500000,104.400002,103.800003,103.900002,103.333336,100.933334,0,1,0,0,0,68.636,48.211,68.354,48.421
02/19/2025,13:05:23.394,2735.90,2735.39,241.280000,23.230000,5605.000000,4249.600000,0.000000,59.991000,5605.000000,1.000000,1.401636,1.401774,2734.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,107.538890,70.799556,108.917142,76.610001,68.590813,13.123000,0.000000,-100.199997,-43.200001,-41.799999,0.000000,0.000000,8.330815,68.155807,107.892299,107.892299,13.123415,6.118419,152.108124,0.000000,12.967000,0.000000,0.000000,128.500000,104.433334,103.933334,103.966667,103.400002,101.000000,0,1,0,0,0,68.636,48.210,68.354,48.421
02/19/2025,13:05:26.395,2738.90,2738.39,241.310000,23.234000,5607.000000,4254.300000,0.000000,59.992000,5607.000000,1.000000,1.401868,1.402097,2737.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,107.644444,70.809320,109.396326,76.620000,68.589996,13.123000,0.000000,-100.300003,-43.099998,-42.099998,0.000000,0.000000,8.330832,68.154076,107.892299,107.892299,13.123415,6.118227,152.108246,0.000000,12.967000,0.000000,0.000000,128.433334,104.666664,104.033333,104.133331,103.500000,101.099998,0,1,0,0,0,68.637,48.209,68.354,48.421
02/19/2025,13:05:29.395,2741.90,2741.39,241.240000,23.228000,5603.000000,4258.900000,0.000000,59.992000,5603.000000,1.000000,1.401326,1.401509,2740.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,107.627776,70.813610,109.763265,76.639999,68.591221,13.123000,0.000000,-100.500000,-42.900002,-42.299999,0.001000,0.000000,8.331271,68.099106,107.892299,107.892299,13.123415,6.118238,152.108109,0.000000,12.967000,0.000000,0.000000,128.399994,104.533333,104.033333,104.166664,103.500000,101.133331,0,1,0,0,0,68.637,48.207,68.354,48.422
02/19/2025,13:05:32.395,2744.90,2744.39,241.300000,23.234000,5607.000000,4263.600000,0.000000,59.996000,5607.000000,1.000000,1.400706,1.400870,2743.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,107.655554,70.811983,109.961021,76.653336,68.592854,13.123000,0.000000,-100.800003,-42.700001,-42.400002,0.000000,0.000000,8.331285,68.102089,107.892299,107.892299,13.123415,6.118271,152.108154,0.000000,12.967000,0.000000,0.000000,128.399994,104.566666,104.099998,104.233332,103.433334,101.199997,0,1,0,0,0,68.638,48.206,68.354,48.422
02/19/2025,13:05:35.396,2747.90,2747.39,241.290000,23.233000,5606.000000,4268.300000,0.000000,59.998000,5606.000000,1.000000,1.401756,1.401591,2746.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,107.677776,70.806658,109.988981,76.673335,68.593671,13.123000,0.000000,-101.099998,-42.500000,-42.599998,0.000000,0.000000,8.331409,68.093803,107.892299,107.892299,13.123415,6.118387,152.108063,0.000000,12.967000,0.000000,0.000000,128.399994,104.666664,104.099998,104.300001,103.400002,101.199997,0,1,0,0,0,68.638,48.205,68.354,48.422
02/19/2025,13:05:38.395,2750.90,2750.39,241.430000,23.247000,5613.000000,4272.900000,0.000000,59.999000,5613.000000,1.000000,1.401686,1.402187,2749.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,107.705555,70.799557,110.013879,76.680000,68.593671,13.123000,0.000000,-101.400002,-42.599998,-42.700001,0.000000,0.000000,8.331318,68.107849,107.892299,107.892299,13.123415,6.118925,152.108002,0.000000,12.967000,0.000000,0.000000,128.366664,104.733332,104.233332,104.333336,103.400002,101.166664,0,1,0,0,0,68.639,48.204,68.354,48.422
02/19/2025,13:05:41.396,2753.90,2753.39,241.350000,23.239000,5609.000000,4277.600000,0.000000,60.002000,5609.000000,1.000000,1.402556,1.402652,2752.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,107.733332,70.789941,110.141226,76.706665,68.592038,13.123000,0.000000,-101.500000,-42.500000,-42.799999,0.000000,0.000000,8.331119,68.132149,107.892299,107.892299,13.123415,6.118316,152.107849,0.000000,12.967000,0.000000,0.000000,128.399994,104.800003,104.433334,104.199997,103.433334,101.133331,0,1,0,0,0,68.640,48.202,68.354,48.422
02/19/2025,13:05:44.397,2756.90,2756.39,241.390000,23.240000,5610.000000,4282.300000,0.000000,60.002000,5610.000000,1.000000,1.402022,1.402171,2755.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,107.799998,70.777959,110.286328,76.720001,68.592854,13.123000,0.000000,-101.400002,-42.500000,-42.700001,0.000000,0.000000,8.330987,68.149574,107.892299,107.892299,13.123415,6.118450,152.107971,0.000000,12.967000,0.000000,0.000000,128.399994,104.866669,104.500000,104.199997,103.599998,101.233332,0,1,0,0,0,68.640,48.201,68.354,48.422
02/19/2025,13:05:47.399,2759.90,2759.39,241.390000,23.238000,5610.000000,4287.000000,0.000000,60.006000,5610.000000,1.000000,1.401885,1.402171,2758.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,107.844443,70.763461,110.351430,76.740000,68.594895,13.125000,0.119000,-101.199997,-42.500000,-42.599998,0.000000,0.019182,8.330779,68.178596,107.902243,107.902395,13.124636,6.118673,152.108490,0.002000,12.968000,0.000000,0.000000,128.399994,105.000000,104.400002,104.199997,103.699997,101.366669,0,1,0,0,0,68.641,48.200,68.354,48.422
02/19/2025,13:05:50.398,2762.90,2762.39,241.370000,23.235000,5608.000000,4291.600000,0.000000,60.009000,5608.000000,1.000000,1.401722,1.402038,2761.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,107.905553,70.748964,110.229185,76.763331,68.595304,13.125000,0.000000,-101.000000,-42.700001,-42.500000,0.000000,0.076728,8.330839,68.171318,107.907694,107.907694,13.125263,6.118070,152.108368,0.009000,12.969000,0.000000,0.000000,128.399994,105.133331,104.500000,104.199997,103.699997,101.500000,0,1,0,0,0,68.641,48.199,68.354,48.422
02/19/2025,13:05:53.399,2765.90,2765.39,241.330000,23.232000,5607.000000,4296.300000,0.000000,60.010000,5607.000000,1.000000,1.401085,1.401111,2764.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,107.966665,70.736685,109.642042,76.783333,68.595304,13.125000,0.000000,-100.800003,-42.799999,-42.400002,0.000000,0.134274,8.330769,68.181442,107.907694,107.907694,13.125263,6.117819,152.108414,0.016000,12.969000,0.000000,0.000000,128.433329,105.233332,104.466667,104.199997,103.800003,101.666664,0,1,0,0,0,68.642,48.198,68.354,48.422
02/19/2025,13:05:56.399,2768.90,2768.39,241.320000,23.232000,5606.000000,4301.000000,0.000000,60.007000,5606.000000,1.000000,1.401085,1.401169,2767.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,108.038890,70.728993,108.599797,76.810000,68.594487,13.125000,0.000000,-100.400002,-43.000000,-42.200001,0.000000,0.076728,8.330612,68.200066,107.907694,107.907694,13.125263,6.117971,152.108170,0.009000,12.969000,0.000000,0.000000,128.500000,105.366669,104.500000,104.199997,103.833336,101.833336,0,1,0,0,0,68.642,48.197,68.354,48.422
02/19/2025,13:05:59.398,2771.90,2771.39,241.400000,23.240000,5610.000000,4305.700000,0.000000,60.006000,5610.000000,1.000000,1.401850,1.401988,2770.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,108.077777,70.725295,107.860613,76.826665,68.594487,13.125000,0.000000,-100.199997,-43.099998,-42.099998,0.000000,0.019182,8.330616,68.198425,107.907694,107.907694,13.125263,6.118281,152.108017,0.002000,12.969000,0.000000,0.000000,128.433329,105.333336,104.699999,104.199997,103.833336,101.966667,0,1,0,0,0,68.643,48.195,68.355,48.422
02/19/2025,13:06:02.399,2774.90,2774.39,241.320000,23.234000,5607.000000,4310.300000,0.000000,60.004000,5607.000000,1.000000,1.401050,1.401417,2773.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,108.144445,70.724259,107.985714,76.849998,68.596937,13.125000,0.000000,-100.199997,-43.200001,-42.000000,0.000000,0.000000,8.330756,68.180084,107.907694,107.907694,13.125263,6.118099,152.107895,0.000000,12.969000,0.000000,0.000000,128.433334,105.400002,104.800003,104.233332,104.000000,102.000000,0,1,0,0,0,68.643,48.194,68.355,48.422
02/19/2025,13:06:05.400,2777.90,2777.39,241.350000,23.236000,5608.000000,4315.000000,0.000000,60.006000,5608.000000,1.000000,1.401489,1.401616,2776.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,108.172223,70.724703,108.730000,76.870003,68.600203,13.125000,0.000000,-100.199997,-43.299999,-41.900002,0.000000,0.000000,8.330813,68.177956,107.907694,107.907694,13.125263,6.118602,152.107788,0.000000,12.969000,0.000000,0.000000,128.300003,105.599998,104.800003,104.466667,104.000000,101.866669,0,1,0,0,0,68.644,48.193,68.355,48.422
02/19/2025,13:06:08.401,2780.90,2780.39,241.270000,23.229000,5604.000000,4319.700000,0.000000,60.008000,5604.000000,1.000000,1.402945,1.403117,2779.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,108.205556,70.726478,109.511632,76.876668,68.600203,13.125000,0.000000,-100.000000,-43.299999,-41.799999,0.000000,0.000000,8.331072,68.149345,107.907694,107.907694,13.125263,6.118773,152.107864,0.000000,12.969000,0.000000,0.000000,128.366664,105.733332,104.800003,104.566666,103.966667,101.800003,0,1,0,0,0,68.644,48.192,68.355,48.422
02/19/2025,13:06:11.401,2783.90,2783.39,241.210000,23.223000,5601.000000,4324.300000,0.000000,60.004000,5601.000000,1.000000,1.402144,1.402429,2782.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,108.172221,70.729585,110.024897,76.896667,68.601019,13.125000,0.000000,-99.900002,-43.400002,-41.700001,0.000000,0.000000,8.330788,68.187622,107.907694,107.907694,13.125263,6.118440,152.107651,0.000000,12.969000,0.000000,0.000000,128.366664,105.633331,104.833336,104.566666,103.966667,101.666664,0,1,0,0,0,68.645,48.191,68.355,48.422
02/19/2025,13:06:14.400,2786.90,2786.39,241.320000,23.233000,5606.000000,4329.000000,0.000000,60.004000,5606.000000,1.000000,1.402014,1.402453,2785.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,108.166665,70.734171,110.257143,76.910004,68.604285,13.125000,0.000000,-100.000000,-43.400002,-41.700001,0.000000,0.000000,8.330966,68.169380,107.907694,107.907694,13.125263,6.118621,152.107651,0.000000,12.969000,0.000000,0.000000,128.399994,105.500000,104.900002,104.599998,103.966667,101.633331,0,1,0,0,0,68.645,48.190,68.355,48.422
02/19/2025,13:06:17.401,2789.90,2789.39,241.370000,23.238000,5609.000000,4333.700000,0.000000,60.005000,5609.000000,1.000000,1.402143,1.402536,2788.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,108.305555,70.736982,110.335307,76.930000,68.605918,13.125000,0.000000,-100.099998,-43.500000,-41.700001,0.000000,0.000000,8.331126,68.152840,107.907694,107.907694,13.125263,6.118574,152.107513,0.000000,12.969000,0.000000,0.000000,128.466665,105.700002,105.000000,104.733332,104.233332,101.699997,0,1,0,0,0,68.646,48.189,68.355,48.422
02/19/2025,13:06:20.401,2792.90,2792.39,241.240000,23.226000,5603.000000,4338.400000,0.000000,60.001000,5603.000000,1.000000,1.401447,1.402006,2791.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,108.400001,70.735502,110.387960,76.943331,68.605510,13.125000,0.000000,-99.900002,-43.500000,-41.599998,0.000000,0.000000,8.330990,68.172119,107.907694,107.907694,13.125263,6.119192,152.107513,0.000000,12.969000,0.000000,0.000000,128.433329,105.800003,105.166664,104.866669,104.300003,101.833336,0,1,0,0,0,68.646,48.187,68.355,48.422
02/19/2025,13:06:23.401,2795.90,2795.39,241.410000,23.242000,5611.000000,4343.000000,0.000000,60.002000,5611.000000,1.000000,1.402074,1.402303,2794.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,108.511111,70.731064,110.464899,76.959999,68.605918,13.125000,0.000000,-99.900002,-43.400002,-41.599998,0.000000,0.000000,8.330750,68.200272,107.907694,107.907694,13.125263,6.119124,152.107483,0.000000,12.969000,0.000000,0.000000,128.433329,105.800003,105.266668,105.099998,104.300003,102.166667,0,1,0,0,0,68.647,48.186,68.355,48.422
02/19/2025,13:06:26.402,2798.90,2798.40,241.410000,23.242000,5611.000000,4347.700000,0.000000,60.001000,5611.000000,1.000000,1.401902,1.402055,2797.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,108.650000,70.724555,110.525715,76.986669,68.607143,13.125000,0.000000,-100.000000,-43.400002,-41.599998,0.000000,0.000000,8.330935,68.177422,107.907694,107.907694,13.125263,6.118631,152.107391,0.000000,12.969000,0.000000,0.000000,128.433329,105.766668,105.433334,105.266668,104.366669,102.633334,0,1,0,0,0,68.647,48.185,68.355,48.422
02/19/2025,13:06:29.403,2801.90,2801.40,241.440000,23.242000,5612.000000,4352.400000,0.000000,60.002000,5612.000000,1.000000,1.401213,1.401342,2800.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,108.722222,70.716123,110.540408,77.000000,68.607143,13.126000,0.000000,-100.000000,-43.500000,-41.700001,0.000000,0.012660,8.330954,68.178841,107.910594,107.910647,13.125630,6.119080,152.107712,0.002000,12.969000,0.000000,0.000000,128.399994,105.900002,105.466667,105.233332,104.366669,102.966667,0,1,0,0,0,68.648,48.184,68.355,48.422
02/19/2025,13:06:32.403,2804.90,2804.40,241.310000,23.219000,5603.000000,4357.100000,0.000000,59.999000,5603.000000,1.000000,1.401869,1.401848,2803.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,108.766666,70.707691,110.434898,77.029999,68.608368,13.131000,0.000000,-99.900002,-43.400002,-41.700001,0.001000,0.157810,8.330649,68.215919,107.952399,107.952437,13.130646,6.117818,152.109253,0.019000,12.975000,0.000000,0.000000,128.399994,105.900002,105.500000,105.233332,104.333336,103.233332,0,1,0,0,0,68.648,48.183,68.355,48.422
02/19/2025,13:06:35.404,2807.90,2807.40,241.370000,23.222000,5605.000000,4361.700000,0.000000,59.999000,5605.000000,1.000000,1.401257,1.401500,2806.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,108.844443,70.702365,109.834082,77.070002,68.609592,13.131000,0.000000,-100.000000,-43.400002,-41.700001,0.000000,0.340343,8.330911,68.181641,107.957447,107.957447,13.131243,6.116607,152.109573,0.041000,12.975000,0.000000,0.000000,128.399994,106.000000,105.599998,105.233332,104.400002,103.433334,0,1,0,0,0,68.649,48.182,68.356,48.422
02/19/2025,13:06:38.404,2810.90,2810.40,241.250000,23.211000,5600.000000,4366.400000,0.000000,60.000000,5600.000000,1.000000,1.400931,1.401451,2809.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,108.894444,70.701773,108.530409,77.106667,68.610001,13.131000,0.000000,-99.900002,-43.400002,-41.700001,0.000000,0.328944,8.330922,68.181793,107.957447,107.957447,13.131243,6.116022,152.109665,0.040000,12.975000,0.000000,0.000000,128.399994,105.933334,105.633331,105.366669,104.400002,103.633331,0,1,0,0,0,68.650,48.180,68.356,48.422
02/19/2025,13:06:41.405,2813.90,2813.40,241.310000,23.217000,5603.000000,4371.100000,0.000000,59.996000,5603.000000,1.000000,1.401258,1.401351,2812.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,108.955554,70.706063,107.082450,77.133334,68.608776,13.131000,0.000000,-100.000000,-43.299999,-41.799999,0.001000,0.146411,8.331013,68.167709,107.957447,107.957447,13.131243,6.116507,152.109665,0.018000,12.975000,0.000000,0.000000,128.399994,106.099998,105.666664,105.366669,104.500000,103.699997,0,1,0,0,0,68.650,48.179,68.356,48.422
02/19/2025,13:06:44.406,2816.90,2816.40,241.270000,23.213000,5601.000000,4375.700000,0.000000,59.995000,5601.000000,1.000000,1.401155,1.401459,2815.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,108.983331,70.717454,106.146327,77.153336,68.607551,13.131000,0.000000,-100.099998,-43.200001,-42.000000,0.000000,0.010916,8.331078,68.160492,107.957447,107.957447,13.131243,6.116526,152.109573,0.001000,12.975000,0.000000,0.000000,128.399994,106.133331,105.699997,105.333336,104.633331,103.699997,0,1,0,0,0,68.651,48.178,68.356,48.422
02/19/2025,13:06:47.406,2819.90,2819.40,241.270000,23.215000,5601.000000,4380.400000,0.000000,59.997000,5601.000000,1.000000,1.401421,1.401708,2818.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,109.088888,70.736980,105.776939,77.190002,68.607959,13.131000,0.000000,-100.199997,-43.000000,-42.099998,0.000000,0.000000,8.330855,68.189911,107.957447,107.957447,13.131243,6.116662,152.109451,0.000000,12.975000,0.000000,0.000000,128.466665,106.366669,105.766668,105.500000,104.733332,103.699997,0,1,0,0,0,68.651,48.177,68.356,48.422
02/19/2025,13:06:50.406,2822.90,2822.40,241.360000,23.224000,5605.000000,4385.100000,0.000000,59.996000,5605.000000,1.000000,1.400965,1.401185,2821.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,109.083332,70.763904,105.673879,77.196668,68.607959,13.131000,0.000000,-100.300003,-42.900002,-42.299999,0.000000,0.000000,8.331118,68.156929,107.957447,107.957447,13.131243,6.116479,152.109375,0.000000,12.975000,0.000000,0.000000,128.433329,106.233332,105.800003,105.500000,104.833333,103.699997,0,1,0,0,0,68.652,48.176,68.356,48.422
02/19/2025,13:06:53.408,2825.90,2825.40,241.290000,23.218000,5602.000000,4389.700000,0.000000,59.997000,5602.000000,1.000000,1.400939,1.401343,2824.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,109.105555,70.796300,105.711022,77.219999,68.607551,13.131000,0.000000,-100.699997,-42.799999,-42.299999,0.000000,0.000000,8.330723,68.207237,107.957447,107.957447,13.131243,6.116565,152.109009,0.000000,12.975000,0.000000,0.000000,128.399994,106.266668,105.866669,105.500000,104.900002,103.699997,0,1,0,0,0,68.652,48.175,68.356,48.422
02/19/2025,13:06:56.408,2828.90,2828.40,241.370000,23.226000,5606.000000,4394.400000,0.000000,59.998000,5606.000000,1.000000,1.400542,1.400630,2827.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,109.155554,70.834614,105.869593,77.239998,68.607959,13.131000,0.000000,-100.900002,-42.700001,-42.500000,0.000000,0.000000,8.330744,68.206032,107.957447,107.957447,13.131243,6.116856,152.108795,0.000000,12.976000,0.000000,0.000000,128.433329,106.300001,105.900002,105.633331,104.966667,103.699997,0,1,0,0,0,68.653,48.174,68.356,48.422
02/19/2025,13:06:59.408,2831.90,2831.40,241.390000,23.228000,5607.000000,4399.100000,0.000000,60.002000,5607.000000,1.000000,1.401757,1.401922,2830.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,109.211110,70.874851,106.152450,77.239998,68.608368,13.131000,0.000000,-101.099998,-42.599998,-42.599998,0.000000,0.000000,8.330862,68.189491,107.957447,107.957447,13.131243,6.117383,152.108612,0.000000,12.976000,0.000000,0.000000,128.433329,106.466667,105.966667,105.566666,105.199997,103.633331,0,1,0,0,0,68.653,48.173,68.356,48.422
02/19/2025,13:07:02.408,2834.90,2834.40,241.400000,23.230000,5608.000000,4403.800000,0.000000,60.004000,5608.000000,1.000000,1.401722,1.401326,2833.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,109.172221,70.911094,106.541226,77.260002,68.607959,13.131000,0.000000,-101.000000,-42.599998,-42.599998,0.001000,0.000000,8.330882,68.185669,107.957447,107.957447,13.131243,6.117287,152.108383,0.000000,12.976000,0.000000,0.000000,128.399994,106.500000,106.000000,105.500000,105.199997,103.433334,0,1,0,0,0,68.653,48.171,68.356,48.423
02/19/2025,13:07:05.408,2837.90,2837.40,241.310000,23.222000,5604.000000,4408.400000,0.000000,60.008000,5604.000000,1.000000,1.401602,1.402263,2836.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,109.155554,70.940088,107.004287,77.260002,68.607551,13.131000,0.000000,-101.099998,-42.599998,-42.599998,0.000000,0.000000,8.331072,68.162804,107.957447,107.957447,13.131243,6.117699,152.108200,0.000000,12.976000,0.000000,0.000000,128.399994,106.433334,106.066666,105.566666,105.233332,103.233332,0,1,0,0,0,68.654,48.170,68.356,48.423
02/19/2025,13:07:08.408,2840.90,2840.40,241.320000,23.224000,5604.000000,4413.100000,0.000000,60.010000,5604.000000,1.000000,1.401223,1.401542,2839.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,109.161111,70.960650,107.506327,77.279999,68.608776,13.131000,0.000000,-100.800003,-42.799999,-42.400002,0.000000,0.000000,8.330929,68.181747,107.957447,107.957447,13.131243,6.118413,152.108078,0.000000,12.976000,0.000000,0.000000,128.300003,106.500000,106.099998,105.599998,105.300003,103.166664,0,1,0,0,0,68.654,48.169,68.356,48.423
02/19/2025,13:07:11.409,2843.90,2843.40,241.280000,23.220000,5603.000000,4417.800000,0.000000,60.009000,5603.000000,1.000000,1.401550,1.401774,2842.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,109.277777,70.972337,108.013877,77.289998,68.610001,13.131000,0.000000,-100.400002,-42.900002,-42.200001,0.000000,0.000000,8.331061,68.164299,107.957447,107.957447,13.131243,6.118517,152.107895,0.000000,12.976000,0.000000,0.000000,128.399994,106.666664,106.099998,105.699999,105.333336,103.466667,0,1,0,0,0,68.654,48.169,68.356,48.423
02/19/2025,13:07:14.408,2846.90,2846.40,241.350000,23.227000,5606.000000,4422.400000,0.000000,60.011000,5606.000000,1.000000,1.401645,1.402155,2845.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,109.416665,70.974852,108.497550,77.309998,68.610001,13.131000,0.000000,-100.199997,-43.099998,-42.099998,0.000000,0.000000,8.331011,68.169601,107.957447,107.957447,13.131243,6.117872,152.107773,0.000000,12.976000,0.000000,0.000000,128.433329,106.799998,106.133331,105.833336,105.566666,103.733332,0,1,0,0,0,68.655,48.168,68.357,48.423
02/19/2025,13:07:17.409,2849.90,2849.40,241.310000,23.223000,5604.000000,4427.100000,0.000000,60.013000,5604.000000,1.000000,1.400853,1.401351,2848.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,109.599999,70.968787,108.932448,77.316666,68.610001,13.131000,0.000000,-100.000000,-43.400002,-41.799999,0.000000,0.000000,8.331027,68.168236,107.957447,107.957447,13.131243,6.118307,152.107712,0.000000,12.976000,0.000000,0.000000,128.399994,107.766668,106.133331,105.933334,105.500000,103.866669,0,1,0,0,0,68.655,48.167,68.357,48.423
02/19/2025,13:07:20.411,2852.90,2852.40,241.380000,23.230000,5607.000000,4431.800000,0.000000,60.018000,5607.000000,1.000000,1.401937,1.401690,2851.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,109.588887,70.954438,109.304898,77.336667,68.610001,13.131000,0.000000,-100.000000,-43.500000,-41.599998,0.000000,0.000000,8.331079,68.161629,107.957447,107.957447,13.131243,6.118121,152.107468,0.000000,12.976000,0.000000,0.000000,128.399994,107.333331,106.233332,106.066666,105.533333,103.966667,0,1,0,0,0,68.656,48.166,68.357,48.423
02/19/2025,13:07:23.411,2855.90,2855.40,241.130000,23.207000,5596.000000,4436.400000,0.000000,60.021000,5596.000000,1.000000,1.400827,1.400863,2854.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,109.622222,70.931953,109.613674,77.356667,68.610001,13.131000,0.000000,-99.800003,-43.599998,-41.299999,0.001000,0.000000,8.330844,68.193085,107.957447,107.957447,13.131243,6.118534,152.107422,0.000000,12.976000,0.000000,0.000000,128.466665,107.033333,106.400002,106.133331,105.699999,104.000000,0,1,0,0,0,68.656,48.165,68.357,48.423
02/19/2025,13:07:26.413,2858.90,2858.41,241.330000,23.226000,5605.000000,4441.100000,0.000000,60.022000,5605.000000,1.000000,1.401274,1.401608,2857.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,109.711110,70.903995,109.866122,77.370003,68.610001,13.131000,0.000000,-99.900002,-43.599998,-41.200001,0.000000,0.000000,8.330844,68.196671,107.957447,107.957447,13.131243,6.118275,152.107330,0.000000,12.976000,0.000000,0.000000,128.399994,107.366666,106.666667,106.233332,105.699997,103.900002,0,1,0,0,0,68.657,48.164,68.357,48.423
02/19/2025,13:07:29.412,2861.90,2861.41,241.160000,23.210000,5597.000000,4445.800000,0.000000,60.021000,5597.000000,1.000000,1.401163,1.401684,2860.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,109.838889,70.874113,110.071428,77.370003,68.610001,13.131000,0.000000,-100.699997,-43.500000,-41.200001,0.000000,0.000000,8.330850,68.199867,107.957447,107.957447,13.131243,6.118656,152.107239,0.000000,12.976000,0.000000,0.000000,128.433329,107.599998,106.933334,106.366669,105.766668,103.933334,0,1,0,0,0,68.657,48.163,68.357,48.423
02/19/2025,13:07:32.412,2864.90,2864.41,241.170000,23.211000,5598.000000,4450.400000,0.000000,60.021000,5598.000000,1.000000,1.401534,1.401916,2863.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,109.861112,70.845563,110.234694,77.383334,68.610001,13.131000,0.000000,-101.300003,-43.200001,-41.400002,0.000000,0.000000,8.330854,68.202141,107.957447,107.957447,13.131243,6.118744,152.107224,0.000000,12.976000,0.000000,0.000000,128.466665,107.566666,106.900002,106.400002,105.866669,103.966667,0,1,0,0,0,68.658,48.162,68.357,48.423
02/19/2025,13:07:35.413,2867.90,2867.41,241.120000,23.207000,5596.000000,4455.100000,0.000000,60.022000,5596.000000,1.000000,1.401172,1.401418,2866.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,109.905556,70.818196,110.367347,77.419998,68.611225,13.131000,0.000000,-102.000000,-42.799999,-41.700001,0.000000,0.000000,8.330982,68.190491,107.957447,107.957447,13.131243,6.118741,152.107193,0.000000,12.976000,0.000000,0.000000,128.500000,107.466667,106.966667,106.533333,105.933334,104.033333,0,1,0,0,0,68.658,48.161,68.357,48.423
02/19/2025,13:07:38.413,2870.90,2870.41,241.130000,23.207000,5596.000000,4459.800000,0.000000,60.017000,5596.000000,1.000000,1.401689,1.401858,2869.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,109.966665,70.792160,110.484489,77.439997,68.613265,13.131000,0.000000,-102.599998,-42.500000,-42.000000,0.000000,0.000000,8.330996,68.192459,107.957447,107.957447,13.131243,6.118397,152.107071,0.000000,12.976000,0.000000,0.000000,128.399994,107.433334,107.000000,106.666664,106.066666,104.233332,0,1,0,0,0,68.659,48.160,68.357,48.423
02/19/2025,13:07:41.412,2873.90,2873.41,241.230000,23.217000,5601.000000,4464.400000,0.000000,60.018000,5601.000000,1.000000,1.401258,1.401277,2872.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,110.066667,70.767455,110.590816,77.449997,68.615306,13.131000,0.000000,-103.099998,-42.099998,-42.299999,0.000000,0.000000,8.330604,68.243401,107.957447,107.957447,13.131243,6.118699,152.107101,0.000000,12.976000,0.000000,0.000000,128.433329,107.566666,107.033333,106.800003,106.266668,104.300003,0,1,0,0,0,68.659,48.159,68.357,48.423
02/19/2025,13:07:44.412,2876.90,2876.41,241.110000,23.206000,5595.000000,4469.100000,0.000000,60.015000,5595.000000,1.000000,1.401319,1.401477,2875.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,110.100001,70.746153,110.686123,77.470001,68.616530,13.131000,0.000000,-103.800003,-41.799999,-42.599998,0.000000,0.000000,8.330659,68.239815,107.957447,107.957447,13.131243,6.118824,152.107056,0.000000,12.976000,0.000000,0.000000,128.500000,107.466667,107.099998,106.866669,106.366669,104.300003,0,1,0,0,0,68.660,48.158,68.357,48.423
02/19/2025,13:07:47.413,2879.90,2879.41,241.190000,23.213000,5599.000000,4473.800000,0.000000,60.016000,5599.000000,1.000000,1.401241,1.401260,2878.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,110.094445,70.728106,110.769797,77.489998,68.617754,13.131000,0.000000,-104.000000,-41.599998,-42.900002,0.000000,0.000000,8.330709,68.234436,107.957447,107.957447,13.131243,6.118344,152.106995,0.000000,12.976000,0.000000,0.000000,128.433329,107.266668,107.233332,106.933334,106.400002,104.300003,0,1,0,0,0,68.660,48.157,68.358,48.423
02/19/2025,13:07:50.412,2882.90,2882.41,241.210000,23.215000,5600.000000,4478.400000,0.000000,60.017000,5600.000000,1.000000,1.401680,1.401393,2881.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,110.161110,70.711981,110.835715,77.509997,68.619387,13.131000,0.000000,-104.099998,-41.400002,-43.099998,0.000000,0.000000,8.330721,68.233856,107.957447,107.957447,13.131243,6.118577,152.106949,0.000000,12.976000,0.000000,0.000000,128.466665,107.566666,107.199997,106.933334,106.533333,104.266668,0,1,0,0,0,68.661,48.156,68.358,48.423
02/19/2025,13:07:53.413,2885.90,2885.41,241.150000,23.210000,5597.000000,4483.100000,0.000000,60.013000,5597.000000,1.000000,1.401422,1.401617,2884.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,110.188888,70.698223,110.882859,77.526665,68.618571,13.131000,0.000000,-104.300003,-41.299999,-43.200001,0.000000,0.000000,8.330715,68.238815,107.957447,107.957447,13.131243,6.119361,152.106918,0.000000,12.976000,0.000000,0.000000,128.466665,107.599998,107.199997,106.900002,106.733332,104.233332,0,1,0,0,0,68.661,48.155,68.358,48.423
02/19/2025,13:07:56.414,2888.90,2888.41,241.160000,23.210000,5597.000000,4487.800000,0.000000,60.007000,5597.000000,1.000000,1.400086,1.400398,2887.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,110.149999,70.686389,110.924900,77.533333,68.614082,13.131000,0.000000,-104.300003,-41.299999,-43.299999,0.000000,0.000000,8.330556,68.261307,107.957447,107.957447,13.131243,6.118800,152.106934,0.000000,12.976000,0.000000,0.000000,128.466665,107.533333,107.133331,106.900002,106.733332,104.133331,0,1,0,0,0,68.662,48.154,68.358,48.423
