FILENAME:,TR_AWP25WS10441_Lab_ID_25WS1753_Model_GE50S08BAY_Date_02_19_2025_Time_12_191st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
02/19/2025,13:07:59.414,2891.90,2891.41,241.280000,23.222000,5603.000000,4492.400000,0.000000,60.011000,5603.000000,1.000000,1.400525,1.400613,2890.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,110.127777,70.675590,110.973470,77.553332,68.613265,13.131000,0.000000,-104.300003,-41.299999,-43.500000,0.000000,0.000000,8.330872,68.220612,107.957447,107.957447,13.131243,6.119196,152.106750,0.000000,12.976000,0.000000,0.000000,128.466665,107.599998,107.033333,106.900002,106.733332,104.033333,0,1,0,0,0,68.662,48.153,68.358,48.423
02/19/2025,13:08:02.414,2894.90,2894.41,241.160000,23.210000,5597.000000,4497.100000,0.000000,60.007000,5597.000000,1.000000,1.401077,1.401062,2893.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,110.138888,70.666270,111.024286,77.566666,68.617754,13.131000,0.000000,-104.099998,-41.299999,-43.500000,0.001000,0.000000,8.330987,68.209824,107.957447,107.957447,13.131243,6.118989,152.106812,0.000000,12.976000,0.000000,0.000000,128.500000,107.599998,107.000000,107.000000,106.733332,104.000000,0,1,0,0,0,68.662,48.152,68.358,48.424
02/19/2025,13:08:05.414,2897.90,2897.41,241.050000,23.200000,5592.000000,4501.800000,0.000000,60.005000,5592.000000,1.000000,1.400603,1.400913,2896.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,110.144443,70.659021,111.073470,77.580002,68.621835,13.131000,0.000000,-104.099998,-41.299999,-43.500000,0.000000,0.000000,8.330909,68.225983,107.957447,107.957447,13.131243,6.118357,152.106689,0.000000,12.976000,0.000000,0.000000,128.466665,107.599998,107.000000,107.099998,106.699997,104.000000,0,1,0,0,0,68.663,48.151,68.358,48.424
02/19/2025,13:08:08.415,2900.90,2900.41,240.880000,23.184000,5585.000000,4506.400000,0.000000,60.005000,5585.000000,1.000000,1.400880,1.401030,2899.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,110.177777,70.653252,111.122245,77.599998,68.623468,13.131000,0.000000,-104.300003,-41.299999,-43.500000,0.000000,0.000000,8.331235,68.184669,107.957447,107.957447,13.131243,6.118790,152.106674,0.000000,12.976000,0.000000,0.000000,128.466665,107.599998,107.066666,107.233332,106.733332,103.966667,0,1,0,0,0,68.663,48.150,68.358,48.424
02/19/2025,13:08:11.415,2903.90,2903.41,241.050000,23.201000,5593.000000,4511.100000,0.000000,60.002000,5593.000000,1.000000,1.400888,1.400788,2902.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,110.161110,70.646891,111.174082,77.619998,68.622652,13.131000,0.000000,-104.099998,-41.299999,-43.500000,0.000000,0.000000,8.331048,68.210709,107.957447,107.957447,13.131243,6.118393,152.106613,0.000000,12.976000,0.000000,0.000000,128.399994,107.666664,107.099998,107.266668,106.699997,103.833336,0,1,0,0,0,68.664,48.149,68.358,48.424
02/19/2025,13:08:14.415,2906.90,2906.41,240.930000,23.189000,5587.000000,4515.700000,0.000000,60.000000,5587.000000,1.000000,1.401009,1.400988,2905.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,110.194444,70.640826,111.226939,77.639999,68.624692,13.131000,0.000000,-104.199997,-41.299999,-43.500000,0.000000,0.000000,8.330970,68.223160,107.957447,107.957447,13.131243,6.118709,152.106506,0.000000,12.976000,0.000000,0.000000,128.399994,107.866669,107.099998,107.199997,106.766668,103.833336,0,1,0,0,0,68.664,48.148,68.358,48.424
02/19/2025,13:08:17.415,2909.90,2909.41,241.030000,23.198000,5591.000000,4520.400000,0.000000,60.002000,5591.000000,1.000000,1.401155,1.401153,2908.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,110.261110,70.635945,111.273061,77.660004,68.627549,13.131000,0.000000,-104.099998,-41.299999,-43.500000,0.000000,0.000000,8.330793,68.247360,107.957447,107.957447,13.131243,6.119114,152.106506,0.000000,12.976000,0.000000,0.000000,128.399994,107.900002,107.233332,107.199997,106.800003,104.033333,0,1,0,0,0,68.665,48.147,68.359,48.424
02/19/2025,13:08:20.417,2912.90,2912.41,240.930000,23.189000,5587.000000,4525.100000,0.000000,60.004000,5587.000000,1.000000,1.401440,1.401610,2911.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,110.305555,70.631507,111.296734,77.673335,68.628773,13.131000,0.000000,-104.300003,-41.299999,-43.500000,0.000000,0.000000,8.330945,68.228920,107.957447,107.957447,13.131243,6.118916,152.106537,0.000000,12.976000,0.000000,0.000000,128.399994,107.900002,107.366669,107.133331,106.833336,104.199999,0,1,0,0,0,68.665,48.146,68.359,48.424
02/19/2025,13:08:23.417,2915.90,2915.41,240.920000,23.187000,5586.000000,4529.700000,0.000000,60.001000,5586.000000,1.000000,1.401130,1.401544,2914.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,110.383333,70.626921,111.284489,77.699997,68.628365,13.131000,0.000000,-104.199997,-41.299999,-43.500000,0.000000,0.000000,8.330983,68.226410,107.957447,107.957447,13.131243,6.118359,152.106567,0.000000,12.976000,0.000000,0.000000,128.399994,107.900002,107.466667,107.199997,106.966667,104.366669,0,1,0,0,0,68.666,48.145,68.359,48.424
02/19/2025,13:08:26.417,2918.90,2918.41,240.870000,23.182000,5584.000000,4534.400000,0.000000,60.001000,5584.000000,1.000000,1.401173,1.401212,2917.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,110.416665,70.623075,111.238571,77.706665,68.627141,13.131000,0.000000,-104.199997,-41.400002,-43.500000,0.000000,0.000000,8.330958,68.231102,107.957447,107.957447,13.131243,6.118629,152.106430,0.000000,12.976000,0.000000,0.000000,128.399994,107.900002,107.500000,107.199997,107.000000,104.500000,0,1,0,0,0,68.666,48.144,68.359,48.424
02/19/2025,13:08:29.417,2921.90,2921.41,241.010000,23.195000,5590.000000,4539.000000,0.000000,60.000000,5590.000000,1.000000,1.401466,1.401560,2920.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,110.494443,70.619525,111.185102,77.730001,68.628365,13.131000,0.000000,-104.199997,-41.299999,-43.500000,0.000000,0.000000,8.331216,68.201729,107.957447,107.957447,13.131243,6.119142,152.106400,0.000000,12.976000,0.000000,0.000000,128.433329,107.966667,107.599998,107.300001,107.066666,104.599998,0,1,0,0,0,68.666,48.143,68.359,48.424
02/19/2025,13:08:32.418,2924.90,2924.41,240.910000,23.185000,5586.000000,4543.700000,0.000000,60.000000,5586.000000,1.000000,1.401337,1.401602,2923.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,110.538888,70.616270,111.150612,77.756666,68.628773,13.131000,0.000000,-104.300003,-41.299999,-43.400002,0.000000,0.000000,8.331211,68.204048,107.957447,107.957447,13.131243,6.118892,152.106415,0.000000,12.976000,0.000000,0.000000,128.466665,108.033333,107.599998,107.433334,107.033333,104.666664,0,1,0,0,0,68.667,48.142,68.359,48.425
02/19/2025,13:08:35.418,2927.90,2927.41,240.960000,23.191000,5588.000000,4548.300000,0.000000,60.001000,5588.000000,1.000000,1.401794,1.401851,2926.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,110.611110,70.612720,111.151020,77.769997,68.627957,13.131000,0.000000,-104.300003,-41.400002,-43.500000,0.000000,0.000000,8.331296,68.192825,107.957447,107.957447,13.131243,6.118654,152.106400,0.000000,12.977000,0.000000,0.000000,128.433329,108.133331,107.599998,107.566666,107.033333,104.900002,0,1,0,0,0,68.667,48.141,68.359,48.425
02/19/2025,13:08:38.420,2930.90,2930.41,240.910000,23.185000,5585.000000,4553.000000,0.000000,60.000000,5585.000000,1.000000,1.401337,1.401353,2929.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,110.722221,70.610649,111.185510,77.783333,68.626324,13.131000,0.000000,-104.099998,-41.299999,-43.400002,0.000000,0.000000,8.331413,68.185501,107.957447,107.957447,13.131243,6.118908,152.106262,0.000000,12.977000,0.000000,0.000000,128.399994,108.166664,107.833336,107.666664,107.233332,105.033333,0,1,0,0,0,68.668,48.140,68.359,48.425
02/19/2025,13:08:41.420,2933.90,2933.41,240.960000,23.190000,5588.000000,4557.600000,0.000000,59.998000,5588.000000,1.000000,1.401294,1.401436,2932.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,110.761110,70.609614,111.243061,77.803332,68.625508,13.131000,0.000000,-104.099998,-41.299999,-43.299999,0.000000,0.000000,8.331221,68.211578,107.957447,107.957447,13.131243,6.118332,152.106232,0.000000,12.977000,0.000000,0.000000,128.399994,108.133331,107.900002,107.566666,107.366669,105.199997,0,1,0,0,0,68.668,48.139,68.359,48.425
02/19/2025,13:08:44.422,2936.90,2936.41,240.990000,23.193000,5589.000000,4562.300000,0.000000,59.996000,5589.000000,1.000000,1.401587,1.402050,2935.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,110.750000,70.608726,111.306735,77.816666,68.625100,13.131000,0.000000,-104.300003,-41.299999,-43.299999,0.000000,0.000000,8.330668,68.279495,107.957447,107.957447,13.131243,6.118628,152.106247,0.000000,12.977000,0.000000,0.000000,128.333333,108.066666,107.900002,107.599998,107.400002,105.199997,0,1,0,0,0,68.669,48.138,68.359,48.425
02/19/2025,13:08:47.423,2939.90,2939.42,241.010000,23.193000,5590.000000,4567.000000,0.000000,59.999000,5590.000000,1.000000,1.402233,1.402431,2938.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,110.794443,70.608578,111.320613,77.856669,68.624692,13.131000,0.000000,-104.199997,-41.400002,-43.200001,0.000000,0.000000,8.330794,68.263725,107.957447,107.957447,13.131346,6.118875,152.106461,0.000000,12.977000,0.000000,0.000000,128.399994,108.233335,107.800003,107.666664,107.500000,105.166664,0,1,0,0,0,68.669,48.137,68.360,48.425
02/19/2025,13:08:50.423,2942.90,2942.42,241.070000,23.195000,5592.000000,4571.600000,0.000000,60.000000,5592.000000,1.000000,1.401983,1.402207,2941.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,110.788888,70.609466,111.108368,77.883334,68.626324,13.132000,0.000000,-104.199997,-41.400002,-43.200001,0.000000,0.019913,8.330999,68.238831,107.964256,107.964256,13.132213,6.118214,152.107101,0.002000,12.978000,0.000000,0.000000,128.399994,108.266668,107.800003,107.699997,107.500000,105.066666,0,1,0,0,0,68.669,48.136,68.360,48.425
02/19/2025,13:08:53.422,2945.90,2945.42,240.950000,23.183000,5586.000000,4576.300000,0.000000,60.001000,5586.000000,1.000000,1.402191,1.402532,2944.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,110.816667,70.611685,110.461838,77.910004,68.628773,13.132000,0.000000,-104.099998,-41.400002,-43.099998,0.000000,0.039826,8.331116,68.222946,107.964256,107.964256,13.132213,6.117908,152.107361,0.005000,12.978000,0.000000,0.000000,128.399994,108.333336,107.833336,107.833336,107.400002,105.099998,0,1,0,0,0,68.670,48.136,68.360,48.425
02/19/2025,13:08:56.422,2948.90,2948.42,241.030000,23.190000,5590.000000,4580.900000,0.000000,60.003000,5590.000000,1.000000,1.401121,1.401444,2947.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,110.877777,70.615383,109.468573,77.930000,68.629589,13.132000,0.000000,-104.099998,-41.400002,-43.099998,0.000000,0.033188,8.330648,68.282982,107.964256,107.964256,13.132213,6.118268,152.107330,0.004000,12.978000,0.000000,0.000000,128.399994,108.500000,107.900002,108.000000,107.333336,105.133331,0,1,0,0,0,68.670,48.135,68.360,48.426
02/19/2025,13:08:59.424,2951.90,2951.42,240.960000,23.184000,5586.000000,4585.600000,0.000000,60.004000,5586.000000,1.000000,1.400751,1.400938,2950.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,110.944443,70.621744,108.555715,77.949997,68.628365,13.132000,0.000000,-104.300003,-41.400002,-43.200001,0.000000,0.013275,8.331026,68.234604,107.964256,107.964256,13.132213,6.117973,152.107224,0.002000,12.978000,0.000000,0.000000,128.399994,108.599998,107.900002,108.066666,107.500000,105.199997,0,1,0,0,0,68.671,48.134,68.360,48.426
02/19/2025,13:09:02.424,2954.90,2954.42,240.850000,23.174000,5582.000000,4590.200000,0.000000,60.004000,5582.000000,1.000000,1.401010,1.401204,2953.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,110.972221,70.630324,108.044899,77.959999,68.627141,13.132000,0.000000,-104.099998,-41.400002,-43.200001,0.001000,0.000000,8.331118,68.224144,107.964256,107.964256,13.132213,6.117607,152.107208,0.000000,12.978000,0.000000,0.000000,128.399994,108.666664,107.900002,108.099998,107.500000,105.266668,0,1,0,0,0,68.671,48.133,68.360,48.426
02/19/2025,13:09:05.424,2957.90,2957.42,240.940000,23.183000,5586.000000,4594.900000,0.000000,60.005000,5586.000000,1.000000,1.400768,1.401303,2956.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,111.033332,70.640235,107.952449,77.986669,68.628365,13.132000,0.000000,-104.099998,-41.400002,-43.200001,0.000000,0.000000,8.331246,68.207108,107.964256,107.964256,13.132213,6.118323,152.106918,0.000000,12.978000,0.000000,0.000000,128.399994,108.633331,107.900002,108.199997,107.566666,105.500000,0,1,0,0,0,68.672,48.132,68.360,48.426
02/19/2025,13:09:08.426,2960.90,2960.42,240.960000,23.184000,5586.000000,4599.600000,0.000000,60.002000,5586.000000,1.000000,1.401139,1.401311,2959.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,111.099999,70.651922,108.176326,78.006666,68.629589,13.132000,0.000000,-104.000000,-41.299999,-43.200001,0.001000,0.000000,8.331227,68.211029,107.964256,107.964256,13.132213,6.117593,152.106689,0.000000,12.978000,0.000000,0.000000,128.399994,108.699997,107.900002,108.300003,107.599998,105.699999,0,1,0,0,0,68.672,48.131,68.360,48.426
02/19/2025,13:09:11.425,2963.90,2963.42,240.890000,23.179000,5583.000000,4604.200000,0.000000,60.003000,5583.000000,1.000000,1.401182,1.401220,2962.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,111.138890,70.665235,108.639183,78.019997,68.629997,13.132000,0.000000,-104.300003,-41.400002,-43.200001,0.000000,0.000000,8.330974,68.243073,107.964256,107.964256,13.132213,6.118771,152.106430,0.000000,12.978000,0.000000,0.000000,128.366664,108.800003,107.933334,108.300003,107.599998,105.833336,0,1,0,0,0,68.672,48.131,68.360,48.426
02/19/2025,13:09:14.427,2966.90,2966.42,240.990000,23.189000,5588.000000,4608.900000,0.000000,60.001000,5588.000000,1.000000,1.401440,1.401676,2965.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,111.138890,70.679881,109.258164,78.033333,68.629997,13.132000,0.000000,-104.300003,-41.400002,-43.299999,0.000000,0.000000,8.330913,68.251457,107.964256,107.964256,13.132213,6.119335,152.106125,0.000000,12.978000,0.000000,0.000000,128.300003,108.733332,108.000000,108.300003,107.599998,105.900002,0,1,0,0,0,68.673,48.130,68.360,48.426
02/19/2025,13:09:17.427,2969.90,2969.42,240.940000,23.185000,5586.000000,4613.500000,0.000000,60.003000,5586.000000,1.000000,1.400690,1.400930,2968.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,111.200000,70.694082,109.932655,78.053335,68.629997,13.132000,0.000000,-104.099998,-41.299999,-43.299999,0.000000,0.000000,8.331347,68.215652,107.964256,107.964256,13.132213,6.119160,152.105789,0.000000,12.978000,0.000000,0.000000,128.333333,108.866666,108.199999,108.300003,107.599998,105.900002,0,1,0,0,0,68.673,48.129,68.360,48.426
02/19/2025,13:09:20.428,2972.90,2972.42,240.980000,23.190000,5588.000000,4618.200000,0.000000,60.004000,5588.000000,1.000000,1.401121,1.401195,2971.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,111.272222,70.706508,110.570818,78.080002,68.629997,13.132000,0.000000,-104.099998,-41.299999,-43.299999,0.000000,0.000000,8.331165,68.259369,107.964256,107.964256,13.132213,6.119098,152.105469,0.000000,12.978000,0.000000,0.000000,128.399994,109.033333,108.400002,108.300003,107.599998,105.900002,0,1,0,0,0,68.673,48.128,68.361,48.426
02/19/2025,13:09:23.428,2975.90,2975.42,240.800000,23.173000,5580.000000,4622.800000,0.000000,60.005000,5580.000000,1.000000,1.400639,1.400955,2974.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,111.316666,70.715384,111.122246,78.080002,68.629997,13.132000,0.000000,-104.300003,-41.299999,-43.299999,0.000000,0.000000,8.331417,68.244453,107.964256,107.964256,13.132213,6.119598,152.105042,0.000000,12.978000,0.000000,0.000000,128.399994,109.133331,108.433334,108.300003,107.633331,106.000000,0,1,0,0,0,68.674,48.127,68.361,48.427
02/19/2025,13:09:26.429,2978.90,2978.42,240.940000,23.186000,5586.000000,4627.500000,0.000000,60.006000,5586.000000,1.000000,1.401104,1.401677,2977.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,111.383333,70.719230,111.576123,78.099998,68.629997,13.132000,0.000000,-104.300003,-41.299999,-43.400002,0.000000,0.000000,8.331493,68.248604,107.964256,107.964256,13.132213,6.119728,152.104858,0.000000,12.978000,0.000000,0.000000,128.366664,109.099998,108.599998,108.400002,107.800003,106.033333,0,1,0,0,0,68.674,48.126,68.361,48.427
02/19/2025,13:09:29.429,2981.90,2981.42,240.960000,23.188000,5587.000000,4632.100000,0.000000,60.003000,5587.000000,1.000000,1.401587,1.401851,2980.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,111.416667,70.718195,111.940817,78.113335,68.629997,13.132000,0.000000,-104.199997,-41.299999,-43.400002,0.000000,0.000000,8.331655,68.241684,107.964256,107.964256,13.132213,6.120388,152.104630,0.000000,12.978000,0.000000,0.000000,128.300003,109.100001,108.666664,108.400002,107.900002,106.133331,0,1,0,0,0,68.675,48.125,68.361,48.427
02/19/2025,13:09:32.429,2984.90,2984.42,241.010000,23.194000,5590.000000,4636.800000,0.000000,60.005000,5590.000000,1.000000,1.401009,1.401436,2983.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,111.550000,70.713017,112.229184,78.120003,68.629997,13.132000,0.000000,-104.099998,-41.299999,-43.400002,0.001000,0.000000,8.331494,68.271812,107.964256,107.964256,13.132213,6.120109,152.104385,0.000000,12.978000,0.000000,0.000000,128.333333,109.533333,108.699997,108.433334,108.000000,106.300003,0,1,0,0,0,68.675,48.125,68.361,48.427
02/19/2025,13:09:35.429,2987.90,2987.42,240.890000,23.183000,5584.000000,4641.400000,0.000000,60.003000,5584.000000,1.000000,1.400940,1.401345,2986.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,111.600000,70.703697,112.453266,78.126668,68.629997,13.132000,0.000000,-104.300003,-41.299999,-43.400002,0.000000,0.000000,8.331717,68.251884,107.964256,107.964256,13.132213,6.120495,152.104355,0.000000,12.978000,0.000000,0.000000,128.300003,109.766665,108.699997,108.433334,108.099998,106.300003,0,1,0,0,0,68.675,48.124,68.361,48.427
02/19/2025,13:09:38.430,2990.90,2990.42,240.870000,23.182000,5584.000000,4646.100000,0.000000,60.004000,5584.000000,1.000000,1.401087,1.401461,2989.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,111.605555,70.691271,112.616735,78.146667,68.629997,13.132000,0.000000,-104.199997,-41.299999,-43.400002,0.000000,0.000000,8.331765,68.252480,107.964256,107.964256,13.132213,6.120299,152.104126,0.000000,12.978000,0.000000,0.000000,128.300003,109.733332,108.699997,108.533333,108.099998,106.266668,0,1,0,0,0,68.676,48.123,68.361,48.427
02/19/2025,13:09:41.431,2993.90,2993.42,241.000000,23.194000,5590.000000,4650.800000,0.000000,60.006000,5590.000000,1.000000,1.400880,1.400954,2992.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,111.577777,70.676330,112.727756,78.160004,68.629997,13.132000,0.000000,-104.199997,-41.299999,-43.500000,0.000000,0.000000,8.331903,68.242836,107.964256,107.964256,13.132213,6.120670,152.104034,0.000000,12.978000,0.000000,0.000000,128.333333,109.366669,108.699997,108.766668,108.166664,106.133331,0,1,0,0,0,68.676,48.122,68.361,48.427
02/19/2025,13:09:44.431,2996.90,2996.42,241.040000,23.198000,5592.000000,4655.400000,0.000000,60.005000,5592.000000,1.000000,1.401285,1.401884,2995.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,111.572221,70.659910,112.802042,78.180003,68.629997,13.132000,0.000000,-104.099998,-41.299999,-43.500000,0.000000,0.000000,8.331554,68.289551,107.964256,107.964256,13.132213,6.120640,152.103897,0.000000,12.978000,0.000000,0.000000,128.399994,109.266668,108.666664,108.900002,108.199997,106.000000,0,1,0,0,0,68.677,48.121,68.361,48.427
02/19/2025,13:09:47.431,2999.90,2999.42,241.200000,23.212000,5599.000000,4660.100000,0.000000,60.008000,5599.000000,1.000000,1.401689,1.401990,2998.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,111.600000,70.643638,112.856530,78.196668,68.630406,13.132000,0.000000,-104.099998,-41.299999,-43.500000,0.001000,0.000000,8.331684,68.278748,107.964256,107.964256,13.132213,6.120807,152.103851,0.000000,12.978000,0.000000,0.000000,128.333333,109.400002,108.799998,108.833336,108.199997,106.033333,0,1,0,0,0,68.677,48.120,68.361,48.427
02/19/2025,13:09:50.431,3002.90,3002.42,241.180000,23.211000,5598.000000,4664.700000,0.000000,60.007000,5598.000000,1.000000,1.401448,1.401858,3001.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,111.711110,70.629436,112.899591,78.196668,68.631630,13.132000,0.000000,-104.000000,-41.400002,-43.500000,0.000000,0.000000,8.331614,68.288948,107.964256,107.964256,13.132213,6.120704,152.103867,0.000000,12.978000,0.000000,0.000000,128.399994,109.500000,109.166664,108.800003,108.199997,106.199999,0,1,0,0,0,68.678,48.119,68.362,48.428
02/19/2025,13:09:53.433,3005.90,3005.43,241.160000,23.209000,5597.000000,4669.400000,0.000000,60.006000,5597.000000,1.000000,1.401482,1.401974,3004.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,111.761111,70.617898,112.938570,78.223335,68.634488,13.132000,0.000000,-103.800003,-41.400002,-43.500000,0.000000,0.000000,8.331492,68.309662,107.964256,107.964256,13.132213,6.120437,152.103806,0.000000,12.978000,0.000000,0.000000,128.333333,109.599998,109.266668,108.800003,108.199997,106.366669,0,1,0,0,0,68.678,48.118,68.362,48.428
02/19/2025,13:09:56.433,3008.90,3008.43,241.140000,23.208000,5596.000000,4674.100000,0.000000,60.004000,5596.000000,1.000000,1.401026,1.401302,3007.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,111.788889,70.608578,112.984693,78.230003,68.635713,13.132000,0.000000,-103.599998,-41.400002,-43.500000,0.001000,0.000000,8.331941,68.259514,107.964256,107.964256,13.132213,6.120286,152.103592,0.000000,12.978000,0.000000,0.000000,128.333333,109.633331,109.300003,108.766668,108.199997,106.500000,0,1,0,0,0,68.678,48.117,68.362,48.428
02/19/2025,13:09:59.432,3011.90,3011.43,241.270000,23.220000,5602.000000,4678.700000,0.000000,60.003000,5602.000000,1.000000,1.400388,1.400671,3010.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,111.827777,70.600886,113.053877,78.250000,68.636121,13.132000,0.000000,-103.699997,-41.400002,-43.500000,0.000000,0.000000,8.331629,68.303825,107.964256,107.964256,13.132213,6.121384,152.103638,0.000000,12.978000,0.000000,0.000000,128.300003,109.699997,109.300003,108.866666,108.199997,106.599998,0,1,0,0,0,68.679,48.116,68.362,48.428
02/19/2025,13:10:02.433,3014.90,3014.43,241.250000,23.218000,5601.000000,4683.400000,0.000000,60.005000,5601.000000,1.000000,1.400767,1.401161,3013.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,111.855555,70.595561,113.149796,78.260000,68.634896,13.132000,0.000000,-103.599998,-41.500000,-43.500000,0.000000,0.000000,8.331704,68.301247,107.964256,107.964256,13.132213,6.121211,152.103409,0.000000,12.978000,0.000000,0.000000,128.300003,109.599998,109.333336,109.099998,108.199997,106.599998,0,1,0,0,0,68.679,48.116,68.362,48.428
02/19/2025,13:10:05.432,3017.90,3017.43,241.310000,23.224000,5604.000000,4688.100000,0.000000,60.008000,5604.000000,1.000000,1.401740,1.402097,3016.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,111.888888,70.590679,113.261225,78.289998,68.634896,13.132000,0.000000,-103.400002,-41.500000,-43.500000,0.000000,0.000000,8.331763,68.303017,107.964256,107.964256,13.132213,6.120660,152.103241,0.000000,12.978000,0.000000,0.000000,128.233332,109.599998,109.433334,109.199999,108.233332,106.633331,0,1,0,0,0,68.680,48.115,68.362,48.428
02/19/2025,13:10:08.433,3020.90,3020.43,241.190000,23.213000,5599.000000,4692.700000,0.000000,60.007000,5599.000000,1.000000,1.401155,1.401260,3019.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,111.961111,70.586241,113.367960,78.299998,68.637754,13.132000,0.000000,-103.199997,-41.599998,-43.500000,0.000000,0.000000,8.331849,68.299461,107.964256,107.964256,13.132213,6.121429,152.103104,0.000000,12.978000,0.000000,0.000000,128.266668,109.633331,109.466667,109.133331,108.466667,106.800001,0,1,0,0,0,68.680,48.114,68.362,48.428
02/19/2025,13:10:11.436,3023.90,3023.43,241.270000,23.221000,5603.000000,4697.400000,0.000000,60.008000,5603.000000,1.000000,1.401016,1.401210,3022.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,112.083334,70.582247,113.456328,78.323334,68.640204,13.132000,0.000000,-103.000000,-41.599998,-43.400002,0.000000,0.000000,8.332458,68.235725,107.964256,107.964256,13.132213,6.121815,152.102875,0.000000,12.978000,0.000000,0.000000,128.300003,109.733332,109.400002,109.266668,108.699999,107.099998,0,1,0,0,0,68.681,48.113,68.362,48.428
02/19/2025,13:10:14.436,3026.90,3026.43,241.250000,23.219000,5602.000000,4702.100000,0.000000,60.010000,5602.000000,1.000000,1.401051,1.401161,3025.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,112.166669,70.578253,113.520409,78.330002,68.640204,13.132000,0.000000,-102.900002,-41.700001,-43.400002,0.001000,0.000000,8.332345,68.261734,107.964256,107.964256,13.132213,6.121090,152.102615,0.000000,12.978000,0.000000,0.000000,128.300003,109.866669,109.300003,109.300003,108.833336,107.400002,0,1,0,0,0,68.681,48.112,68.362,48.428
02/19/2025,13:10:17.437,3029.90,3029.43,241.330000,23.227000,5605.000000,4706.700000,0.000000,60.013000,5605.000000,1.000000,1.401386,1.401483,3028.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,112.255557,70.572928,113.562449,78.349998,68.637754,13.132000,0.000000,-102.500000,-41.900002,-43.299999,0.000000,0.000000,8.332429,68.259415,107.964256,107.964256,13.132213,6.121347,152.102493,0.000000,12.978000,0.000000,0.000000,128.300003,110.066666,109.300003,109.300003,108.866669,107.699999,0,1,0,0,0,68.681,48.111,68.362,48.428
02/19/2025,13:10:20.437,3032.90,3032.43,241.300000,23.224000,5604.000000,4711.400000,0.000000,60.011000,5604.000000,1.000000,1.401051,1.401160,3031.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,112.305556,70.567011,113.590814,78.363335,68.633672,13.132000,0.000000,-102.099998,-42.099998,-43.099998,0.000000,0.000000,8.332352,68.277725,107.964256,107.964256,13.132213,6.121605,152.102249,0.000000,12.978000,0.000000,0.000000,128.366664,110.099998,109.300003,109.300003,108.933334,107.833336,0,1,0,0,0,68.682,48.110,68.363,48.428
02/19/2025,13:10:23.440,3035.90,3035.43,241.320000,23.225000,5605.000000,4716.100000,0.000000,60.012000,5605.000000,1.000000,1.401938,1.402039,3034.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,112.338889,70.560650,113.605915,78.370003,68.632447,13.132000,0.000000,-101.599998,-42.299999,-42.900002,0.000000,0.000000,8.332397,68.282013,107.964256,107.964256,13.132213,6.121649,152.102142,0.000000,12.978000,0.000000,0.000000,128.366664,110.066666,109.333336,109.266668,109.033333,107.966667,0,1,0,0,0,68.682,48.109,68.363,48.428
02/19/2025,13:10:26.441,3038.90,3038.43,241.160000,23.210000,5597.000000,4720.800000,0.000000,60.010000,5597.000000,1.000000,1.401422,1.401435,3037.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,112.388888,70.553402,113.602650,78.383334,68.632447,13.132000,0.000000,-101.199997,-42.400002,-42.700001,0.000000,0.000000,8.332375,68.292824,107.964256,107.964256,13.132213,6.122418,152.101944,0.000000,12.978000,0.000000,0.000000,128.399994,110.066666,109.400002,109.300003,109.166664,108.000000,0,1,0,0,0,68.683,48.108,68.363,48.428
02/19/2025,13:10:29.441,3041.90,3041.43,241.270000,23.221000,5602.000000,4725.400000,0.000000,60.013000,5602.000000,1.000000,1.401318,1.401583,3040.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,112.411110,70.546153,113.594895,78.409999,68.632855,13.132000,0.000000,-100.900002,-42.799999,-42.500000,0.000000,0.000000,8.332289,68.312790,107.964256,107.964256,13.132213,6.122050,152.101822,0.000000,12.979000,0.000000,0.000000,128.399994,110.099998,109.500000,109.300003,109.199997,107.966667,0,1,0,0,0,68.683,48.107,68.363,48.429
02/19/2025,13:10:32.442,3044.90,3044.43,241.130000,23.208000,5596.000000,4730.100000,0.000000,60.013000,5596.000000,1.000000,1.401456,1.401609,3043.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,112.394443,70.539940,113.588773,78.419998,68.634080,13.132000,0.000000,-100.400002,-42.900002,-42.299999,0.000000,0.000000,8.332292,68.321312,107.964256,107.964256,13.132213,6.122032,152.101715,0.000000,12.979000,0.000000,0.000000,128.399994,110.099998,109.533333,109.233332,109.199997,107.900002,0,1,0,0,0,68.683,48.107,68.363,48.429
02/19/2025,13:10:35.442,3047.90,3047.43,241.190000,23.214000,5599.000000,4734.800000,0.000000,60.010000,5599.000000,1.000000,1.401439,1.401509,3046.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,112.405554,70.533579,113.582651,78.446668,68.635305,13.132000,0.000000,-100.199997,-43.099998,-42.099998,0.000000,0.000000,8.332318,68.324219,107.964256,107.964256,13.132213,6.122469,152.101593,0.000000,12.979000,0.000000,0.000000,128.399994,110.099998,109.599998,109.233332,109.199997,107.900002,0,1,0,0,0,68.684,48.106,68.363,48.429
02/19/2025,13:10:38.442,3050.90,3050.44,241.260000,23.220000,5602.000000,4739.400000,0.000000,60.009000,5602.000000,1.000000,1.401378,1.401517,3049.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,112.427776,70.527514,113.577345,78.469999,68.635305,13.132000,0.000000,-100.099998,-43.200001,-41.900002,0.000000,0.000000,8.332394,68.320190,107.964256,107.964256,13.132213,6.122255,152.101349,0.000000,12.979000,0.000000,0.000000,128.399994,110.133331,109.699997,109.366669,109.233332,107.733335,0,1,0,0,0,68.684,48.105,68.363,48.429
02/19/2025,13:10:41.442,3053.90,3053.43,241.320000,23.226000,5605.000000,4744.100000,0.000000,60.006000,5605.000000,1.000000,1.401274,1.401542,3052.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,112.477777,70.522189,113.574897,78.479998,68.638162,13.132000,0.000000,-100.000000,-43.400002,-41.799999,0.000000,0.000000,8.332425,68.325142,107.964256,107.964256,13.132213,6.122246,152.101212,0.000000,12.979000,0.000000,0.000000,128.399994,110.199997,109.800003,109.699997,109.333336,107.433334,0,1,0,0,0,68.685,48.104,68.363,48.429
02/19/2025,13:10:44.442,3056.90,3056.44,241.440000,23.237000,5610.000000,4748.800000,0.000000,60.006000,5610.000000,1.000000,1.401214,1.401093,3055.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,112.472222,70.517899,113.579386,78.496666,68.641837,13.132000,0.000000,-99.900002,-43.400002,-41.700001,0.000000,0.000000,8.332346,68.342743,107.964256,107.964256,13.132213,6.122252,152.101212,0.000000,12.979000,0.000000,0.000000,128.399994,110.300003,109.833336,109.733332,109.466667,107.099998,0,1,0,0,0,68.685,48.103,68.363,48.429
02/19/2025,13:10:47.444,3059.90,3059.44,241.390000,23.232000,5608.000000,4753.400000,0.000000,60.011000,5608.000000,1.000000,1.401257,1.401922,3058.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,112.450002,70.514053,113.593671,78.510002,68.642653,13.132000,0.000000,-99.900002,-43.500000,-41.599998,0.000000,0.003608,8.332654,68.309677,107.964332,107.964362,13.132225,6.123074,152.101013,0.000000,12.979000,0.000000,0.000000,128.333333,110.300003,109.900002,109.866669,109.400002,106.900002,0,1,0,0,0,68.685,48.102,68.363,48.429
02/19/2025,13:10:50.444,3062.90,3062.44,241.460000,23.237000,5611.000000,4758.100000,0.000000,60.008000,5611.000000,1.000000,1.401429,1.401640,3061.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,112.527778,70.511095,113.596732,78.546666,68.643470,13.133000,0.000000,-100.000000,-43.500000,-41.400002,0.000000,0.014434,8.332812,68.290642,107.967445,107.967445,13.132595,6.122842,152.101120,0.002000,12.979000,0.000000,0.000000,128.366664,110.366669,110.066666,109.900002,109.400002,107.066666,0,1,0,0,0,68.686,48.101,68.364,48.429
02/19/2025,13:10:53.444,3065.90,3065.44,241.380000,23.229000,5607.000000,4762.800000,0.000000,60.011000,5607.000000,1.000000,1.401610,1.401690,3064.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,112.622221,70.509467,113.489182,78.553332,68.644286,13.133000,0.000000,-100.000000,-43.700001,-41.400002,0.000000,0.025259,8.332563,68.322418,107.967445,107.967445,13.132595,6.122356,152.101028,0.003000,12.979000,0.000000,0.000000,128.399994,110.466667,110.133331,109.900002,109.466667,107.366666,0,1,0,0,0,68.686,48.101,68.364,48.429
02/19/2025,13:10:56.444,3068.90,3068.44,241.280000,23.221000,5603.000000,4767.500000,0.000000,60.012000,5603.000000,1.000000,1.402093,1.402437,3067.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,112.694443,70.507840,113.248571,78.573334,68.645103,13.133000,0.000000,-99.900002,-43.700001,-41.299999,0.000000,0.014434,8.332715,68.305176,107.967445,107.967445,13.132595,6.122904,152.101044,0.002000,12.979000,0.000000,0.000000,128.399994,110.533333,110.199997,109.900002,109.500000,107.633334,0,1,0,0,0,68.687,48.100,68.364,48.429
02/19/2025,13:10:59.445,3071.90,3071.44,241.370000,23.229000,5607.000000,4772.100000,0.000000,60.013000,5607.000000,1.000000,1.401352,1.401748,3070.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,112.727777,70.506509,113.062449,78.580002,68.645919,13.133000,0.000000,-99.900002,-43.599998,-41.200001,0.000000,0.003608,8.333011,68.278221,107.967445,107.967445,13.132595,6.123060,152.100861,0.000000,12.979000,0.000000,0.000000,128.399994,110.500000,110.166664,109.866669,109.500000,107.933334,0,1,0,0,0,68.687,48.099,68.364,48.429
02/19/2025,13:11:02.446,3074.90,3074.44,241.380000,23.231000,5608.000000,4776.800000,0.000000,60.009000,5608.000000,1.000000,1.400715,1.400945,3073.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,112.799998,70.506509,113.099184,78.599998,68.646736,13.133000,0.000000,-100.300003,-43.599998,-41.200001,0.000000,0.000000,8.333021,68.286797,107.967445,107.967445,13.132595,6.123293,152.100662,0.000000,12.979000,0.000000,0.000000,128.399994,110.633331,110.133331,109.900002,109.533333,108.199999,0,1,0,0,0,68.687,48.098,68.364,48.429
02/19/2025,13:11:05.446,3077.90,3077.44,241.350000,23.228000,5606.000000,4781.500000,0.000000,60.004000,5606.000000,1.000000,1.401412,1.401865,3076.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,112.861109,70.507396,113.293470,78.613335,68.647144,13.133000,0.000000,-100.400002,-43.599998,-41.200001,0.000000,0.000000,8.333076,68.289444,107.967445,107.967445,13.132595,6.122974,152.100494,0.000000,12.979000,0.000000,0.000000,128.399994,110.699997,110.199997,109.933334,109.566666,108.366669,0,1,0,0,0,68.688,48.097,68.364,48.430
02/19/2025,13:11:08.446,3080.90,3080.44,241.350000,23.229000,5606.000000,4786.100000,0.000000,60.001000,5606.000000,1.000000,1.401610,1.402030,3079.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,112.961109,70.508284,113.496326,78.620003,68.645919,13.133000,0.000000,-100.400002,-43.599998,-41.299999,0.000000,0.000000,8.332910,68.319092,107.967445,107.967445,13.132595,6.123690,152.100311,0.000000,12.979000,0.000000,0.000000,128.399994,110.733332,110.233332,110.199999,109.599998,108.599998,0,1,0,0,0,68.688,48.096,68.364,48.430
02/19/2025,13:11:11.447,3083.90,3083.44,241.370000,23.230000,5607.000000,4790.800000,0.000000,59.996000,5607.000000,1.000000,1.400947,1.401251,3082.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,113.038890,70.509467,113.657142,78.650002,68.643470,13.133000,0.000000,-100.300003,-43.599998,-41.200001,0.000000,0.000000,8.333135,68.301926,107.967445,107.967445,13.132595,6.123190,152.099991,0.000000,12.979000,0.000000,0.000000,128.399994,110.800003,110.300003,110.333336,109.566666,108.833336,0,1,0,0,0,68.689,48.095,68.364,48.430
02/19/2025,13:11:14.447,3086.90,3086.44,241.460000,23.238000,5611.000000,4795.500000,0.000000,59.995000,5611.000000,1.000000,1.401368,1.401516,3085.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,113.088889,70.510799,113.778774,78.656667,68.642245,13.133000,0.000000,-100.000000,-43.599998,-41.200001,0.001000,0.000000,8.333105,68.315041,107.967445,107.967445,13.132595,6.123375,152.099823,0.000000,12.979000,0.000000,0.000000,128.399994,110.933334,110.366669,110.400002,109.533333,108.900002,0,1,0,0,0,68.689,48.095,68.364,48.430
02/19/2025,13:11:17.446,3089.90,3089.44,241.420000,23.235000,5609.000000,4800.200000,0.000000,59.996000,5609.000000,1.000000,1.400646,1.400961,3088.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,113.211110,70.512130,113.870611,78.679998,68.644694,13.133000,0.000000,-100.099998,-43.599998,-41.200001,0.000000,0.000000,8.332933,68.346756,107.967445,107.967445,13.132595,6.123007,152.099655,0.000000,12.979000,0.000000,0.000000,128.399994,111.099998,110.533333,110.466667,109.766668,109.000000,0,1,0,0,0,68.689,48.094,68.365,48.430
02/19/2025,13:11:20.447,3092.90,3092.44,241.540000,23.246000,5615.000000,4804.800000,0.000000,59.997000,5615.000000,1.000000,1.400413,1.400638,3091.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,113.255554,70.512870,113.937142,78.699997,68.647144,13.133000,0.000000,-99.900002,-43.700001,-41.200001,0.000000,0.000000,8.332413,68.422478,107.967445,107.967445,13.132595,6.123583,152.099503,0.000000,12.979000,0.000000,0.000000,128.399994,111.199997,110.666664,110.433334,109.833336,109.000000,0,1,0,0,0,68.689,48.094,68.365,48.430
02/19/2025,13:11:23.448,3095.90,3095.44,241.400000,23.233000,5609.000000,4809.500000,0.000000,59.997000,5609.000000,1.000000,1.401756,1.401740,3094.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,113.238888,70.514201,113.982244,78.713333,68.648777,13.133000,0.000000,-99.900002,-43.599998,-41.299999,0.000000,0.000000,8.332642,68.397751,107.967445,107.967445,13.132595,6.124133,152.099503,0.000000,12.980000,0.000000,0.000000,128.399994,111.099998,110.599998,110.400002,109.933334,109.000000,0,1,0,0,0,68.690,48.093,68.365,48.430
02/19/2025,13:11:26.449,3098.90,3098.44,241.420000,23.235000,5610.000000,4814.200000,0.000000,60.000000,5610.000000,1.000000,1.400818,1.401334,3097.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,113.255555,70.514645,114.015101,78.730001,68.650002,13.133000,0.000000,-99.800003,-43.599998,-41.299999,0.000000,0.000000,8.332787,68.387970,107.967445,107.967445,13.132595,6.124392,152.099319,0.000000,12.980000,0.000000,0.000000,128.366664,111.199999,110.500000,110.400002,110.000000,109.066666,0,1,0,0,0,68.690,48.092,68.365,48.430
02/19/2025,13:11:29.448,3101.90,3101.44,241.480000,23.241000,5612.000000,4818.900000,0.000000,60.001000,5612.000000,1.000000,1.400714,1.400986,3100.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,113.283334,70.513609,114.043468,78.750000,68.650002,13.133000,0.000000,-100.000000,-43.599998,-41.299999,0.000000,0.000000,8.332860,68.384514,107.967445,107.967445,13.132595,6.124496,152.099121,0.000000,12.980000,0.000000,0.000000,128.300003,111.300003,110.500000,110.400002,110.099998,109.099998,0,1,0,0,0,68.691,48.091,68.365,48.430
02/19/2025,13:11:32.449,3104.90,3104.44,241.450000,23.238000,5611.000000,4823.500000,0.000000,60.005000,5611.000000,1.000000,1.400981,1.401450,3103.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,113.333333,70.512278,114.070407,78.756666,68.648777,13.133000,0.000000,-100.000000,-43.700001,-41.400002,0.000000,0.000000,8.333156,68.353111,107.967445,107.967445,13.132595,6.123999,152.099075,0.000000,12.980000,0.000000,0.000000,128.300003,111.366669,110.566666,110.500000,110.166664,109.099998,0,1,0,0,0,68.691,48.091,68.365,48.430
02/19/2025,13:11:35.449,3107.90,3107.44,241.500000,23.242000,5613.000000,4828.200000,0.000000,60.006000,5613.000000,1.000000,1.401213,1.401532,3106.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,113.461110,70.511390,114.093468,78.769997,68.647552,13.133000,0.000000,-99.800003,-43.599998,-41.299999,0.000000,0.000000,8.333041,68.372025,107.967445,107.967445,13.132595,6.124781,152.098892,0.000000,12.980000,0.000000,0.000000,128.333333,111.733332,110.699997,110.666664,110.233332,109.099998,0,1,0,0,0,68.691,48.090,68.365,48.430
02/19/2025,13:11:38.449,3110.90,3110.44,241.450000,23.238000,5611.000000,4832.900000,0.000000,60.008000,5611.000000,1.000000,1.401799,1.402071,3109.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,113.488889,70.510503,114.110407,78.783333,68.646736,13.133000,0.000000,-99.900002,-43.599998,-41.299999,0.000000,0.000000,8.332623,68.431671,107.967445,107.967445,13.132595,6.124284,152.098801,0.000000,12.980000,0.000000,0.000000,128.300003,111.833336,110.699997,110.733332,110.266668,109.099998,0,1,0,0,0,68.692,48.089,68.365,48.430
02/19/2025,13:11:41.449,3113.90,3113.44,241.390000,23.232000,5608.000000,4837.600000,0.000000,60.011000,5608.000000,1.000000,1.401257,1.401135,3112.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,113.527778,70.509615,114.124284,78.796666,68.646736,13.133000,0.000000,-100.000000,-43.599998,-41.299999,0.000000,0.000000,8.332671,68.432434,107.967445,107.967445,13.132595,6.124380,152.098724,0.000000,12.980000,0.000000,0.000000,128.333333,111.833333,110.766668,110.833336,110.266668,109.133331,0,1,0,0,0,68.692,48.088,68.365,48.430
02/19/2025,13:11:44.448,3116.90,3116.44,241.420000,23.235000,5609.000000,4842.200000,0.000000,60.012000,5609.000000,1.000000,1.401334,1.401458,3115.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,113.516666,70.508876,114.141019,78.809998,68.647960,13.133000,0.000000,-100.099998,-43.700001,-41.299999,0.000000,0.000000,8.332830,68.417931,107.967445,107.967445,13.132595,6.124298,152.098587,0.000000,12.980000,0.000000,0.000000,128.399994,111.633331,110.800003,110.800003,110.266668,109.199997,0,1,0,0,0,68.693,48.088,68.365,48.431
02/19/2025,13:11:47.450,3119.90,3119.44,241.380000,23.231000,5607.000000,4846.900000,0.000000,60.015000,5607.000000,1.000000,1.401489,1.401690,3118.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,113.522222,70.507544,114.167551,78.830002,68.649185,13.133000,0.000000,-100.300003,-43.599998,-41.200001,0.000000,0.000000,8.332802,68.429855,107.967445,107.967445,13.132595,6.124933,152.098465,0.000000,12.980000,0.000000,0.000000,128.300003,111.666667,110.800003,110.699997,110.466667,109.199997,0,1,0,0,0,68.693,48.087,68.366,48.431
02/19/2025,13:11:50.451,3122.90,3122.44,241.370000,23.231000,5607.000000,4851.600000,0.000000,60.009000,5607.000000,1.000000,1.400413,1.401003,3121.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,113.688889,70.506361,114.199796,78.830002,68.650002,13.133000,0.000000,-100.500000,-43.500000,-41.200001,0.000000,0.000000,8.333175,68.390099,107.967445,107.967445,13.132595,6.124346,152.098251,0.000000,12.980000,0.000000,0.000000,128.266668,112.366669,110.833336,110.699997,110.633331,109.333336,0,1,0,0,0,68.693,48.086,68.366,48.431
02/19/2025,13:11:53.452,3125.90,3125.45,241.200000,23.215000,5599.000000,4856.300000,0.000000,60.010000,5599.000000,1.000000,1.400775,1.400954,3124.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,113.833334,70.505621,114.227348,78.860001,68.650002,13.133000,0.000000,-100.699997,-43.400002,-41.299999,0.000000,0.000000,8.333332,68.380669,107.967445,107.967445,13.132595,6.124704,152.098068,0.000000,12.980000,0.000000,0.000000,128.233332,112.766668,111.066666,110.766668,110.766668,109.400002,0,1,0,0,0,68.694,48.085,68.366,48.431
02/19/2025,13:11:56.452,3128.90,3128.45,241.250000,23.219000,5602.000000,4860.900000,0.000000,60.008000,5602.000000,1.000000,1.400879,1.401036,3127.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,113.855556,70.505621,114.254286,78.879997,68.650002,13.133000,0.000000,-101.199997,-43.299999,-41.400002,0.000000,0.000000,8.333212,68.405960,107.967445,107.967445,13.132595,6.124821,152.097992,0.000000,12.980000,0.000000,0.000000,128.266668,112.566666,111.266668,110.766668,110.800003,109.466667,0,1,0,0,0,68.694,48.085,68.366,48.431
02/19/2025,13:11:59.454,3131.90,3131.45,241.390000,23.233000,5608.000000,4865.600000,0.000000,60.009000,5608.000000,1.000000,1.400034,1.400514,3130.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,113.883335,70.505325,114.285510,78.879997,68.650002,13.133000,0.000000,-101.300003,-43.200001,-41.400002,0.000000,0.000000,8.333114,68.426674,107.967445,107.967445,13.132595,6.124552,152.097763,0.000000,12.980000,0.000000,0.000000,128.300003,112.599998,111.300003,110.800003,110.800003,109.500000,0,1,0,0,0,68.694,48.084,68.366,48.431
02/19/2025,13:12:02.455,3134.90,3134.45,241.320000,23.226000,5605.000000,4870.300000,0.000000,60.008000,5605.000000,1.000000,1.400284,1.400381,3133.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,113.938891,70.504438,114.319591,78.910004,68.650002,13.133000,0.000000,-101.400002,-43.099998,-41.500000,0.000000,0.000000,8.332983,68.452126,107.967445,107.967445,13.132595,6.125055,152.097595,0.000000,12.980000,0.000000,0.000000,128.300003,112.800001,111.333336,110.900002,110.800003,109.500000,0,1,0,0,0,68.695,48.083,68.366,48.431
02/19/2025,13:12:05.456,3137.90,3137.45,241.410000,23.235000,5609.000000,4874.900000,0.000000,60.008000,5609.000000,1.000000,1.400732,1.401143,3136.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,113.938890,70.503550,114.354694,78.916669,68.649593,13.133000,0.000000,-101.599998,-43.000000,-41.599998,0.000000,0.000000,8.332880,68.475555,107.967445,107.967445,13.132595,6.125269,152.097488,0.000000,12.980000,0.000000,0.000000,128.300003,112.433334,111.566666,111.000000,110.800003,109.533333,0,1,0,0,0,68.695,48.082,68.366,48.431
02/19/2025,13:12:08.456,3140.90,3140.45,241.320000,23.227000,5605.000000,4879.600000,0.000000,60.009000,5605.000000,1.000000,1.401214,1.401790,3139.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,113.977778,70.502663,114.387551,78.936666,68.648369,13.133000,0.000000,-102.000000,-42.799999,-41.700001,0.001000,0.000000,8.333175,68.444389,107.967445,107.967445,13.132595,6.125355,152.097290,0.000000,12.980000,0.000000,0.000000,128.266668,112.266668,111.599998,111.333333,110.800003,109.599998,0,1,0,0,0,68.696,48.082,68.366,48.431
02/19/2025,13:12:11.456,3143.90,3143.45,241.340000,23.228000,5606.000000,4884.300000,0.000000,60.006000,5606.000000,1.000000,1.401154,1.401425,3142.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,114.016665,70.501923,114.411837,78.936666,68.647144,13.133000,0.000000,-102.099998,-42.700001,-41.799999,0.000000,0.000000,8.333150,68.457161,107.967445,107.967445,13.132595,6.126255,152.097122,0.000000,12.980000,0.000000,0.000000,128.233332,112.133331,111.599998,111.699997,110.766668,109.666664,0,1,0,0,0,68.696,48.081,68.367,48.431
02/19/2025,13:12:14.456,3146.90,3146.45,241.470000,23.240000,5612.000000,4889.000000,0.000000,60.001000,5612.000000,1.000000,1.401592,1.401830,3145.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,114.011109,70.501479,114.432653,78.959999,68.647960,13.133000,0.000000,-102.099998,-42.700001,-41.799999,0.000000,0.000000,8.333537,68.418541,107.967445,107.967445,13.132595,6.125546,152.096985,0.000000,12.980000,0.000000,0.000000,128.199997,112.099998,111.599998,111.733332,110.733332,109.699997,0,1,0,0,0,68.696,48.080,68.367,48.432
02/19/2025,13:12:17.456,3149.90,3149.45,241.640000,23.256000,5619.000000,4893.600000,0.000000,60.000000,5619.000000,1.000000,1.401144,1.401465,3148.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,114.055554,70.501035,114.455920,78.980003,68.647960,13.133000,0.000000,-102.300003,-42.700001,-41.799999,0.000000,0.000000,8.333174,68.474930,107.967445,107.967445,13.132595,6.126024,152.096725,0.000000,12.980000,0.000000,0.000000,128.199997,112.099998,111.633331,111.699997,110.966667,109.733332,0,1,0,0,0,68.697,48.080,68.367,48.432
