FILENAME:,TR_AWP25WS10441_Lab_ID_25WS1753_Model_GE50S08BAY_Date_02_19_2025_Time_12_191st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
02/19/2025,13:12:20.456,3152.90,3152.45,241.560000,23.249000,5616.000000,4898.300000,0.000000,59.996000,5616.000000,1.000000,1.401351,1.401805,3151.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,114.061109,70.500592,114.476125,78.993334,68.647144,13.133000,0.000000,-102.000000,-42.799999,-41.599998,0.000000,0.000000,8.333194,68.479218,107.967445,107.967445,13.132595,6.126047,152.096527,0.000000,12.980000,0.000000,0.000000,128.199997,112.000000,111.699999,111.666664,111.099998,109.699997,0,1,0,0,0,68.697,48.079,68.367,48.432
02/19/2025,13:12:23.456,3155.90,3155.45,241.590000,23.251000,5617.000000,4903.000000,0.000000,59.994000,5617.000000,1.000000,1.401273,1.401507,3154.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,114.088889,70.500148,114.494900,79.000000,68.648369,13.133000,0.000000,-101.800003,-43.000000,-41.599998,0.000000,0.000000,8.333071,68.503387,107.967445,107.967445,13.132595,6.126042,152.096466,0.000000,12.980000,0.000000,0.000000,128.199997,112.033333,111.800003,111.599998,111.099998,109.800003,0,1,0,0,0,68.697,48.078,68.367,48.432
02/19/2025,13:12:26.458,3158.90,3158.45,241.440000,23.237000,5610.000000,4907.700000,0.000000,59.993000,5610.000000,1.000000,1.401128,1.401218,3157.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,114.144445,70.500000,114.516531,79.019997,68.649593,13.133000,0.000000,-101.400002,-43.099998,-41.500000,0.000000,0.000000,8.333448,68.462257,107.967445,107.967445,13.132595,6.126466,152.096207,0.000000,12.980000,0.000000,0.000000,128.233332,112.166667,111.833336,111.566666,111.233332,109.833336,0,1,0,0,0,68.698,48.077,68.367,48.432
02/19/2025,13:12:29.458,3161.90,3161.45,241.620000,23.254000,5619.000000,4912.400000,0.000000,59.995000,5619.000000,1.000000,1.401221,1.401333,3160.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,114.227779,70.500000,114.536121,79.033333,68.650002,13.133000,0.000000,-101.000000,-43.200001,-41.299999,0.000000,0.000000,8.333609,68.451424,107.967445,107.967445,13.132595,6.126266,152.096161,0.000000,12.980000,0.000000,0.000000,128.300003,112.400002,111.900002,111.500000,111.366669,109.900002,0,1,0,0,0,68.698,48.077,68.367,48.432
02/19/2025,13:12:32.457,3164.90,3164.45,241.560000,23.249000,5616.000000,4917.000000,0.000000,59.996000,5616.000000,1.000000,1.401136,1.401432,3163.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,114.305556,70.500000,114.552855,79.033333,68.650002,13.133000,0.000000,-101.000000,-43.400002,-41.200001,0.000000,0.000000,8.333579,68.463646,107.967445,107.967445,13.132595,6.126865,152.095871,0.000000,12.980000,0.000000,0.000000,128.300003,112.466667,111.900002,111.633331,111.466667,110.066666,0,1,0,0,0,68.699,48.076,68.367,48.432
02/19/2025,13:12:35.458,3167.90,3167.45,241.580000,23.250000,5617.000000,4921.700000,0.000000,59.996000,5617.000000,1.000000,1.400817,1.401068,3166.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,114.361112,70.500000,114.569386,79.046666,68.650002,13.133000,0.000000,-100.800003,-43.500000,-41.299999,0.000000,0.000000,8.333913,68.434479,107.967445,107.967445,13.132595,6.127125,152.095810,0.000000,12.980000,0.000000,0.000000,128.300003,112.599998,111.966667,111.800003,111.333336,110.166664,0,1,0,0,0,68.699,48.075,68.367,48.432
02/19/2025,13:12:38.460,3170.90,3170.45,241.610000,23.253000,5618.000000,4926.400000,0.000000,59.996000,5618.000000,1.000000,1.400981,1.400894,3169.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,114.394445,70.500000,114.592243,79.053332,68.650002,13.133000,0.000000,-100.500000,-43.599998,-41.299999,0.000000,0.000000,8.333860,68.448204,107.967445,107.967445,13.132595,6.126594,152.095627,0.000000,12.980000,0.000000,0.000000,128.300003,112.599998,112.066666,111.900002,111.233332,110.266668,0,1,0,0,0,68.699,48.074,68.368,48.432
02/19/2025,13:12:41.460,3173.90,3173.45,241.520000,23.245000,5614.000000,4931.100000,0.000000,59.996000,5614.000000,1.000000,1.401807,1.402161,3172.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,114.433334,70.500000,114.620815,79.079997,68.650002,13.133000,0.000000,-100.199997,-43.599998,-41.200001,0.000000,0.000000,8.333969,68.443146,107.967445,107.967445,13.132595,6.126368,152.095428,0.000000,12.980000,0.000000,0.000000,128.300003,112.533333,112.166664,111.933334,111.366669,110.300003,0,1,0,0,0,68.700,48.074,68.368,48.432
02/19/2025,13:12:44.459,3176.90,3176.45,241.530000,23.245000,5614.000000,4935.800000,0.000000,59.994000,5614.000000,1.000000,1.401205,1.401606,3175.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,114.533334,70.500000,114.650816,79.089996,68.650002,13.133000,0.000000,-100.199997,-43.599998,-41.200001,0.000000,0.000000,8.333665,68.490082,107.967445,107.967445,13.132595,6.126906,152.095306,0.000000,12.980000,0.000000,0.000000,128.266668,112.800001,112.300001,112.033333,111.433334,110.366669,0,1,0,0,0,68.700,48.073,68.368,48.432
02/19/2025,13:12:47.460,3179.90,3179.45,241.480000,23.241000,5612.000000,4940.400000,0.000000,59.994000,5612.000000,1.000000,1.401188,1.401524,3178.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,114.622223,70.500000,114.679389,79.110001,68.650002,13.133000,0.000000,-100.000000,-43.700001,-41.200001,0.000000,0.000000,8.333554,68.512917,107.967445,107.967445,13.132595,6.126764,152.095169,0.000000,12.980000,0.000000,0.000000,128.300003,112.966667,112.400002,112.099998,111.400002,110.566666,0,1,0,0,0,68.700,48.072,68.368,48.432
02/19/2025,13:12:50.460,3182.90,3182.45,241.480000,23.241000,5612.000000,4945.100000,0.000000,59.996000,5612.000000,1.000000,1.400370,1.400489,3181.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,114.711112,70.500000,114.708776,79.126668,68.651226,13.133000,0.000000,-99.900002,-43.599998,-41.299999,0.000000,0.000000,8.333448,68.534645,107.967445,107.967445,13.132595,6.126888,152.095047,0.000000,12.980000,0.000000,0.000000,128.300003,113.199999,112.400002,112.033333,111.500000,110.833336,0,1,0,0,0,68.701,48.072,68.368,48.432
02/19/2025,13:12:53.459,3185.90,3185.45,241.600000,23.252000,5618.000000,4949.800000,0.000000,59.993000,5618.000000,1.000000,1.401944,1.401697,3184.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,114.677779,70.500000,114.740612,79.139999,68.654287,13.133000,0.000000,-99.800003,-43.599998,-41.400002,0.000000,0.000000,8.333529,68.536026,107.967445,107.967445,13.132595,6.127097,152.094849,0.000000,12.980000,0.000000,0.000000,128.300003,113.000000,112.333336,112.033333,111.500000,110.900002,0,1,0,0,0,68.701,48.071,68.368,48.432
02/19/2025,13:12:56.460,3188.90,3188.45,241.540000,23.247000,5615.000000,4954.500000,0.000000,59.992000,5615.000000,1.000000,1.401170,1.401052,3187.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,114.694445,70.500000,114.767958,79.160004,68.656736,13.133000,0.000000,-99.900002,-43.500000,-41.500000,0.000000,0.000000,8.333672,68.525780,107.967445,107.967445,13.132595,6.127455,152.094711,0.000000,12.980000,0.000000,0.000000,128.300003,112.866669,112.400002,112.133331,111.533333,110.933334,0,1,0,0,0,68.701,48.070,68.368,48.433
02/19/2025,13:12:59.461,3191.90,3191.45,241.510000,23.243000,5613.000000,4959.200000,0.000000,59.990000,5613.000000,1.000000,1.400163,1.400190,3190.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,114.772223,70.500000,114.792856,79.170003,68.655512,13.133000,0.000000,-100.000000,-43.500000,-41.599998,0.000000,0.000000,8.333592,68.544579,107.967445,107.967445,13.132595,6.127214,152.094391,0.000000,12.980000,0.000000,0.000000,128.300003,112.900002,112.533333,112.266668,111.699999,110.933334,0,1,0,0,0,68.702,48.069,68.368,48.433
02/19/2025,13:13:02.462,3194.90,3194.45,241.600000,23.253000,5618.000000,4963.800000,0.000000,59.991000,5618.000000,1.000000,1.399776,1.400166,3193.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,114.850001,70.500000,114.819999,79.190002,68.651838,13.133000,0.000000,-100.000000,-43.299999,-41.799999,0.000000,0.000000,8.333517,68.564308,107.967445,107.967445,13.132595,6.127511,152.094284,0.000000,12.980000,0.000000,0.000000,128.300003,112.933334,112.599998,112.400002,111.833336,111.033333,0,1,0,0,0,68.702,48.069,68.369,48.433
02/19/2025,13:13:05.462,3197.90,3197.45,241.510000,23.243000,5613.000000,4968.500000,0.000000,59.989000,5613.000000,1.000000,1.400551,1.400812,3196.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,114.900000,70.500000,114.849387,79.203334,68.650002,13.133000,0.000000,-100.099998,-43.099998,-42.099998,0.000000,0.000000,8.333589,68.566513,107.967445,107.967445,13.132595,6.127592,152.094055,0.000000,12.980000,0.000000,0.000000,128.300003,113.166664,112.566666,112.400002,111.900002,111.066666,0,1,0,0,0,68.703,48.068,68.369,48.433
02/19/2025,13:13:08.461,3200.90,3200.45,241.600000,23.252000,5618.000000,4973.200000,0.000000,59.988000,5618.000000,1.000000,1.400783,1.400828,3199.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,114.933334,70.500000,114.878775,79.216667,68.651838,13.133000,0.000000,-100.500000,-42.799999,-42.299999,0.000000,0.000000,8.333605,68.571861,107.967445,107.967445,13.132595,6.128186,152.093933,0.000000,12.980000,0.000000,0.000000,128.300003,113.333336,112.433334,112.533333,111.900002,111.099998,0,1,0,0,0,68.703,48.067,68.369,48.433
02/19/2025,13:13:11.461,3203.90,3203.45,241.420000,23.236000,5610.000000,4977.900000,0.000000,59.982000,5610.000000,1.000000,1.400499,1.400961,3202.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,114.966666,70.500000,114.910816,79.223335,68.655512,13.133000,0.000000,-101.300003,-42.500000,-42.599998,0.001000,0.000000,8.333479,68.597862,107.967445,107.967445,13.132595,6.128048,152.093735,0.000000,12.980000,0.000000,0.000000,128.199997,113.400002,112.433334,112.666664,111.966667,111.133331,0,1,0,0,0,68.703,48.066,68.369,48.433
02/19/2025,13:13:14.463,3206.90,3206.46,241.550000,23.248000,5615.000000,4982.600000,0.000000,59.979000,5615.000000,1.000000,1.401024,1.401366,3205.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,115.072221,70.500000,114.945102,79.243334,68.657960,13.133000,0.000000,-102.099998,-42.099998,-43.099998,0.000000,0.000000,8.333807,68.566956,107.967445,107.967445,13.132595,6.128058,152.093506,0.000000,12.981000,0.000000,0.000000,128.199997,113.500000,112.566666,112.666664,112.233332,111.266668,0,1,0,0,0,68.704,48.066,68.369,48.433
02/19/2025,13:13:17.463,3209.90,3209.46,241.580000,23.250000,5617.000000,4987.200000,0.000000,59.978000,5617.000000,1.000000,1.401075,1.401068,3208.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,115.105555,70.500000,114.976939,79.250000,68.656124,13.133000,0.000000,-103.000000,-41.700001,-43.500000,0.000000,0.000000,8.333844,68.574837,107.967445,107.967445,13.132595,6.128102,152.093338,0.000000,12.981000,0.000000,0.000000,128.199997,113.500000,112.699997,112.533333,112.333336,111.366669,0,1,0,0,0,68.704,48.065,68.369,48.433
02/19/2025,13:13:20.462,3212.90,3212.46,241.650000,23.257000,5620.000000,4991.900000,0.000000,59.980000,5620.000000,1.000000,1.401471,1.401573,3211.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,115.161112,70.500000,115.006123,79.269997,68.655512,13.133000,0.000000,-103.800003,-41.299999,-43.500000,0.000000,0.000000,8.333849,68.582649,107.967445,107.967445,13.132595,6.128523,152.093124,0.000000,12.981000,0.000000,0.000000,128.233332,113.500000,112.833336,112.599998,112.433334,111.366669,0,1,0,0,0,68.704,48.064,68.369,48.433
02/19/2025,13:13:23.464,3215.90,3215.46,241.570000,23.249000,5616.000000,4996.600000,0.000000,59.981000,5616.000000,1.000000,1.401652,1.401871,3214.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,115.194445,70.499556,115.032653,79.283333,68.658573,13.133000,0.000000,-104.400002,-41.299999,-43.400002,0.000000,0.000000,8.334062,68.565620,107.967445,107.967445,13.132595,6.128574,152.092987,0.000000,12.981000,0.000000,0.000000,128.266668,113.566666,112.933334,112.566666,112.500000,111.333336,0,1,0,0,0,68.704,48.064,68.369,48.433
02/19/2025,13:13:26.464,3218.90,3218.46,241.600000,23.252000,5618.000000,5001.300000,0.000000,59.983000,5618.000000,1.000000,1.401557,1.401987,3217.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,115.233333,70.499112,115.055306,79.290001,68.663470,13.133000,0.000000,-104.199997,-41.400002,-43.099998,0.000000,0.000000,8.334087,68.569504,107.967445,107.967445,13.132595,6.128761,152.092743,0.000000,12.981000,0.000000,0.000000,128.199997,113.699999,113.000000,112.633331,112.566666,111.300003,0,1,0,0,0,68.705,48.063,68.369,48.433
02/19/2025,13:13:29.465,3221.90,3221.46,241.580000,23.250000,5617.000000,5006.000000,0.000000,59.981000,5617.000000,1.000000,1.401591,1.401565,3220.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,115.283333,70.498669,115.074488,79.336667,68.667144,13.133000,0.000000,-104.000000,-41.700001,-42.799999,0.000000,0.000000,8.333691,68.632011,107.967445,107.967445,13.132595,6.129545,152.092697,0.000000,12.981000,0.000000,0.000000,128.199997,113.766668,113.033333,112.733332,112.599998,111.366669,0,1,0,0,0,68.705,48.063,68.369,48.433
02/19/2025,13:13:32.465,3224.90,3224.46,241.620000,23.254000,5619.000000,5010.600000,0.000000,59.985000,5619.000000,1.000000,1.401350,1.401581,3223.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,115.355555,70.498225,115.084895,79.343333,68.669593,13.133000,0.000000,-103.300003,-42.000000,-42.299999,0.000000,0.000000,8.334190,68.575172,107.967445,107.967445,13.132595,6.129439,152.092484,0.000000,12.981000,0.000000,0.000000,128.199997,113.933334,113.133331,112.833336,112.633331,111.400002,0,1,0,0,0,68.705,48.062,68.370,48.434
02/19/2025,13:13:35.464,3227.90,3227.46,241.600000,23.252000,5618.000000,5015.300000,0.000000,59.985000,5618.000000,1.000000,1.401385,1.401200,3226.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,115.383333,70.497781,115.089385,79.356667,68.669593,13.133000,0.000000,-102.800003,-42.400002,-42.000000,0.000000,0.000000,8.334291,68.573822,107.967445,107.967445,13.132595,6.130419,152.092316,0.000000,12.981000,0.000000,0.000000,128.133336,114.033333,113.199997,112.900002,112.633331,111.400002,0,1,0,0,0,68.706,48.061,68.370,48.434
02/19/2025,13:13:38.464,3230.90,3230.46,241.580000,23.250000,5617.000000,5020.000000,0.000000,59.982000,5617.000000,1.000000,1.401419,1.401565,3229.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,115.433332,70.497337,115.097958,79.370003,68.664083,13.133000,0.000000,-102.099998,-42.799999,-41.799999,0.000000,0.000000,8.334209,68.594467,107.967445,107.967445,13.132595,6.129199,152.092102,0.000000,12.981000,0.000000,0.000000,128.199997,114.133331,113.199997,112.966667,112.699997,111.400002,0,1,0,0,0,68.706,48.060,68.370,48.434
02/19/2025,13:13:41.467,3233.90,3233.46,241.600000,23.252000,5618.000000,5024.700000,0.000000,59.984000,5618.000000,1.000000,1.401041,1.401200,3232.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,115.472221,70.496894,115.115102,79.389999,68.660409,13.133000,0.000000,-101.199997,-43.200001,-41.400002,0.000000,0.000000,8.334153,68.610428,107.967445,107.967445,13.132595,6.128143,152.091919,0.000000,12.981000,0.000000,0.000000,128.199997,114.300003,113.199997,113.033333,112.699997,111.400002,0,1,0,0,0,68.707,48.060,68.370,48.434
02/19/2025,13:13:44.466,3236.90,3236.46,241.500000,23.243000,5613.000000,5029.400000,0.000000,59.983000,5613.000000,1.000000,1.401497,1.401532,3235.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,115.477777,70.496450,115.136735,79.409999,68.659797,13.133000,0.000000,-100.599998,-43.500000,-41.299999,0.000000,0.000000,8.334337,68.597137,107.967445,107.967445,13.132595,6.129763,152.091705,0.000000,12.981000,0.000000,0.000000,128.199997,114.233332,113.266668,113.066666,112.699997,111.400002,0,1,0,0,0,68.707,48.059,68.370,48.434
02/19/2025,13:13:47.466,3239.90,3239.46,241.570000,23.249000,5616.000000,5034.000000,0.000000,59.986000,5616.000000,1.000000,1.401222,1.401374,3238.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,115.427778,70.496154,115.161633,79.419998,68.663470,13.133000,0.000000,-100.300003,-43.599998,-41.200001,0.000000,0.000000,8.334536,68.581917,107.967445,107.967445,13.132595,6.131124,152.091522,0.000000,12.981000,0.000000,0.000000,128.166667,114.066666,113.333336,112.966667,112.699997,111.333336,0,1,0,0,0,68.707,48.058,68.370,48.434
02/19/2025,13:13:50.467,3242.90,3242.46,241.530000,23.245000,5614.000000,5038.700000,0.000000,59.987000,5614.000000,1.000000,1.400473,1.400571,3241.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,115.288890,70.496154,115.184490,79.440002,68.667144,13.133000,0.000000,-100.000000,-43.599998,-41.299999,0.000000,0.000000,8.334683,68.577972,107.967445,107.967445,13.132595,6.124574,152.091263,0.000000,12.981000,0.000000,0.000000,127.400002,114.000000,113.400002,112.900002,112.766668,111.266668,0,1,0,0,0,68.708,48.057,68.370,48.434
02/19/2025,13:13:53.468,3245.90,3245.46,241.620000,23.254000,5619.000000,5043.400000,0.000000,59.988000,5619.000000,1.000000,1.401178,1.401084,3244.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,115.333335,70.496154,115.210000,79.446668,68.672654,13.133000,0.000000,-99.800003,-43.500000,-41.500000,0.000000,0.000000,8.334482,68.616486,107.967445,107.967445,13.132595,6.122626,152.091080,0.000000,12.981000,0.000000,0.000000,127.433334,114.000000,113.500000,112.966667,112.800003,111.300003,0,1,0,0,0,68.708,48.057,68.370,48.434
02/19/2025,13:13:56.469,3248.90,3248.46,241.550000,23.247000,5615.000000,5048.100000,0.000000,59.990000,5615.000000,1.000000,1.400912,1.400994,3247.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,115.427778,70.495710,115.243877,79.459999,68.676327,13.133000,0.000000,-100.000000,-43.400002,-41.700001,0.000000,0.000000,8.334468,68.626755,107.967445,107.967445,13.132595,6.127231,152.090836,0.000000,12.981000,0.000000,0.000000,127.800001,113.800003,113.599998,113.133331,112.866669,111.366669,0,1,0,0,0,68.708,48.056,68.370,48.434
02/19/2025,13:13:59.469,3251.90,3251.46,241.590000,23.251000,5617.000000,5052.800000,0.000000,59.993000,5617.000000,1.000000,1.401445,1.401507,3250.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,115.522223,70.495266,115.283876,79.473335,68.676939,13.133000,0.000000,-100.199997,-43.200001,-41.900002,0.000000,0.000000,8.334791,68.599350,107.967445,107.967445,13.132595,6.133771,152.090622,0.000000,12.981000,0.000000,0.000000,127.966667,113.866669,113.599998,113.366669,112.866669,111.466667,0,1,0,0,0,68.709,48.055,68.371,48.435
02/19/2025,13:14:02.471,3254.90,3254.46,241.520000,23.245000,5614.000000,5057.400000,0.000000,59.991000,5614.000000,1.000000,1.400129,1.400381,3253.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,115.600001,70.494823,115.323673,79.493334,68.676327,13.133000,0.000000,-100.300003,-43.000000,-42.099998,0.000000,0.000000,8.334772,68.614853,107.967445,107.967445,13.132595,6.129354,152.090424,0.000000,12.981000,0.000000,0.000000,128.066671,113.933334,113.666664,113.400002,113.033333,111.500000,0,1,0,0,0,68.709,48.054,68.371,48.435
02/19/2025,13:14:05.472,3257.90,3257.46,241.610000,23.253000,5618.000000,5062.100000,0.000000,59.992000,5618.000000,1.000000,1.400163,1.400522,3256.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,115.683334,70.494379,115.358571,79.513334,68.676939,13.133000,0.000000,-100.800003,-42.799999,-42.400002,0.000000,0.000000,8.334929,68.606590,107.967445,107.967445,13.132595,6.131449,152.090210,0.000000,12.981000,0.000000,0.000000,128.100006,114.166664,113.766668,113.500000,113.000000,111.566666,0,1,0,0,0,68.709,48.054,68.371,48.435
02/19/2025,13:14:08.472,3260.90,3260.47,241.480000,23.241000,5612.000000,5066.800000,0.000000,59.991000,5612.000000,1.000000,1.401274,1.401524,3259.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,115.683334,70.493491,115.392041,79.526667,68.675103,13.133000,0.000000,-101.300003,-42.500000,-42.700001,0.000000,0.000000,8.334992,68.611801,107.967445,107.967445,13.132595,6.131347,152.089951,0.000000,12.981000,0.000000,0.000000,128.100006,114.099998,113.733332,113.500000,113.066666,111.599998,0,1,0,0,0,68.710,48.053,68.371,48.435
02/19/2025,13:14:11.472,3263.90,3263.47,241.640000,23.256000,5620.000000,5071.500000,0.000000,59.987000,5620.000000,1.000000,1.401058,1.401217,3262.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,115.688888,70.492160,115.423470,79.546666,68.670817,13.133000,0.000000,-101.800003,-42.200001,-43.000000,0.000000,0.000000,8.334721,68.656166,107.967445,107.967445,13.132595,6.131598,152.089783,0.000000,12.981000,0.000000,0.000000,128.166667,114.000000,113.699997,113.500000,113.099998,111.666664,0,1,0,0,0,68.710,48.052,68.371,48.435
02/19/2025,13:14:14.473,3266.90,3266.47,241.500000,23.242000,5613.000000,5076.200000,0.000000,59.984000,5613.000000,1.000000,1.401558,1.402029,3265.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,115.744443,70.491124,115.455510,79.559998,68.670205,13.133000,0.000000,-102.599998,-41.900002,-43.299999,0.000000,0.000000,8.334730,68.665321,107.967445,107.967445,13.132595,6.130968,152.089554,0.000000,12.981000,0.000000,0.000000,128.199997,114.033333,113.733332,113.666664,113.099998,111.733332,0,1,0,0,0,68.710,48.051,68.371,48.435
02/19/2025,13:14:17.473,3269.90,3269.47,241.620000,23.254000,5618.000000,5080.800000,0.000000,59.981000,5618.000000,1.000000,1.401350,1.401995,3268.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,115.772223,70.490237,115.489591,79.566666,68.675715,13.133000,0.000000,-103.400002,-41.599998,-43.500000,0.000000,0.000000,8.334629,68.691086,107.967445,107.967445,13.132595,6.130934,152.089310,0.000000,12.981000,0.000000,0.000000,128.133336,114.099998,113.800003,113.699997,113.099998,111.800003,0,1,0,0,0,68.711,48.051,68.371,48.435
02/19/2025,13:14:20.474,3272.90,3272.47,241.550000,23.247000,5615.000000,5085.500000,0.000000,59.982000,5615.000000,1.000000,1.401514,1.401987,3271.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,115.816667,70.489645,115.523672,79.573334,68.677551,13.133000,0.000000,-104.000000,-41.299999,-43.500000,0.000000,0.000000,8.334970,68.661407,107.967445,107.967445,13.132595,6.130744,152.089050,0.000000,12.981000,0.000000,0.000000,128.166667,114.166664,113.800003,113.800003,113.099998,111.866669,0,1,0,0,0,68.711,48.050,68.371,48.435
02/19/2025,13:14:23.474,3275.90,3275.47,241.590000,23.252000,5617.000000,5090.200000,0.000000,59.981000,5617.000000,1.000000,1.401471,1.401921,3274.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,115.855555,70.489201,115.555917,79.593333,68.676327,13.133000,0.000000,-104.099998,-41.299999,-43.400002,0.000000,0.000000,8.335012,68.667923,107.967445,107.967445,13.132595,6.132101,152.088867,0.000000,12.981000,0.000000,0.000000,128.199997,114.133331,113.833336,113.766668,113.166664,112.033333,0,1,0,0,0,68.712,48.049,68.372,48.435
02/19/2025,13:14:26.476,3278.90,3278.47,241.440000,23.237000,5610.000000,5094.900000,0.000000,59.976000,5610.000000,1.000000,1.401300,1.401342,3277.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,115.905554,70.488758,115.585713,79.599998,68.675103,13.133000,0.000000,-104.199997,-41.400002,-43.000000,0.000000,0.000000,8.334875,68.696968,107.967445,107.967445,13.132595,6.132018,152.088547,0.000000,12.981000,0.000000,0.000000,128.199997,114.233332,113.900002,113.699997,113.199997,112.199997,0,1,0,0,0,68.712,48.049,68.372,48.436
02/19/2025,13:14:29.476,3281.90,3281.47,241.450000,23.239000,5611.000000,5099.600000,0.000000,59.977000,5611.000000,1.000000,1.401179,1.401035,3280.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,115.922221,70.488166,115.616121,79.620003,68.675103,13.133000,0.000000,-103.800003,-41.799999,-42.599998,0.000000,0.000000,8.334940,68.700462,107.967445,107.967445,13.132595,6.131984,152.088364,0.000000,12.981000,0.000000,0.000000,128.199997,114.333336,113.900002,113.699997,113.199997,112.199997,0,1,0,0,0,68.712,48.048,68.372,48.436
02/19/2025,13:14:32.475,3284.90,3284.47,241.530000,23.246000,5615.000000,5104.200000,0.000000,59.975000,5615.000000,1.000000,1.401316,1.401358,3283.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,115.983332,70.487130,115.644489,79.620003,68.676327,13.133000,0.000000,-102.699997,-42.400002,-42.099998,0.000000,0.000000,8.334993,68.707016,107.967445,107.967445,13.132595,6.132357,152.088165,0.000000,12.981000,0.000000,0.000000,128.199997,114.500000,114.066666,113.766668,113.233332,112.133331,0,1,0,0,0,68.713,48.047,68.372,48.436
02/19/2025,13:14:35.477,3287.90,3287.47,241.490000,23.242000,5613.000000,5108.900000,0.000000,59.974000,5613.000000,1.000000,1.400912,1.401342,3286.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,116.011111,70.486982,115.671836,79.650002,68.676327,13.133000,0.000000,-101.500000,-43.000000,-41.599998,0.000000,0.000000,8.335078,68.710197,107.967445,107.967445,13.132595,6.132714,152.087936,0.000000,12.981000,0.000000,0.000000,128.199997,114.599998,114.133331,113.800003,113.300003,112.033333,0,1,0,0,0,68.713,48.046,68.372,48.436
02/19/2025,13:14:38.477,3290.90,3290.47,241.550000,23.248000,5615.000000,5113.600000,0.000000,59.973000,5615.000000,1.000000,1.401540,1.401739,3289.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,116.005556,70.486835,115.694898,79.650002,68.675103,13.133000,0.000000,-100.599998,-43.500000,-41.299999,0.000000,0.000000,8.335258,68.696007,107.967445,107.967445,13.132595,6.132232,152.087708,0.000000,12.981000,0.000000,0.000000,128.133336,114.699999,114.266668,113.699997,113.333336,111.900002,0,1,0,0,0,68.713,48.046,68.372,48.436
02/19/2025,13:14:41.477,3293.90,3293.47,241.520000,23.245000,5614.000000,5118.300000,0.000000,59.977000,5614.000000,1.000000,1.401119,1.401664,3292.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,116.061114,70.485355,115.714287,79.669998,68.675103,13.133000,0.000000,-100.099998,-43.700001,-41.299999,0.000000,0.000000,8.335473,68.682045,107.967445,107.967445,13.132595,6.132290,152.087448,0.000000,12.981000,0.000000,0.000000,128.100006,114.866669,114.300003,113.800003,113.433334,111.866669,0,1,0,0,0,68.714,48.045,68.372,48.436
02/19/2025,13:14:44.477,3296.90,3296.47,241.370000,23.230000,5607.000000,5122.900000,0.000000,59.977000,5607.000000,1.000000,1.401291,1.401251,3295.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,115.966668,70.482988,115.726737,79.676666,68.675103,13.133000,0.000000,-99.800003,-43.500000,-41.500000,0.000000,0.000000,8.335360,68.708031,107.967445,107.967445,13.132595,6.132738,152.087296,0.000000,12.981000,0.000000,0.000000,127.333336,114.866666,114.266668,113.966667,113.500000,111.866669,0,1,0,0,0,68.714,48.044,68.372,48.436
02/19/2025,13:14:47.479,3299.90,3299.47,241.510000,23.244000,5614.000000,5127.600000,0.000000,59.976000,5614.000000,1.000000,1.401437,1.401722,3298.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,115.961111,70.480326,115.732044,79.690002,68.677551,13.133000,0.000000,-100.099998,-43.099998,-42.000000,0.000000,0.000000,8.335552,68.694672,107.967445,107.967445,13.132595,6.133181,152.087128,0.000000,12.981000,0.000000,0.000000,126.933332,114.866669,114.300003,114.166664,113.566666,111.933334,0,1,0,0,0,68.714,48.044,68.373,48.436
02/19/2025,13:14:50.479,3302.90,3302.47,241.570000,23.249000,5616.000000,5132.300000,0.000000,59.975000,5616.000000,1.000000,1.400791,1.401250,3301.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,116.066667,70.477959,115.734900,79.703334,68.679388,13.133000,0.000000,-101.099998,-42.599998,-42.599998,0.000000,0.000000,8.335522,68.712173,107.967445,107.967445,13.132595,6.133384,152.086868,0.000000,12.981000,0.000000,0.000000,127.433334,114.666667,114.300003,114.300003,113.666664,112.033333,0,1,0,0,0,68.715,48.043,68.373,48.437
02/19/2025,13:14:53.480,3305.90,3305.47,241.500000,23.243000,5613.000000,5137.000000,0.000000,59.975000,5613.000000,1.000000,1.401153,1.401781,3304.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,116.161111,70.474852,115.741022,79.709999,68.680000,13.133000,0.000000,-102.400002,-42.000000,-43.099998,0.000000,0.000000,8.335156,68.770264,107.967445,107.967445,13.132595,6.133360,152.086639,0.000000,12.981000,0.000000,0.000000,127.699999,114.566666,114.500000,114.333336,113.666664,112.199999,0,1,0,0,0,68.715,48.042,68.373,48.437
02/19/2025,13:14:56.479,3308.90,3308.47,241.540000,23.246000,5615.000000,5141.700000,0.000000,59.976000,5615.000000,1.000000,1.401230,1.401300,3307.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,116.261112,70.472042,115.755714,79.736666,68.680000,13.133000,0.000000,-103.400002,-41.599998,-43.500000,0.000000,0.000000,8.335126,68.785133,107.967445,107.967445,13.132595,6.133757,152.086334,0.000000,12.981000,0.000000,0.000000,127.866669,114.500000,114.533333,114.366669,113.866669,112.433334,0,1,0,0,0,68.715,48.041,68.373,48.437
02/19/2025,13:14:59.479,3311.90,3311.47,241.330000,23.227000,5605.000000,5146.300000,0.000000,59.977000,5605.000000,1.000000,1.401214,1.401483,3310.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,116.388888,70.468787,115.781835,79.750000,68.680000,13.133000,0.000000,-104.099998,-41.299999,-43.400002,0.001000,0.000000,8.335148,68.796158,107.967445,107.967445,13.132595,6.133501,152.086105,0.000000,12.982000,0.000000,0.000000,127.900002,114.733332,114.566666,114.400002,114.099998,112.633331,0,1,0,0,0,68.716,48.041,68.373,48.437
02/19/2025,13:15:02.482,3314.90,3314.47,241.640000,23.256000,5620.000000,5151.000000,0.000000,59.980000,5620.000000,1.000000,1.400026,1.400348,3313.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,116.488889,70.465237,115.814487,79.763331,68.680000,13.133000,0.000000,-104.400002,-41.400002,-43.299999,0.000000,0.000000,8.335243,68.800720,107.967445,107.967445,13.132595,6.134015,152.085831,0.000000,12.982000,0.000000,0.000000,127.966667,115.033333,114.500000,114.466667,114.199997,112.766668,0,1,0,0,0,68.716,48.040,68.373,48.437
02/19/2025,13:15:05.482,3317.90,3317.48,241.430000,23.236000,5610.000000,5155.700000,0.000000,59.983000,5610.000000,1.000000,1.400499,1.400654,3316.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,116.561111,70.463018,115.849998,79.783333,68.680000,13.133000,0.000000,-104.199997,-41.500000,-42.900002,0.001000,0.000000,8.335429,68.789513,107.967445,107.967445,13.132595,6.134271,152.085526,0.000000,12.982000,0.000000,0.000000,128.000000,115.000000,114.500000,114.599998,114.333336,112.933334,0,1,0,0,0,68.716,48.039,68.373,48.437
02/19/2025,13:15:08.483,3320.90,3320.48,241.480000,23.241000,5612.000000,5160.400000,0.000000,59.985000,5612.000000,1.000000,1.401015,1.401524,3319.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,116.566667,70.462131,115.886939,79.790001,68.680000,13.133000,0.000000,-103.599998,-41.900002,-42.599998,0.000000,0.000000,8.335522,68.793747,107.967445,107.967445,13.132595,6.134318,152.085236,0.000000,12.982000,0.000000,0.000000,127.933334,114.966667,114.466667,114.633331,114.400002,113.000000,0,1,0,0,0,68.717,48.039,68.373,48.437
02/19/2025,13:15:11.483,3323.90,3323.48,241.410000,23.235000,5609.000000,5165.000000,0.000000,59.982000,5609.000000,1.000000,1.400861,1.401268,3322.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,116.572222,70.461835,115.921838,79.803332,68.680000,13.133000,0.000000,-103.000000,-42.299999,-42.200001,0.000000,0.000000,8.335417,68.821907,107.967445,107.967445,13.132595,6.134463,152.085098,0.000000,12.982000,0.000000,0.000000,127.966667,114.966667,114.500000,114.599998,114.333336,113.066666,0,1,0,0,0,68.717,48.038,68.374,48.438
02/19/2025,13:15:14.484,3326.90,3326.48,241.450000,23.237000,5611.000000,5169.700000,0.000000,59.982000,5611.000000,1.000000,1.401128,1.401284,3325.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,116.611111,70.460651,115.947348,79.809998,68.680000,13.133000,0.000000,-102.000000,-42.700001,-41.799999,0.000000,0.016147,8.335568,68.806824,107.969995,107.969995,13.132905,6.134757,152.085022,0.002000,12.982000,0.000000,0.000000,128.000000,115.000000,114.599998,114.599998,114.366669,113.099998,0,1,0,0,0,68.718,48.037,68.374,48.438
02/19/2025,13:15:17.484,3329.90,3329.48,241.500000,23.242000,5613.000000,5174.400000,0.000000,59.987000,5613.000000,1.000000,1.400740,1.400994,3328.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,116.600000,70.459764,115.897756,79.823334,68.680000,13.133000,0.000000,-101.599998,-43.099998,-41.500000,0.000000,0.032295,8.335337,68.837181,107.969995,107.969995,13.132905,6.134957,152.084869,0.004000,12.982000,0.000000,0.000000,128.000000,115.033333,114.566666,114.599998,114.300003,113.099998,0,1,0,0,0,68.718,48.037,68.374,48.438
02/19/2025,13:15:20.484,3332.90,3332.48,241.460000,23.238000,5611.000000,5179.100000,0.000000,59.984000,5611.000000,1.000000,1.401239,1.401764,3331.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,116.594444,70.458728,115.740408,79.850001,68.680000,13.133000,0.000000,-100.900002,-43.400002,-41.299999,0.000000,0.026912,8.335341,68.847107,107.969995,107.969995,13.132905,6.134772,152.084717,0.003000,12.982000,0.000000,0.000000,127.733335,115.066666,114.633331,114.666664,114.300003,113.166664,0,1,0,0,0,68.718,48.036,68.374,48.438
02/19/2025,13:15:23.485,3335.90,3335.48,241.410000,23.234000,5609.000000,5183.700000,0.000000,59.986000,5609.000000,1.000000,1.401308,1.401268,3334.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,116.455555,70.457397,115.581632,79.860001,68.680000,13.133000,0.000000,-100.300003,-43.500000,-41.299999,0.001000,0.010765,8.335608,68.833473,107.969995,107.969995,13.132905,6.135102,152.084381,0.001000,12.982000,0.000000,0.000000,126.699999,115.099998,114.699997,114.766668,114.266668,113.199997,0,1,0,0,0,68.719,48.035,68.374,48.438
02/19/2025,13:15:26.485,3338.90,3338.48,241.430000,23.236000,5610.000000,5188.400000,0.000000,59.983000,5610.000000,1.000000,1.401188,1.401276,3337.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,116.450001,70.456953,115.568978,79.866666,68.680000,13.133000,0.000000,-100.000000,-43.599998,-41.299999,0.000000,0.000000,8.335589,68.851852,107.969995,107.969995,13.132905,6.135596,152.084061,0.000000,12.982000,0.000000,0.000000,126.333336,115.166664,114.766668,114.766668,114.400002,113.266668,0,1,0,0,0,68.719,48.035,68.374,48.438
02/19/2025,13:15:29.486,3341.90,3341.48,241.400000,23.234000,5609.000000,5193.100000,0.000000,59.984000,5609.000000,1.000000,1.400878,1.401201,3340.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,116.550001,70.455326,115.688162,79.893333,68.680000,13.133000,0.000000,-100.099998,-43.500000,-41.500000,0.000000,0.000000,8.335724,68.848152,107.969995,107.969995,13.132905,6.135631,152.083847,0.000000,12.982000,0.000000,0.000000,126.833333,115.166664,114.866669,114.766668,114.366669,113.300003,0,1,0,0,0,68.719,48.034,68.374,48.439
02/19/2025,13:15:32.486,3344.90,3344.48,241.410000,23.234000,5609.000000,5197.800000,0.000000,59.983000,5609.000000,1.000000,1.401610,1.401806,3343.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,116.650001,70.452368,115.824693,79.886665,68.680000,13.133000,0.000000,-100.099998,-43.400002,-41.799999,0.000000,0.000000,8.336275,68.794724,107.969995,107.969995,13.132905,6.136152,152.083557,0.000000,12.982000,0.000000,0.000000,127.300001,115.266668,114.900002,114.733332,114.400002,113.300003,0,1,0,0,0,68.719,48.034,68.374,48.439
02/19/2025,13:15:35.486,3347.90,3347.48,241.450000,23.238000,5611.000000,5202.400000,0.000000,59.982000,5611.000000,1.000000,1.400895,1.401160,3346.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,116.716668,70.448521,115.927347,79.906667,68.680000,13.133000,0.000000,-100.500000,-42.900002,-42.200001,0.000000,0.000000,8.336146,68.825943,107.969995,107.969995,13.132905,6.136158,152.083206,0.000000,12.982000,0.000000,0.000000,127.433334,115.333336,115.066666,114.733332,114.433334,113.300003,0,1,0,0,0,68.720,48.033,68.375,48.439
02/19/2025,13:15:38.486,3350.90,3350.48,241.330000,23.227000,5605.000000,5207.100000,0.000000,59.980000,5605.000000,1.000000,1.401602,1.401608,3349.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,116.755554,70.445711,115.998163,79.919998,68.680000,13.133000,0.000000,-101.400002,-42.500000,-42.700001,0.000000,0.000000,8.335901,68.868660,107.969995,107.969995,13.132905,6.136576,152.083038,0.000000,12.982000,0.000000,0.000000,127.633331,115.466667,115.099998,114.699997,114.433334,113.199997,0,1,0,0,0,68.720,48.033,68.375,48.439
02/19/2025,13:15:41.486,3353.90,3353.48,241.320000,23.226000,5605.000000,5211.800000,0.000000,59.979000,5605.000000,1.000000,1.401619,1.402039,3352.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,116.755555,70.442900,116.051837,79.939997,68.681837,13.133000,0.000000,-102.199997,-42.000000,-43.099998,0.000000,0.000000,8.335399,68.942528,107.969995,107.969995,13.132905,6.135954,152.082809,0.000000,12.982000,0.000000,0.000000,127.766668,115.500000,115.099998,114.699997,114.400002,113.066666,0,1,0,0,0,68.720,48.032,68.375,48.439
02/19/2025,13:15:44.486,3356.90,3356.48,241.280000,23.223000,5603.000000,5216.400000,0.000000,59.973000,5603.000000,1.000000,1.401197,1.401650,3355.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,116.844444,70.440681,116.090205,79.949997,68.683674,13.133000,0.000000,-103.300003,-41.599998,-43.400002,0.001000,0.000000,8.335495,68.941589,107.969995,107.969995,13.132905,6.136563,152.082581,0.000000,12.982000,0.000000,0.000000,127.933334,115.766668,115.199997,114.733332,114.500000,112.933334,0,1,0,0,0,68.721,48.031,68.375,48.439
02/19/2025,13:15:47.485,3359.90,3359.48,241.450000,23.238000,5611.000000,5221.100000,0.000000,59.972000,5611.000000,1.000000,1.401799,1.401822,3358.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,116.600001,70.439942,116.116736,79.959999,68.683674,13.133000,0.000000,-104.099998,-41.400002,-43.400002,0.000000,0.000000,8.335631,68.936516,107.969995,107.969995,13.132905,6.136858,152.082367,0.000000,12.982000,0.000000,0.000000,125.900002,116.033333,115.366669,114.900002,114.500000,112.900002,0,1,0,0,0,68.721,48.031,68.375,48.440
02/19/2025,13:15:50.485,3362.90,3362.48,241.400000,23.233000,5608.000000,5225.800000,0.000000,59.972000,5608.000000,1.000000,1.401756,1.402237,3361.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,116.216666,70.438906,116.138573,79.986669,68.683674,13.133000,0.000000,-104.000000,-41.400002,-43.099998,0.000000,0.000000,8.335858,68.919594,107.969995,107.969995,13.132905,6.137037,152.082123,0.000000,12.982000,0.000000,0.000000,123.333331,116.199997,115.366669,114.966667,114.433334,113.000000,0,1,0,0,0,68.721,48.030,68.375,48.440
02/19/2025,13:15:53.485,3365.90,3365.48,241.500000,23.243000,5613.000000,5230.500000,0.000000,59.971000,5613.000000,1.000000,1.401239,1.401284,3364.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,116.511111,70.437427,116.166940,80.000000,68.684286,13.133000,0.000000,-103.800003,-41.900002,-42.500000,0.000000,0.000000,8.335972,68.918091,107.969995,107.969995,13.132905,6.137255,152.081909,0.000000,12.982000,0.000000,0.000000,124.833333,116.166664,115.400002,115.133331,114.400002,113.133331,0,1,0,0,0,68.722,48.029,68.375,48.440
02/19/2025,13:15:56.486,3368.90,3368.48,241.460000,23.239000,5611.000000,5235.100000,0.000000,59.971000,5611.000000,1.000000,1.401394,1.401516,3367.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,116.872222,70.436687,116.203062,80.000000,68.682449,13.133000,0.000000,-102.500000,-42.599998,-41.900002,0.000000,0.000000,8.335860,68.949295,107.969995,107.969995,13.132905,6.137455,152.081619,0.000000,12.982000,0.000000,0.000000,126.500000,116.099998,115.466667,115.266668,114.433334,113.466667,0,1,0,0,0,68.722,48.029,68.375,48.440
02/19/2025,13:15:59.486,3371.90,3371.48,241.500000,23.243000,5613.000000,5239.800000,0.000000,59.973000,5613.000000,1.000000,1.401583,1.401781,3370.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.088889,70.435800,116.240408,80.013331,68.680613,13.133000,0.000000,-101.300003,-43.099998,-41.500000,0.001000,0.000000,8.335830,68.966293,107.969995,107.969995,13.132905,6.137395,152.081299,0.000000,12.982000,0.000000,0.000000,127.166667,116.000000,115.500000,115.366669,114.599998,113.900002,0,1,0,0,0,68.722,48.028,68.376,48.441
02/19/2025,13:16:02.487,3374.90,3374.48,241.440000,23.237000,5610.000000,5244.500000,0.000000,59.977000,5610.000000,1.000000,1.400181,1.400348,3373.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.027778,70.434764,116.275510,80.033333,68.680000,13.133000,0.000000,-100.500000,-43.599998,-41.299999,0.000000,0.000000,8.335869,68.976402,107.969995,107.969995,13.132905,6.137921,152.081039,0.000000,12.982000,0.000000,0.000000,126.199999,116.099998,115.500000,115.466667,114.800003,114.099998,0,1,0,0,0,68.723,48.027,68.376,48.441
02/19/2025,13:16:05.487,3377.90,3377.48,241.530000,23.245000,5614.000000,5249.200000,0.000000,59.976000,5614.000000,1.000000,1.400215,1.400323,3376.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,116.644444,70.432693,116.310816,80.040001,68.680000,13.133000,0.000000,-99.900002,-43.500000,-41.299999,0.000000,0.000000,8.335873,68.991150,107.969995,107.969995,13.132905,6.137964,152.080811,0.000000,12.982000,0.000000,0.000000,123.500000,116.166664,115.599998,115.500000,114.900002,114.199997,0,1,0,0,0,68.723,48.027,68.376,48.441
02/19/2025,13:16:08.488,3380.90,3380.48,241.440000,23.237000,5610.000000,5253.900000,0.000000,59.978000,5610.000000,1.000000,1.400353,1.400596,3379.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,116.433333,70.430474,116.343470,80.059998,68.680000,13.133000,0.000000,-100.099998,-43.299999,-41.599998,0.000000,0.000000,8.336186,68.967682,107.969995,107.969995,13.132905,6.138211,152.080597,0.000000,12.982000,0.000000,0.000000,121.900002,116.133331,115.766665,115.500000,115.066666,114.233332,0,1,0,0,0,68.723,48.026,68.376,48.441
02/19/2025,13:16:11.488,3383.90,3383.48,241.520000,23.245000,5614.000000,5258.500000,0.000000,59.977000,5614.000000,1.000000,1.400645,1.400878,3382.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,116.638890,70.426628,116.371430,80.059998,68.680000,13.133000,0.000000,-100.500000,-43.000000,-42.200001,0.000000,0.000000,8.336241,68.972076,107.969995,107.969995,13.132905,6.138534,152.080276,0.000000,12.982000,0.000000,0.000000,122.366669,116.233332,115.966667,115.566666,115.333336,114.366669,0,1,0,0,0,68.724,48.025,68.376,48.442
02/19/2025,13:16:14.487,3386.90,3386.48,241.300000,23.224000,5604.000000,5263.200000,0.000000,59.975000,5604.000000,1.000000,1.401051,1.401409,3385.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,116.805556,70.422486,116.393879,80.089996,68.680000,13.133000,0.000000,-101.400002,-42.500000,-42.700001,0.000000,0.000000,8.336326,68.975540,107.969995,107.969995,13.132905,6.138660,152.079987,0.000000,12.982000,0.000000,0.000000,123.300001,116.133331,115.966667,115.566666,115.500000,114.366669,0,1,0,0,0,68.724,48.025,68.376,48.442
02/19/2025,13:16:17.488,3389.90,3389.48,241.400000,23.234000,5609.000000,5267.900000,0.000000,59.975000,5609.000000,1.000000,1.400878,1.401077,3388.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.044444,70.418640,116.404899,80.110001,68.680000,13.133000,0.000000,-102.400002,-41.900002,-43.200001,0.000000,0.000000,8.336155,69.004738,107.969995,107.969995,13.132905,6.138525,152.079788,0.000000,12.983000,0.000000,0.000000,124.433334,116.099998,116.099998,115.633331,115.599998,114.400002,0,1,0,0,0,68.724,48.024,68.376,48.442
02/19/2025,13:16:20.488,3392.90,3392.48,241.440000,23.237000,5610.000000,5272.500000,0.000000,59.972000,5610.000000,1.000000,1.400869,1.401093,3391.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.316666,70.415830,116.408573,80.116666,68.680000,13.133000,0.000000,-103.599998,-41.500000,-43.400002,0.001000,0.000000,8.336215,69.013412,107.969995,107.969995,13.132905,6.138954,152.079605,0.000000,12.983000,0.000000,0.000000,125.633331,116.166664,116.099998,115.866669,115.666664,114.466667,0,1,0,0,0,68.725,48.023,68.377,48.443
02/19/2025,13:16:23.491,3395.90,3395.48,241.550000,23.248000,5616.000000,5277.200000,0.000000,59.974000,5616.000000,1.000000,1.400852,1.401242,3394.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.472221,70.413463,116.412654,80.129997,68.680000,13.133000,0.000000,-104.199997,-41.400002,-43.400002,0.000000,0.000000,8.336514,68.986359,107.969995,107.969995,13.132905,6.139109,152.079330,0.000000,12.983000,0.000000,0.000000,126.500000,116.166664,116.133331,115.933334,115.633331,114.466667,0,1,0,0,0,68.725,48.023,68.377,48.443
02/19/2025,13:16:26.492,3398.90,3398.49,241.480000,23.241000,5612.000000,5281.900000,0.000000,59.973000,5612.000000,1.000000,1.400800,1.401110,3397.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.511111,70.411688,116.423674,80.139999,68.680000,13.133000,0.000000,-104.000000,-41.500000,-43.000000,0.000000,0.000000,8.336643,68.989937,107.969995,107.969995,13.132905,6.139406,152.079056,0.000000,12.983000,0.000000,0.000000,126.500000,116.300003,116.199997,115.966667,115.699997,114.400002,0,1,0,0,0,68.725,48.022,68.377,48.443
02/19/2025,13:16:29.492,3401.90,3401.49,241.420000,23.236000,5610.000000,5286.600000,0.000000,59.974000,5610.000000,1.000000,1.400671,1.400588,3400.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.294445,70.410504,116.440815,80.160004,68.680000,13.133000,0.000000,-103.300003,-42.000000,-42.400002,0.001000,0.000000,8.336353,69.040031,107.969995,107.969995,13.132905,6.139081,152.078735,0.000000,12.983000,0.000000,0.000000,125.299998,116.300003,116.300003,115.900002,115.599998,114.366669,0,1,0,0,0,68.726,48.021,68.377,48.443
02/19/2025,13:16:32.495,3404.90,3404.49,241.510000,23.244000,5614.000000,5291.300000,0.000000,59.970000,5614.000000,1.000000,1.401265,1.401722,3403.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.000001,70.409765,116.459795,80.173335,68.680613,13.133000,0.000000,-102.099998,-42.599998,-41.900002,0.000000,0.000000,8.336241,69.070061,107.969995,107.969995,13.132905,6.139504,152.078445,0.000000,12.983000,0.000000,0.000000,123.433334,116.300003,116.400002,115.900002,115.599998,114.366669,0,1,0,0,0,68.726,48.021,68.377,48.444
02/19/2025,13:16:35.495,3407.90,3407.49,241.530000,23.246000,5614.000000,5295.900000,0.000000,59.970000,5614.000000,1.000000,1.401230,1.401482,3406.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,116.977778,70.409765,116.486530,80.190000,68.682449,13.133000,0.000000,-101.199997,-43.299999,-41.299999,0.000000,0.000000,8.336373,69.071640,107.969995,107.969995,13.132905,6.140068,152.078110,0.000000,12.983000,0.000000,0.000000,122.933334,116.366669,116.533333,116.066666,115.599998,114.366669,0,1,0,0,0,68.726,48.020,68.377,48.444
02/19/2025,13:16:38.495,3410.90,3410.49,241.450000,23.238000,5611.000000,5300.600000,0.000000,59.970000,5611.000000,1.000000,1.401455,1.401574,3409.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.294444,70.410504,116.519387,80.199999,68.684286,13.133000,0.000000,-100.099998,-43.599998,-41.299999,0.000000,0.000000,8.336490,69.074158,107.969995,107.969995,13.132905,6.140043,152.077850,0.000000,12.983000,0.000000,0.000000,124.699997,116.500000,116.599998,116.033333,115.599998,114.333336,0,1,0,0,0,68.727,48.019,68.377,48.444
