FILENAME:,TR_AWP25WS10441_Lab_ID_25WS1753_Model_GE50S08BAY_Date_02_19_2025_Time_12_191st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
02/19/2025,13:16:41.495,3413.90,3413.49,241.410000,23.235000,5609.000000,5305.300000,0.000000,59.970000,5609.000000,1.000000,1.400990,1.401806,3412.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.538889,70.410652,116.552040,80.216667,68.682449,13.133000,0.000000,-99.900002,-43.500000,-41.500000,0.000000,0.000000,8.336690,69.064209,107.969995,107.969995,13.132905,6.140515,152.077499,0.000000,12.983000,0.000000,0.000000,125.966667,116.500000,116.599998,116.066666,115.766668,114.333336,0,1,0,0,0,68.727,48.019,68.377,48.445
02/19/2025,13:16:44.497,3416.90,3416.49,241.360000,23.230000,5607.000000,5310.000000,0.000000,59.969000,5607.000000,1.000000,1.401205,1.401434,3415.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.688889,70.410208,116.584898,80.223335,68.680613,13.133000,0.000000,-100.400002,-43.000000,-42.200001,0.000000,0.000000,8.336753,69.069489,107.969995,107.969995,13.132905,6.140705,152.077301,0.000000,12.983000,0.000000,0.000000,126.666664,116.666664,116.566666,116.099998,115.833336,114.300003,0,1,0,0,0,68.727,48.018,68.378,48.445
02/19/2025,13:16:47.498,3419.90,3419.49,241.380000,23.232000,5608.000000,5314.600000,0.000000,59.972000,5608.000000,1.000000,1.401515,1.401690,3418.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.611111,70.408433,116.617959,80.236669,68.680000,13.133000,0.000000,-101.699997,-42.400002,-42.799999,0.000000,0.000000,8.336827,69.076065,107.969995,107.969995,13.132905,6.141019,152.076981,0.000000,12.983000,0.000000,0.000000,126.433332,116.733332,116.400002,116.099998,115.800003,114.199997,0,1,0,0,0,68.728,48.018,68.378,48.445
02/19/2025,13:16:50.499,3422.90,3422.49,241.580000,23.251000,5617.000000,5319.300000,0.000000,59.975000,5617.000000,1.000000,1.402004,1.401813,3421.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.505556,70.406658,116.642450,80.250000,68.680000,13.133000,0.000000,-102.800003,-41.799999,-43.400002,0.000000,0.000000,8.336720,69.103355,107.969995,107.969995,13.132905,6.140943,152.076675,0.000000,12.983000,0.000000,0.000000,125.733332,116.833336,116.333336,116.166664,115.800003,114.166664,0,1,0,0,0,68.728,48.017,68.378,48.445
02/19/2025,13:16:53.499,3425.90,3425.49,241.440000,23.238000,5611.000000,5324.000000,0.000000,59.974000,5611.000000,1.000000,1.401799,1.402129,3424.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.433333,70.404883,116.658777,80.263331,68.680000,13.133000,0.000000,-103.699997,-41.400002,-43.500000,0.000000,0.000000,8.336649,69.126465,107.969995,107.969995,13.132905,6.141294,152.076477,0.000000,12.983000,0.000000,0.000000,125.199999,116.900002,116.400002,116.199997,115.766668,114.133331,0,1,0,0,0,68.728,48.016,68.378,48.446
02/19/2025,13:16:56.501,3428.90,3428.49,241.510000,23.244000,5614.000000,5328.700000,0.000000,59.977000,5614.000000,1.000000,1.401437,1.401226,3427.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.144444,70.403108,116.668981,80.269997,68.681225,13.133000,0.000000,-104.099998,-41.400002,-43.400002,0.000000,0.000000,8.336463,69.161293,107.969995,107.969995,13.132905,6.141464,152.076279,0.000000,12.983000,0.000000,0.000000,123.466667,116.800003,116.500000,116.199997,115.699997,114.199997,0,1,0,0,0,68.729,48.016,68.378,48.446
02/19/2025,13:16:59.502,3431.90,3431.49,241.430000,23.236000,5610.000000,5333.300000,0.000000,59.976000,5610.000000,1.000000,1.401016,1.401400,3430.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.111111,70.400741,116.674287,80.283333,68.683061,13.133000,0.000000,-104.199997,-41.400002,-43.000000,0.000000,0.000000,8.336823,69.128677,107.969995,107.969995,13.132905,6.141707,152.076004,0.000000,12.983000,0.000000,0.000000,123.033333,116.866669,116.566666,116.166664,115.766668,114.266668,0,1,0,0,0,68.729,48.015,68.378,48.446
02/19/2025,13:17:02.501,3434.90,3434.49,241.420000,23.236000,5610.000000,5338.000000,0.000000,59.977000,5610.000000,1.000000,1.400671,1.401085,3433.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.283334,70.398078,116.677552,80.290001,68.684898,13.133000,0.000000,-103.599998,-41.900002,-42.500000,0.000000,0.000000,8.336714,69.152336,107.969995,107.969995,13.132905,6.141926,152.075775,0.000000,12.983000,0.000000,0.000000,123.766668,117.000000,116.599998,116.199997,115.800003,114.333336,0,1,0,0,0,68.729,48.015,68.378,48.446
02/19/2025,13:17:05.502,3437.90,3437.49,241.430000,23.237000,5610.000000,5342.700000,0.000000,59.977000,5610.000000,1.000000,1.400267,1.400654,3436.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.244445,70.394972,116.683877,80.320000,68.684898,13.133000,0.000000,-102.599998,-42.400002,-42.099998,0.001000,0.000000,8.336226,69.230438,107.969995,107.969995,13.132905,6.142303,152.075363,0.000000,12.983000,0.000000,0.000000,123.500000,116.966667,116.599998,116.166664,115.833336,114.400002,0,1,0,0,0,68.730,48.014,68.379,48.447
02/19/2025,13:17:08.503,3440.90,3440.50,241.480000,23.241000,5612.000000,5347.400000,0.000000,59.981000,5612.000000,1.000000,1.400972,1.401110,3439.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.355556,70.392161,116.697551,80.329999,68.684898,13.133000,0.000000,-101.699997,-42.900002,-41.599998,0.000000,0.000000,8.336388,69.223145,107.969995,107.969995,13.132905,6.142321,152.075241,0.000000,12.983000,0.000000,0.000000,124.366669,116.733332,116.500000,116.166664,115.966667,114.400002,0,1,0,0,0,68.730,48.014,68.379,48.447
02/19/2025,13:17:11.505,3443.90,3443.50,241.440000,23.237000,5610.000000,5352.000000,0.000000,59.978000,5610.000000,1.000000,1.401041,1.401632,3442.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.516666,70.389795,116.716327,80.349998,68.684898,13.133000,0.000000,-101.099998,-43.400002,-41.299999,0.000000,0.000000,8.336418,69.236641,107.969995,107.969995,13.132905,6.142865,152.074875,0.000000,12.983000,0.000000,0.000000,125.233335,116.699997,116.466667,116.166664,116.000000,114.533333,0,1,0,0,0,68.730,48.013,68.379,48.447
02/19/2025,13:17:14.504,3446.90,3446.50,241.400000,23.234000,5609.000000,5356.700000,0.000000,59.979000,5609.000000,1.000000,1.401050,1.401326,3445.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.300000,70.387576,116.741430,80.356667,68.684286,13.133000,0.000000,-100.300003,-43.599998,-41.299999,0.000000,0.000000,8.336617,69.232491,107.969995,107.969995,13.132905,6.143034,152.074631,0.000000,12.983000,0.000000,0.000000,123.500000,116.866669,116.433334,116.233332,116.066666,114.699997,0,1,0,0,0,68.731,48.012,68.379,48.448
02/19/2025,13:17:17.506,3449.90,3449.50,241.360000,23.230000,5607.000000,5361.400000,0.000000,59.980000,5607.000000,1.000000,1.401119,1.401061,3448.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.166667,70.384765,116.778368,80.370003,68.684286,13.133000,0.000000,-100.000000,-43.599998,-41.400002,0.000000,0.000000,8.336698,69.237595,107.969995,107.969995,13.132905,6.142949,152.074188,0.000000,12.983000,0.000000,0.000000,122.100001,117.099998,116.500000,116.400002,116.099998,114.800003,0,1,0,0,0,68.731,48.012,68.379,48.448
02/19/2025,13:17:20.507,3452.90,3452.50,241.440000,23.238000,5611.000000,5366.100000,0.000000,59.982000,5611.000000,1.000000,1.401067,1.401093,3451.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.144444,70.381215,116.824694,80.389999,68.684286,13.133000,0.000000,-99.900002,-43.400002,-41.599998,0.000000,0.000000,8.337079,69.212364,107.969995,107.969995,13.132905,6.143680,152.073929,0.000000,12.983000,0.000000,0.000000,121.399999,117.233332,116.666664,116.500000,116.066666,115.000000,0,1,0,0,0,68.731,48.011,68.379,48.448
02/19/2025,13:17:23.506,3455.90,3455.50,241.410000,23.235000,5609.000000,5370.700000,0.000000,59.980000,5609.000000,1.000000,1.401162,1.401268,3454.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.083332,70.376925,116.870001,80.409999,68.686123,13.133000,0.000000,-100.300003,-43.099998,-42.000000,0.000000,0.000000,8.337143,69.216469,107.969995,107.969995,13.132905,6.143703,152.073654,0.000000,12.983000,0.000000,0.000000,120.900002,117.066666,116.699997,116.666664,116.099998,115.066666,0,1,0,0,0,68.732,48.011,68.379,48.448
02/19/2025,13:17:26.507,3458.90,3458.50,241.510000,23.245000,5614.000000,5375.400000,0.000000,59.983000,5614.000000,1.000000,1.400731,1.401350,3457.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.177778,70.373079,116.902451,80.419998,68.691020,13.133000,0.000000,-100.900002,-42.799999,-42.400002,0.000000,0.000000,8.336908,69.261078,107.969995,107.969995,13.132905,6.144267,152.073364,0.000000,12.983000,0.000000,0.000000,121.199999,116.966667,116.766668,116.866669,116.133331,115.133331,0,1,0,0,0,68.732,48.010,68.380,48.449
02/19/2025,13:17:29.507,3461.90,3461.50,241.490000,23.242000,5613.000000,5380.100000,0.000000,59.985000,5613.000000,1.000000,1.400998,1.401590,3460.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.444444,70.369233,116.913063,80.426666,68.694694,13.133000,0.000000,-101.699997,-42.400002,-42.799999,0.000000,0.000000,8.337123,69.244141,107.969995,107.969995,13.132905,6.143922,152.073135,0.000000,12.983000,0.000000,0.000000,122.566666,117.000000,116.800003,116.933334,116.233332,115.133331,0,1,0,0,0,68.732,48.010,68.380,48.449
02/19/2025,13:17:32.507,3464.90,3464.50,241.380000,23.232000,5608.000000,5384.800000,0.000000,59.984000,5608.000000,1.000000,1.400482,1.400696,3463.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.688889,70.365978,116.901838,80.440002,68.693469,13.133000,0.000000,-102.199997,-42.000000,-43.099998,0.000000,0.000000,8.337598,69.199966,107.969995,107.969995,13.132905,6.144543,152.072891,0.000000,12.983000,0.000000,0.000000,123.899999,117.000000,116.800003,116.966667,116.300003,115.166664,0,1,0,0,0,68.733,48.009,68.380,48.449
02/19/2025,13:17:35.509,3467.90,3467.50,241.400000,23.233000,5608.000000,5389.400000,0.000000,59.988000,5608.000000,1.000000,1.401110,1.401326,3466.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.300001,70.363316,116.892245,80.446668,68.692245,13.133000,0.000000,-102.800003,-41.700001,-43.400002,0.000000,0.000000,8.337304,69.248390,107.969995,107.969995,13.132905,6.144322,152.072617,0.000000,12.983000,0.000000,0.000000,121.533335,117.000000,116.800003,116.933334,116.400002,115.133331,0,1,0,0,0,68.733,48.008,68.380,48.449
02/19/2025,13:17:38.508,3470.90,3470.50,241.390000,23.233000,5608.000000,5394.100000,0.000000,59.990000,5608.000000,1.000000,1.400766,1.401384,3469.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.077778,70.360061,116.895307,80.459999,68.689796,13.133000,0.000000,-103.500000,-41.500000,-43.500000,0.000000,0.000000,8.337112,69.286118,107.969995,107.969995,13.132905,6.144176,152.072433,0.000000,12.983000,0.000000,0.000000,120.266668,117.000000,116.766668,116.833336,116.500000,115.099998,0,1,0,0,0,68.733,48.008,68.380,48.449
02/19/2025,13:17:41.508,3473.90,3473.50,241.530000,23.246000,5614.000000,5398.800000,0.000000,59.990000,5614.000000,1.000000,1.400800,1.401234,3472.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.216666,70.357251,116.908573,80.480003,68.687347,13.133000,0.000000,-103.900002,-41.400002,-43.500000,0.000000,0.000000,8.337253,69.282845,107.969995,107.969995,13.132905,6.144670,152.072067,0.000000,12.983000,0.000000,0.000000,120.533333,117.166667,116.933334,116.866669,116.666664,115.133331,0,1,0,0,0,68.733,48.008,68.380,48.450
02/19/2025,13:17:44.509,3476.90,3476.50,241.390000,23.233000,5608.000000,5403.500000,0.000000,59.988000,5608.000000,1.000000,1.401197,1.401508,3475.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.350000,70.354292,116.926940,80.486669,68.686735,13.133000,0.000000,-104.099998,-41.400002,-43.400002,0.000000,0.000000,8.337298,69.291122,107.969995,107.969995,13.132905,6.144937,152.071838,0.000000,12.983000,0.000000,0.000000,120.933334,117.366669,117.000000,116.966667,116.666664,115.166664,0,1,0,0,0,68.734,48.007,68.380,48.450
02/19/2025,13:17:47.509,3479.90,3479.50,241.400000,23.234000,5609.000000,5408.100000,0.000000,59.990000,5609.000000,1.000000,1.401308,1.401574,3478.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.327777,70.352517,116.950816,80.510000,68.687959,13.133000,0.000000,-104.099998,-41.400002,-43.299999,0.000000,0.000000,8.336892,69.360847,107.969995,107.969995,13.132905,6.145095,152.071503,0.000000,12.983000,0.000000,0.000000,120.366669,117.766668,117.033333,117.033333,116.566666,115.199997,0,1,0,0,0,68.734,48.007,68.380,48.450
02/19/2025,13:17:50.509,3482.90,3482.50,241.400000,23.234000,5609.000000,5412.800000,0.000000,59.987000,5609.000000,1.000000,1.401438,1.401740,3481.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.188889,70.351038,116.975101,80.529999,68.692245,13.133000,0.000000,-104.199997,-41.400002,-43.099998,0.000000,0.000000,8.337020,69.357361,107.969995,107.969995,13.132905,6.145634,152.071152,0.000000,12.983000,0.000000,0.000000,119.133334,117.900002,117.133331,117.033333,116.766668,115.166664,0,1,0,0,0,68.734,48.006,68.380,48.450
02/19/2025,13:17:53.510,3485.90,3485.50,241.450000,23.239000,5611.000000,5417.500000,0.000000,59.985000,5611.000000,1.000000,1.401394,1.401822,3484.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.155555,70.350298,116.991632,80.529999,68.697755,13.133000,0.000000,-104.000000,-41.599998,-42.900002,0.000000,0.000000,8.337307,69.339226,107.969995,107.969995,13.132905,6.145861,152.070953,0.000000,12.983000,0.000000,0.000000,118.733332,117.966667,117.233332,117.000000,116.800003,115.199997,0,1,0,0,0,68.735,48.005,68.381,48.451
02/19/2025,13:17:56.511,3488.90,3488.50,241.340000,23.228000,5606.000000,5422.200000,0.000000,59.986000,5606.000000,1.000000,1.401412,1.401923,3487.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.150000,70.348819,117.002245,80.559998,68.702040,13.133000,0.000000,-103.599998,-41.900002,-42.599998,0.000000,0.000000,8.337573,69.320793,107.969995,107.969995,13.132905,6.146095,152.070572,0.000000,12.983000,0.000000,0.000000,118.500000,117.900002,117.433334,117.033333,116.833336,115.199997,0,1,0,0,0,68.735,48.005,68.381,48.451
02/19/2025,13:17:59.511,3491.90,3491.50,241.530000,23.246000,5615.000000,5426.800000,0.000000,59.989000,5615.000000,1.000000,1.401144,1.401358,3490.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.188889,70.346304,117.012449,80.566666,68.704489,13.133000,0.000000,-103.099998,-42.200001,-42.299999,0.000000,0.000000,8.337657,69.325638,107.969995,107.969995,13.132905,6.145966,152.070374,0.000000,12.983000,0.000000,0.000000,118.333336,117.900002,117.599998,117.199997,116.900002,115.199997,0,1,0,0,0,68.735,48.004,68.381,48.451
02/19/2025,13:18:02.510,3494.90,3494.50,241.300000,23.224000,5604.000000,5431.500000,0.000000,59.991000,5604.000000,1.000000,1.400792,1.400870,3493.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.177779,70.342606,117.024286,80.573334,68.705714,13.133000,0.000000,-102.900002,-42.400002,-42.099998,0.000000,0.000000,8.337863,69.313896,107.969995,107.969995,13.132905,6.146614,152.070053,0.000000,12.983000,0.000000,0.000000,118.300003,117.833336,117.533333,117.300003,116.900002,115.199997,0,1,0,0,0,68.735,48.004,68.381,48.451
02/19/2025,13:18:05.511,3497.90,3497.50,241.530000,23.246000,5614.000000,5436.200000,0.000000,59.991000,5614.000000,1.000000,1.400671,1.401358,3496.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.200001,70.339352,117.035510,80.599998,68.704489,13.133000,0.000000,-102.400002,-42.599998,-41.900002,0.000000,0.000000,8.337598,69.361542,107.969995,107.969995,13.132905,6.146389,152.069763,0.000000,12.984000,0.000000,0.000000,118.366669,117.766668,117.466667,117.433334,116.900002,115.266668,0,1,0,0,0,68.736,48.003,68.381,48.452
02/19/2025,13:18:08.513,3500.90,3500.51,241.370000,23.231000,5607.000000,5440.900000,0.000000,59.990000,5607.000000,1.000000,1.400715,1.400754,3499.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.250001,70.336097,117.048165,80.599998,68.700816,13.133000,0.000000,-101.800003,-42.799999,-41.700001,0.000000,0.000000,8.337702,69.367798,107.969995,107.969995,13.132905,6.147122,152.069550,0.000000,12.984000,0.000000,0.000000,118.400002,117.800003,117.433334,117.599998,116.966667,115.300003,0,1,0,0,0,68.736,48.003,68.381,48.452
02/19/2025,13:18:11.513,3503.90,3503.51,241.460000,23.239000,5611.000000,5445.500000,0.000000,59.989000,5611.000000,1.000000,1.400835,1.400977,3502.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.288889,70.332991,117.065104,80.606667,68.695306,13.133000,0.000000,-101.400002,-43.099998,-41.500000,0.000000,0.000000,8.337773,69.373329,107.969995,107.969995,13.132905,6.146776,152.069214,0.000000,12.984000,0.000000,0.000000,118.300001,117.866669,117.633331,117.566666,116.966667,115.400002,0,1,0,0,0,68.736,48.002,68.381,48.452
02/19/2025,13:18:14.512,3506.90,3506.51,241.440000,23.238000,5611.000000,5450.200000,0.000000,59.992000,5611.000000,1.000000,1.401239,1.401342,3505.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.622222,70.330032,117.086328,80.630002,68.692857,13.133000,0.000000,-101.300003,-43.299999,-41.299999,0.000000,0.000000,8.337807,69.384171,107.969995,107.969995,13.132905,6.147408,152.068863,0.000000,12.984000,0.000000,0.000000,119.966667,117.966667,117.699997,117.599998,116.966667,115.533333,0,1,0,0,0,68.737,48.001,68.381,48.452
02/19/2025,13:18:17.512,3509.90,3509.51,241.460000,23.239000,5611.000000,5454.900000,0.000000,59.993000,5611.000000,1.000000,1.401093,1.401102,3508.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.972221,70.325890,117.110205,80.640002,68.694081,13.133000,0.000000,-100.900002,-43.500000,-41.299999,0.001000,0.000000,8.338019,69.373177,107.969995,107.969995,13.132905,6.147610,152.068619,0.000000,12.984000,0.000000,0.000000,121.899999,117.966667,117.699997,117.599998,117.000000,115.666664,0,1,0,0,0,68.737,48.001,68.382,48.452
02/19/2025,13:18:20.513,3512.90,3512.51,241.590000,23.251000,5617.000000,5459.600000,0.000000,59.994000,5617.000000,1.000000,1.401015,1.401631,3511.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,118.033333,70.321896,117.133878,80.650002,68.697755,13.133000,0.000000,-100.500000,-43.500000,-41.299999,0.000000,0.000000,8.337941,69.401939,107.969995,107.969995,13.132905,6.147938,152.068298,0.000000,12.984000,0.000000,0.000000,122.099998,117.933334,117.733332,117.599998,117.033333,115.800003,0,1,0,0,0,68.737,48.000,68.382,48.453
02/19/2025,13:18:23.513,3515.90,3515.51,241.620000,23.254000,5619.000000,5464.300000,0.000000,59.996000,5619.000000,1.000000,1.401178,1.401209,3514.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,118.111112,70.318494,117.159183,80.669998,68.697755,13.133000,0.000000,-100.199997,-43.599998,-41.299999,0.000000,0.000000,8.337790,69.438629,107.969995,107.969995,13.132905,6.148346,152.067963,0.000000,12.984000,0.000000,0.000000,122.400002,117.866669,117.766668,117.633331,117.133331,115.866669,0,1,0,0,0,68.738,48.000,68.382,48.453
02/19/2025,13:18:26.513,3518.90,3518.51,241.660000,23.258000,5621.000000,5468.900000,0.000000,59.998000,5621.000000,1.000000,1.401109,1.401639,3517.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,118.311111,70.315831,117.187754,80.676666,68.695306,13.133000,0.000000,-100.300003,-43.500000,-41.299999,0.000000,0.000000,8.337726,69.461388,107.969995,107.969995,13.132905,6.148560,152.067581,0.000000,12.984000,0.000000,0.000000,123.166667,118.000000,117.800003,117.766668,117.166664,115.966667,0,1,0,0,0,68.738,47.999,68.382,48.453
02/19/2025,13:18:29.513,3521.90,3521.51,241.570000,23.250000,5617.000000,5473.600000,0.000000,60.001000,5617.000000,1.000000,1.400903,1.401126,3520.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,118.122223,70.314056,117.212244,80.683334,68.694081,13.133000,0.000000,-100.300003,-43.599998,-41.299999,0.000000,0.000000,8.337495,69.506042,107.969995,107.969995,13.132905,6.148416,152.067322,0.000000,12.984000,0.000000,0.000000,122.033333,118.000000,117.800003,117.800003,117.099998,116.000000,0,1,0,0,0,68.738,47.998,68.382,48.453
02/19/2025,13:18:32.515,3524.90,3524.51,241.460000,23.239000,5611.000000,5478.300000,0.000000,60.004000,5611.000000,1.000000,1.400921,1.400977,3523.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,118.194444,70.312281,117.232040,80.703334,68.698979,13.133000,0.000000,-100.099998,-43.599998,-41.299999,0.000000,0.000000,8.337509,69.521332,107.969995,107.969995,13.132905,6.148867,152.067032,0.000000,12.984000,0.000000,0.000000,122.166664,118.099998,117.800003,117.800003,117.166664,116.133331,0,1,0,0,0,68.738,47.998,68.382,48.453
02/19/2025,13:18:35.516,3527.90,3527.51,241.610000,23.254000,5618.000000,5483.000000,0.000000,60.006000,5618.000000,1.000000,1.400490,1.400770,3526.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,118.077778,70.310950,117.250408,80.709999,68.703877,13.133000,0.000000,-100.099998,-43.599998,-41.299999,0.001000,0.000000,8.337804,69.499092,107.969995,107.969995,13.132905,6.148944,152.066788,0.000000,12.984000,0.000000,0.000000,121.433334,118.133331,117.833336,117.800003,117.133331,116.133331,0,1,0,0,0,68.739,47.997,68.382,48.454
02/19/2025,13:18:38.515,3530.90,3530.51,241.540000,23.247000,5615.000000,5487.700000,0.000000,60.008000,5615.000000,1.000000,1.400998,1.401300,3529.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,117.988889,70.309618,117.270205,80.723335,68.706938,13.133000,0.000000,-100.000000,-43.500000,-41.200001,0.000000,0.000000,8.337974,69.494980,107.969995,107.969995,13.132905,6.149764,152.066376,0.000000,12.984000,0.000000,0.000000,120.733332,118.233332,117.800003,117.800003,117.233332,116.133331,0,1,0,0,0,68.739,47.997,68.383,48.454
02/19/2025,13:18:41.517,3533.90,3533.51,241.580000,23.251000,5617.000000,5492.300000,0.000000,60.007000,5617.000000,1.000000,1.401187,1.401813,3532.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,118.005557,70.307991,117.287347,80.730003,68.706938,13.133000,0.000000,-100.500000,-43.599998,-41.200001,0.000000,0.000000,8.337553,69.561554,107.969995,107.969995,13.132905,6.148547,152.066132,0.000000,12.984000,0.000000,0.000000,120.666664,118.333336,117.833336,117.800003,117.366669,116.033333,0,1,0,0,0,68.739,47.996,68.383,48.454
02/19/2025,13:18:44.518,3536.90,3536.51,241.650000,23.257000,5620.000000,5497.000000,0.000000,60.007000,5620.000000,1.000000,1.400654,1.400910,3535.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,118.094446,70.307104,117.301020,80.756666,68.705714,13.133000,0.000000,-100.500000,-43.500000,-41.299999,0.000000,0.000000,8.337868,69.537865,107.969995,107.969995,13.132905,6.147776,152.065964,0.000000,12.984000,0.000000,0.000000,120.966667,118.400002,118.000000,117.900002,117.366669,115.933334,0,1,0,0,0,68.740,47.996,68.383,48.454
02/19/2025,13:18:47.518,3539.90,3539.51,241.520000,23.245000,5614.000000,5501.700000,0.000000,60.008000,5614.000000,1.000000,1.401291,1.401664,3538.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,118.150000,70.305772,117.313877,80.769997,68.707550,13.133000,0.000000,-100.699997,-43.500000,-41.299999,0.000000,0.000000,8.337851,69.556137,107.969995,107.969995,13.132905,6.150227,152.065582,0.000000,12.984000,0.000000,0.000000,121.099998,118.433334,118.066666,117.933334,117.466667,115.900002,0,1,0,0,0,68.740,47.995,68.383,48.454
02/19/2025,13:18:50.518,3542.90,3542.51,241.630000,23.255000,5619.000000,5506.400000,0.000000,60.003000,5619.000000,1.000000,1.401118,1.401275,3541.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,118.161111,70.304737,117.327756,80.783333,68.709387,13.133000,0.000000,-100.800003,-43.400002,-41.299999,0.000000,0.000000,8.337820,69.576309,107.969995,107.969995,13.132905,6.150997,152.065308,0.000000,12.984000,0.000000,0.000000,120.800001,118.599998,118.133331,117.900002,117.599998,115.933334,0,1,0,0,0,68.740,47.994,68.383,48.455
02/19/2025,13:18:53.518,3545.90,3545.51,241.470000,23.239000,5612.000000,5511.100000,0.000000,60.002000,5612.000000,1.000000,1.400663,1.401168,3544.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,118.177777,70.303849,117.342246,80.796666,68.708162,13.133000,0.000000,-100.900002,-43.400002,-41.299999,0.000000,0.000000,8.337891,69.584465,107.969995,107.969995,13.132905,6.150736,152.064941,0.000000,12.984000,0.000000,0.000000,120.333333,118.699997,118.366669,117.900002,117.666664,116.099998,0,1,0,0,0,68.740,47.994,68.383,48.455
02/19/2025,13:18:56.519,3548.90,3548.51,241.650000,23.256000,5620.000000,5515.700000,0.000000,60.004000,5620.000000,1.000000,1.400800,1.401159,3547.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,118.150000,70.302962,117.354899,80.809998,68.706326,13.133000,0.000000,-101.000000,-43.400002,-41.299999,0.000000,0.000000,8.337880,69.601379,107.969995,107.969995,13.132905,6.151112,152.064667,0.000000,12.984000,0.000000,0.000000,120.000000,118.633331,118.366669,117.866669,117.699997,116.333333,0,1,0,0,0,68.741,47.993,68.383,48.455
02/19/2025,13:18:59.520,3551.90,3551.51,241.610000,23.253000,5618.000000,5520.400000,0.000000,60.001000,5618.000000,1.000000,1.400808,1.401142,3550.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,118.294444,70.302074,117.365306,80.816666,68.705714,13.133000,0.000000,-100.900002,-43.400002,-41.299999,0.000000,0.000000,8.337993,69.600868,107.969995,107.969995,13.132905,6.150517,152.064392,0.000000,12.984000,0.000000,0.000000,120.333333,118.666664,118.366669,117.966667,117.733332,116.699999,0,1,0,0,0,68.741,47.993,68.383,48.455
02/19/2025,13:19:02.520,3554.90,3554.51,241.680000,23.260000,5621.000000,5525.100000,0.000000,60.002000,5621.000000,1.000000,1.400989,1.401523,3553.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,118.416667,70.301186,117.375305,80.823334,68.705714,13.133000,0.000000,-100.800003,-43.400002,-41.299999,0.000000,0.000000,8.337898,69.633186,107.969995,107.969995,13.132905,6.150836,152.064026,0.000000,12.984000,0.000000,0.000000,120.566666,118.666664,118.300003,118.166664,117.866669,116.933334,0,1,0,0,0,68.741,47.992,68.384,48.455
02/19/2025,13:19:05.522,3557.90,3557.51,241.690000,23.260000,5622.000000,5529.800000,0.000000,60.001000,5622.000000,1.000000,1.400559,1.400927,3556.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,118.455557,70.300595,117.387959,80.843333,68.706326,13.133000,0.000000,-101.000000,-43.400002,-41.299999,0.000000,0.000000,8.338332,69.593384,107.969995,107.969995,13.132905,6.150950,152.063766,0.000000,12.984000,0.000000,0.000000,120.266668,118.933334,118.300003,118.333336,117.900002,117.000000,0,1,0,0,0,68.741,47.992,68.384,48.456
02/19/2025,13:19:08.522,3560.90,3560.51,241.590000,23.251000,5617.000000,5534.500000,0.000000,60.006000,5617.000000,1.000000,1.400929,1.401258,3559.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,118.400001,70.300151,117.405307,80.849998,68.708162,13.133000,0.000000,-100.900002,-43.400002,-41.299999,0.000000,0.000000,8.338340,69.611679,107.969995,107.969995,13.132905,6.151667,152.063431,0.000000,12.984000,0.000000,0.000000,119.833333,118.933334,118.300003,118.533333,117.900002,116.900002,0,1,0,0,0,68.742,47.991,68.384,48.456
02/19/2025,13:19:11.523,3563.90,3563.52,241.580000,23.250000,5617.000000,5539.200000,0.000000,60.000000,5617.000000,1.000000,1.401591,1.401565,3562.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,118.449999,70.300003,117.424082,80.869998,68.709999,13.133000,0.000000,-100.800003,-43.400002,-41.299999,0.000000,0.000000,8.338174,69.649292,107.969995,107.969995,13.132905,6.152164,152.063095,0.000000,12.984000,0.000000,0.000000,119.566666,119.099998,118.400002,118.699997,118.033333,116.900002,0,1,0,0,0,68.742,47.990,68.384,48.456
02/19/2025,13:19:14.523,3566.90,3566.52,241.650000,23.257000,5620.000000,5543.800000,0.000000,60.000000,5620.000000,1.000000,1.401342,1.401407,3565.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,118.433333,70.300003,117.443469,80.886665,68.709999,13.133000,0.000000,-100.699997,-43.400002,-41.299999,0.000000,0.000000,8.338311,69.649529,107.969995,107.969995,13.132905,6.152342,152.062744,0.000000,12.984000,0.000000,0.000000,119.333336,119.066666,118.400002,118.699997,118.166664,116.933334,0,1,0,0,0,68.742,47.990,68.384,48.456
02/19/2025,13:19:17.523,3569.90,3569.52,241.580000,23.250000,5617.000000,5548.500000,0.000000,60.001000,5617.000000,1.000000,1.401247,1.401565,3568.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,118.466667,70.300003,117.463060,80.893333,68.709999,13.133000,0.000000,-100.900002,-43.400002,-41.299999,0.000000,0.000000,8.338590,69.632751,107.969995,107.969995,13.132905,6.152481,152.062454,0.000000,12.984000,0.000000,0.000000,119.300003,119.000000,118.400002,118.699997,118.333333,117.066666,0,1,0,0,0,68.743,47.989,68.384,48.456
02/19/2025,13:19:20.525,3572.90,3572.52,241.650000,23.256000,5620.000000,5553.200000,0.000000,60.005000,5620.000000,1.000000,1.401230,1.401697,3571.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,118.483334,70.300003,117.483876,80.900002,68.709999,13.133000,0.000000,-100.800003,-43.500000,-41.299999,0.000000,0.000000,8.338346,69.680405,107.969995,107.969995,13.132905,6.152750,152.062103,0.000000,12.984000,0.000000,0.000000,119.333336,118.933334,118.433334,118.666664,118.433334,117.099998,0,1,0,0,0,68.743,47.989,68.384,48.457
02/19/2025,13:19:23.525,3575.90,3575.52,241.600000,23.252000,5618.000000,5557.900000,0.000000,60.005000,5618.000000,1.000000,1.400869,1.401076,3574.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,118.466667,70.300003,117.505917,80.919998,68.709999,13.133000,0.000000,-100.900002,-43.400002,-41.299999,0.000000,0.000000,8.338222,69.711937,107.969995,107.969995,13.132905,6.153538,152.061798,0.000000,12.984000,0.000000,0.000000,119.300003,118.900002,118.500000,118.500000,118.500000,117.099998,0,1,0,0,0,68.743,47.988,68.384,48.457
02/19/2025,13:19:26.524,3578.90,3578.52,241.580000,23.250000,5617.000000,5562.600000,0.000000,60.009000,5617.000000,1.000000,1.400817,1.401068,3577.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,118.483334,70.299707,117.528367,80.926666,68.709999,13.133000,0.000000,-100.900002,-43.299999,-41.299999,0.000000,0.000000,8.338269,69.724556,107.969995,107.969995,13.132905,6.153638,152.061493,0.000000,12.984000,0.000000,0.000000,119.300003,118.900002,118.599998,118.500000,118.500000,117.099998,0,1,0,0,0,68.743,47.988,68.384,48.457
02/19/2025,13:19:29.524,3581.90,3581.52,241.510000,23.244000,5614.000000,5567.200000,0.000000,60.007000,5614.000000,1.000000,1.401179,1.401226,3580.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,118.477779,70.299115,117.547552,80.940002,68.709999,13.133000,0.000000,-101.300003,-43.299999,-41.400002,0.000000,0.000000,8.338252,69.746284,107.969995,107.969995,13.132905,6.153651,152.061142,0.000000,12.984000,0.000000,0.000000,119.566668,118.900002,118.599998,118.500000,118.400002,116.900002,0,1,0,0,0,68.744,47.987,68.385,48.457
02/19/2025,13:19:32.524,3584.90,3584.52,241.650000,23.256000,5620.000000,5571.900000,0.000000,60.008000,5620.000000,1.000000,1.400542,1.401283,3583.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,118.583333,70.298228,117.564694,80.953336,68.709999,13.133000,0.000000,-101.400002,-43.099998,-41.400002,0.000000,0.000000,8.338530,69.728874,107.969995,107.969995,13.132905,6.154044,152.060745,0.000000,12.984000,0.000000,0.000000,120.233335,119.066666,118.633331,118.533333,118.433334,116.599998,0,1,0,0,0,68.744,47.987,68.385,48.458
02/19/2025,13:19:35.526,3587.90,3587.52,241.630000,23.254000,5619.000000,5576.600000,0.000000,60.006000,5619.000000,1.000000,1.400576,1.400778,3586.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,118.600000,70.297340,117.568366,80.980003,68.709999,13.133000,0.000000,-101.400002,-43.099998,-41.500000,0.000000,0.000000,8.338365,69.757607,107.969995,107.969995,13.132905,6.153796,152.060699,0.000000,12.984000,0.000000,0.000000,120.366669,119.166664,118.599998,118.533333,118.500000,116.433334,0,1,0,0,0,68.744,47.986,68.385,48.458
02/19/2025,13:19:38.526,3590.90,3590.52,241.520000,23.243000,5614.000000,5581.300000,0.000000,60.004000,5614.000000,1.000000,1.400766,1.401043,3589.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,118.749999,70.296453,117.507141,80.980003,68.709999,13.133000,0.000000,-101.500000,-43.000000,-41.599998,0.000000,0.000000,8.338310,69.767090,107.969995,107.969995,13.132905,6.153732,152.060608,0.000000,12.984000,0.000000,0.000000,121.133334,119.199997,118.599998,118.599998,118.500000,116.466667,0,1,0,0,0,68.744,47.985,68.385,48.458
02/19/2025,13:19:41.527,3593.90,3593.52,241.650000,23.256000,5620.000000,5586.000000,0.000000,60.003000,5620.000000,1.000000,1.401316,1.401407,3592.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,118.927777,70.295565,117.378570,80.993334,68.709999,13.133000,0.000000,-101.599998,-42.900002,-41.599998,0.000000,0.000000,8.338595,69.742508,107.969995,107.969995,13.132905,6.153726,152.060318,0.000000,12.984000,0.000000,0.000000,121.966665,119.266668,118.633331,118.633331,118.500000,116.566666,0,1,0,0,0,68.745,47.985,68.385,48.458
02/19/2025,13:19:44.528,3596.90,3596.52,241.530000,23.244000,5614.000000,5590.600000,0.000000,60.002000,5614.000000,1.000000,1.401093,1.401482,3595.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,118.894444,70.294381,117.291224,81.013331,68.709999,13.133000,0.000000,-101.900002,-42.900002,-41.599998,0.000000,0.000000,8.338401,69.788246,107.969995,107.969995,13.132905,6.154512,152.060013,0.000000,12.984000,0.000000,0.000000,121.566666,119.333336,118.633331,118.699997,118.500000,116.633331,0,1,0,0,0,68.745,47.984,68.385,48.458
02/19/2025,13:19:47.528,3599.90,3599.52,241.670000,23.258000,5621.000000,5595.300000,0.000000,60.001000,5621.000000,1.000000,1.401195,1.401291,3598.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,118.922222,70.292458,117.318775,81.013331,68.709999,13.133000,0.000000,-101.800003,-42.900002,-41.599998,0.000000,0.000000,8.338305,69.826599,107.969995,107.969995,13.132905,6.155083,152.059540,0.000000,12.984000,0.000000,0.000000,121.199999,119.500000,118.833333,118.766668,118.500000,116.733332,0,1,0,0,0,68.745,47.984,68.385,48.458
02/19/2025,13:19:50.528,3602.90,3602.52,241.560000,23.248000,5616.000000,5600.000000,0.000000,60.004000,5616.000000,1.000000,1.400766,1.401184,3601.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,119.044445,70.290239,117.421224,81.026665,68.709999,13.133000,0.000000,-101.599998,-42.900002,-41.599998,0.000000,0.000000,8.338408,69.836319,107.969995,107.969995,13.132905,6.155149,152.059052,0.000000,12.984000,0.000000,0.000000,121.166664,119.633331,119.366666,118.800003,118.500000,116.800003,0,1,0,0,0,68.745,47.984,68.385,48.459
02/19/2025,13:19:53.528,3605.90,3605.52,241.670000,23.258000,5621.000000,5604.700000,0.000000,60.007000,5621.000000,1.000000,1.401496,1.401581,3604.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,119.061112,70.288464,117.527347,81.040001,68.711224,13.133000,0.000000,-101.800003,-42.799999,-41.700001,0.000000,0.000000,8.338669,69.828575,107.969995,107.969995,13.132905,6.155383,152.058578,0.000000,12.984000,0.000000,0.000000,121.233332,119.566666,119.433334,118.800003,118.533333,116.800003,0,1,0,0,0,68.745,47.983,68.385,48.459
02/19/2025,13:19:56.529,3608.90,3608.52,241.620000,23.254000,5619.000000,5609.400000,0.000000,60.009000,5619.000000,1.000000,1.401264,1.401457,3607.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,119.161110,70.286837,117.615306,81.046666,68.712449,13.133000,0.000000,-102.300003,-42.700001,-41.799999,0.000000,0.000000,8.338691,69.852104,107.969995,107.969995,13.132905,6.156098,152.058121,0.000000,12.984000,0.000000,0.000000,121.166664,119.733332,119.566666,119.000000,118.599998,116.900002,0,1,0,0,0,68.746,47.983,68.385,48.459
02/19/2025,13:19:59.528,3611.90,3611.52,241.630000,23.255000,5619.000000,5614.100000,0.000000,60.009000,5619.000000,1.000000,1.400903,1.401151,3610.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,119.249999,70.284322,117.688572,81.059998,68.712449,13.133000,0.000000,-102.400002,-42.599998,-41.900002,0.001000,0.000000,8.338964,69.837479,107.969995,107.969995,13.132905,6.156399,152.057678,0.000000,12.984000,0.000000,0.000000,121.166664,119.800003,119.633331,119.133331,118.699997,117.066666,0,1,0,0,0,68.746,47.982,68.386,48.459
02/19/2025,13:20:02.530,3614.90,3614.52,241.560000,23.248000,5616.000000,5618.700000,0.000000,60.008000,5616.000000,1.000000,1.401110,1.401432,3613.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,119.261111,70.280771,117.746939,81.069997,68.712449,13.133000,0.000000,-102.599998,-42.500000,-42.099998,0.000000,0.000000,8.338376,69.928917,107.969995,107.969995,13.132905,6.156324,152.057388,0.000000,12.984000,0.000000,0.000000,120.699999,119.866669,119.699997,119.333336,118.766668,117.199999,0,1,0,0,0,68.746,47.982,68.386,48.460
02/19/2025,13:20:05.531,3617.90,3617.52,241.540000,23.246000,5615.000000,5623.400000,0.000000,60.009000,5615.000000,1.000000,1.400069,1.400389,3616.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,119.294445,70.276333,117.788368,81.089996,68.712857,13.133000,0.000000,-102.800003,-42.299999,-42.200001,0.000000,0.000000,8.338270,69.956055,107.969995,107.969995,13.132905,6.156888,152.057083,0.000000,12.984000,0.000000,0.000000,120.400002,119.900002,119.699997,119.466667,118.900002,117.400002,0,1,0,0,0,68.746,47.981,68.386,48.460
02/19/2025,13:20:08.530,3620.90,3620.52,241.540000,23.246000,5615.000000,5628.100000,0.000000,60.006000,5615.000000,1.000000,1.400069,1.400638,3619.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,119.322223,70.270563,117.818980,81.103333,68.712857,13.133000,0.000000,-103.199997,-42.200001,-42.200001,0.000000,0.000000,8.338462,69.947639,107.969995,107.969995,13.132905,6.157566,152.056824,0.000000,12.985000,0.000000,0.000000,120.233332,119.900002,119.800003,119.500000,118.966667,117.533333,0,1,0,0,0,68.747,47.981,68.386,48.460
02/19/2025,13:20:11.532,3623.90,3623.52,241.630000,23.256000,5619.000000,5632.800000,0.000000,60.005000,5619.000000,1.000000,1.400800,1.401026,3622.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,119.350000,70.264646,117.848164,81.110001,68.712857,13.133000,0.000000,-103.400002,-42.200001,-42.299999,0.000000,0.000000,8.338845,69.920799,107.969995,107.969995,13.132905,6.157394,152.056534,0.000000,12.985000,0.000000,0.000000,120.099998,120.000000,119.800003,119.500000,119.099998,117.599998,0,1,0,0,0,68.747,47.980,68.386,48.460
02/19/2025,13:20:14.531,3626.90,3626.52,241.510000,23.244000,5614.000000,5637.500000,0.000000,60.002000,5614.000000,1.000000,1.401093,1.401226,3625.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,119.377777,70.258580,117.876123,81.116666,68.712857,13.133000,0.000000,-103.199997,-42.099998,-42.400002,0.000000,0.000000,8.338751,69.951126,107.969995,107.969995,13.132905,6.157367,152.056137,0.000000,12.985000,0.000000,0.000000,120.099998,120.000000,119.800003,119.566666,119.099998,117.699997,0,1,0,0,0,68.747,47.980,68.386,48.461
02/19/2025,13:20:17.531,3629.90,3629.52,241.490000,23.242000,5613.000000,5642.100000,0.000000,59.999000,5613.000000,1.000000,1.401299,1.401466,3628.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,119.394444,70.251627,117.901225,81.129997,68.715306,13.133000,0.000000,-103.099998,-42.200001,-42.299999,0.000000,0.000000,8.338904,69.950226,107.969995,107.969995,13.132905,6.157665,152.055725,0.000000,12.985000,0.000000,0.000000,120.000000,120.000000,119.800003,119.699997,119.166664,117.699997,0,1,0,0,0,68.747,47.979,68.386,48.461
02/19/2025,13:20:20.531,3632.90,3632.52,241.390000,23.233000,5608.000000,5646.800000,0.000000,59.994000,5608.000000,1.000000,1.400852,1.401259,3631.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,119.427778,70.243639,117.923674,81.136665,68.719797,13.133000,0.000000,-103.099998,-42.200001,-42.200001,0.001000,0.000000,8.339024,69.956390,107.969995,107.969995,13.132905,6.157773,152.055405,0.000000,12.985000,0.000000,0.000000,120.000000,120.000000,119.800003,119.800001,119.266668,117.699997,0,1,0,0,0,68.748,47.979,68.386,48.461
02/19/2025,13:20:23.531,3635.90,3635.52,241.460000,23.239000,5611.000000,5651.500000,0.000000,59.993000,5611.000000,1.000000,1.401394,1.401764,3634.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,119.472223,70.235650,117.944287,81.143333,68.721838,13.133000,0.000000,-102.800003,-42.400002,-42.000000,0.000000,0.000000,8.339095,69.964516,107.969995,107.969995,13.132905,6.158813,152.054962,0.000000,12.985000,0.000000,0.000000,120.066666,120.000000,119.866669,119.900002,119.300003,117.699997,0,1,0,0,0,68.748,47.978,68.386,48.461
02/19/2025,13:20:26.533,3638.90,3638.53,241.430000,23.237000,5610.000000,5656.200000,0.000000,59.994000,5610.000000,1.000000,1.401343,1.401566,3637.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,119.505555,70.228401,117.964899,81.160001,68.717756,13.133000,0.000000,-102.300003,-42.599998,-41.900002,0.000000,0.000000,8.339069,69.991997,107.969995,107.969995,13.132905,6.158533,152.054733,0.000000,12.985000,0.000000,0.000000,120.133331,120.033333,119.966667,119.900002,119.400002,117.599998,0,1,0,0,0,68.748,47.978,68.387,48.462
02/19/2025,13:20:29.534,3641.90,3641.53,241.440000,23.238000,5610.000000,5660.800000,0.000000,59.993000,5610.000000,1.000000,1.400981,1.401342,3640.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,119.505556,70.221892,117.984082,81.190000,68.714898,13.133000,0.000000,-102.099998,-42.799999,-41.799999,0.000000,0.000000,8.339503,69.955711,107.969995,107.969995,13.132905,6.159171,152.054230,0.000000,12.985000,0.000000,0.000000,120.266668,120.033333,120.000000,119.900002,119.533333,117.300001,0,1,0,0,0,68.748,47.977,68.387,48.462
02/19/2025,13:20:32.534,3644.90,3644.53,241.570000,23.250000,5616.000000,5665.500000,0.000000,59.995000,5616.000000,1.000000,1.401376,1.401871,3643.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,119.516666,70.216566,118.003061,81.199999,68.715306,13.133000,0.000000,-101.800003,-42.900002,-41.599998,0.000000,0.000000,8.339456,69.982620,107.969995,107.969995,13.132905,6.159120,152.053894,0.000000,12.985000,0.000000,0.000000,120.500000,120.000000,119.966667,119.900002,119.599998,117.133331,0,1,0,0,0,68.749,47.977,68.387,48.462
02/19/2025,13:20:35.536,3647.90,3647.53,241.410000,23.234000,5609.000000,5670.200000,0.000000,59.996000,5609.000000,1.000000,1.400964,1.401019,3646.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,119.600000,70.212424,118.020612,81.209999,68.718164,13.133000,0.000000,-101.500000,-43.099998,-41.500000,0.000000,0.000000,8.339742,69.967247,107.969995,107.969995,13.132905,6.159321,152.053528,0.000000,12.985000,0.000000,0.000000,120.833333,120.000000,119.966667,119.900002,119.599998,117.300001,0,1,0,0,0,68.749,47.976,68.387,48.462
02/19/2025,13:20:38.538,3650.90,3650.53,241.530000,23.246000,5615.000000,5674.900000,0.000000,59.995000,5615.000000,1.000000,1.400886,1.401358,3649.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,119.722223,70.209021,118.034082,81.209999,68.718981,13.133000,0.000000,-101.199997,-43.299999,-41.400002,0.000000,0.000000,8.339516,70.014046,107.969995,107.969995,13.132905,6.160274,152.053116,0.000000,12.985000,0.000000,0.000000,121.500000,120.000000,119.933334,119.900002,119.500000,117.500000,0,1,0,0,0,68.749,47.976,68.387,48.463
02/19/2025,13:20:41.538,3653.90,3653.53,241.430000,23.236000,5610.000000,5679.500000,0.000000,59.999000,5610.000000,1.000000,1.400499,1.400654,3652.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,119.866667,70.206358,118.048368,81.230003,68.718164,13.133000,0.000000,-101.000000,-43.299999,-41.299999,0.000000,0.000000,8.339319,70.060204,107.969995,107.969995,13.132905,6.160456,152.052719,0.000000,12.985000,0.000000,0.000000,122.033333,120.099998,119.966667,119.900002,119.500000,117.699999,0,1,0,0,0,68.749,47.975,68.387,48.463
02/19/2025,13:20:44.539,3656.90,3656.53,241.480000,23.241000,5612.000000,5684.200000,0.000000,59.999000,5612.000000,1.000000,1.400628,1.400986,3655.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,119.961111,70.205027,118.065510,81.243334,68.720614,13.133000,0.000000,-100.800003,-43.400002,-41.299999,0.000000,0.000000,8.338883,70.135529,107.969995,107.969995,13.132905,6.160531,152.052414,0.000000,12.985000,0.000000,0.000000,122.133331,120.233335,120.099998,119.900002,119.500000,117.900002,0,1,0,0,0,68.750,47.975,68.387,48.463
02/19/2025,13:20:47.540,3659.90,3659.53,241.390000,23.232000,5608.000000,5688.900000,0.000000,60.002000,5608.000000,1.000000,1.401601,1.401922,3658.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,120.011111,70.204879,118.084284,81.243334,68.723063,13.133000,0.000000,-101.000000,-43.400002,-41.299999,0.001000,0.000000,8.338873,70.155167,107.969995,107.969995,13.132905,6.160879,152.051971,0.000000,12.985000,0.000000,0.000000,122.199999,120.400002,120.133331,119.900002,119.566666,117.866669,0,1,0,0,0,68.750,47.974,68.387,48.464
02/19/2025,13:20:50.540,3662.90,3662.53,241.480000,23.241000,5612.000000,5693.600000,0.000000,60.004000,5612.000000,1.000000,1.400972,1.401275,3661.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,120.050001,70.204879,118.098978,81.263331,68.725513,13.133000,0.000000,-100.900002,-43.400002,-41.299999,0.000000,0.000000,8.339151,70.138733,107.969995,107.969995,13.132905,6.161450,152.051590,0.000000,12.985000,0.000000,0.000000,122.300003,120.500000,120.099998,119.900002,119.599998,117.900002,0,1,0,0,0,68.750,47.974,68.387,48.464
02/19/2025,13:20:53.539,3665.90,3665.53,241.470000,23.241000,5612.000000,5698.300000,0.000000,60.004000,5612.000000,1.000000,1.400370,1.400671,3664.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,120.088889,70.205323,118.112040,81.269997,68.727554,13.133000,0.000000,-100.900002,-43.299999,-41.299999,0.000000,0.000000,8.339530,70.114677,107.969995,107.969995,13.132905,6.161652,152.051224,0.000000,12.985000,0.000000,0.000000,122.300003,120.633331,120.099998,119.900002,119.599998,118.000000,0,1,0,0,0,68.750,47.974,68.387,48.464
02/19/2025,13:20:56.539,3668.90,3668.53,241.540000,23.247000,5615.000000,5702.900000,0.000000,60.008000,5615.000000,1.000000,1.401428,1.401797,3667.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,120.166667,70.205767,118.125917,81.276665,68.729187,13.133000,0.000000,-101.000000,-43.299999,-41.299999,0.000000,0.000000,8.339609,70.125206,107.969995,107.969995,13.132905,6.161546,152.050842,0.000000,12.985000,0.000000,0.000000,122.300003,120.866669,120.099998,119.900002,119.599998,118.233332,0,1,0,0,0,68.750,47.973,68.388,48.465
02/19/2025,13:20:59.540,3671.90,3671.53,241.530000,23.246000,5615.000000,5707.600000,0.000000,60.006000,5615.000000,1.000000,1.400499,1.400571,3670.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,120.216667,70.205767,118.137346,81.290001,68.730003,13.133000,0.000000,-101.300003,-43.200001,-41.400002,0.000000,0.000000,8.339568,70.151680,107.969995,107.969995,13.132905,6.162295,152.050552,0.000000,12.985000,0.000000,0.000000,122.266668,121.066666,120.166664,119.900002,119.599998,118.300003,0,1,0,0,0,68.751,47.973,68.388,48.465
