FILENAME:,TR_AWP25WS10441_Lab_ID_25WS1753_Model_GE50S08BAY_Date_02_19_2025_Time_12_191st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
02/19/2025,13:21:02.541,3674.90,3674.53,241.570000,23.251000,5617.000000,5712.300000,0.000000,60.008000,5617.000000,1.000000,1.400671,1.400878,3673.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,120.255555,70.205767,118.149592,81.290001,68.730003,13.133000,0.000000,-101.400002,-43.200001,-41.500000,0.000000,0.000000,8.339487,70.182785,107.969995,107.969995,13.132905,6.162549,152.050110,0.000000,12.985000,0.000000,0.000000,122.099998,121.066666,120.333336,119.900002,119.699997,118.433334,0,1,0,0,0,68.751,47.972,68.388,48.465
02/19/2025,13:21:05.540,3677.90,3677.53,241.520000,23.245000,5614.000000,5717.000000,0.000000,60.009000,5614.000000,1.000000,1.400301,1.400381,3676.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,120.327777,70.205767,118.164898,81.320000,68.730003,13.133000,0.000000,-101.500000,-43.000000,-41.500000,0.000000,0.000000,8.339645,70.180603,107.969995,107.969995,13.132905,6.163091,152.049835,0.000000,12.985000,0.000000,0.000000,122.166664,121.033333,120.566666,119.966667,119.699997,118.533333,0,1,0,0,0,68.751,47.972,68.388,48.466
02/19/2025,13:21:08.541,3680.90,3680.53,241.620000,23.255000,5619.000000,5721.600000,0.000000,60.012000,5619.000000,1.000000,1.399871,1.400050,3679.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,120.405554,70.205767,118.182448,81.333331,68.730003,13.133000,0.000000,-101.599998,-42.900002,-41.599998,0.000000,0.000000,8.339753,70.189308,107.969995,107.969995,13.132905,6.162915,152.049347,0.000000,12.985000,0.000000,0.000000,122.166664,121.000000,120.666664,120.300001,119.699997,118.599998,0,1,0,0,0,68.751,47.972,68.388,48.466
02/19/2025,13:21:11.542,3683.90,3683.53,241.530000,23.246000,5615.000000,5726.300000,0.000000,60.012000,5615.000000,1.000000,1.400241,1.400571,3682.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,120.455554,70.204879,118.197753,81.339996,68.730003,13.133000,0.000000,-102.000000,-42.700001,-41.799999,0.000000,0.000000,8.339856,70.193222,107.969995,107.969995,13.132905,6.163021,152.048920,0.000000,12.985000,0.000000,0.000000,122.066666,121.099998,120.699997,120.566666,119.699997,118.599998,0,1,0,0,0,68.751,47.971,68.388,48.466
02/19/2025,13:21:14.542,3686.90,3686.53,241.610000,23.254000,5618.000000,5731.000000,0.000000,60.017000,5618.000000,1.000000,1.400662,1.401142,3685.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,120.461110,70.203991,118.209386,81.346664,68.730003,13.133000,0.000000,-102.699997,-42.500000,-42.000000,0.000000,0.000000,8.339974,70.203674,107.969995,107.969995,13.132905,6.163411,152.048523,0.000000,12.985000,0.000000,0.000000,121.699999,121.099998,120.699997,120.633331,119.900002,118.733332,0,1,0,0,0,68.752,47.971,68.388,48.467
02/19/2025,13:21:17.542,3689.90,3689.54,241.490000,23.243000,5613.000000,5735.700000,0.000000,60.020000,5613.000000,1.000000,1.400422,1.400803,3688.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,120.505555,70.203104,118.223877,81.353333,68.730003,13.133000,0.000000,-103.199997,-42.099998,-42.299999,0.000000,0.000000,8.339929,70.228317,107.969995,107.969995,13.132905,6.164000,152.048233,0.000000,12.985000,0.000000,0.000000,121.433334,121.099998,120.699997,120.699997,120.300001,118.800003,0,1,0,0,0,68.752,47.970,68.388,48.467
02/19/2025,13:21:20.541,3692.90,3692.53,241.450000,23.239000,5611.000000,5740.400000,0.000000,60.020000,5611.000000,1.000000,1.401093,1.401284,3691.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,120.572223,70.202068,118.242651,81.360001,68.730003,13.133000,0.000000,-103.699997,-41.799999,-42.700001,0.000000,0.000000,8.340027,70.235146,107.969995,107.969995,13.132905,6.163897,152.047729,0.000000,12.985000,0.000000,0.000000,121.366669,121.066666,120.866666,120.766668,120.466667,118.900002,0,1,0,0,0,68.752,47.970,68.388,48.467
02/19/2025,13:21:23.543,3695.90,3695.54,241.340000,23.228000,5606.000000,5745.000000,0.000000,60.014000,5606.000000,1.000000,1.401283,1.401550,3694.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,120.705555,70.201033,118.263263,81.389999,68.730003,13.133000,0.000000,-103.900002,-41.500000,-43.000000,0.001000,0.000000,8.339982,70.262558,107.969995,107.969995,13.132905,6.164592,152.047409,0.000000,12.985000,0.000000,0.000000,121.400002,121.133331,121.266668,120.766668,120.599998,119.066666,0,1,0,0,0,68.752,47.970,68.388,48.467
02/19/2025,13:21:26.543,3698.90,3698.54,241.340000,23.228000,5606.000000,5749.700000,0.000000,60.014000,5606.000000,1.000000,1.401843,1.401923,3697.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,120.716667,70.200145,118.281020,81.419998,68.730003,13.133000,0.000000,-104.099998,-41.400002,-43.200001,0.000000,0.000000,8.339965,70.285027,107.969995,107.969995,13.132905,6.165170,152.047104,0.000000,12.985000,0.000000,0.000000,121.400002,121.400002,121.099998,120.766668,120.599998,119.033333,0,1,0,0,0,68.753,47.969,68.388,48.468
02/19/2025,13:21:29.544,3701.90,3701.54,241.440000,23.238000,5610.000000,5754.400000,0.000000,60.011000,5610.000000,1.000000,1.401455,1.401880,3700.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,120.666667,70.199257,118.295104,81.419998,68.730003,13.133000,0.000000,-104.099998,-41.400002,-43.299999,0.000000,0.000000,8.339646,70.341644,107.969995,107.969995,13.132905,6.163315,152.046692,0.000000,12.985000,0.000000,0.000000,121.400002,121.300001,121.099998,120.800003,120.599998,118.800001,0,1,0,0,0,68.753,47.969,68.389,48.468
02/19/2025,13:21:32.544,3704.90,3704.54,241.410000,23.235000,5609.000000,5759.100000,0.000000,60.012000,5609.000000,1.000000,1.401205,1.401682,3703.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,120.544445,70.198370,118.304288,81.426666,68.730003,13.133000,0.000000,-104.199997,-41.400002,-43.400002,0.000000,0.000000,8.339847,70.337227,107.969995,107.969995,13.132905,6.163342,152.046402,0.000000,12.985000,0.000000,0.000000,121.400002,121.199997,121.033333,120.800003,120.466667,118.366666,0,1,0,0,0,68.753,47.968,68.389,48.468
02/19/2025,13:21:35.544,3707.90,3707.54,241.280000,23.223000,5603.000000,5763.700000,0.000000,60.012000,5603.000000,1.000000,1.400939,1.401277,3706.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,120.505556,70.197630,118.310614,81.440002,68.730003,13.133000,0.000000,-104.099998,-41.299999,-43.400002,0.000000,0.000000,8.339764,70.365372,107.969995,107.969995,13.132905,6.166817,152.046005,0.000000,12.985000,0.000000,0.000000,121.433334,121.300001,121.000000,120.800003,120.566666,117.933334,0,1,0,0,0,68.753,47.968,68.389,48.469
02/19/2025,13:21:38.544,3710.90,3710.54,241.210000,23.216000,5600.000000,5768.400000,0.000000,60.012000,5600.000000,1.000000,1.401060,1.401393,3709.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,120.561111,70.197186,118.316735,81.440002,68.731228,13.133000,0.000000,-103.900002,-41.400002,-43.400002,0.000000,0.000000,8.339798,70.379387,107.969995,107.969995,13.132905,6.166130,152.045700,0.000000,12.985000,0.000000,0.000000,121.500000,121.400002,121.000000,120.733332,120.566666,118.166667,0,1,0,0,0,68.753,47.968,68.389,48.469
02/19/2025,13:21:41.544,3713.90,3713.54,241.340000,23.228000,5606.000000,5773.100000,0.000000,60.011000,5606.000000,1.000000,1.401412,1.401674,3712.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,120.655556,70.196299,118.319592,81.446668,68.733676,13.133000,0.000000,-103.599998,-41.500000,-43.500000,0.000000,0.000000,8.340201,70.346306,107.969995,107.969995,13.132905,6.166307,152.045334,0.000000,12.985000,0.000000,0.000000,121.466667,121.400002,121.199999,120.766668,120.599998,118.500000,0,1,0,0,0,68.754,47.967,68.389,48.469
02/19/2025,13:21:44.544,3716.90,3716.54,241.180000,23.213000,5599.000000,5777.700000,0.000000,60.010000,5599.000000,1.000000,1.401327,1.401567,3715.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,120.722223,70.195411,118.322448,81.459999,68.735717,13.133000,0.000000,-103.300003,-41.599998,-43.500000,0.000000,0.000000,8.340007,70.393097,107.969995,107.969995,13.132905,6.166849,152.044983,0.000000,12.985000,0.000000,0.000000,121.500000,121.400002,121.166664,120.866669,120.599998,118.800003,0,1,0,0,0,68.754,47.967,68.389,48.470
02/19/2025,13:21:47.544,3719.90,3719.54,241.400000,23.234000,5609.000000,5782.400000,0.000000,60.013000,5609.000000,1.000000,1.401050,1.401326,3718.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,120.688889,70.195115,118.328570,81.466667,68.734492,13.133000,0.000000,-102.800003,-41.700001,-43.299999,0.000000,0.000000,8.340112,70.399040,107.969995,107.969995,13.132905,6.167035,152.044540,0.000000,12.985000,0.000000,0.000000,121.400002,121.400002,121.066666,120.900002,120.633331,118.733335,0,1,0,0,0,68.754,47.967,68.389,48.470
02/19/2025,13:21:50.545,3722.90,3722.54,241.290000,23.223000,5603.000000,5787.100000,0.000000,60.016000,5603.000000,1.000000,1.400896,1.401467,3721.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,120.711110,70.195115,118.338365,81.480003,68.735309,13.133000,0.000000,-102.500000,-41.900002,-43.200001,0.000000,0.000000,8.340265,70.400368,107.969995,107.969995,13.132905,6.166963,152.044189,0.000000,12.985000,0.000000,0.000000,121.400002,121.400002,121.099998,120.966667,120.699997,118.699997,0,1,0,0,0,68.754,47.966,68.389,48.470
02/19/2025,13:21:53.546,3725.90,3725.54,241.340000,23.228000,5606.000000,5791.800000,0.000000,60.013000,5606.000000,1.000000,1.401154,1.401425,3724.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,120.750000,70.195115,118.350610,81.486669,68.736125,13.133000,0.000000,-102.099998,-42.099998,-43.000000,0.000000,0.000000,8.340362,70.411049,107.969995,107.969995,13.132905,6.167871,152.043762,0.000000,12.985000,0.000000,0.000000,121.466667,121.466667,121.133331,121.000000,120.666664,118.766668,0,1,0,0,0,68.754,47.966,68.389,48.470
02/19/2025,13:21:56.546,3728.90,3728.54,241.150000,23.210000,5597.000000,5796.400000,0.000000,60.012000,5597.000000,1.000000,1.401206,1.401617,3727.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,120.777778,70.195115,118.369387,81.500000,68.736125,13.133000,0.000000,-101.599998,-42.299999,-42.799999,0.001000,0.000000,8.340451,70.425316,107.969995,107.969995,13.132905,6.167629,152.043350,0.000000,12.985000,0.000000,0.000000,121.500000,121.500000,121.233332,121.000000,120.599998,118.833336,0,1,0,0,0,68.754,47.966,68.389,48.471
02/19/2025,13:21:59.546,3731.90,3731.54,241.180000,23.214000,5599.000000,5801.100000,0.000000,60.010000,5599.000000,1.000000,1.400836,1.400821,3730.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,120.827778,70.195115,118.396938,81.510000,68.734900,13.133000,0.000000,-101.300003,-42.500000,-42.700001,0.000000,0.000000,8.339991,70.504349,107.969995,107.969995,13.132905,6.168004,152.042892,0.000000,12.985000,0.000000,0.000000,121.433334,121.500000,121.300003,121.000000,120.666664,119.066666,0,1,0,0,0,68.755,47.965,68.389,48.471
02/19/2025,13:22:02.547,3734.90,3734.54,241.160000,23.211000,5598.000000,5805.700000,0.000000,60.009000,5598.000000,1.000000,1.400672,1.401186,3733.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,120.911112,70.195115,118.430000,81.529999,68.735309,13.133000,0.000000,-101.000000,-42.599998,-42.500000,0.000000,0.000000,8.339969,70.531647,107.969995,107.969995,13.132905,6.168347,152.042465,0.000000,12.985000,0.000000,0.000000,121.400002,121.500000,121.400002,121.000000,120.766668,119.400002,0,1,0,0,0,68.755,47.965,68.390,48.471
02/19/2025,13:22:05.547,3737.90,3737.54,241.340000,23.228000,5606.000000,5810.400000,0.000000,60.010000,5606.000000,1.000000,1.401068,1.401301,3736.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,121.000000,70.195411,118.461021,81.529999,68.739390,13.133000,0.000000,-100.699997,-42.799999,-42.400002,0.000000,0.000000,8.340197,70.524345,107.969995,107.969995,13.132905,6.169178,152.042038,0.000000,12.985000,0.000000,0.000000,121.400002,121.599998,121.466667,121.166664,120.800003,119.566666,0,1,0,0,0,68.755,47.964,68.390,48.472
02/19/2025,13:22:08.548,3740.90,3740.54,241.230000,23.218000,5601.000000,5815.100000,0.000000,60.005000,5601.000000,1.000000,1.400164,1.400406,3739.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,121.005555,70.195855,118.488572,81.550003,68.742246,13.133000,0.000000,-100.599998,-42.900002,-42.299999,0.000000,0.000000,8.340264,70.540382,107.969995,107.969995,13.132905,6.169300,152.041595,0.000000,12.985000,0.000000,0.000000,121.400002,121.566666,121.500000,121.199999,120.766668,119.599998,0,1,0,0,0,68.755,47.964,68.390,48.472
02/19/2025,13:22:11.549,3743.90,3743.54,241.260000,23.221000,5602.000000,5819.700000,0.000000,59.998000,5602.000000,1.000000,1.400069,1.400232,3742.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,121.100001,70.196299,118.513674,81.560003,68.743879,13.133000,0.000000,-100.599998,-42.900002,-42.299999,0.000000,0.000000,8.340151,70.575920,107.969995,107.969995,13.132905,6.169351,152.041199,0.000000,12.985000,0.000000,0.000000,121.466667,121.666664,121.766668,121.300003,120.800003,119.599998,0,1,0,0,0,68.755,47.964,68.390,48.472
02/19/2025,13:22:14.549,3746.90,3746.54,241.260000,23.222000,5603.000000,5824.400000,0.000000,59.996000,5603.000000,1.000000,1.400956,1.401641,3745.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,121.122222,70.196299,118.538571,81.580002,68.744695,13.133000,0.000000,-100.900002,-42.799999,-42.400002,0.000000,0.000000,8.340574,70.542732,107.969995,107.969995,13.132905,6.169979,152.040817,0.000000,12.985000,0.000000,0.000000,121.533333,121.766668,121.733332,121.333336,120.766668,119.599998,0,1,0,0,0,68.756,47.963,68.390,48.473
02/19/2025,13:22:17.549,3749.90,3749.54,241.250000,23.220000,5602.000000,5829.100000,0.000000,59.996000,5602.000000,1.000000,1.401206,1.401036,3748.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,121.177778,70.196299,118.561632,81.580002,68.745919,13.133000,0.000000,-101.099998,-42.700001,-42.500000,0.000000,0.000000,8.340561,70.566116,107.969995,107.969995,13.132905,6.170401,152.040451,0.000000,12.985000,0.000000,0.000000,121.733332,121.833336,121.699997,121.400002,120.800003,119.599998,0,1,0,0,0,68.756,47.963,68.390,48.473
02/19/2025,13:22:20.549,3752.90,3752.54,241.230000,23.218000,5601.000000,5833.800000,0.000000,59.993000,5601.000000,1.000000,1.401413,1.401567,3751.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,121.222222,70.196003,118.578162,81.599998,68.748368,13.133000,0.000000,-101.400002,-42.500000,-42.700001,0.000000,0.000000,8.340533,70.589340,107.969995,107.969995,13.132905,6.170636,152.040054,0.000000,12.986000,0.000000,0.000000,121.866669,122.033333,121.633331,121.400002,120.766668,119.633331,0,1,0,0,0,68.756,47.962,68.390,48.473
02/19/2025,13:22:23.549,3755.90,3755.54,241.290000,23.224000,5604.000000,5838.400000,0.000000,59.993000,5604.000000,1.000000,1.400405,1.400680,3754.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,121.283333,70.195559,118.592855,81.606667,68.749592,13.133000,0.000000,-101.699997,-42.299999,-42.900002,0.000000,0.000000,8.340331,70.635849,107.969995,107.969995,13.132905,6.171057,152.039612,0.000000,12.986000,0.000000,0.000000,121.966667,122.099998,121.733332,121.433334,120.800003,119.666664,0,1,0,0,0,68.756,47.962,68.390,48.473
02/19/2025,13:22:26.550,3758.90,3758.54,241.250000,23.221000,5602.000000,5843.100000,0.000000,59.990000,5602.000000,1.000000,1.400241,1.400415,3757.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,121.305555,70.195115,118.607550,81.620003,68.749184,13.133000,0.000000,-102.300003,-42.000000,-43.099998,0.000000,0.000000,8.340600,70.625549,107.969995,107.969995,13.132905,6.171702,152.039230,0.000000,12.986000,0.000000,0.000000,121.933334,122.099998,121.699997,121.533333,120.866669,119.699997,0,1,0,0,0,68.756,47.962,68.390,48.474
02/19/2025,13:22:29.549,3761.90,3761.54,241.150000,23.211000,5597.000000,5847.800000,0.000000,59.989000,5597.000000,1.000000,1.401361,1.401742,3760.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,121.388889,70.194672,118.622654,81.630002,68.747960,13.133000,0.000000,-102.800003,-41.900002,-43.299999,0.000000,0.000000,8.340584,70.648132,107.969995,107.969995,13.132905,6.171604,152.038803,0.000000,12.986000,0.000000,0.000000,122.000000,122.066666,121.899999,121.766668,120.833336,119.766668,0,1,0,0,0,68.756,47.961,68.390,48.474
02/19/2025,13:22:32.549,3764.90,3764.54,241.230000,23.219000,5601.000000,5852.400000,0.000000,59.991000,5601.000000,1.000000,1.401352,1.401567,3763.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,121.538887,70.193784,118.637348,81.650002,68.747551,13.133000,0.000000,-103.300003,-41.599998,-43.500000,0.000000,0.000000,8.340479,70.681892,107.969995,107.969995,13.132905,6.171968,152.038422,0.000000,12.986000,0.000000,0.000000,122.066666,122.133331,122.166664,121.699997,121.066666,120.099998,0,1,0,0,0,68.757,47.961,68.390,48.474
02/19/2025,13:22:35.550,3767.90,3767.54,241.170000,23.213000,5598.000000,5857.100000,0.000000,59.993000,5598.000000,1.000000,1.401801,1.401916,3766.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,121.638888,70.192896,118.650001,81.650002,68.747960,13.133000,0.000000,-103.599998,-41.400002,-43.500000,0.000000,0.000000,8.340365,70.717720,107.969995,107.969995,13.132905,6.172346,152.038040,0.000000,12.986000,0.000000,0.000000,122.066666,122.366669,122.066666,121.966665,121.300001,120.066666,0,1,0,0,0,68.757,47.961,68.391,48.475
02/19/2025,13:22:38.550,3770.90,3770.54,241.240000,23.219000,5601.000000,5861.800000,0.000000,59.989000,5601.000000,1.000000,1.401266,1.401219,3769.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,121.705556,70.192009,118.659388,81.663333,68.747960,13.133000,0.000000,-104.099998,-41.299999,-43.400002,0.001000,0.000000,8.340816,70.680000,107.969995,107.969995,13.132905,6.172187,152.037598,0.000000,12.986000,0.000000,0.000000,122.099998,122.300003,122.166664,122.266668,121.400002,120.000000,0,1,0,0,0,68.757,47.960,68.391,48.475
02/19/2025,13:22:41.550,3773.90,3773.54,241.120000,23.208000,5596.000000,5866.400000,0.000000,59.990000,5596.000000,1.000000,1.401112,1.401418,3772.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,121.738889,70.190825,118.664285,81.676666,68.747551,13.133000,0.000000,-104.199997,-41.400002,-43.400002,0.000000,0.000000,8.340659,70.720123,107.969995,107.969995,13.132905,6.172901,152.037247,0.000000,12.986000,0.000000,0.000000,122.133331,122.233332,122.099998,122.300003,121.433334,120.233332,0,1,0,0,0,68.757,47.960,68.391,48.475
02/19/2025,13:22:44.549,3776.90,3776.54,241.250000,23.221000,5602.000000,5871.100000,0.000000,59.988000,5602.000000,1.000000,1.401232,1.401948,3775.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,121.838888,70.189198,118.667958,81.690002,68.748776,13.133000,0.000000,-104.199997,-41.400002,-43.299999,0.000000,0.000000,8.341046,70.692398,107.969995,107.969995,13.132905,6.173707,152.036835,0.000000,12.986000,0.000000,0.000000,122.099998,122.366669,122.199997,122.300001,121.500000,120.566666,0,1,0,0,0,68.757,47.960,68.391,48.476
02/19/2025,13:22:47.552,3779.90,3779.54,241.210000,23.216000,5600.000000,5875.800000,0.000000,59.991000,5600.000000,1.000000,1.400887,1.400895,3778.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,121.777777,70.187867,118.670406,81.690002,68.751224,13.133000,0.000000,-104.000000,-41.500000,-43.099998,0.000000,0.000000,8.340920,70.730354,107.969995,107.969995,13.132905,6.173861,152.036575,0.000000,12.986000,0.000000,0.000000,122.099998,122.199999,122.366666,122.166664,121.500000,120.333336,0,1,0,0,0,68.758,47.959,68.391,48.476
02/19/2025,13:22:50.552,3782.90,3782.54,241.310000,23.226000,5605.000000,5880.400000,0.000000,59.999000,5605.000000,1.000000,1.401016,1.401102,3781.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,121.855555,70.186240,118.671631,81.703334,68.752449,13.133000,0.000000,-103.900002,-41.500000,-42.900002,0.000000,0.000000,8.340985,70.739136,107.969995,107.969995,13.132905,6.173889,152.036255,0.000000,12.986000,0.000000,0.000000,122.066666,122.433334,122.533333,122.099998,121.500000,120.500000,0,1,0,0,0,68.758,47.959,68.391,48.476
02/19/2025,13:22:53.553,3785.90,3785.55,241.250000,23.220000,5602.000000,5885.100000,0.000000,60.004000,5602.000000,1.000000,1.400991,1.401326,3784.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,121.877777,70.184465,118.672856,81.716667,68.752040,13.133000,0.000000,-104.000000,-41.500000,-42.900002,0.000000,0.000000,8.340862,70.775490,107.969995,107.969995,13.132905,6.174315,152.035751,0.000000,12.986000,0.000000,0.000000,122.233332,122.599998,122.300001,122.033333,121.500000,120.599998,0,1,0,0,0,68.758,47.959,68.391,48.477
02/19/2025,13:22:56.552,3788.90,3788.55,241.250000,23.221000,5602.000000,5889.800000,0.000000,60.008000,5602.000000,1.000000,1.400930,1.401161,3787.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,121.861111,70.182985,118.672039,81.730003,68.750816,13.133000,0.000000,-104.099998,-41.599998,-43.000000,0.000000,0.000000,8.341073,70.770332,107.969995,107.969995,13.132905,6.174356,152.035431,0.000000,12.986000,0.000000,0.000000,122.400002,122.733332,122.099998,122.000000,121.533333,120.400002,0,1,0,0,0,68.758,47.958,68.391,48.477
02/19/2025,13:22:59.553,3791.90,3791.55,241.320000,23.227000,5605.000000,5894.400000,0.000000,60.012000,5605.000000,1.000000,1.401042,1.401044,3790.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,121.899999,70.181358,118.673672,81.740003,68.750000,13.133000,0.000000,-104.000000,-41.400002,-43.200001,0.000000,0.000000,8.341098,70.787010,107.969995,107.969995,13.132905,6.175211,152.035080,0.000000,12.986000,0.000000,0.000000,122.500000,122.699997,122.066666,122.000000,121.733332,120.400002,0,1,0,0,0,68.758,47.958,68.391,48.477
02/19/2025,13:23:02.554,3794.90,3794.55,241.360000,23.231000,5607.000000,5899.100000,0.000000,60.012000,5607.000000,1.000000,1.401231,1.401309,3793.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,121.927778,70.180027,118.679388,81.760002,68.750000,13.133000,0.000000,-104.000000,-41.299999,-43.299999,0.001000,0.000000,8.340835,70.842545,107.969995,107.969995,13.132905,6.175422,152.034653,0.000000,12.986000,0.000000,0.000000,122.500000,122.599998,122.099998,122.000000,121.800003,120.566666,0,1,0,0,0,68.758,47.958,68.391,48.477
02/19/2025,13:23:05.556,3797.90,3797.55,241.220000,23.217000,5600.000000,5903.800000,0.000000,60.016000,5600.000000,1.000000,1.401387,1.401501,3796.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,121.916667,70.177956,118.686328,81.760002,68.751224,13.133000,0.000000,-104.199997,-41.299999,-43.400002,0.000000,0.000000,8.340668,70.880585,107.969995,107.969995,13.132905,6.175396,152.034241,0.000000,12.986000,0.000000,0.000000,122.400002,122.599998,122.099998,121.933334,121.800003,120.666664,0,1,0,0,0,68.759,47.957,68.391,48.478
02/19/2025,13:23:08.555,3800.90,3800.55,241.170000,23.213000,5598.000000,5908.400000,0.000000,60.016000,5598.000000,1.000000,1.400250,1.400340,3799.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,121.905556,70.176033,118.694899,81.770002,68.753265,13.133000,0.000000,-104.000000,-41.400002,-43.500000,0.000000,0.000000,8.341061,70.855827,107.969995,107.969995,13.132905,6.175901,152.033844,0.000000,12.986000,0.000000,0.000000,122.333336,122.466667,122.099998,122.000000,121.800003,120.733332,0,1,0,0,0,68.759,47.957,68.391,48.478
02/19/2025,13:23:11.555,3803.90,3803.55,241.230000,23.218000,5601.000000,5913.100000,0.000000,60.018000,5601.000000,1.000000,1.400250,1.400406,3802.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,121.877779,70.173962,118.707959,81.790001,68.754081,13.133000,0.000000,-103.500000,-41.500000,-43.500000,0.000000,0.000000,8.340760,70.918747,107.969995,107.969995,13.132905,6.175939,152.033340,0.000000,12.986000,0.000000,0.000000,122.300003,122.366669,122.099998,121.966667,121.733332,120.800003,0,1,0,0,0,68.759,47.957,68.392,48.478
02/19/2025,13:23:14.556,3806.90,3806.55,241.270000,23.222000,5603.000000,5917.800000,0.000000,60.020000,5603.000000,1.000000,1.400353,1.400547,3805.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,121.866667,70.171447,118.725714,81.803332,68.754489,13.133000,0.000000,-102.800003,-41.700001,-43.299999,0.000000,0.000000,8.340807,70.934319,107.969995,107.969995,13.132905,6.176090,152.032944,0.000000,12.986000,0.000000,0.000000,122.300003,122.333336,122.199997,121.866669,121.633331,120.866669,0,1,0,0,0,68.759,47.956,68.392,48.479
02/19/2025,13:23:17.556,3809.90,3809.55,241.130000,23.209000,5597.000000,5922.400000,0.000000,60.021000,5597.000000,1.000000,1.401051,1.401485,3808.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,121.866667,70.168784,118.746531,81.809998,68.754081,13.133000,0.000000,-102.099998,-42.099998,-43.000000,0.000000,0.000000,8.340889,70.947685,107.969995,107.969995,13.132905,6.177079,152.032501,0.000000,12.986000,0.000000,0.000000,122.333336,122.366669,122.166664,121.866669,121.566666,120.900002,0,1,0,0,0,68.759,47.956,68.392,48.479
02/19/2025,13:23:20.555,3812.90,3812.55,241.190000,23.215000,5599.000000,5927.100000,0.000000,60.022000,5599.000000,1.000000,1.401378,1.401509,3811.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,121.922222,70.165234,118.765511,81.823334,68.754489,13.133000,0.000000,-101.400002,-42.599998,-42.700001,0.000000,0.000000,8.340927,70.966034,107.969995,107.969995,13.132905,6.177706,152.032043,0.000000,12.986000,0.000000,0.000000,122.366669,122.433334,122.099998,122.000000,121.566666,121.066666,0,1,0,0,0,68.760,47.956,68.392,48.479
02/19/2025,13:23:23.555,3815.90,3815.55,238.610000,0.000000,0.000000,5930.800000,0.000000,60.019000,0.000000,Inf,Inf,1.401869,3814.000000,27.487500,0.000000,16.512500,0.000000,Heating Tanks.... ,121.994443,70.160648,118.782451,81.830002,68.755713,13.133000,0.000000,-95.900002,-42.900002,-42.400002,0.000000,0.000000,8.341243,70.947563,107.969995,107.969995,13.132905,6.177292,152.031830,0.000000,12.986000,0.000000,0.000000,122.400002,122.599998,122.199997,122.066666,121.599998,121.099998,0,0,0,0,0,68.760,47.955,68.392,48.480
02/19/2025,13:23:26.556,3817.90,3818.55,238.630000,0.028500,0.000000,5930.800000,0.000000,60.024000,6.800000,0.005600,1.129825,1.401249,3817.000000,27.487500,0.000000,16.512500,0.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,122.011110,70.155915,118.794696,81.836667,68.754081,13.133000,0.000000,-92.500000,-43.099998,-42.299999,0.000000,0.000000,8.341044,70.992622,107.969995,107.969995,13.132905,6.177823,152.031311,0.000000,12.986000,0.000000,0.000000,122.466667,122.599998,122.199997,122.133331,121.566666,121.099998,0,0,0,0,0,68.760,47.955,68.392,48.480
02/19/2025,13:23:29.124,3821.65,3821.12,238.580000,0.009710,0.030000,5930.800000,0.000000,60.023000,2.320000,0.014900,1.366632,1.400998,3820.000000,27.487500,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization ,122.049999,70.150441,118.795513,81.843333,68.752449,13.133000,0.000000,-93.300003,-43.099998,-42.099998,0.000000,0.000000,8.341050,71.000885,107.969995,107.969995,13.132905,6.178084,152.031143,0.000000,12.986000,0.000000,0.000000,122.500000,122.599998,122.266668,122.199997,121.633331,121.099998,0,0,0,0,0,68.760,47.955,68.392,48.480
02/19/2025,13:23:30.121,3822.65,3822.11,238.670000,0.002530,0.040000,5930.800000,0.000000,60.025000,0.600000,0.059600,1.889328,1.401517,3821.000000,27.487500,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization ,122.066666,70.147039,118.783880,81.849998,68.752040,13.133000,0.000000,-92.099998,-43.000000,-42.099998,0.000000,0.000000,8.341071,71.000702,107.969995,107.969995,13.132905,6.177300,152.031235,0.000000,12.986000,0.000000,0.000000,122.500000,122.666664,122.300003,122.199997,121.633331,121.099998,0,0,0,0,0,68.760,47.955,68.392,48.480
02/19/2025,13:23:31.120,3823.65,3823.11,238.540000,0.001360,0.036000,5930.800000,0.000000,60.022000,0.324000,0.110500,2.522059,1.401484,3822.000000,27.487500,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization ,122.066666,70.143341,118.758369,81.849998,68.753265,13.133000,0.000000,-92.699997,-43.200001,-42.099998,0.000000,0.000000,8.341115,70.994049,107.969995,107.969995,13.132905,6.177882,152.031067,0.000000,12.986000,0.000000,0.000000,122.500000,122.699997,122.300003,122.199997,121.599998,121.099998,0,0,0,0,0,68.760,47.955,68.392,48.480
02/19/2025,13:23:32.123,3824.65,3824.12,238.610000,0.000773,0.036000,5930.800000,0.000000,60.023000,0.184000,0.193600,3.460543,1.401366,3823.000000,27.487500,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization ,122.061110,70.139791,118.713470,81.849998,68.754081,13.133000,0.000000,-93.300003,-43.200001,-42.000000,0.000000,0.000000,8.341236,70.980911,107.969995,107.969995,13.132905,6.178451,152.031067,0.000000,12.986000,0.000000,0.000000,122.500000,122.666664,122.300003,122.199997,121.599998,121.099998,0,0,0,0,0,68.760,47.955,68.392,48.480
02/19/2025,13:23:33.120,3825.65,3825.11,238.580000,0.000405,0.036000,5930.800000,0.000000,60.023000,0.097000,0.367700,6.158025,1.400872,3824.000000,27.487500,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization ,122.088888,70.136684,118.647755,81.849998,68.754489,13.133000,0.000000,-93.099998,-43.200001,-42.099998,0.000000,0.000000,8.341339,70.968254,107.969995,107.969995,13.132905,6.178696,152.031128,0.000000,12.986000,0.000000,0.000000,122.500000,122.666664,122.300003,122.266668,121.666664,121.133331,0,0,0,0,0,68.760,47.955,68.392,48.480
02/19/2025,13:23:34.124,3826.65,3826.12,238.630000,0.000336,0.035900,5930.800000,0.000000,60.021000,0.080200,0.447200,6.437500,1.401081,3825.000000,27.487500,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization ,122.116666,70.133726,118.562041,81.849998,68.754489,13.133000,0.000000,-92.500000,-43.200001,-42.099998,0.000000,0.000000,8.341421,70.959633,107.969995,107.969995,13.132905,6.178310,152.031113,0.000000,12.986000,0.000000,0.000000,122.500000,122.699997,122.300003,122.300003,121.699997,121.199997,0,0,0,0,0,68.760,47.955,68.392,48.480
02/19/2025,13:23:35.061,3827.65,3827.05,238.690000,0.000298,0.035300,5930.800000,0.000000,60.021000,0.071100,0.496700,6.706416,1.401525,3826.000000,27.487500,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization ,122.116666,70.131211,118.460613,81.869998,68.754897,13.133000,0.000000,-92.800003,-43.200001,-42.000000,0.000000,0.000000,8.341331,70.971504,107.969995,107.969995,13.132905,6.178267,152.031082,0.000000,12.986000,0.000000,0.000000,122.566666,122.633331,122.300003,122.300003,121.699997,121.199997,0,0,0,0,0,68.760,47.955,68.392,48.480
02/19/2025,13:23:36.060,3828.65,3828.05,238.640000,0.000297,0.035200,5930.800000,0.000000,60.023000,0.070900,0.495700,7.174908,1.400645,3827.000000,27.487500,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization ,122.111111,70.129732,118.347348,81.869998,68.756530,13.133000,0.000000,-93.199997,-43.200001,-42.099998,0.000000,0.000000,8.341214,70.985550,107.969995,107.969995,13.132905,6.178801,152.031113,0.000000,12.986000,0.000000,0.000000,122.599998,122.599998,122.300003,122.300003,121.666664,121.199997,0,0,0,0,0,68.760,47.954,68.392,48.481
02/19/2025,13:23:37.064,3829.65,3829.06,238.670000,0.000301,0.035600,5930.800000,0.000000,60.021000,0.071900,0.495700,7.589173,1.400721,3828.000000,27.487500,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization ,122.111111,70.128844,118.225715,81.879997,68.757754,13.133000,0.000000,-92.800003,-43.099998,-42.099998,0.000000,0.000000,8.341199,70.987183,107.969995,107.969995,13.132905,6.178796,152.031204,0.000000,12.986000,0.000000,0.000000,122.599998,122.599998,122.300003,122.266668,121.633331,121.266668,0,0,0,0,0,68.760,47.954,68.392,48.481
02/19/2025,13:23:38.059,3830.65,3830.05,238.610000,0.000299,0.035000,5930.800000,0.000000,60.019000,0.071200,0.491800,6.741795,1.400821,3829.000000,27.487500,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization ,122.111111,70.129140,118.100409,81.879997,68.759386,13.133000,0.000000,-92.800003,-43.099998,-42.099998,0.000000,0.000000,8.341207,70.985390,107.969995,107.969995,13.132905,6.178478,152.031204,0.000000,12.986000,0.000000,0.000000,122.599998,122.599998,122.300003,122.233332,121.633331,121.300003,0,0,0,0,0,68.760,47.954,68.392,48.481
02/19/2025,13:23:39.061,3831.65,3831.05,238.500000,0.000296,0.035100,5930.800000,0.000000,60.020000,0.070500,0.497200,6.251945,1.402013,3830.000000,27.487500,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization ,122.100000,70.129732,117.972857,81.879997,68.758570,13.133000,0.000000,-93.300003,-43.099998,-42.099998,0.000000,0.000000,8.341192,70.988968,107.969995,107.969995,13.132905,6.177791,152.031281,0.000000,12.986000,0.000000,0.000000,122.599998,122.599998,122.300003,122.199997,121.599998,121.300003,0,0,0,0,0,68.761,47.954,68.392,48.481
02/19/2025,13:23:40.061,3832.65,3832.05,238.590000,0.000298,0.035500,5930.800000,0.000000,60.017000,0.071200,0.498900,6.881663,1.401484,3831.000000,27.487500,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization ,122.100000,70.130471,117.846531,81.879997,68.757346,13.133000,0.000000,-93.599998,-43.000000,-42.200001,0.000000,0.000000,8.340955,71.018333,107.969995,107.969995,13.132905,6.177711,152.031342,0.000000,12.986000,0.000000,0.000000,122.599998,122.599998,122.300003,122.199997,121.599998,121.300003,0,0,0,0,0,68.761,47.954,68.392,48.481
02/19/2025,13:23:41.061,3833.65,3833.05,238.560000,0.000299,0.034900,5930.800000,0.000000,60.022000,0.071200,0.490000,7.161755,1.401911,3832.000000,27.487500,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization ,122.100000,70.131951,117.722041,81.886665,68.754081,13.133000,0.000000,-93.199997,-42.900002,-42.099998,0.000000,0.000000,8.341080,71.001701,107.969995,107.969995,13.132905,6.178767,152.031281,0.000000,12.986000,0.000000,0.000000,122.599998,122.599998,122.300003,122.199997,121.599998,121.300003,0,0,0,0,0,68.761,47.954,68.392,48.481
02/19/2025,13:23:42.061,3834.65,3834.05,238.520000,0.000298,0.035500,5930.800000,0.000000,60.017000,0.071200,0.499000,7.891421,1.401098,3833.000000,27.487500,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization ,122.105555,70.134170,117.604082,81.893333,68.752040,13.133000,0.000000,-93.400002,-42.900002,-42.200001,0.000000,0.000000,8.341350,70.967354,107.969995,107.969995,13.132905,6.179211,152.031281,0.000000,12.986000,0.000000,0.000000,122.599998,122.599998,122.300003,122.199997,121.633331,121.300003,0,0,0,0,0,68.761,47.954,68.392,48.481
02/19/2025,13:23:43.064,3835.65,3835.06,238.520000,0.000298,0.035500,5930.800000,0.000000,60.017000,0.071200,0.499300,6.871606,1.401224,3834.000000,27.487500,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization ,122.133332,70.137128,117.492857,81.900002,68.751632,13.133000,0.000000,-93.800003,-42.799999,-42.299999,0.000000,0.000000,8.341533,70.945480,107.969995,107.969995,13.132905,6.178905,152.031311,0.000000,12.986000,0.000000,0.000000,122.666664,122.599998,122.266668,122.199997,121.699997,121.366669,0,0,0,0,0,68.761,47.954,68.392,48.481
02/19/2025,13:23:44.061,3836.65,3836.05,238.460000,0.000296,0.035000,5930.800000,0.000000,60.017000,0.070500,0.495800,6.799189,1.401451,3835.000000,27.487500,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization ,122.127776,70.140974,117.392245,81.886665,68.752857,13.133000,0.000000,-94.000000,-42.799999,-42.299999,0.000000,0.000000,8.341622,70.934975,107.969995,107.969995,13.132905,6.178545,152.031372,0.000000,12.986000,0.000000,0.000000,122.699997,122.599998,122.199997,122.199997,121.666664,121.400002,0,0,0,0,0,68.761,47.954,68.392,48.481
02/19/2025,13:23:45.060,3837.65,3837.05,238.570000,0.000297,0.035200,5930.800000,0.000000,60.020000,0.070900,0.496600,7.100303,1.402104,3836.000000,27.487500,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization ,122.138887,70.145560,117.300816,81.893333,68.755305,13.133000,0.000000,-93.500000,-42.700001,-42.299999,0.000000,0.000000,8.341804,70.911507,107.969995,107.969995,13.132905,6.178169,152.031464,0.000000,12.986000,0.000000,0.000000,122.699997,122.599998,122.199997,122.199997,121.666664,121.466667,0,0,0,0,0,68.761,47.953,68.393,48.482
02/19/2025,13:23:46.064,3838.65,3838.06,238.410000,0.000296,0.035100,5930.800000,0.000000,60.015000,0.070700,0.496400,8.195616,1.401367,3837.000000,27.487500,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization ,122.138887,70.149998,117.214898,81.900002,68.757346,13.133000,0.000000,-94.099998,-42.700001,-42.400002,0.000000,0.000000,8.341960,70.894478,107.969995,107.969995,13.132905,6.177884,152.031509,0.000000,12.986000,0.000000,0.000000,122.666664,122.633331,122.199997,122.199997,121.633331,121.500000,0,0,0,0,0,68.761,47.953,68.393,48.482
02/19/2025,13:23:47.061,3839.65,3839.05,238.480000,0.000296,0.035200,5930.800000,0.000000,60.016000,0.070700,0.497300,6.579764,1.401333,3838.000000,27.487500,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization ,122.149999,70.154583,117.132450,81.900002,68.757754,13.133000,0.000000,-94.099998,-42.599998,-42.500000,0.000000,0.000000,8.341878,70.903313,107.969995,107.969995,13.132905,6.177734,152.031509,0.000000,12.986000,0.000000,0.000000,122.633331,122.633331,122.266668,122.199997,121.666664,121.500000,0,0,0,0,0,68.761,47.953,68.393,48.482
02/19/2025,13:23:48.061,3840.65,3840.05,238.530000,0.000296,0.034700,5930.800000,0.000000,60.015000,0.070500,0.491900,6.403384,1.401543,3839.000000,27.487500,0.000000,0.000000,0.000000,Waiting for TC Tree Stabilization ,122.211110,70.158873,117.053470,81.900002,68.757754,13.133000,0.000000,-94.400002,-42.599998,-42.400002,0.000000,0.000000,8.342089,70.875832,107.969995,107.969995,13.132905,6.177974,152.031647,0.000000,12.986000,0.000000,0.000000,122.699997,122.699997,122.366669,122.233332,121.699997,121.566666,0,0,0,0,0,68.761,47.953,68.393,48.482
02/19/2025,13:23:51.061,3843.70,3843.05,238.540000,0.000296,0.035000,5930.800000,0.000000,60.018000,0.070500,0.496500,7.752961,1.401484,3842.000000,27.487500,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,122.222222,70.165974,116.907348,81.913333,68.757346,0.000000,0.000000,-94.599998,-42.400002,-42.599998,0.001000,0.000000,8.342670,70.803879,0.000000,107.969995,13.132905,6.178918,152.031769,0.000000,0.000000,0.000000,0.000000,122.766668,122.699997,122.333336,122.300003,121.633331,121.599998,0,0,0,0,0,68.761,47.953,68.393,48.482
02/19/2025,13:23:54.063,3846.70,3846.06,238.490000,0.000296,0.035000,5930.800000,0.000000,60.016000,0.070600,0.496000,7.446622,1.401526,3845.000000,27.487500,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,122.322223,70.170116,116.796735,81.919998,68.758162,0.000000,0.000000,-94.599998,-42.299999,-42.700001,0.000000,0.000000,8.342611,70.814201,0.000000,107.969995,13.132905,6.178283,152.031906,0.000000,0.000000,0.000000,0.000000,122.766668,122.800003,122.300003,122.500000,121.966667,121.599998,0,0,0,0,0,68.761,47.953,68.393,48.482
02/19/2025,13:23:57.062,3849.70,3849.06,238.470000,0.000295,0.034900,5930.800000,0.000000,60.016000,0.070200,0.496300,6.735484,1.401392,3848.000000,27.487500,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,122.361112,70.174997,116.667143,81.919998,68.761427,0.000000,0.000000,-94.599998,-42.200001,-42.900002,0.000000,0.000000,8.342913,70.775307,0.000000,107.969995,13.132905,6.178262,152.031876,0.000000,0.000000,0.000000,0.000000,122.800003,122.800003,122.333336,122.533333,122.099998,121.599998,0,0,0,0,0,68.762,47.952,68.393,48.483
02/19/2025,13:24:00.062,3852.70,3852.06,238.430000,0.000296,0.035000,5930.800000,0.000000,60.017000,0.070600,0.495500,6.369257,1.401879,3851.000000,27.487500,0.000000,0.000000,1.000000,Heating Tanks.... Waiting for Delay Cutout....,122.455556,70.179879,116.525713,81.933334,68.763059,0.000000,0.000000,-95.199997,-42.099998,-42.900002,0.000000,0.000000,8.343221,70.739372,0.000000,107.969995,13.132905,6.178102,152.032181,0.000000,0.000000,0.000000,0.000000,122.900002,122.900002,122.466667,122.599998,122.266668,121.599998,0,0,0,0,0,68.762,47.952,68.393,48.483
02/19/2025,13:24:03.063,3855.70,3855.06,238.410000,0.000296,0.034800,5930.800000,0.000000,60.018000,0.070600,0.493200,7.615670,1.401242,3854.000000,27.487500,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,122.483334,70.184317,116.394489,81.940002,68.761427,0.000000,0.000000,-94.900002,-42.200001,-43.099998,0.000000,0.000000,8.343225,70.736748,0.000000,107.969995,13.132905,6.177751,152.032303,0.000000,0.000000,0.000000,0.000000,122.900002,122.900002,122.566666,122.599998,122.333336,121.599998,0,0,0,0,0,68.762,47.952,68.393,48.483
02/19/2025,13:24:06.062,3858.70,3858.06,238.510000,0.000297,0.034900,5930.800000,0.000000,60.018000,0.070900,0.492400,7.014473,1.400361,3857.000000,27.487500,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,122.505555,70.188755,116.280816,81.940002,68.759794,0.000000,0.000000,-94.599998,-42.099998,-43.099998,0.000000,0.000000,8.343541,70.698593,0.000000,107.969995,13.132905,6.177888,152.032364,0.000000,0.000000,0.000000,0.000000,122.900002,122.900002,122.633331,122.599998,122.400002,121.599998,0,0,0,0,0,68.762,47.952,68.393,48.484
02/19/2025,13:24:09.062,3861.70,3861.06,238.380000,0.000295,0.035000,5930.800000,0.000000,60.017000,0.070200,0.498900,7.367492,1.400117,3860.000000,27.487500,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,122.505555,70.194228,116.176939,81.959999,68.760610,0.000000,0.000000,-94.199997,-42.200001,-43.099998,0.000000,0.000000,8.344094,70.627327,0.000000,107.969995,13.132905,6.177603,152.032578,0.000000,0.000000,0.000000,0.000000,122.900002,122.900002,122.699997,122.533333,122.400002,121.599998,0,0,0,0,0,68.762,47.951,68.393,48.484
02/19/2025,13:24:12.062,3864.70,3864.06,238.430000,0.000296,0.034900,5930.800000,0.000000,60.016000,0.070600,0.494500,6.722391,1.400075,3863.000000,27.487500,0.000000,0.000000,1.000000,Heating Tanks.... Waiting for Delay Cutout....,122.533333,70.201329,116.080205,81.986666,68.763875,0.000000,0.000000,-94.500000,-42.400002,-43.000000,0.000000,0.000000,8.344433,70.587837,0.000000,107.969995,13.132905,6.177542,152.032608,0.000000,0.000000,0.000000,0.000000,122.900002,122.900002,122.733332,122.500000,122.500000,121.666664,0,0,0,0,0,68.762,47.951,68.393,48.484
02/19/2025,13:24:15.062,3867.70,3867.06,238.370000,0.000295,0.034400,5930.800000,0.000000,60.012000,0.070300,0.489000,7.161979,1.400805,3866.000000,27.487500,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,122.516668,70.209761,115.983878,81.986666,68.765100,0.000000,0.000000,-94.099998,-42.400002,-43.000000,0.000000,0.000000,8.344501,70.578011,0.000000,107.969995,13.132905,6.177908,152.032837,0.000000,0.000000,0.000000,0.000000,122.833336,122.900002,122.800003,122.500000,122.500000,121.566666,0,0,0,0,0,68.763,47.951,68.393,48.485
02/19/2025,13:24:18.064,3870.70,3870.06,238.470000,0.000295,0.034400,5930.800000,0.000000,60.009000,0.070300,0.488700,7.967436,1.401141,3869.000000,27.487500,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,122.455557,70.219525,115.888163,82.000000,68.763875,0.000000,0.000000,-93.699997,-42.500000,-42.900002,0.000000,0.000000,8.344619,70.563866,0.000000,107.969995,13.132905,6.177815,152.032913,0.000000,0.000000,0.000000,0.000000,122.766668,122.900002,122.800003,122.433334,122.500000,121.333333,0,0,0,0,0,68.763,47.951,68.393,48.485
02/19/2025,13:24:21.064,3873.70,3873.06,238.420000,0.000295,0.034300,5930.800000,0.000000,60.011000,0.070200,0.488800,6.729803,1.401686,3872.000000,27.487500,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,122.405556,70.231064,115.791020,82.000000,68.762243,0.000000,0.000000,-93.400002,-42.599998,-42.799999,0.000000,0.000000,8.344501,70.580406,0.000000,107.969995,13.132905,6.177249,152.033081,0.000000,0.000000,0.000000,0.000000,122.766668,122.966667,122.800003,122.466667,122.533333,120.899999,0,0,0,0,0,68.763,47.951,68.393,48.485
02/19/2025,13:24:45.065,0.00,3897.06,238.420000,0.000293,0.034000,5930.800000,0.000000,60.012000,0.069900,0.486100,7.392358,1.400889,3896.000000,100.000000,0.000000,36.912500,1.000000,Testing Tank A - Purging for 465 Seconds.... 0.477 9907 1.477 0.304 3.000 ,122.261110,70.422930,112.300410,81.630002,68.765100,0.077000,0.342000,-92.500000,-43.200001,-42.200001,0.000000,2.445070,8.321742,70.376961,0.642504,107.974626,13.133461,6.146849,152.093018,0.294000,0.077000,0.000000,0.000000,122.699997,122.900002,122.699997,122.599998,122.099998,120.566666,0,0,0,0,0,68.764,47.949,68.394,48.488
02/19/2025,13:25:15.067,0.00,3927.06,238.360000,0.000293,0.033700,5930.800000,0.000000,59.994000,0.069800,0.483800,6.213188,1.400487,3926.000000,14.012500,0.000000,50.250000,1.000000,Testing Tank A - Purging for 435 Seconds.... 0.500 12041 2.010 1.314 3.000 ,122.277777,78.146746,71.629387,81.790001,68.767548,0.587000,1.345000,-93.099998,-43.200001,-42.000000,0.000000,11.165814,8.326674,68.599380,4.885043,107.974626,13.133461,6.142321,152.111862,1.343000,0.588000,0.000000,0.000000,122.666664,122.699997,122.500000,122.466667,122.233332,121.099998,0,0,0,0,0,68.766,47.947,68.395,48.492
02/19/2025,13:25:45.070,0.00,3957.06,238.440000,0.000291,0.033900,5930.800000,0.000000,59.977000,0.069400,0.488400,6.716100,1.401065,3956.000000,14.012500,0.000000,57.575000,1.000000,Testing Tank A - Purging for 405 Seconds.... 0.475 13212 2.303 2.165 3.000 ,122.327777,69.058728,70.505918,81.919998,68.769997,1.555000,2.184000,-95.000000,-42.099998,-43.099998,0.000000,18.212274,8.347133,70.642120,12.953157,107.974626,13.133461,6.225384,152.023407,2.190000,1.558000,0.000000,0.000000,122.666664,122.733332,122.500000,122.500000,122.400002,121.166664,0,0,0,0,0,68.768,47.946,68.396,48.495
02/19/2025,13:26:15.074,0.00,3987.07,238.420000,0.000293,0.033600,5930.800000,0.000000,59.982000,0.069800,0.482200,6.991798,1.400386,3986.000000,14.012500,0.000000,60.237500,1.000000,Testing Tank A - Purging for 375 Seconds.... 0.435 13638 2.410 2.623 3.000 ,122.261111,55.847337,68.466325,82.053332,68.769997,2.812000,2.631000,-92.800003,-42.900002,-42.599998,0.000000,21.811112,8.287697,67.141335,23.404477,107.974626,13.133461,6.117358,152.237289,2.623000,2.815000,0.000000,0.000000,122.666664,122.699997,122.533333,122.500000,122.300003,120.866669,0,0,0,0,0,68.769,47.943,68.396,48.497
02/19/2025,13:26:45.080,0.00,4017.07,238.560000,0.000291,0.033200,5930.800000,0.000000,59.985000,0.069400,0.478400,6.314777,1.401367,4016.000000,14.012500,0.000000,62.575000,1.000000,Testing Tank A - Purging for 345 Seconds.... 0.475 14012 2.503 2.760 3.000 ,122.333333,50.960947,56.338163,82.110001,68.767140,4.161000,2.765000,-94.199997,-42.799999,-42.299999,0.000000,22.961769,8.310475,55.927551,34.595391,107.974626,13.133461,6.036443,152.389313,2.762000,4.161000,0.000000,0.000000,122.699997,122.733332,122.533333,122.500000,122.300003,121.233332,0,0,0,0,0,68.771,47.941,68.397,48.498
02/19/2025,13:27:15.080,0.00,4047.07,238.620000,0.000290,0.032800,5930.800000,0.000000,59.986000,0.069200,0.474300,6.972059,1.400511,4046.000000,14.012500,0.000000,63.350000,1.000000,Testing Tank A - Purging for 315 Seconds.... 0.275 14137 2.534 2.892 3.000 ,122.222221,57.357249,55.025918,82.250000,68.765916,5.587000,2.895000,-93.099998,-42.900002,-42.700001,0.000000,24.183045,8.356754,55.433842,46.488094,107.974626,13.133461,6.085798,152.284897,2.909000,5.592000,0.000000,0.000000,122.666664,122.733332,122.599998,122.500000,122.266668,120.566666,0,0,0,0,0,68.772,47.939,68.398,48.500
