FILENAME:,TR_AWP25WS10441_Lab_ID_25WS1753_Model_GE50S08BAY_Date_02_19_2025_Time_12_191st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
02/19/2025,13:27:45.089,0.00,4077.08,238.550000,0.000292,0.033500,5930.800000,0.000000,60.004000,0.069700,0.480400,7.317031,1.400671,4076.000000,14.012500,0.000000,63.525000,1.000000,Testing Tank A - Purging for 285 Seconds.... 0.274 14164 2.541 2.963 3.000 ,122.194444,57.573077,57.908366,82.379997,68.766324,7.056000,2.964000,-95.099998,-42.099998,-43.099998,0.000000,24.725328,8.341821,57.866043,58.748437,107.974626,13.133461,6.090775,152.275925,2.974000,7.067000,0.000000,0.000000,122.699997,122.800003,122.599998,122.500000,122.199997,120.366669,0,0,0,0,0,68.774,47.937,68.399,48.502
02/19/2025,13:28:15.094,0.00,4107.09,238.620000,0.000293,0.033300,5930.800000,0.000000,59.995000,0.069900,0.476400,7.920765,1.400134,4106.000000,14.012500,0.000000,63.837500,1.000000,Testing Tank A - Purging for 255 Seconds.... 0.476 14215 2.554 2.966 3.000 ,122.188888,57.359615,57.930407,82.506666,68.765100,8.529000,2.962000,-95.199997,-42.099998,-43.099998,0.000000,24.726139,8.339657,58.028942,71.036078,107.974626,13.133461,6.087152,152.279388,2.974000,8.545000,0.000000,0.000000,122.666664,122.733332,122.599998,122.500000,122.233332,120.400002,0,0,0,0,0,68.776,47.935,68.400,48.505
02/19/2025,13:28:45.096,0.00,4137.09,238.450000,0.000265,0.033000,5930.800000,0.000000,59.984000,0.063200,0.522300,6.193962,1.400839,4136.000000,14.012500,0.000000,64.087500,1.000000,Testing Tank A - Purging for 225 Seconds.... 0.438 14255 2.564 2.979 3.000 ,122.222221,57.355325,57.778164,82.650002,68.758162,10.011000,2.981000,-92.699997,-43.200001,-42.000000,0.000000,24.813234,8.339751,57.979713,83.397165,107.974626,13.133461,6.086686,152.279419,2.985000,10.032000,0.000000,0.000000,122.699997,122.699997,122.599998,122.500000,122.233332,120.599998,0,0,0,0,0,68.777,47.933,68.400,48.506
02/19/2025,13:29:15.104,0.00,4167.10,238.680000,0.000264,0.033000,5930.800000,0.000000,60.010000,0.063100,0.523700,6.971245,1.400955,4166.000000,14.012500,0.000000,64.237500,1.000000,Testing Tank A - Purging for 195 Seconds.... 0.500 14279 2.570 2.986 3.000 ,122.216665,57.425148,57.741837,82.760002,68.753265,11.496000,2.986000,-93.000000,-43.099998,-42.299999,0.000000,24.904392,8.340796,57.845871,95.783211,107.974626,13.133461,6.090574,152.277649,2.996000,11.522000,0.000000,0.000000,122.699997,122.699997,122.599998,122.466667,122.233332,120.599998,0,0,0,0,0,68.779,47.932,68.401,48.507
02/19/2025,13:29:45.106,0.00,4197.10,238.670000,0.000265,0.033000,5930.800000,0.000000,60.019000,0.063200,0.521800,6.531167,1.401391,4196.000000,14.012500,0.000000,64.137500,1.000000,Testing Tank A - Purging for 165 Seconds.... 0.378 14262 2.566 3.003 3.000 ,122.161111,57.388609,57.739796,82.886665,68.745919,12.987000,3.004000,-94.900002,-42.299999,-42.700001,0.000000,25.105404,8.340859,57.850670,108.217956,107.974626,13.133461,6.090628,152.278931,3.020000,13.018000,0.000000,0.000000,122.599998,122.699997,122.599998,122.500000,122.266668,120.300003,0,0,0,0,0,68.780,47.930,68.402,48.507
02/19/2025,13:30:15.110,0.00,4227.10,238.730000,0.000264,0.033000,5930.800000,0.000000,60.020000,0.063000,0.524100,6.168182,1.400913,4226.000000,14.012500,0.000000,64.325000,1.000000,Testing Tank A - Purging for 135 Seconds.... 0.500 14293 2.573 2.991 3.000 ,122.116666,57.327366,57.793266,82.989998,68.734492,14.474000,2.992000,-92.400002,-43.200001,-42.299999,0.000000,24.900595,8.339735,57.941120,120.625372,107.974626,13.133461,6.087488,152.280670,2.995000,14.511000,0.000000,0.000000,122.666664,122.699997,122.599998,122.466667,122.266668,120.000000,0,0,0,0,0,68.782,47.928,68.403,48.508
02/19/2025,13:30:45.114,0.00,4257.11,238.970000,0.000289,0.033000,5930.800000,0.000000,60.029000,0.069100,0.476700,6.489112,1.401055,4256.000000,14.012500,0.000000,64.200000,1.000000,Testing Tank A - Purging for 105 Seconds.... 0.275 14273 2.568 3.002 3.000 ,122.116666,57.465533,57.677755,83.103333,68.729187,15.968000,3.002000,-94.500000,-42.299999,-43.000000,0.000000,25.002272,8.340981,57.831570,133.084393,107.974626,13.133461,6.088440,152.277252,3.008000,16.010000,0.000000,0.000000,122.666664,122.766668,122.599998,122.466667,122.233332,119.966667,0,0,0,0,0,68.783,47.926,68.403,48.508
02/19/2025,13:31:15.118,0.00,4287.11,238.690000,0.000263,0.032900,5930.800000,0.000000,60.020000,0.062700,0.524500,6.145468,1.401148,4286.000000,14.012500,0.000000,64.312500,1.000000,Testing Tank A - Purging for 75 Seconds.... 0.275 14291 2.573 2.993 3.000 ,122.105554,57.345710,57.730816,83.230003,68.712449,17.460000,2.996000,-94.500000,-42.500000,-42.599998,0.000000,25.035410,8.341178,57.807766,145.524702,107.974626,13.133461,6.090365,152.279007,3.012000,17.507000,0.000000,0.000000,122.633331,122.733332,122.599998,122.466667,122.199997,120.000000,0,0,0,0,0,68.785,47.924,68.404,48.508
02/19/2025,13:31:45.126,0.00,4317.12,238.870000,0.000265,0.032600,5930.800000,0.000000,60.021000,0.063300,0.515900,6.679758,1.401390,4316.000000,14.012500,0.000000,64.337500,1.000000,Testing Tank A - Purging for 45 Seconds.... 0.500 14295 2.574 2.991 3.000 ,122.094443,57.344231,57.684285,83.320000,68.693469,18.954000,2.990000,-92.699997,-42.900002,-42.500000,0.000000,24.873068,8.340688,57.834976,157.986630,107.974626,13.133461,6.088125,152.279755,2.992000,19.006000,0.000000,0.000000,122.599998,122.733332,122.566666,122.433334,122.199997,120.033333,0,0,0,0,0,68.786,47.923,68.405,48.507
02/19/2025,13:32:00.628,0.00,4332.62,238.910000,0.000264,0.032500,5930.800000,0.000000,60.011000,0.063000,0.516000,5.871396,1.401658,4331.000000,14.012500,0.000000,64.400000,1.000000,Testing Tank A - Purging for 29 Seconds.... 0.500 14304 2.576 2.997 3.000 ,122.083332,57.348225,57.646326,83.379997,68.684286,19.723000,2.988000,-92.300003,-43.200001,-42.000000,0.000000,24.893772,8.341134,57.720490,164.400384,107.974626,13.133461,6.090076,152.280045,2.995000,19.778000,0.000000,0.000000,122.599998,122.699997,122.566666,122.433334,122.199997,120.000000,0,0,0,0,0,68.787,47.922,68.405,48.505
02/19/2025,13:32:01.628,0.00,4333.62,238.870000,0.000263,0.032400,5930.800000,0.000000,60.008000,0.062900,0.515800,7.401216,1.401390,4332.000000,14.012500,0.000000,64.487500,1.000000,Testing Tank A - Purging for 28 Seconds.... 0.250 14318 2.580 2.985 3.000 ,122.094443,57.339941,57.634285,83.379997,68.681225,19.773000,2.986000,-92.500000,-43.299999,-42.000000,0.000000,24.909181,8.341179,57.714039,164.818799,107.974626,13.133461,6.089106,152.279694,2.997000,19.828000,0.000000,0.000000,122.599998,122.699997,122.533333,122.500000,122.199997,120.033333,0,0,0,0,0,68.787,47.922,68.405,48.505
02/19/2025,13:32:02.627,0.00,4334.62,238.940000,0.000265,0.032500,5930.800000,0.000000,60.005000,0.063300,0.513300,6.584749,1.401105,4333.000000,14.012500,0.000000,64.500000,1.000000,Testing Tank A - Purging for 27 Seconds.... 0.500 14320 2.580 2.989 3.000 ,122.105554,57.351035,57.625305,83.379997,68.680000,19.824000,2.993000,-92.500000,-43.299999,-42.000000,0.000000,24.951106,8.341068,57.728947,165.243544,107.974626,13.133461,6.088239,152.279587,3.002000,19.879000,0.000000,0.000000,122.599998,122.699997,122.566666,122.500000,122.199997,120.066666,0,0,0,0,0,68.787,47.922,68.405,48.505
02/19/2025,13:32:03.627,0.00,4335.62,238.510000,0.000264,0.032500,5930.800000,0.000000,60.008000,0.063000,0.516400,6.382052,1.401283,4334.000000,14.012500,0.000000,64.387500,1.000000,Testing Tank A - Purging for 26 Seconds.... 0.500 14303 2.576 2.996 3.000 ,122.094443,57.375591,57.618366,83.379997,68.680000,19.873000,2.999000,-93.000000,-43.200001,-42.000000,0.000000,24.995352,8.340939,57.744572,165.648734,107.974626,13.133461,6.088820,152.279099,3.007000,19.928000,0.000000,0.000000,122.599998,122.699997,122.566666,122.466667,122.199997,120.033333,0,0,0,0,0,68.787,47.922,68.405,48.505
02/19/2025,13:32:04.628,0.00,4336.62,238.490000,0.000263,0.032600,5930.800000,0.000000,60.007000,0.062700,0.519900,7.375428,1.401275,4335.000000,14.012500,0.000000,64.312500,1.000000,Testing Tank A - Purging for 25 Seconds.... 0.441 14290 2.572 2.999 3.000 ,122.094443,57.388018,57.611835,83.389999,68.680000,19.922000,2.998000,-92.500000,-43.299999,-42.099998,0.000000,25.039674,8.341106,57.731659,166.065266,107.974626,13.133461,6.088634,152.278641,3.012000,19.978000,0.000000,0.000000,122.599998,122.699997,122.599998,122.466667,122.199997,120.000000,0,0,0,0,0,68.787,47.922,68.405,48.505
02/19/2025,13:32:05.628,0.00,4337.62,238.690000,0.000262,0.032200,5930.800000,0.000000,60.011000,0.062600,0.514100,6.308162,1.402447,4336.000000,14.012500,0.000000,64.325000,1.000000,Testing Tank A - Purging for 24 Seconds.... 0.499 14292 2.573 2.996 3.000 ,122.072221,57.395118,57.606529,83.400002,68.680000,19.972000,2.993000,-92.400002,-43.200001,-42.000000,0.000000,25.037452,8.341511,57.712582,166.481722,107.974626,13.133461,6.088882,152.278091,3.012000,20.028000,0.000000,0.000000,122.599998,122.699997,122.533333,122.400002,122.199997,120.000000,0,0,0,0,0,68.787,47.922,68.405,48.505
02/19/2025,13:32:06.631,0.00,4338.62,238.850000,0.000264,0.032500,5930.800000,0.000000,60.006000,0.063100,0.515400,6.660606,1.401758,4337.000000,14.012500,0.000000,64.387500,1.000000,Testing Tank A - Purging for 23 Seconds.... 0.250 14303 2.576 2.989 3.000 ,122.083332,57.399408,57.604897,83.410004,68.680000,20.021000,2.991000,-92.800003,-43.299999,-42.000000,0.000000,24.983360,8.341681,57.708191,166.883770,107.974626,13.133461,6.093087,152.277740,3.006000,20.077000,0.000000,0.000000,122.599998,122.699997,122.566666,122.433334,122.199997,120.000000,0,0,0,0,0,68.787,47.922,68.405,48.505
02/19/2025,13:32:07.630,0.00,4339.62,238.940000,0.000263,0.032800,5930.800000,0.000000,60.006000,0.062900,0.520600,7.340547,1.401230,4338.000000,14.012500,0.000000,64.437500,1.000000,Testing Tank A - Purging for 23 Seconds.... 0.441 14311 2.578 2.991 3.000 ,122.083332,57.398816,57.607754,83.410004,68.680000,20.066000,3.002000,-93.199997,-43.299999,-42.000000,0.000000,24.936761,8.341556,57.720726,167.265609,107.974626,13.133461,6.096222,152.277969,3.000000,20.123000,0.000000,0.000000,122.599998,122.699997,122.566666,122.400002,122.199997,120.033333,0,0,0,0,0,68.787,47.922,68.405,48.505
02/19/2025,13:32:08.631,0.00,4340.62,238.960000,0.000264,0.032700,5930.800000,0.000000,60.004000,0.063100,0.518500,7.508520,1.401364,4339.000000,14.012500,0.000000,64.350000,1.000000,Testing Tank A - Purging for 21 Seconds.... 0.723 14297 2.574 3.008 3.000 ,122.094443,57.372189,57.615917,83.410004,68.680000,20.119000,3.011000,-92.400002,-43.200001,-42.000000,0.000000,24.973921,8.341571,57.718719,167.705416,107.974626,13.133461,6.096642,152.278030,3.004000,20.176000,0.000000,0.000000,122.599998,122.699997,122.533333,122.466667,122.199997,120.066666,0,0,0,0,0,68.787,47.922,68.406,48.504
02/19/2025,13:32:09.632,0.00,4341.62,238.880000,0.000265,0.032800,5930.800000,0.000000,60.006000,0.063300,0.517600,6.975481,1.401457,4340.000000,14.012500,0.000000,64.187500,1.000000,Testing Tank A - Purging for 20 Seconds.... 0.276 14271 2.568 3.011 3.000 ,122.088888,57.373225,57.627754,83.420003,68.680000,20.172000,3.010000,-92.800003,-43.299999,-42.099998,0.000000,25.103072,8.341656,57.710289,168.148350,107.974626,13.133461,6.094673,152.278168,3.020000,20.229000,0.000000,0.000000,122.599998,122.699997,122.533333,122.433334,122.199997,120.066666,0,0,0,0,0,68.787,47.922,68.406,48.504
02/19/2025,13:32:10.632,0.00,4342.62,238.850000,0.000263,0.032100,5930.800000,0.000000,60.003000,0.062700,0.511500,6.487433,1.401507,4341.000000,14.012500,0.000000,64.225000,1.000000,Testing Tank A - Purging for 19 Seconds.... 0.500 14276 2.569 3.009 3.000 ,122.066666,57.403698,57.641632,83.420003,68.680000,20.222000,3.011000,-93.000000,-43.299999,-42.000000,0.000000,25.242870,8.341458,57.736729,168.565170,107.974626,13.133461,6.093609,152.278366,3.037000,20.279000,0.000000,0.000000,122.599998,122.699997,122.500000,122.400002,122.199997,120.000000,0,0,0,0,0,68.787,47.922,68.406,48.504
02/19/2025,13:32:11.631,0.00,4343.62,238.660000,0.000263,0.032200,5930.800000,0.000000,60.002000,0.062900,0.512700,6.487092,1.402078,4342.000000,14.012500,0.000000,64.225000,1.000000,Testing Tank A - Purging for 18 Seconds.... 0.441 14277 2.569 3.015 3.000 ,122.083332,57.427515,57.657347,83.420003,68.680000,20.272000,3.019000,-92.900002,-43.200001,-42.000000,0.000000,25.295761,8.341202,57.768597,168.984374,107.974626,13.133461,6.089966,152.278625,3.043000,20.330000,0.000000,0.000000,122.599998,122.699997,122.533333,122.400002,122.199997,120.066666,0,0,0,0,0,68.787,47.922,68.406,48.504
02/19/2025,13:32:12.631,0.00,4344.62,238.910000,0.000264,0.032300,5930.800000,0.000000,59.999000,0.063000,0.512600,6.718726,1.401658,4343.000000,14.012500,0.000000,64.150000,1.000000,Testing Tank A - Purging for 17 Seconds.... 0.500 14264 2.566 3.024 3.000 ,122.099998,57.452367,57.673877,83.440002,68.680000,20.322000,3.026000,-92.599998,-43.299999,-42.000000,0.000000,25.250332,8.341031,57.789867,169.397444,107.974626,13.133461,6.088165,152.278717,3.038000,20.379000,0.000000,0.000000,122.633331,122.699997,122.533333,122.433334,122.199997,120.099998,0,0,0,0,0,68.788,47.921,68.406,48.504
02/19/2025,13:32:13.632,0.00,4345.62,238.900000,0.000262,0.032300,5930.800000,0.000000,60.002000,0.062700,0.515600,7.218286,1.401716,4344.000000,14.012500,0.000000,64.087500,1.000000,Testing Tank A - Purging for 16 Seconds.... 0.441 14255 2.564 3.023 3.000 ,122.072221,57.483728,57.692449,83.440002,68.680000,20.372000,3.017000,-92.800003,-43.299999,-42.000000,0.000000,25.150376,8.340956,57.800819,169.811122,107.974626,13.133461,6.088053,152.278915,3.026000,20.429000,0.000000,0.000000,122.599998,122.699997,122.500000,122.400002,122.199997,120.033333,0,0,0,0,0,68.788,47.921,68.406,48.504
02/19/2025,13:32:14.632,0.00,4346.63,238.940000,0.000263,0.032600,5930.800000,0.000000,60.001000,0.062800,0.519100,6.218120,1.400979,4345.000000,14.012500,0.000000,64.212500,1.000000,Testing Tank A - Purging for 15 Seconds.... 0.250 14275 2.569 3.008 3.000 ,122.094443,57.514053,57.711836,83.440002,68.680000,20.422000,3.002000,-92.800003,-43.299999,-42.000000,0.000000,25.042468,8.341018,57.789963,170.228367,107.974626,13.133461,6.088417,152.279053,3.013000,20.479000,0.000000,0.000000,122.599998,122.699997,122.566666,122.433334,122.199997,120.066666,0,0,0,0,0,68.788,47.921,68.406,48.504
02/19/2025,13:32:15.631,0.00,4347.62,238.860000,0.000263,0.032500,5930.800000,0.000000,60.004000,0.062900,0.516300,7.354973,1.400904,4346.000000,14.012500,0.000000,64.400000,1.000000,Testing Tank A - Purging for 14 Seconds.... 0.500 14305 2.576 2.997 3.000 ,122.094443,57.527663,57.728367,83.446668,68.680000,20.471000,2.995000,-93.099998,-43.200001,-42.000000,0.000000,24.961573,8.340967,57.796871,170.637976,107.974626,13.133461,6.089148,152.279297,3.003000,20.529000,0.000000,0.000000,122.599998,122.699997,122.566666,122.433334,122.199997,120.066666,0,0,0,0,0,68.788,47.921,68.406,48.504
02/19/2025,13:32:16.632,0.00,4348.63,238.910000,0.000263,0.032600,5930.800000,0.000000,60.005000,0.062900,0.518600,6.935006,1.400611,4347.000000,14.012500,0.000000,64.475000,1.000000,Testing Tank A - Purging for 13 Seconds.... 0.441 14316 2.579 2.993 3.000 ,122.077777,57.526479,57.740816,83.446668,68.680000,20.520000,2.992000,-92.599998,-43.200001,-42.000000,0.000000,24.904644,8.340903,57.805019,171.049376,107.974626,13.133461,6.089867,152.279449,2.996000,20.578000,0.000000,0.000000,122.599998,122.699997,122.500000,122.433334,122.199997,120.033333,0,0,0,0,0,68.788,47.921,68.406,48.504
02/19/2025,13:32:17.632,0.00,4349.63,238.870000,0.000264,0.032800,5930.800000,0.000000,60.002000,0.063000,0.520500,6.686505,1.401139,4348.000000,14.012500,0.000000,64.500000,1.000000,Testing Tank A - Purging for 12 Seconds.... 0.250 14320 2.580 2.991 3.000 ,122.099998,57.522633,57.747143,83.459999,68.680000,20.570000,2.991000,-92.599998,-43.299999,-42.000000,0.000000,24.903374,8.340793,57.818363,171.465270,107.974626,13.133461,6.091081,152.279572,2.996000,20.628000,0.000000,0.000000,122.599998,122.699997,122.566666,122.500000,122.199997,120.033333,0,0,0,0,0,68.788,47.921,68.406,48.504
02/19/2025,13:32:18.634,0.00,4350.63,238.890000,0.000264,0.032700,5930.800000,0.000000,60.002000,0.063100,0.517400,6.385693,1.401021,4349.000000,14.012500,0.000000,64.487500,1.000000,Testing Tank A - Purging for 11 Seconds.... 0.500 14319 2.580 2.992 3.000 ,122.094443,57.514201,57.748367,83.459999,68.680000,20.621000,2.995000,-93.000000,-43.299999,-42.000000,0.000000,24.951170,8.340692,57.827740,171.887905,107.974626,13.133461,6.092875,152.279617,3.002000,20.679000,0.000000,0.000000,122.599998,122.699997,122.599998,122.466667,122.199997,120.000000,0,0,0,0,0,68.788,47.921,68.406,48.503
02/19/2025,13:32:19.633,0.00,4351.63,238.860000,0.000262,0.032200,5930.800000,0.000000,60.004000,0.062500,0.515900,5.845507,1.401030,4350.000000,14.012500,0.000000,64.400000,1.000000,Testing Tank A - Purging for 10 Seconds.... 0.441 14305 2.576 3.000 3.000 ,122.077777,57.511391,57.745510,83.459999,68.679388,20.670000,3.005000,-93.000000,-43.299999,-42.000000,0.000000,25.046992,8.340755,57.820133,172.303252,107.974626,13.133461,6.095020,152.279694,3.013000,20.729000,0.000000,0.000000,122.599998,122.666664,122.533333,122.466667,122.199997,120.000000,0,0,0,0,0,68.788,47.921,68.406,48.503
02/19/2025,13:32:20.633,0.00,4352.63,238.950000,0.000264,0.032300,5930.800000,0.000000,60.001000,0.063100,0.512100,6.936766,1.400921,4351.000000,14.012500,0.000000,64.262500,1.000000,Testing Tank A - Purging for 9 Seconds.... 0.500 14282 2.571 3.010 3.000 ,122.077777,57.532101,57.739796,83.466667,68.678164,20.722000,3.014000,-92.500000,-43.200001,-42.000000,0.000000,25.152811,8.340762,57.821228,172.732598,107.974626,13.133461,6.094303,152.279663,3.026000,20.781000,0.000000,0.000000,122.599998,122.666664,122.533333,122.500000,122.166664,120.000000,0,0,0,0,0,68.788,47.921,68.406,48.503
02/19/2025,13:32:21.633,0.00,4353.63,238.830000,0.000262,0.032600,5930.800000,0.000000,60.002000,0.062500,0.522300,6.393198,1.401625,4352.000000,14.012500,0.000000,64.137500,1.000000,Testing Tank A - Purging for 8 Seconds.... 0.441 14263 2.566 3.016 3.000 ,122.072221,57.580030,57.731020,83.473335,68.676939,20.771000,3.017000,-92.800003,-43.299999,-42.000000,0.000000,25.229796,8.340727,57.825928,173.143528,107.974626,13.133461,6.092531,152.279770,3.035000,20.830000,0.000000,0.000000,122.599998,122.666664,122.533333,122.466667,122.166664,120.000000,0,0,0,0,0,68.788,47.921,68.406,48.503
02/19/2025,13:32:22.635,0.00,4354.63,238.970000,0.000264,0.032700,5930.800000,0.000000,60.002000,0.063100,0.519300,6.360743,1.401055,4353.000000,14.012500,0.000000,64.137500,1.000000,Testing Tank A - Purging for 8 Seconds.... 0.441 14263 2.566 3.016 3.000 ,122.072221,57.596302,57.720408,83.473335,68.675715,20.817000,3.019000,-92.900002,-43.299999,-42.000000,0.000000,25.248700,8.340817,57.813049,173.525550,107.974626,13.133461,6.091713,152.279846,3.038000,20.876000,0.000000,0.000000,122.599998,122.666664,122.500000,122.500000,122.166664,120.000000,0,0,0,0,0,68.788,47.921,68.406,48.503
02/19/2025,13:32:23.636,0.00,4355.63,238.880000,0.000263,0.032300,5930.800000,0.000000,60.004000,0.062900,0.513800,6.153759,1.401080,4354.000000,14.012500,0.000000,64.075000,1.000000,Testing Tank A - Purging for 6 Seconds.... 0.249 14252 2.563 3.018 3.000 ,122.088888,57.571894,57.709591,83.480003,68.675715,20.867000,3.014000,-92.900002,-43.200001,-42.000000,0.000000,25.190142,8.340943,57.800369,173.939682,107.974626,13.133461,6.088984,152.279541,3.031000,20.926000,0.000000,0.000000,122.599998,122.699997,122.533333,122.500000,122.199997,120.000000,0,0,0,0,0,68.788,47.921,68.406,48.503
02/19/2025,13:32:24.636,0.00,4356.63,238.930000,0.000263,0.032200,5930.800000,0.000000,60.004000,0.062900,0.511700,6.302202,1.401791,4355.000000,14.012500,0.000000,64.137500,1.000000,Testing Tank A - Purging for 5 Seconds.... 0.474 14262 2.565 3.010 3.000 ,122.083332,57.536243,57.698775,83.480003,68.675715,20.920000,3.005000,-92.500000,-43.200001,-42.000000,0.001000,25.077966,8.340933,57.801361,174.381523,107.974626,13.133461,6.090136,152.279114,3.017000,20.979000,0.000000,0.000000,122.599998,122.699997,122.500000,122.500000,122.199997,120.000000,0,0,0,0,0,68.788,47.921,68.406,48.502
02/19/2025,13:32:25.636,0.00,4357.63,238.850000,0.000263,0.032200,5930.800000,0.000000,60.002000,0.062800,0.512900,8.157355,1.401507,4356.000000,14.012500,0.000000,64.250000,1.000000,Testing Tank A - Purging for 4 Seconds.... 0.501 14281 2.570 3.001 3.000 ,122.094443,57.490533,57.691224,83.480003,68.673878,20.969000,2.997000,-92.699997,-43.200001,-42.000000,0.000000,24.961197,8.340880,57.806248,174.790403,107.974626,13.133461,6.092120,152.278595,3.003000,21.028000,0.000000,0.000000,122.599998,122.699997,122.566666,122.500000,122.199997,120.000000,0,0,0,0,0,68.788,47.921,68.406,48.502
02/19/2025,13:32:26.635,0.00,4358.63,238.860000,0.000263,0.032200,5930.800000,0.000000,60.000000,0.062900,0.511400,6.035687,1.401449,4357.000000,14.012500,0.000000,64.375000,1.000000,Testing Tank A - Purging for 3 Seconds.... 0.441 14300 2.575 2.995 3.000 ,122.088888,57.433728,57.684082,83.486669,68.672041,21.019000,2.996000,-92.800003,-43.200001,-42.000000,0.000000,24.896379,8.340922,57.797230,175.212112,107.974626,13.133461,6.090797,152.278076,2.995000,21.079000,0.000000,0.000000,122.599998,122.699997,122.533333,122.500000,122.199997,120.000000,0,0,0,0,0,68.788,47.921,68.406,48.502
02/19/2025,13:32:27.636,0.00,4359.63,238.870000,0.000263,0.032400,5930.800000,0.000000,60.001000,0.062800,0.516500,6.962695,1.401390,4358.000000,14.012500,0.000000,64.400000,1.000000,Testing Tank A - Purging for 2 Seconds.... 0.250 14305 2.576 2.997 3.000 ,122.088888,57.386095,57.678980,83.500000,68.670817,21.069000,2.998000,-92.400002,-43.200001,-42.000000,0.000000,24.922690,8.341015,57.793060,175.631635,107.974626,13.133461,6.089835,152.277771,2.998000,21.130000,0.000000,0.000000,122.599998,122.699997,122.533333,122.500000,122.199997,120.000000,0,0,0,0,0,68.788,47.921,68.406,48.502
02/19/2025,13:32:28.636,0.00,4360.63,238.900000,0.000264,0.032400,5930.800000,0.000000,60.001000,0.063000,0.513400,6.674754,1.400963,4359.000000,14.012500,0.000000,64.387500,1.000000,Testing Tank A - Purging for 1 Seconds.... 0.500 14302 2.576 2.999 3.000 ,122.077777,57.366420,57.674898,83.493334,68.670205,21.118000,3.000000,-92.599998,-43.299999,-42.000000,0.000000,25.017947,8.341112,57.792030,176.043323,107.974626,13.133461,6.090379,152.277390,3.010000,21.179000,0.000000,0.000000,122.599998,122.699997,122.533333,122.433334,122.199997,120.000000,0,0,0,0,0,68.788,47.921,68.406,48.502
02/19/2025,13:32:29.635,0.00,4361.63,238.840000,0.000264,0.032300,5930.800000,0.000000,60.002000,0.063000,0.513400,6.378840,1.401315,4360.000000,14.012500,0.000000,64.362500,1.000000,Testing Tank A - Purging for 0 Seconds.... 0.500 14299 2.575 3.001 3.000 ,122.077777,57.369379,57.670612,83.486669,68.670817,21.170000,3.002000,-92.599998,-43.200001,-42.000000,0.000000,25.118518,8.341286,57.778290,176.467644,107.974626,13.133461,6.091015,152.277344,3.022000,21.230000,0.000000,0.000000,122.599998,122.699997,122.533333,122.433334,122.199997,120.000000,0,0,0,0,0,68.788,47.921,68.406,48.502
02/19/2025,13:32:30.636,0.00,4362.63,238.920000,0.000264,0.032100,5930.800000,0.000000,60.000000,0.063100,0.509000,7.064370,1.400552,4361.000000,14.012500,0.000000,64.362500,1.000000,Testing Tank A - Purging for -0 Seconds.... 0.500 14298 2.574 3.002 3.000 ,122.094443,57.385059,57.668163,83.500000,68.668368,21.214000,3.008000,-92.800003,-43.299999,-42.000000,0.000000,25.161301,8.341196,57.794193,176.842864,107.974626,13.133461,6.090208,152.277527,3.027000,21.275000,0.000000,0.000000,122.633331,122.699997,122.566666,122.466667,122.199997,120.000000,0,0,0,0,0,68.788,47.920,68.406,48.502
02/19/2025,13:32:31.635,1.60,4363.63,238.860000,0.000263,0.032500,5930.800000,0.000000,60.005000,0.062900,0.516400,6.492588,1.401030,4362.000000,14.012500,0.000000,64.362500,1.000000,Testing Tank A - Purging for -0 Seconds.... 0.500 14298 2.574 3.002 3.000 ,122.094443,57.407840,57.668776,83.500000,68.665307,0.013000,3.009000,-93.400002,-43.200001,-42.099998,0.000000,25.130519,8.341018,57.815788,0.107310,108.164551,13.156477,6.089855,152.277603,3.023000,0.013000,0.000000,0.000000,122.633331,122.699997,122.566666,122.500000,122.199997,119.966667,0,0,0,0,0,68.788,47.920,68.406,48.502
02/19/2025,13:32:32.638,2.50,4364.63,238.950000,0.000262,0.032800,5930.800000,0.000000,60.003000,0.062700,0.523600,8.158276,1.400670,4363.000000,14.012500,0.000000,64.362500,1.000000,Testing Tank A - Purging for -0 Seconds.... 0.500 14298 2.574 3.002 3.000 ,122.055555,57.421894,57.675102,83.523333,68.662858,0.064000,2.997000,-92.599998,-43.099998,-42.099998,0.000000,25.032714,8.341034,57.818825,0.537281,108.594466,13.207773,6.087708,152.277756,3.012000,0.065000,0.000000,0.000000,122.599998,122.666664,122.500000,122.466667,122.199997,119.900002,0,0,0,0,0,68.788,47.920,68.406,48.502
02/19/2025,13:32:33.638,3.50,4365.63,238.850000,0.000263,0.032500,5930.800000,0.000000,60.004000,0.062900,0.517300,6.847322,1.400712,4364.000000,14.012500,0.000000,64.400000,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.472 0 2 ,122.061110,57.407840,57.687143,85.156667,68.662858,0.115000,2.975000,-93.000000,-43.200001,-42.099998,0.000000,24.876782,8.341177,57.802242,0.960208,109.017390,13.258716,6.084717,152.277863,2.994000,0.116000,0.000000,0.000000,122.599998,122.666664,122.500000,122.500000,122.199997,119.900002,0,0,0,0,0,68.788,47.920,68.406,48.501
02/19/2025,13:32:34.638,4.50,4366.63,238.960000,0.000263,0.032400,5930.800000,0.000000,60.002000,0.063000,0.514800,5.974184,1.401113,4365.000000,14.012500,0.000000,64.662500,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.500 0 4 ,122.061110,57.363610,57.703673,92.383331,68.663470,0.163000,2.959000,-93.099998,-43.200001,-42.099998,0.000000,24.692011,8.340922,57.835423,1.362955,109.420151,13.307006,6.084188,152.277863,2.975000,0.164000,0.000000,0.000000,122.599998,122.666664,122.500000,122.500000,122.199997,119.900002,0,0,0,0,0,68.788,47.920,68.406,48.501
02/19/2025,13:32:35.638,5.50,4367.63,238.840000,0.000262,0.032600,5930.800000,0.000000,60.006000,0.062700,0.519600,6.197714,1.400519,4366.000000,14.012500,0.000000,64.825000,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.501 0 6 ,122.072221,57.318047,57.720612,103.913333,68.663470,0.212000,2.951000,-92.500000,-43.099998,-42.099998,0.000000,24.520445,8.340776,57.849281,1.774930,109.832159,13.356158,6.085926,152.277969,2.961000,0.214000,0.000000,0.000000,122.633331,122.699997,122.533333,122.500000,122.199997,119.866669,0,0,0,0,0,68.788,47.920,68.406,48.501
02/19/2025,13:32:36.637,6.50,4368.63,238.890000,0.000263,0.032600,5930.800000,0.000000,60.002000,0.062900,0.519100,5.964286,1.400728,4367.000000,14.012500,0.000000,64.862500,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.309 0 7 ,122.044443,57.285503,57.735510,112.370000,68.662246,0.257000,2.948000,-92.800003,-43.099998,-42.099998,0.000000,24.449852,8.340601,57.870995,2.151389,110.208631,13.401543,6.088457,152.277908,2.958000,0.260000,0.000000,0.000000,122.599998,122.699997,122.566666,122.500000,122.199997,119.699999,0,0,0,0,0,68.789,47.920,68.406,48.501
02/19/2025,13:32:37.637,7.50,4369.63,238.780000,0.000262,0.032400,5930.800000,0.000000,60.003000,0.062500,0.517800,7.833461,1.400745,4368.000000,14.012500,0.000000,64.837500,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.249 0 11 ,121.972221,57.268047,57.746735,117.156665,68.658573,0.308000,2.948000,-93.000000,-43.099998,-42.099998,0.000000,24.507125,8.340403,57.895454,2.569199,110.628503,13.451637,6.087823,152.277771,2.969000,0.311000,0.000000,0.000000,122.599998,122.666664,122.500000,122.466667,122.199997,119.399999,0,0,0,0,0,68.789,47.920,68.406,48.501
02/19/2025,13:32:38.638,8.50,4370.63,238.820000,0.000263,0.032400,5930.800000,0.000000,60.000000,0.062900,0.515900,6.802127,1.401013,4369.000000,14.012500,0.000000,64.800000,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.474 0 14 ,121.888887,57.275740,57.754082,119.743332,68.656124,0.360000,2.950000,-92.900002,-43.099998,-42.000000,0.001000,24.637498,8.340281,57.911167,3.006004,111.065288,13.504253,6.087555,152.277908,2.986000,0.364000,0.000000,0.000000,122.633331,122.699997,122.566666,122.500000,122.199997,118.733332,0,0,0,0,0,68.789,47.920,68.406,48.501
02/19/2025,13:32:39.639,9.50,4371.63,238.730000,0.000264,0.032300,5930.800000,0.000000,60.006000,0.063000,0.512100,7.006061,1.401290,4370.000000,14.012500,0.000000,64.762500,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.500 0 16 ,121.633332,57.307988,57.759796,121.156667,68.656124,0.409000,2.959000,-92.599998,-43.099998,-42.099998,0.000000,24.762522,8.340456,57.886116,3.418323,111.475550,13.553443,6.088184,152.278122,3.003000,0.414000,0.000000,0.000000,122.633331,122.699997,122.566666,122.500000,122.199997,117.199999,0,0,0,0,0,68.789,47.920,68.406,48.501
02/19/2025,13:32:40.639,10.50,4372.63,238.820000,0.000262,0.031900,5930.800000,0.000000,60.002000,0.062600,0.510700,6.175191,1.400888,4371.000000,14.012500,0.000000,64.637500,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.441 0 19 ,121.011110,57.335947,57.761429,121.893333,68.656736,0.459000,2.969000,-92.800003,-43.200001,-42.099998,0.000000,24.815587,8.340613,57.867699,3.826316,111.885591,13.602606,6.090649,152.278381,3.010000,0.464000,0.000000,0.000000,122.599998,122.699997,122.533333,122.466667,122.199997,113.566668,0,0,0,0,0,68.789,47.920,68.406,48.501
02/19/2025,13:32:41.638,11.50,4373.63,238.770000,0.000262,0.032400,5930.800000,0.000000,60.005000,0.062700,0.516700,6.387576,1.400804,4372.000000,14.012500,0.000000,64.525000,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.500 0 21 ,119.872221,57.332397,57.759796,122.316666,68.656736,0.509000,2.972000,-92.900002,-43.099998,-42.099998,0.001000,24.802269,8.340718,57.854687,4.246552,112.303770,13.652743,6.090747,152.278671,3.008000,0.515000,0.000000,0.000000,122.599998,122.699997,122.533333,122.500000,122.199997,106.700002,0,0,0,0,0,68.789,47.920,68.406,48.501
02/19/2025,13:32:42.639,12.50,4374.63,238.860000,0.000263,0.032600,5930.800000,0.000000,60.002000,0.062800,0.519000,7.112928,1.400904,4373.000000,14.012500,0.000000,64.500000,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.250 0 24 ,118.744443,57.297929,57.756531,122.549998,68.655512,0.557000,2.969000,-93.300003,-43.099998,-42.099998,0.000000,24.758511,8.340739,57.853931,4.650845,112.708057,13.701212,6.090537,152.278961,3.003000,0.564000,0.000000,0.000000,122.599998,122.699997,122.500000,122.466667,122.199997,100.000000,0,0,0,0,0,68.789,47.920,68.406,48.500
02/19/2025,13:32:43.641,13.50,4375.63,238.790000,0.000263,0.032400,5930.800000,0.000000,60.004000,0.062900,0.515500,6.495441,1.400812,4374.000000,14.012500,0.000000,64.550000,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.500 0 26 ,118.488887,57.246893,57.752857,122.669998,68.653063,0.606000,2.963000,-92.699997,-43.099998,-42.099998,0.000000,24.710655,8.340692,57.859482,5.052559,113.111813,13.749622,6.090543,152.278809,2.997000,0.613000,0.000000,0.000000,122.633331,122.699997,122.500000,122.466667,122.199997,98.433332,0,0,0,0,0,68.789,47.920,68.406,48.500
02/19/2025,13:32:44.641,14.50,4376.63,238.880000,0.000262,0.032300,5930.800000,0.000000,60.001000,0.062600,0.517000,7.100000,1.401331,4375.000000,14.012500,0.000000,64.637500,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.500 0 28 ,118.727777,57.191124,57.750816,122.763331,68.651838,0.655000,2.960000,-92.699997,-43.200001,-42.099998,0.000000,24.675021,8.340763,57.849617,5.465788,113.523023,13.798923,6.089944,152.278732,2.993000,0.663000,0.000000,0.000000,122.599998,122.633331,122.500000,122.500000,122.166664,99.966667,0,0,0,0,0,68.789,47.920,68.406,48.500
02/19/2025,13:32:45.640,15.50,4377.63,238.820000,0.000262,0.032300,5930.800000,0.000000,60.000000,0.062500,0.516500,7.017946,1.401139,4376.000000,14.012500,0.000000,64.712500,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.441 0 31 ,118.611110,57.141864,57.749592,122.823334,68.651838,0.704000,2.959000,-93.000000,-43.200001,-42.099998,0.000000,24.659836,8.340704,57.859131,5.872491,113.929709,13.847681,6.089623,152.278549,2.991000,0.712000,0.000000,0.000000,122.599998,122.633331,122.500000,122.466667,122.166664,99.300001,0,0,0,0,0,68.789,47.920,68.406,48.500
02/19/2025,13:32:46.642,16.50,4378.64,238.860000,0.000261,0.032200,5930.800000,0.000000,59.999000,0.062300,0.517100,6.460713,1.401197,4377.000000,14.012500,0.000000,64.762500,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.500 0 33 ,118.205555,57.108876,57.747551,122.856667,68.653063,0.752000,2.956000,-93.099998,-43.200001,-42.099998,0.000000,24.654540,8.340572,57.874947,6.277649,114.336904,13.896501,6.087540,152.278610,2.991000,0.762000,0.000000,0.000000,122.599998,122.666664,122.500000,122.500000,122.133331,96.833333,0,0,0,0,0,68.789,47.920,68.406,48.500
02/19/2025,13:32:47.642,17.50,4379.64,238.770000,0.000262,0.032400,5930.800000,0.000000,60.001000,0.062400,0.519100,6.727725,1.400930,4378.000000,14.012500,0.000000,64.850000,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.441 0 36 ,119.472221,57.105473,57.743469,122.879997,68.654287,0.802000,2.955000,-92.599998,-43.099998,-42.099998,0.000000,24.657905,8.340610,57.867527,6.694029,114.751257,13.946182,6.088733,152.278732,2.991000,0.812000,0.000000,0.000000,122.599998,122.666664,122.500000,122.500000,122.133331,104.433334,0,0,0,0,0,68.789,47.920,68.406,48.500
02/19/2025,13:32:48.146,17.50,4380.14,238.790000,0.000263,0.032300,5930.800000,0.000000,60.000000,0.062800,0.515000,6.715970,1.400938,4379.000000,14.012500,0.000000,64.875000,1.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.501 0 37 ,120.311110,57.112278,57.740204,122.896665,68.653675,0.827000,2.956000,-92.599998,-43.099998,-42.099998,0.000000,24.661284,8.340680,57.857330,6.899431,114.956661,13.970811,6.089115,152.278854,2.992000,0.837000,0.000000,0.000000,122.599998,122.633331,122.500000,122.500000,122.133331,109.500000,0,0,0,0,0,68.789,47.920,68.406,48.500
02/19/2025,13:32:51.144,20.50,4383.14,238.920000,0.000262,0.032400,5930.800000,0.000000,60.001000,0.062500,0.518800,8.260504,1.401097,4382.000000,14.012500,0.000000,64.825000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 107.9°.... 0.500 0 45 ,119.672221,57.148816,57.727959,122.946668,68.651838,0.976000,2.966000,-93.099998,-43.200001,-42.000000,0.000000,24.694619,8.340755,57.840279,8.138635,116.195886,14.119385,6.092590,152.280106,2.996000,0.987000,0.000000,0.000000,122.599998,122.666664,122.533333,122.500000,122.199997,105.533333,0,0,0,0,0,68.789,47.919,68.406,48.500
02/19/2025,13:32:54.145,23.50,4386.14,238.700000,0.000261,0.032200,5930.800000,0.000000,59.999000,0.062400,0.515600,6.505738,1.401089,4385.000000,14.012500,0.000000,64.737500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.250 0 53 ,118.827777,57.168195,57.715918,123.013331,68.651838,1.123000,2.968000,-93.099998,-43.200001,-42.099998,0.000000,24.781905,8.340464,57.853477,9.367393,117.424606,14.266701,6.085073,152.280457,3.006000,1.136000,0.000000,0.000000,122.599998,122.666664,122.533333,122.500000,122.133331,100.533333,0,0,0,0,0,68.789,47.919,68.406,48.499
02/19/2025,13:32:57.147,26.50,4389.14,238.750000,0.000261,0.032300,5930.800000,0.000000,59.995000,0.062400,0.518100,8.251435,1.400796,4388.000000,14.012500,0.000000,64.837500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.440 0 60 ,116.127776,57.132988,57.703877,123.019997,68.652450,1.271000,2.976000,-92.800003,-43.200001,-42.099998,0.000000,24.836779,8.340370,57.828403,10.601773,118.659064,14.414972,6.087310,152.281097,3.013000,1.286000,0.000000,0.000000,122.599998,122.699997,122.566666,122.500000,122.199997,84.199997,0,0,0,0,0,68.789,47.919,68.407,48.499
02/19/2025,13:33:00.147,29.50,4392.14,238.730000,0.000260,0.032100,5930.800000,0.000000,59.996000,0.062100,0.517500,6.839293,1.401416,4391.000000,14.012500,0.000000,64.800000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.441 0 68 ,116.144444,57.105177,57.683877,123.019997,68.650613,1.419000,2.981000,-92.599998,-43.099998,-42.099998,0.000000,24.829849,8.340075,57.824131,11.841048,119.898297,14.563298,6.087525,152.281921,3.012000,1.436000,0.000000,0.000000,122.599998,122.666664,122.433334,122.500000,122.133331,84.533333,0,0,0,0,0,68.789,47.919,68.407,48.499
02/19/2025,13:33:03.147,32.50,4395.14,238.800000,0.000261,0.032000,5930.800000,0.000000,59.999000,0.062400,0.512200,6.349024,1.401256,4394.000000,14.012500,0.000000,64.787500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.500 0 75 ,115.983333,57.125444,57.655918,123.040001,68.648368,1.568000,2.980000,-92.400002,-43.099998,-42.099998,0.001000,24.876936,8.340166,57.781456,13.081450,121.138661,14.712017,6.087084,152.282516,3.018000,1.587000,0.000000,0.000000,122.599998,122.599998,122.300003,122.500000,122.099998,83.799998,0,0,0,0,0,68.790,47.919,68.407,48.498
02/19/2025,13:33:06.147,35.50,4398.14,238.750000,0.000261,0.032100,5930.800000,0.000000,60.002000,0.062300,0.515400,6.507091,1.400796,4397.000000,14.012500,0.000000,64.900000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.0°.... 0.487 0 83 ,115.861111,57.175000,57.622448,123.053332,68.647144,1.716000,2.977000,-92.900002,-43.200001,-42.099998,0.000000,24.873497,8.340460,57.740269,14.314339,122.371571,14.859844,6.085073,152.282486,3.018000,1.737000,0.000000,0.000000,122.599998,122.599998,122.300003,122.500000,122.099998,83.066668,0,0,0,0,0,68.790,47.919,68.407,48.498
02/19/2025,13:33:09.148,38.50,4401.14,238.690000,0.000262,0.032200,5930.800000,0.000000,60.004000,0.062400,0.515500,6.004587,1.401148,4400.000000,14.012500,0.000000,64.862500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.249 0 91 ,115.783333,57.231509,57.584898,123.059998,68.647552,1.864000,2.983000,-92.800003,-43.099998,-42.099998,0.001000,24.824669,8.340727,57.705986,15.546255,123.605566,15.007548,6.087405,152.281723,3.012000,1.886000,0.000000,0.000000,122.599998,122.599998,122.300003,122.500000,122.099998,82.599998,0,0,0,0,0,68.790,47.918,68.407,48.498
02/19/2025,13:33:12.148,41.50,4404.14,238.580000,0.000261,0.032000,5930.800000,0.000000,60.001000,0.062200,0.514800,7.177599,1.400998,4403.000000,14.012500,0.000000,64.900000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 98 ,115.516667,57.278402,57.543266,123.059998,68.647552,2.012000,2.981000,-92.599998,-43.099998,-42.099998,0.000000,24.822515,8.341104,57.660248,16.784973,124.842219,15.155811,6.091919,152.281418,3.011000,2.036000,0.000000,0.000000,122.599998,122.599998,122.333336,122.366669,122.099998,81.100001,0,0,0,0,0,68.790,47.918,68.407,48.497
02/19/2025,13:33:15.150,44.50,4407.14,238.700000,0.000263,0.032300,5930.800000,0.000000,60.000000,0.062800,0.515100,6.781369,1.401843,4406.000000,14.012500,0.000000,64.937500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 106 ,115.500000,57.304438,57.511429,123.059998,68.647552,2.160000,2.977000,-93.099998,-43.099998,-42.099998,0.000000,24.861938,8.340906,57.685299,18.022808,126.080040,15.304214,6.086524,152.280243,3.016000,2.186000,0.000000,0.000000,122.599998,122.599998,122.300003,122.333336,122.099998,81.066666,0,0,0,0,0,68.790,47.918,68.407,48.497
02/19/2025,13:33:18.151,47.50,4410.14,238.660000,0.000262,0.032100,5930.800000,0.000000,59.996000,0.062400,0.514100,7.012997,1.400779,4409.000000,14.012500,0.000000,64.900000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 114 ,115.244444,57.311538,57.500000,123.059998,68.647960,2.309000,2.984000,-92.800003,-43.200001,-42.099998,0.000000,24.900702,8.341303,57.689301,19.264220,127.321467,15.453294,6.089741,152.279007,3.021000,2.337000,0.000000,0.000000,122.599998,122.566666,122.300003,122.233332,122.000000,79.766665,0,0,0,0,0,68.790,47.918,68.407,48.497
02/19/2025,13:33:21.152,50.50,4413.14,238.720000,0.000261,0.032100,5930.800000,0.000000,59.996000,0.062300,0.514800,6.749521,1.400972,4412.000000,14.012500,0.000000,64.887500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 121 ,115.255555,57.324260,57.510204,123.059998,68.647960,2.459000,2.985000,-92.800003,-43.200001,-42.200001,0.000000,24.905461,8.341668,57.668007,20.507750,128.564974,15.602368,6.089138,152.278595,3.021000,2.488000,0.000000,0.000000,122.599998,122.599998,122.300003,122.199997,121.966667,79.866666,0,0,0,0,0,68.790,47.918,68.407,48.496
02/19/2025,13:33:24.151,53.50,4416.14,238.730000,0.000262,0.032200,5930.800000,0.000000,59.997000,0.062500,0.515200,6.098242,1.401667,4415.000000,14.012500,0.000000,64.912500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.441 0 129 ,115.027778,57.359911,57.543674,123.059998,68.643878,2.607000,2.987000,-92.500000,-43.099998,-42.200001,0.000000,24.911231,8.341132,57.733833,21.746558,129.803805,15.750884,6.084695,152.278885,3.022000,2.638000,0.000000,0.000000,122.599998,122.599998,122.300003,122.199997,121.900002,78.566668,0,0,0,0,0,68.790,47.918,68.407,48.496
02/19/2025,13:33:27.152,56.50,4419.15,238.810000,0.000261,0.031500,5930.800000,0.000000,59.997000,0.062400,0.505600,7.301685,1.401198,4418.000000,14.012500,0.000000,64.950000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 137 ,114.861111,57.366124,57.593061,123.059998,68.637754,2.756000,2.991000,-92.500000,-43.099998,-42.200001,0.000000,24.917261,8.341104,57.736546,22.992930,131.050197,15.900315,6.088898,152.279236,3.023000,2.789000,0.000000,0.000000,122.599998,122.599998,122.300003,122.199997,121.800003,77.666667,0,0,0,0,0,68.790,47.918,68.407,48.496
02/19/2025,13:33:30.153,59.50,4422.15,238.690000,0.000261,0.032300,5930.800000,0.000000,59.998000,0.062300,0.518400,7.297546,1.401399,4421.000000,14.012500,0.000000,64.825000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.249 0 145 ,114.822223,57.360503,57.641837,123.059998,68.635305,2.906000,2.998000,-93.000000,-43.000000,-42.299999,0.000000,24.988855,8.341012,57.746590,24.242142,132.299397,16.050076,6.090131,152.279510,3.032000,2.941000,0.000000,0.000000,122.599998,122.599998,122.300003,122.266668,121.900002,77.266668,0,0,0,0,0,68.790,47.918,68.407,48.495
02/19/2025,13:33:33.153,62.50,4425.15,238.700000,0.000260,0.032100,5930.800000,0.000000,59.997000,0.061900,0.518700,6.517148,1.400838,4424.000000,14.012500,0.000000,64.837500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.309 0 152 ,114.700000,57.372781,57.672245,123.059998,68.636938,3.051000,3.000000,-92.900002,-43.099998,-42.400002,0.000000,25.075860,8.340967,57.755363,25.452462,133.509715,16.195179,6.085796,152.279831,3.042000,3.088000,0.000000,0.000000,122.599998,122.599998,122.366669,122.300003,122.000000,76.333331,0,0,0,0,0,68.791,47.917,68.407,48.495
02/19/2025,13:33:36.155,65.50,4428.15,238.780000,0.000263,0.031900,5930.800000,0.000000,59.998000,0.062700,0.509300,7.471059,1.401122,4427.000000,14.012500,0.000000,64.800000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.440 0 161 ,114.761111,57.375147,57.682653,123.069997,68.638162,3.205000,3.003000,-92.699997,-43.000000,-42.299999,0.001000,25.076117,8.340704,57.786484,26.732698,134.792014,16.348919,6.089243,152.280136,3.042000,3.243000,0.000000,0.000000,122.599998,122.599998,122.400002,122.300003,122.000000,76.666667,0,0,0,0,0,68.791,47.917,68.407,48.495
02/19/2025,13:33:39.156,68.50,4431.15,238.720000,0.000260,0.032200,5930.800000,0.000000,59.995000,0.062200,0.517600,6.769290,1.400972,4430.000000,14.012500,0.000000,64.800000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.441 0 169 ,114.777777,57.376035,57.677143,123.059998,68.637346,3.354000,3.008000,-92.500000,-42.900002,-42.400002,0.000000,25.042629,8.340775,57.778568,27.983244,136.040516,16.498356,6.090480,152.280334,3.038000,3.395000,0.000000,0.000000,122.599998,122.599998,122.400002,122.266668,122.000000,76.799998,0,0,0,0,0,68.791,47.917,68.407,48.494
02/19/2025,13:33:42.156,71.50,4434.15,238.750000,0.000260,0.031900,5930.800000,0.000000,59.995000,0.062200,0.513300,6.863724,1.400377,4433.000000,14.012500,0.000000,64.787500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.441 0 177 ,115.144444,57.381213,57.662653,123.089996,68.634080,3.505000,3.007000,-93.400002,-42.900002,-42.500000,0.000000,25.062239,8.340580,57.801586,29.237954,137.295212,16.649039,6.090551,152.280243,3.040000,3.547000,0.000000,0.000000,122.599998,122.599998,122.400002,122.199997,122.000000,79.066666,0,0,0,0,0,68.791,47.917,68.407,48.494
02/19/2025,13:33:45.156,74.50,4437.15,238.690000,0.000262,0.031600,5930.800000,0.000000,59.993000,0.062500,0.505800,6.149790,1.400478,4436.000000,14.012500,0.000000,64.775000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 185 ,115.411111,57.413905,57.644489,123.069997,68.630814,3.655000,3.008000,-93.199997,-42.900002,-42.599998,0.000000,25.124014,8.340676,57.789459,30.483837,138.543153,16.798412,6.089737,152.279099,3.048000,3.698000,0.000000,0.000000,122.599998,122.599998,122.433334,122.199997,121.966667,80.666669,0,0,0,0,0,68.791,47.917,68.407,48.494
02/19/2025,13:33:48.156,77.50,4440.15,238.740000,0.000259,0.031900,5930.800000,0.000000,59.996000,0.061800,0.515200,6.195753,1.401106,4439.000000,14.012500,0.000000,64.775000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.174 0 193 ,115.255555,57.436834,57.630203,123.059998,68.629997,3.803000,3.007000,-93.199997,-42.799999,-42.700001,0.000000,25.113849,8.341329,57.734695,31.725177,139.782439,16.947238,6.088173,152.278076,3.047000,3.849000,0.000000,0.000000,122.566666,122.566666,122.400002,122.199997,121.966667,79.833336,0,0,0,0,0,68.791,47.917,68.407,48.494
02/19/2025,13:33:51.158,80.50,4443.15,238.720000,0.000261,0.031900,5930.800000,0.000000,59.999000,0.062300,0.512200,6.532363,1.400972,4442.000000,14.012500,0.000000,64.787500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 200 ,115.172222,57.460502,57.626938,123.059998,68.629997,3.952000,3.002000,-93.300003,-42.700001,-42.700001,0.000000,25.037082,8.341431,57.735672,32.961003,141.020268,17.095634,6.090250,152.277847,3.037000,3.999000,0.000000,0.000000,122.566666,122.566666,122.400002,122.199997,121.966667,79.333333,0,0,0,0,0,68.791,47.917,68.407,48.493
02/19/2025,13:33:54.158,83.50,4446.15,238.870000,0.000261,0.031900,5930.800000,0.000000,60.001000,0.062300,0.511400,6.616564,1.401139,4445.000000,14.012500,0.000000,64.862500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 208 ,114.977778,57.481360,57.639795,123.059998,68.628773,4.100000,2.991000,-93.699997,-42.700001,-42.700001,0.000000,24.953359,8.340899,57.803547,34.198980,142.256199,17.243802,6.085110,152.277756,3.027000,4.149000,0.000000,0.000000,122.599998,122.500000,122.366669,122.166664,121.900002,78.333333,0,0,0,0,0,68.791,47.917,68.408,48.493
02/19/2025,13:33:57.157,86.50,4449.15,238.790000,0.000260,0.031800,5930.800000,0.000000,60.005000,0.062100,0.511800,6.251635,1.401315,4448.000000,14.012500,0.000000,64.975000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.441 0 216 ,114.322222,57.470266,57.668367,123.059998,68.627549,4.247000,2.985000,-93.400002,-42.700001,-42.700001,0.000000,24.873020,8.341230,57.792816,35.429825,143.487074,17.391375,6.087042,152.277176,3.017000,4.298000,0.000000,0.000000,122.599998,122.500000,122.233332,122.166664,121.900002,74.533335,0,0,0,0,0,68.791,47.916,68.408,48.493
