FILENAME:,TR_AWP25WS10441_Lab_ID_25WS1753_Model_GE50S08BAY_Date_02_19_2025_Time_12_191st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
02/19/2025,13:34:00.159,89.50,4452.15,238.780000,0.000260,0.031700,5930.800000,0.000000,60.008000,0.062100,0.510800,6.428297,1.401122,4451.000000,14.012500,0.000000,65.025000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.441 0 224 ,114.516667,57.443047,57.704489,123.059998,68.627957,4.395000,2.980000,-93.400002,-42.799999,-42.700001,0.001000,24.816663,8.341265,57.829288,36.662196,144.719468,17.538871,6.090475,152.276398,3.011000,4.448000,0.000000,0.000000,122.599998,122.500000,122.300003,122.099998,121.900002,75.699999,0,0,0,0,0,68.791,47.916,68.408,48.493
02/19/2025,13:34:03.159,92.50,4455.15,238.700000,0.000262,0.031800,5930.800000,0.000000,60.007000,0.062400,0.509400,7.695336,1.401089,4454.000000,14.012500,0.000000,65.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 232 ,114.705556,57.425443,57.735510,123.046666,68.629181,4.544000,2.978000,-93.000000,-42.799999,-42.700001,0.000000,24.842647,8.341094,57.855114,37.903262,145.962519,17.687899,6.090135,152.276505,3.014000,4.598000,0.000000,0.000000,122.599998,122.500000,122.300003,122.099998,121.900002,76.833333,0,0,0,0,0,68.791,47.916,68.408,48.492
02/19/2025,13:34:06.159,95.50,4458.15,238.770000,0.000261,0.032100,5930.800000,0.000000,60.008000,0.062300,0.515500,6.756612,1.400930,4457.000000,14.012500,0.000000,64.900000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 240 ,114.394445,57.408136,57.758163,123.040001,68.627957,4.694000,2.989000,-93.400002,-42.799999,-42.599998,0.000000,24.914589,8.340897,57.875938,39.157898,147.215166,17.838079,6.095404,152.277359,3.023000,4.750000,0.000000,0.000000,122.599998,122.500000,122.300003,122.099998,121.800003,75.066668,0,0,0,0,0,68.792,47.916,68.408,48.492
02/19/2025,13:34:09.160,98.50,4461.15,238.730000,0.000262,0.032100,5930.800000,0.000000,60.007000,0.062500,0.513600,6.736541,1.400913,4460.000000,14.012500,0.000000,64.925000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.501 0 247 ,114.055556,57.380177,57.782654,123.053332,68.625508,4.842000,2.988000,-93.199997,-42.799999,-42.500000,0.001000,24.966043,8.341102,57.852764,40.388845,148.446072,17.985895,6.089036,152.278595,3.029000,4.900000,0.000000,0.000000,122.599998,122.466667,122.199999,122.066666,121.800003,73.200002,0,0,0,0,0,68.792,47.916,68.408,48.492
02/19/2025,13:34:12.160,101.50,4464.15,238.730000,0.000260,0.032000,5930.800000,0.000000,60.010000,0.062200,0.515200,7.102111,1.400369,4463.000000,14.012500,0.000000,65.050000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.441 0 255 ,114.283333,57.322337,57.805920,123.040001,68.625100,4.989000,2.987000,-93.000000,-42.900002,-42.500000,0.000000,24.954265,8.340117,57.903584,41.620529,149.677767,18.133327,6.087402,152.280289,3.027000,5.049000,0.000000,0.000000,122.599998,122.433334,122.166664,122.099998,121.833336,74.566668,0,0,0,0,0,68.792,47.916,68.408,48.492
02/19/2025,13:34:15.161,104.50,4467.15,238.740000,0.000261,0.031900,5930.800000,0.000000,60.008000,0.062300,0.511200,8.515697,1.400184,4466.000000,14.012500,0.000000,65.100000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 263 ,113.955555,57.275443,57.808369,123.040001,68.626324,5.138000,2.981000,-92.699997,-43.000000,-42.400002,0.000000,24.827028,8.339540,57.890747,42.858369,150.915596,18.281994,6.088983,152.281982,3.012000,5.199000,0.000000,0.000000,122.599998,122.400002,122.166664,122.066666,121.800003,72.699999,0,0,0,0,0,68.792,47.916,68.408,48.491
02/19/2025,13:34:18.162,107.50,4470.15,238.700000,0.000260,0.032000,5930.800000,0.000000,60.010000,0.062100,0.514300,6.296581,1.400545,4469.000000,14.012500,0.000000,64.987500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 270 ,113.905556,57.239349,57.776123,123.026665,68.624692,5.287000,2.981000,-93.099998,-43.000000,-42.400002,0.000000,24.809275,8.339594,57.844013,44.098514,152.157843,18.430710,6.089984,152.282547,3.010000,5.350000,0.000000,0.000000,122.599998,122.300003,122.166664,122.000000,121.800003,72.566666,0,0,0,0,0,68.792,47.916,68.408,48.491
02/19/2025,13:34:21.163,110.50,4473.16,238.660000,0.000259,0.031700,5930.800000,0.000000,60.009000,0.061700,0.512800,6.674140,1.400151,4472.000000,14.012500,0.000000,65.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.441 0 278 ,113.905555,57.228994,57.714694,123.026665,68.621835,5.436000,2.976000,-93.000000,-43.099998,-42.400002,-0.001000,24.876477,8.340206,57.768692,45.338483,153.397751,18.579383,6.084517,152.282166,3.018000,5.500000,0.000000,0.000000,122.599998,122.366669,122.099998,122.000000,121.500000,72.866664,0,0,0,0,0,68.792,47.916,68.408,48.491
02/19/2025,13:34:24.163,113.50,4476.16,238.630000,0.000261,0.031900,5930.800000,0.000000,60.013000,0.062400,0.511200,6.810635,1.401081,4475.000000,14.012500,0.000000,65.075000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 285 ,113.844445,57.240828,57.639184,123.026665,68.618571,5.584000,2.988000,-92.900002,-43.099998,-42.299999,0.000000,24.911700,8.339969,57.797798,46.575769,154.635110,18.727744,6.089422,152.280975,3.022000,5.650000,0.000000,0.000000,122.566666,122.366669,122.099998,122.000000,121.333336,72.699999,0,0,0,0,0,68.792,47.915,68.408,48.491
02/19/2025,13:34:27.163,116.50,4479.16,238.540000,0.000261,0.031800,5930.800000,0.000000,60.013000,0.062200,0.510900,5.992709,1.400184,4478.000000,14.012500,0.000000,65.050000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 292 ,113.777778,57.261834,57.567143,123.026665,68.617346,5.734000,2.991000,-92.599998,-43.200001,-42.200001,0.000000,24.909631,8.340878,57.681805,47.825106,155.884447,18.877789,6.088409,152.281250,3.022000,5.802000,0.000000,0.000000,122.500000,122.300003,122.099998,122.000000,121.400002,72.366666,0,0,0,0,0,68.792,47.915,68.408,48.491
02/19/2025,13:34:30.165,119.50,4482.16,238.620000,0.000262,0.032200,5930.800000,0.000000,60.013000,0.062600,0.513900,7.471014,1.400763,4481.000000,14.012500,0.000000,64.987500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.249 0 299 ,113.727778,57.278254,57.524490,123.026665,68.618163,5.880000,2.992000,-92.400002,-43.099998,-42.099998,0.000000,24.976831,8.341031,57.666420,49.043300,157.100534,19.023585,6.088869,152.281189,3.030000,5.950000,0.000000,0.000000,122.500000,122.300003,122.033333,122.000000,121.533333,72.000000,0,0,0,0,0,68.792,47.915,68.408,48.490
02/19/2025,13:34:33.165,122.50,4485.16,238.670000,0.000260,0.031800,5930.800000,0.000000,60.015000,0.061900,0.513300,8.086320,1.400721,4484.000000,14.012500,0.000000,65.175000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.442 0 308 ,113.716668,57.296006,57.518776,123.006666,68.616530,6.029000,2.988000,-93.000000,-43.200001,-42.099998,0.000000,24.979639,8.341047,57.663036,50.289867,158.347123,19.172789,6.087343,152.280792,3.030000,6.101000,0.000000,0.000000,122.466667,122.300003,122.033333,121.966667,121.466667,72.066668,0,0,0,0,0,68.792,47.915,68.408,48.490
02/19/2025,13:34:36.167,125.50,4488.16,238.630000,0.000261,0.031900,5930.800000,0.000000,60.013000,0.062400,0.512100,6.661692,1.400955,4487.000000,14.012500,0.000000,65.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.442 0 316 ,113.638890,57.297929,57.535919,122.993334,68.614898,6.181000,2.998000,-92.900002,-43.200001,-42.099998,0.000000,24.932251,8.340961,57.675274,51.552982,159.612326,19.324724,6.091505,152.280548,3.025000,6.254000,0.000000,0.000000,122.400002,122.300003,122.000000,121.966667,121.366666,71.800001,0,0,0,0,0,68.792,47.915,68.408,48.490
02/19/2025,13:34:39.167,128.50,4491.16,238.690000,0.000259,0.031600,5930.800000,0.000000,60.015000,0.061900,0.509800,6.859676,1.401148,4490.000000,14.012500,0.000000,65.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.442 0 324 ,113.472223,57.351923,57.553062,122.980003,68.613265,6.330000,2.997000,-93.000000,-43.099998,-42.099998,0.000000,24.975124,8.340812,57.694405,52.798117,160.855347,19.473750,6.088464,152.280579,3.030000,6.405000,0.000000,0.000000,122.400002,122.266668,122.000000,121.900002,121.033333,71.233332,0,0,0,0,0,68.792,47.915,68.408,48.490
02/19/2025,13:34:42.166,131.50,4494.16,238.640000,0.000261,0.031800,5930.800000,0.000000,60.014000,0.062300,0.510600,6.892337,1.401442,4493.000000,14.012500,0.000000,65.137500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 331 ,113.505555,57.387130,57.562042,122.953334,68.612041,6.478000,2.989000,-93.000000,-43.099998,-42.099998,0.000000,25.018670,8.340925,57.683598,54.031904,162.089138,19.621422,6.085013,152.279907,3.035000,6.555000,0.000000,0.000000,122.400002,122.166664,122.000000,121.900002,121.300001,71.266665,0,0,0,0,0,68.793,47.915,68.408,48.490
02/19/2025,13:34:45.167,134.50,4497.16,238.660000,0.000263,0.032000,5930.800000,0.000000,60.010000,0.062800,0.509700,6.966565,1.401073,4496.000000,14.012500,0.000000,65.062500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.174 0 339 ,113.450001,57.403107,57.572245,122.949997,68.610817,6.626000,3.002000,-93.599998,-43.000000,-42.099998,0.000000,24.989390,8.341520,57.667419,55.271350,163.328606,19.770269,6.088019,152.278778,3.032000,6.705000,0.000000,0.000000,122.333336,122.099998,121.933334,121.900002,121.366669,71.066666,0,0,0,0,0,68.793,47.915,68.408,48.490
02/19/2025,13:34:48.166,137.50,4500.16,238.500000,0.000261,0.031900,5930.800000,0.000000,60.009000,0.062400,0.511700,6.529074,1.401216,4499.000000,14.012500,0.000000,65.062500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 346 ,113.411112,57.412278,57.589387,122.943331,68.610001,6.776000,2.995000,-93.699997,-43.000000,-42.099998,0.000000,24.955105,8.341269,57.720451,56.518117,164.575362,19.919730,6.087605,152.278656,3.027000,6.856000,0.000000,0.000000,122.333336,122.099998,121.900002,121.900002,121.400002,70.833331,0,0,0,0,0,68.793,47.915,68.408,48.489
02/19/2025,13:34:51.168,140.50,4503.16,238.590000,0.000260,0.031600,5930.800000,0.000000,60.004000,0.061900,0.510500,7.050482,1.400813,4502.000000,14.012500,0.000000,65.112500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 353 ,113.483334,57.429734,57.609387,122.949997,68.610001,6.924000,2.990000,-93.500000,-42.900002,-42.200001,0.000000,24.983321,8.341355,57.708221,57.755696,165.812918,20.067848,6.088409,152.278717,3.031000,7.006000,0.000000,0.000000,122.300003,122.099998,121.900002,121.900002,121.400002,71.300001,0,0,0,0,0,68.793,47.915,68.408,48.489
02/19/2025,13:34:54.168,143.50,4506.16,238.480000,0.000259,0.031800,5930.800000,0.000000,60.002000,0.061800,0.514300,6.654959,1.400285,4505.000000,14.012500,0.000000,64.975000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 361 ,113.533334,57.423965,57.637346,122.943331,68.610001,7.077000,3.018000,-93.300003,-43.099998,-42.299999,0.000000,25.047147,8.341417,57.726913,59.032684,167.090039,20.221212,6.096569,152.278305,3.039000,7.161000,0.000000,0.000000,122.333336,122.099998,121.900002,121.900002,121.366669,71.599998,0,0,0,0,0,68.793,47.914,68.408,48.489
02/19/2025,13:34:57.167,146.50,4509.16,238.630000,0.000261,0.031700,5930.800000,0.000000,59.998000,0.062300,0.508800,6.997319,1.400704,4508.000000,14.012500,0.000000,64.825000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.442 0 368 ,113.461113,57.425296,57.670204,122.943331,68.611225,7.227000,3.017000,-93.800003,-42.900002,-42.099998,0.000000,25.185757,8.341319,57.744862,60.285896,168.343111,20.371424,6.089452,152.278595,3.055000,7.313000,0.000000,0.000000,122.300003,122.033333,121.833336,121.800003,121.400002,71.400002,0,0,0,0,0,68.793,47.914,68.408,48.489
02/19/2025,13:35:00.168,149.50,4512.16,238.480000,0.000261,0.032000,5930.800000,0.000000,60.000000,0.062200,0.514200,7.158420,1.401208,4511.000000,14.012500,0.000000,64.912500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 375 ,113.266667,57.458876,57.695102,122.949997,68.612449,7.376000,3.014000,-93.599998,-43.000000,-42.200001,0.000000,25.306206,8.341055,57.779110,61.524131,169.583430,20.520120,6.090528,152.278976,3.070000,7.464000,0.000000,0.000000,122.300003,122.066666,121.733332,121.800003,121.199999,70.500000,0,0,0,0,0,68.793,47.914,68.408,48.489
02/19/2025,13:35:03.168,152.50,4515.16,238.580000,0.000261,0.031800,5930.800000,0.000000,60.001000,0.062200,0.511100,7.168841,1.400998,4514.000000,14.012500,0.000000,64.987500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 382 ,113.155556,57.478255,57.706326,122.943331,68.612041,7.524000,3.008000,-93.400002,-43.000000,-42.099998,0.000000,25.107659,8.340961,57.790955,62.763767,170.820985,20.668490,6.088333,152.279099,3.046000,7.614000,0.000000,0.000000,122.300003,122.066666,121.699997,121.800003,120.666667,70.400002,0,0,0,0,0,68.793,47.914,68.408,48.489
02/19/2025,13:35:06.168,155.50,4518.16,238.550000,0.000262,0.032200,5930.800000,0.000000,59.998000,0.062500,0.515700,6.368180,1.401048,4517.000000,14.012500,0.000000,64.912500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 390 ,113.144446,57.451036,57.712448,122.949997,68.610817,7.673000,3.001000,-93.199997,-43.000000,-42.200001,0.000000,24.914673,8.340691,57.820263,63.999523,172.056780,20.816656,6.091150,152.279327,3.022000,7.764000,0.000000,0.000000,122.300003,122.000000,121.766668,121.800003,120.966665,70.033335,0,0,0,0,0,68.793,47.914,68.408,48.489
02/19/2025,13:35:09.168,158.50,4521.16,238.520000,0.000260,0.031900,5930.800000,0.000000,60.000000,0.062100,0.513500,6.877880,1.400595,4520.000000,14.012500,0.000000,65.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 398 ,112.844446,57.453698,57.711020,122.949997,68.610001,7.822000,2.989000,-93.000000,-43.000000,-42.099998,0.000000,24.913034,8.340919,57.791985,65.242673,173.302002,20.965950,6.090579,152.278885,3.022000,7.915000,0.000000,0.000000,122.300003,122.000000,121.800003,121.800003,119.666667,69.500000,0,0,0,0,0,68.793,47.914,68.408,48.488
02/19/2025,13:35:12.168,161.50,4524.16,238.550000,0.000260,0.031700,5930.800000,0.000000,59.998000,0.062100,0.510200,6.284562,1.400419,4523.000000,14.012500,0.000000,65.062500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.442 0 405 ,112.727778,57.470858,57.701836,122.949997,68.610001,7.968000,2.990000,-93.400002,-43.099998,-42.099998,0.000000,24.987951,8.341033,57.803432,66.463050,174.522341,21.112005,6.088401,152.277283,3.031000,8.063000,0.000000,0.000000,122.300003,121.966667,121.766668,121.699997,119.433332,69.199999,0,0,0,0,0,68.793,47.914,68.408,48.488
02/19/2025,13:35:15.169,164.50,4527.16,238.540000,0.000259,0.032000,5930.800000,0.000000,60.000000,0.061800,0.518600,6.249131,1.400729,4526.000000,14.012500,0.000000,64.950000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 413 ,112.872223,57.475444,57.689796,122.949997,68.610001,8.121000,3.004000,-93.300003,-43.099998,-42.200001,0.000000,25.056305,8.341008,57.835602,67.737522,175.796851,21.264806,6.092150,152.276901,3.040000,8.217000,0.000000,0.000000,122.300003,121.933334,121.800003,121.699997,119.900002,69.600001,0,0,0,0,0,68.793,47.914,68.408,48.488
02/19/2025,13:35:18.170,167.50,4530.16,238.460000,0.000262,0.032000,5930.800000,0.000000,59.997000,0.062400,0.512600,6.424312,1.399899,4529.000000,14.012500,0.000000,64.925000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.501 0 421 ,112.316667,57.489645,57.685919,122.943331,68.608776,8.270000,3.004000,-92.900002,-43.099998,-42.099998,0.000000,25.074076,8.341037,57.834877,68.983405,177.040646,21.413924,6.088727,152.277115,3.042000,8.369000,0.000000,0.000000,122.300003,122.000000,121.800003,121.699997,116.566666,69.533333,0,0,0,0,0,68.793,47.914,68.408,48.488
02/19/2025,13:35:21.170,170.50,4533.16,238.470000,0.000261,0.031900,5930.800000,0.000000,59.996000,0.062200,0.513600,6.146529,1.400344,4532.000000,14.012500,0.000000,65.012500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 429 ,112.000000,57.506657,57.702245,122.936666,68.607551,8.419000,3.003000,-92.800003,-43.099998,-42.099998,0.000000,25.064408,8.340917,57.851997,70.224870,178.284184,21.563261,6.092855,152.277939,3.041000,8.519000,0.000000,0.000000,122.300003,122.000000,121.800003,121.633331,114.933332,69.333333,0,0,0,0,0,68.793,47.914,68.408,48.488
02/19/2025,13:35:24.169,173.50,4536.16,238.250000,0.000259,0.031600,5930.800000,0.000000,59.994000,0.061800,0.511700,5.914738,1.401385,4535.000000,14.012500,0.000000,65.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 437 ,111.838889,57.484911,57.738776,122.920001,68.607959,8.569000,3.000000,-93.099998,-43.200001,-42.099998,0.000000,25.010973,8.340718,57.876179,71.472408,179.531714,21.712828,6.086615,152.278442,3.034000,8.670000,0.000000,0.000000,122.300003,121.900002,121.766668,121.599998,114.466665,69.000000,0,0,0,0,0,68.794,47.914,68.409,48.488
02/19/2025,13:35:27.170,176.50,4539.16,238.510000,0.000260,0.031600,5930.800000,0.000000,59.992000,0.062100,0.509300,6.473866,1.400906,4538.000000,14.012500,0.000000,65.075000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.261 0 445 ,111.550000,57.457692,57.770205,122.900002,68.608776,8.718000,2.993000,-92.900002,-43.099998,-42.099998,0.000000,24.964475,8.340730,57.872185,72.716302,180.773536,21.861715,6.083316,152.278870,3.028000,8.821000,0.000000,0.000000,122.266668,121.933334,121.733332,121.599998,112.466667,69.300001,0,0,0,0,0,68.794,47.913,68.409,48.488
02/19/2025,13:35:30.170,179.50,4542.16,238.540000,0.000261,0.031800,5930.800000,0.000000,59.992000,0.062300,0.510700,6.252874,1.400981,4541.000000,14.012500,0.000000,65.075000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 452 ,110.855555,57.458284,57.776531,122.879997,68.607143,8.866000,2.994000,-92.500000,-43.099998,-42.099998,0.000000,24.950627,8.341182,57.815083,73.949888,182.007144,22.009611,6.087452,152.278549,3.027000,8.971000,0.000000,0.000000,122.233332,121.933334,121.733332,121.599998,108.800001,68.833333,0,0,0,0,0,68.794,47.913,68.409,48.488
02/19/2025,13:35:33.170,182.50,4545.16,238.530000,0.000261,0.031800,5930.800000,0.000000,59.992000,0.062200,0.510800,6.928243,1.400243,4544.000000,14.012500,0.000000,65.025000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 460 ,110.405555,57.483432,57.760204,122.860001,68.604693,9.016000,2.995000,-92.400002,-43.099998,-42.200001,0.000000,24.976435,8.341520,57.772182,75.203081,183.260338,22.159848,6.088065,152.277725,3.030000,9.123000,0.000000,0.000000,122.233332,121.933334,121.699997,121.533333,106.500003,68.533333,0,0,0,0,0,68.794,47.913,68.409,48.488
02/19/2025,13:35:36.169,185.50,4548.16,238.690000,0.000260,0.031600,5930.800000,0.000000,59.989000,0.062000,0.509600,6.087442,1.400897,4547.000000,14.012500,0.000000,65.075000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 467 ,110.322222,57.480769,57.738571,122.840001,68.606326,9.164000,2.994000,-92.900002,-43.099998,-42.200001,0.000000,25.004266,8.341397,57.793118,76.441039,184.498288,22.308257,6.089690,152.277420,3.033000,9.273000,0.000000,0.000000,122.300003,122.000000,121.699997,121.599998,106.233332,68.099998,0,0,0,0,0,68.794,47.913,68.409,48.488
02/19/2025,13:35:39.170,188.50,4551.16,238.530000,0.000259,0.031500,5930.800000,0.000000,59.986000,0.061800,0.509300,6.401544,1.401040,4550.000000,14.012500,0.000000,65.075000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 474 ,109.405555,57.475296,57.725510,122.823334,68.608776,9.313000,2.992000,-93.000000,-43.099998,-42.299999,0.000000,24.974917,8.341022,57.838566,77.680257,185.737498,22.456821,6.089365,152.277359,3.030000,9.423000,0.000000,0.000000,122.300003,122.000000,121.699997,121.599998,100.100001,68.733332,0,0,0,0,0,68.794,47.913,68.409,48.487
02/19/2025,13:35:42.170,191.50,4554.16,238.630000,0.000261,0.031800,5930.800000,0.000000,59.991000,0.062300,0.510400,6.514931,1.400955,4553.000000,14.012500,0.000000,65.125000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.491 0 482 ,107.627778,57.454438,57.729183,122.803332,68.609592,9.461000,2.996000,-92.800003,-43.000000,-42.500000,0.000000,24.928336,8.340985,57.838921,78.917266,186.976678,22.605395,6.090311,152.278046,3.024000,9.573000,0.000000,0.000000,122.300003,122.000000,121.666664,121.599998,90.033335,68.166667,0,0,0,0,0,68.794,47.913,68.409,48.487
02/19/2025,13:35:45.171,194.50,4557.16,238.480000,0.000261,0.031500,5930.800000,0.000000,59.990000,0.062300,0.505600,6.169667,1.401082,4556.000000,14.012500,0.000000,65.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.443 0 490 ,107.522222,57.434467,57.745510,122.783333,68.607551,9.612000,2.995000,-92.900002,-42.799999,-42.599998,0.000000,24.967847,8.341073,57.834606,80.174164,188.233440,22.756061,6.091091,152.278473,3.029000,9.726000,0.000000,0.000000,122.300003,122.000000,121.599998,121.599998,89.566666,68.066666,0,0,0,0,0,68.794,47.913,68.409,48.487
02/19/2025,13:35:48.171,197.50,4560.16,238.690000,0.000262,0.031900,5930.800000,0.000000,59.987000,0.062400,0.510500,6.483180,1.400897,4559.000000,14.012500,0.000000,65.087500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 497 ,106.538888,57.431361,57.762653,122.769997,68.605102,9.760000,2.996000,-93.699997,-42.700001,-42.700001,0.000000,25.054395,8.340881,57.856846,81.412274,189.469523,22.904253,6.091662,152.278488,3.039000,9.876000,0.000000,0.000000,122.266668,121.966667,121.500000,121.566666,83.499997,68.433332,0,0,0,0,0,68.794,47.913,68.409,48.487
02/19/2025,13:35:51.172,200.50,4563.16,238.650000,0.000262,0.031800,5930.800000,0.000000,59.990000,0.062400,0.509000,6.422562,1.401131,4562.000000,14.012500,0.000000,65.075000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 504 ,105.988889,57.431509,57.766327,122.763331,68.605510,9.909000,2.997000,-93.699997,-42.599998,-42.799999,0.000000,25.014599,8.341115,57.824677,82.651993,190.709234,23.052886,6.093818,152.278656,3.034000,10.026000,0.000000,0.000000,122.199997,121.866669,121.500000,121.500000,81.000000,67.866666,0,0,0,0,0,68.794,47.913,68.409,48.487
02/19/2025,13:35:54.172,203.50,4566.17,238.710000,0.000261,0.031900,5930.800000,0.000000,59.992000,0.062400,0.510800,6.828615,1.401031,4565.000000,14.012500,0.000000,65.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 512 ,105.861112,57.435947,57.754082,122.736666,68.605510,10.059000,3.004000,-93.699997,-42.500000,-42.900002,0.001000,24.985964,8.341246,57.808025,83.901307,191.958556,23.202663,6.092173,152.279007,3.031000,10.178000,0.000000,0.000000,122.133331,121.800003,121.500000,121.433334,80.033333,68.266668,0,0,0,0,0,68.794,47.912,68.409,48.487
02/19/2025,13:35:57.172,206.50,4569.17,238.630000,0.000260,0.031700,5930.800000,0.000000,59.990000,0.062100,0.510900,6.374424,1.400955,4568.000000,14.012500,0.000000,65.100000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 519 ,105.716667,57.431361,57.737755,122.709999,68.602244,10.208000,2.997000,-93.900002,-42.400002,-43.000000,0.000000,25.014875,8.341213,57.806751,85.149422,193.206679,23.352294,6.091002,152.279373,3.034000,10.329000,0.000000,0.000000,122.133331,121.800003,121.500000,121.466667,79.666667,67.733335,0,0,0,0,0,68.794,47.912,68.409,48.487
02/19/2025,13:36:00.171,209.50,4572.16,238.630000,0.000259,0.031500,5930.800000,0.000000,59.994000,0.061900,0.509700,6.287587,1.400453,4571.000000,14.012500,0.000000,65.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 527 ,105.572222,57.414793,57.726326,122.696668,68.600611,10.358000,3.003000,-94.599998,-42.299999,-43.000000,0.000000,25.063482,8.341396,57.785557,86.397066,194.454315,23.501618,6.088757,152.278793,3.040000,10.480000,0.000000,0.000000,122.099998,121.800003,121.500000,121.433334,79.366666,67.233332,0,0,0,0,0,68.794,47.912,68.409,48.487
02/19/2025,13:36:03.172,212.50,4575.16,238.660000,0.000260,0.031500,5930.800000,0.000000,59.993000,0.061900,0.507900,6.731021,1.401324,4574.000000,14.012500,0.000000,65.012500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 533 ,105.522223,57.407248,57.715714,122.676666,68.604693,10.507000,3.005000,-94.599998,-42.299999,-43.000000,0.000000,25.069454,8.341597,57.760258,87.642638,195.699902,23.651192,6.090572,152.278763,3.041000,10.631000,0.000000,0.000000,122.099998,121.800003,121.500000,121.433334,78.500000,67.800001,0,0,0,0,0,68.794,47.912,68.409,48.487
02/19/2025,13:36:06.174,215.50,4578.17,238.660000,0.000261,0.031700,5930.800000,0.000000,59.999000,0.062200,0.509400,6.321442,1.400779,4577.000000,14.012500,0.000000,65.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 541 ,105.150000,57.402811,57.700408,122.663333,68.608776,10.656000,3.004000,-94.500000,-42.200001,-43.099998,0.000000,25.055817,8.341537,57.768135,88.886168,196.945490,23.800263,6.091365,152.279282,3.039000,10.782000,0.000000,0.000000,122.066666,121.733332,121.433334,121.400002,76.466667,67.800001,0,0,0,0,0,68.794,47.912,68.409,48.486
02/19/2025,13:36:09.176,218.50,4581.17,238.560000,0.000261,0.031800,5930.800000,0.000000,59.992000,0.062300,0.510700,7.153463,1.400864,4580.000000,14.012500,0.000000,65.050000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 547 ,104.916667,57.418787,57.688367,122.636665,68.608776,10.805000,3.001000,-94.500000,-42.200001,-43.099998,0.000000,25.036103,8.341464,57.776642,90.126692,198.183941,23.948982,6.090621,152.279221,3.037000,10.933000,0.000000,0.000000,122.000000,121.699997,121.400002,121.400002,75.833336,67.166667,0,0,0,0,0,68.794,47.912,68.409,48.486
02/19/2025,13:36:12.175,221.50,4584.17,238.650000,0.000260,0.031400,5930.800000,0.000000,59.999000,0.062000,0.505800,6.354888,1.401257,4583.000000,14.012500,0.000000,65.087500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.443 0 556 ,104.777778,57.389349,57.687959,122.619998,68.606326,10.954000,2.996000,-94.900002,-42.099998,-42.900002,0.001000,24.998627,8.341265,57.804329,91.367193,199.424427,24.097696,6.088106,152.278992,3.032000,11.083000,0.000000,0.000000,122.033333,121.699997,121.400002,121.400002,75.166667,66.966667,0,0,0,0,0,68.794,47.912,68.409,48.486
02/19/2025,13:36:15.176,224.50,4587.17,238.660000,0.000287,0.031800,5930.800000,0.000000,59.996000,0.068400,0.464600,7.356943,1.401073,4586.000000,14.012500,0.000000,65.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.443 0 564 ,104.561112,57.375000,57.691224,122.586667,68.604693,11.102000,2.992000,-94.900002,-42.200001,-43.000000,0.000000,24.941617,8.341244,57.804157,92.601006,200.658262,24.245617,6.090337,152.278809,3.025000,11.233000,0.000000,0.000000,122.000000,121.666664,121.333336,121.333336,74.466667,66.566668,0,0,0,0,0,68.794,47.911,68.409,48.486
02/19/2025,13:36:18.177,227.50,4590.17,238.800000,0.000286,0.031600,5930.800000,0.000000,59.999000,0.068400,0.461900,6.993364,1.401005,4589.000000,14.012500,0.000000,65.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 571 ,104.566666,57.368491,57.685714,122.559998,68.607143,11.250000,2.987000,-94.900002,-42.200001,-43.000000,0.000000,24.898332,8.341100,57.825058,93.843632,201.900859,24.394586,6.085501,152.278961,3.020000,11.383000,0.000000,0.000000,122.000000,121.699997,121.400002,121.400002,74.000000,66.899999,0,0,0,0,0,68.795,47.911,68.409,48.486
02/19/2025,13:36:21.178,230.50,4593.17,238.790000,0.000287,0.032200,5930.800000,0.000000,60.002000,0.068500,0.470700,6.395187,1.400310,4592.000000,14.012500,0.000000,65.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 579 ,104.411112,57.350592,57.679592,122.549998,68.609184,11.400000,2.988000,-94.599998,-42.200001,-43.000000,0.001000,24.908234,8.341225,57.807827,95.086077,203.145413,24.543545,6.091634,152.279099,3.021000,11.534000,0.000000,0.000000,121.933334,121.633331,121.400002,121.333336,73.699999,66.466667,0,0,0,0,0,68.795,47.911,68.409,48.486
02/19/2025,13:36:24.177,233.50,4596.17,238.770000,0.000288,0.031700,5930.800000,0.000000,60.002000,0.068800,0.460900,8.904514,1.400427,4595.000000,14.012500,0.000000,65.062500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 586 ,104.127778,57.330621,57.682041,122.539998,68.608368,11.551000,2.997000,-94.300003,-42.099998,-43.000000,0.000000,24.970852,8.340980,57.815544,96.348699,204.405955,24.694917,6.094433,152.279861,3.029000,11.687000,0.000000,0.000000,121.900002,121.666664,121.400002,121.300003,72.000000,66.500000,0,0,0,0,0,68.795,47.911,68.409,48.486
02/19/2025,13:36:27.178,236.50,4599.17,238.840000,0.000286,0.032100,5930.800000,0.000000,60.005000,0.068400,0.469300,8.960894,1.401022,4598.000000,14.012500,0.000000,65.100000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 594 ,104.077778,57.331509,57.686939,122.510000,68.607143,11.699000,2.996000,-95.000000,-42.099998,-43.000000,0.000000,25.039258,8.340508,57.842400,97.586383,205.643617,24.843305,6.085532,152.280502,3.037000,11.837000,0.000000,0.000000,121.833336,121.533333,121.400002,121.233332,72.199999,66.266668,0,0,0,0,0,68.795,47.911,68.409,48.486
02/19/2025,13:36:30.179,239.50,4602.17,238.670000,0.000288,0.032200,5930.800000,0.000000,60.003000,0.068800,0.467900,6.956989,1.400721,4601.000000,14.012500,0.000000,65.175000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 601 ,103.994445,57.317456,57.683673,122.510000,68.608368,11.848000,2.992000,-94.800003,-42.200001,-43.000000,0.000000,25.001436,8.340393,57.804188,98.821312,206.878546,24.991368,6.088871,152.281342,3.033000,11.987000,0.000000,0.000000,121.833336,121.566666,121.366669,121.266668,71.166667,66.766668,0,0,0,0,0,68.795,47.911,68.409,48.486
02/19/2025,13:36:33.179,242.50,4605.17,238.760000,0.000287,0.031700,5930.800000,0.000000,60.006000,0.068500,0.463400,7.113280,1.400737,4604.000000,14.012500,0.000000,65.100000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 609 ,103.755556,57.299704,57.670612,122.493334,68.609184,11.997000,3.001000,-94.599998,-42.200001,-43.000000,0.000000,24.931464,8.340482,57.767151,100.065502,208.124877,25.140549,6.089641,152.281799,3.024000,12.138000,0.000000,0.000000,121.800003,121.566666,121.300003,121.199997,70.000003,66.666664,0,0,0,0,0,68.795,47.910,68.409,48.486
02/19/2025,13:36:36.179,245.50,4608.17,238.690000,0.000286,0.031700,5930.800000,0.000000,60.007000,0.068300,0.463800,6.609091,1.400897,4607.000000,14.012500,0.000000,65.112500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 616 ,103.927778,57.306509,57.644898,122.480003,68.607143,12.146000,2.990000,-94.400002,-42.200001,-43.099998,0.000000,24.958077,8.340747,57.732689,101.310019,209.369295,25.289752,6.084160,152.281693,3.027000,12.289000,0.000000,0.000000,121.800003,121.533333,121.333336,121.233332,71.199999,66.466665,0,0,0,0,0,68.795,47.910,68.409,48.486
02/19/2025,13:36:39.179,248.50,4611.17,238.780000,0.000285,0.031800,5930.800000,0.000000,60.004000,0.068100,0.466800,7.019291,1.400494,4610.000000,14.012500,0.000000,65.212500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.173 0 624 ,104.027778,57.325148,57.606530,122.459999,68.604285,12.295000,2.996000,-94.900002,-42.200001,-43.000000,0.000000,25.022925,8.340548,57.756390,102.555811,210.613091,25.439125,6.088065,152.280609,3.035000,12.440000,0.000000,0.000000,121.800003,121.533333,121.266668,121.199997,71.933334,66.433334,0,0,0,0,0,68.795,47.910,68.409,48.486
02/19/2025,13:36:42.181,251.50,4614.17,238.780000,0.000286,0.031700,5930.800000,0.000000,60.006000,0.068300,0.464800,7.672378,1.400871,4613.000000,14.012500,0.000000,65.025000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.501 0 631 ,104.011111,57.353846,57.566123,122.459999,68.603469,12.446000,3.008000,-94.699997,-42.200001,-43.099998,0.000000,25.035913,8.340829,57.721519,103.809559,211.868911,25.589439,6.092079,152.279510,3.037000,12.592000,0.000000,0.000000,121.800003,121.533333,121.300003,121.199997,72.300001,65.933332,0,0,0,0,0,68.795,47.910,68.409,48.486
02/19/2025,13:36:45.182,254.50,4617.17,238.800000,0.000285,0.031900,5930.800000,0.000000,60.006000,0.068100,0.468900,6.784712,1.400754,4616.000000,14.012500,0.000000,64.950000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 639 ,103.922222,57.380030,57.541633,122.446668,68.603469,12.596000,3.012000,-94.400002,-42.200001,-43.099998,0.000000,25.124601,8.340748,57.733120,105.063329,213.120586,25.739755,6.092673,152.279602,3.048000,12.744000,0.000000,0.000000,121.733332,121.533333,121.233332,121.199997,72.033333,65.800003,0,0,0,0,0,68.795,47.910,68.409,48.486
02/19/2025,13:36:48.182,257.50,4620.18,238.700000,0.000285,0.031600,5930.800000,0.000000,60.005000,0.067900,0.465100,6.723120,1.400964,4619.000000,14.012500,0.000000,65.062500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.501 0 646 ,103.561111,57.419231,57.546939,122.440002,68.605918,12.745000,3.008000,-94.300003,-42.200001,-43.099998,0.000000,25.168372,8.340565,57.756847,106.309569,214.368906,25.889174,6.089952,152.279449,3.053000,12.895000,0.000000,0.000000,121.766668,121.500000,121.266668,121.199997,69.800001,65.833333,0,0,0,0,0,68.795,47.910,68.409,48.486
02/19/2025,13:36:51.184,260.50,4623.18,238.780000,0.000288,0.031900,5930.800000,0.000000,60.006000,0.068700,0.465100,8.120612,1.400494,4622.000000,14.012500,0.000000,64.975000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 654 ,103.555555,57.431065,57.576735,122.433334,68.605510,12.894000,3.017000,-94.199997,-42.200001,-43.000000,0.000000,25.127389,8.340847,57.739792,107.551558,215.610895,26.038330,6.093664,152.279007,3.048000,13.046000,0.000000,0.000000,121.733332,121.433334,121.199997,121.199997,70.000000,65.766668,0,0,0,0,0,68.795,47.910,68.409,48.486
02/19/2025,13:36:54.184,263.50,4626.18,238.700000,0.000287,0.032000,5930.800000,0.000000,60.008000,0.068600,0.466200,7.217043,1.400545,4625.000000,14.012500,0.000000,65.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 662 ,103.427778,57.446302,57.615102,122.419998,68.603060,13.045000,3.010000,-94.500000,-42.299999,-43.000000,0.000000,25.086231,8.340787,57.755032,108.807219,216.866548,26.188874,6.093993,152.279266,3.043000,13.198000,0.000000,0.000000,121.800003,121.466667,121.233332,121.199997,69.100001,65.766665,0,0,0,0,0,68.795,47.909,68.409,48.486
02/19/2025,13:36:57.185,266.50,4629.18,238.740000,0.000290,0.032100,5930.800000,0.000000,60.008000,0.069300,0.463300,6.630944,1.400854,4628.000000,14.012500,0.000000,65.012500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 670 ,103.344444,57.483876,57.642857,122.389999,68.603469,13.194000,3.006000,-94.099998,-42.299999,-43.000000,0.000000,25.093175,8.340374,57.820736,110.052320,218.111649,26.338156,6.091812,152.278549,3.044000,13.349000,0.000000,0.000000,121.766668,121.400002,121.199997,121.133331,68.900002,65.666667,0,0,0,0,0,68.795,47.909,68.409,48.486
02/19/2025,13:37:00.184,269.50,4632.18,238.670000,0.000284,0.031300,5930.800000,0.000000,60.009000,0.067800,0.462300,7.971831,1.401265,4631.000000,14.012500,0.000000,65.025000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.444 0 678 ,103.305555,57.509615,57.658775,122.360001,68.607143,13.343000,3.007000,-94.099998,-42.400002,-43.000000,0.001000,25.082215,8.341062,57.802826,111.294218,219.353547,26.486806,6.088319,152.277283,3.042000,13.499000,0.000000,0.000000,121.699997,121.400002,121.166664,121.099998,69.000000,65.466667,0,0,0,0,0,68.795,47.909,68.409,48.487
02/19/2025,13:37:03.184,272.50,4635.18,238.830000,0.000286,0.031300,5930.800000,0.000000,60.005000,0.068200,0.459600,6.879510,1.401499,4634.000000,14.012500,0.000000,65.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 686 ,103.266666,57.508284,57.670816,122.339996,68.609184,13.492000,3.004000,-93.699997,-42.400002,-43.000000,0.000000,25.047871,8.341138,57.831123,112.540283,220.599620,26.636192,6.091214,152.276581,3.038000,13.650000,0.000000,0.000000,121.699997,121.400002,121.166664,121.066666,68.699999,65.566666,0,0,0,0,0,68.795,47.909,68.409,48.487
02/19/2025,13:37:06.186,275.50,4638.18,238.630000,0.000287,0.031600,5930.800000,0.000000,60.010000,0.068400,0.461400,6.243111,1.401500,4637.000000,14.012500,0.000000,65.025000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.443 0 693 ,103.283333,57.526775,57.686939,122.333331,68.608368,13.641000,3.000000,-94.199997,-42.599998,-42.900002,0.000000,25.033050,8.341208,57.833115,113.784481,221.841715,26.785351,6.092391,152.276443,3.036000,13.801000,0.000000,0.000000,121.666664,121.333336,121.099998,121.000000,68.866666,65.733332,0,0,0,0,0,68.795,47.909,68.409,48.487
02/19/2025,13:37:09.187,278.50,4641.18,238.770000,0.000285,0.032000,5930.800000,0.000000,60.010000,0.068100,0.470400,7.328070,1.401055,4640.000000,14.012500,0.000000,65.087500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.499 0 700 ,103.216666,57.504882,57.715918,122.320000,68.607143,13.790000,2.994000,-93.800003,-42.599998,-42.900002,0.000000,25.001807,8.340872,57.883118,115.019759,223.079043,26.933445,6.089933,152.276306,3.033000,13.951000,0.000000,0.000000,121.599998,121.300003,121.033333,121.000000,68.766665,65.599998,0,0,0,0,0,68.795,47.909,68.409,48.487
02/19/2025,13:37:12.187,281.50,4644.18,238.730000,0.000285,0.031600,5930.800000,0.000000,60.008000,0.068000,0.464000,7.525448,1.400913,4643.000000,14.012500,0.000000,65.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.444 0 708 ,103.061111,57.458432,57.759388,122.306669,68.608368,13.937000,2.986000,-93.599998,-42.599998,-42.799999,0.000000,24.919648,8.340940,57.874565,116.253557,224.310783,27.081366,6.089887,152.276672,3.023000,14.101000,0.000000,0.000000,121.599998,121.300003,121.000000,120.900002,68.233332,65.333333,0,0,0,0,0,68.795,47.909,68.409,48.487
02/19/2025,13:37:15.187,284.50,4647.18,238.810000,0.000285,0.032000,5930.800000,0.000000,60.009000,0.068000,0.470800,6.497540,1.401491,4646.000000,14.012500,0.000000,65.225000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 715 ,103.044444,57.408284,57.803878,122.279999,68.608776,14.085000,2.975000,-93.199997,-42.700001,-42.799999,0.000000,24.812408,8.340829,57.889832,117.481639,225.540854,27.228835,6.087357,152.277328,3.010000,14.250000,0.000000,0.000000,121.599998,121.233332,121.033333,120.833336,68.266665,65.300001,0,0,0,0,0,68.795,47.908,68.409,48.487
02/19/2025,13:37:18.187,287.50,4650.18,238.640000,0.000285,0.031200,5930.800000,0.000000,60.008000,0.068000,0.459500,8.185744,1.401442,4649.000000,14.012500,0.000000,65.325000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 722 ,102.983333,57.367012,57.832041,122.263331,68.607959,14.233000,2.973000,-93.599998,-42.700001,-42.700001,0.000000,24.740604,8.340797,57.889294,118.718222,226.775494,27.376866,6.092183,152.278259,3.001000,14.399000,0.000000,0.000000,121.599998,121.199997,121.000000,120.866669,67.833331,65.400002,0,0,0,0,0,68.795,47.908,68.409,48.487
02/19/2025,13:37:21.189,290.50,4653.18,238.710000,0.000285,0.031500,5930.800000,0.000000,60.009000,0.068100,0.462700,7.225184,1.401031,4652.000000,14.012500,0.000000,65.275000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.260 0 730 ,102.955555,57.313018,57.839388,122.250000,68.607551,14.383000,2.975000,-93.400002,-42.700001,-42.700001,0.001000,24.769298,8.341034,57.860928,119.966246,228.023495,27.526490,6.089421,152.278915,3.004000,14.551000,0.000000,0.000000,121.599998,121.199997,120.900002,120.800003,67.699999,65.533333,0,0,0,0,0,68.795,47.908,68.409,48.487
02/19/2025,13:37:24.189,293.50,4656.18,238.720000,0.000287,0.031900,5930.800000,0.000000,60.012000,0.068500,0.466100,6.766202,1.401223,4655.000000,14.012500,0.000000,65.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 737 ,102.816666,57.260651,57.822245,122.230003,68.608776,14.530000,2.976000,-93.300003,-42.799999,-42.599998,0.000000,24.874271,8.340515,57.873756,121.195975,229.253202,27.673921,6.086226,152.279770,3.017000,14.700000,0.000000,0.000000,121.533333,121.199997,120.866669,120.766668,67.366666,65.166664,0,0,0,0,0,68.795,47.908,68.409,48.487
02/19/2025,13:37:27.189,296.50,4659.18,238.770000,0.000286,0.031600,5930.800000,0.000000,60.012000,0.068300,0.462900,6.575026,1.401055,4658.000000,14.012500,0.000000,65.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.444 0 744 ,102.861110,57.221450,57.786327,122.209999,68.608776,14.681000,2.990000,-92.800003,-42.799999,-42.500000,0.000000,24.931084,8.339877,57.864044,122.452494,230.511846,27.824589,6.092194,152.281479,3.024000,14.852000,0.000000,0.000000,121.533333,121.133331,120.900002,120.633331,67.866666,65.099998,0,0,0,0,0,68.796,47.908,68.409,48.487
02/19/2025,13:37:30.188,299.50,4662.18,238.770000,0.000288,0.032000,5930.800000,0.000000,60.013000,0.068800,0.465900,7.097917,1.402228,4661.000000,14.012500,0.000000,65.112500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 751 ,102.716666,57.201775,57.743878,122.203334,68.607551,14.830000,2.998000,-93.199997,-42.900002,-42.500000,0.000000,24.981769,8.339488,57.824039,123.698400,231.755641,27.973979,6.085533,152.283279,3.030000,15.003000,0.000000,0.000000,121.500000,121.166664,120.900002,120.633331,67.000000,65.099998,0,0,0,0,0,68.796,47.908,68.409,48.487
02/19/2025,13:37:33.189,302.50,4665.18,238.750000,0.000287,0.031700,5930.800000,0.000000,60.012000,0.068600,0.462400,9.226514,1.401675,4664.000000,14.012500,0.000000,65.225000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 758 ,102.672222,57.172633,57.699183,122.190002,68.607959,14.978000,2.994000,-93.000000,-43.099998,-42.400002,0.000000,25.035279,8.338839,57.822689,124.933154,232.990403,28.122048,6.089903,152.284729,3.036000,15.153000,0.000000,0.000000,121.500000,121.166664,120.800003,120.666664,66.966667,64.933334,0,0,0,0,0,68.796,47.908,68.409,48.487
02/19/2025,13:37:36.190,305.50,4668.18,238.740000,0.000287,0.031800,5930.800000,0.000000,60.015000,0.068600,0.463800,6.777507,1.401357,4667.000000,14.012500,0.000000,65.225000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.492 0 766 ,102.688889,57.175000,57.642041,122.176669,68.609184,15.128000,2.998000,-92.699997,-43.099998,-42.299999,0.000000,25.000653,8.339575,57.723915,126.180290,234.237539,28.271599,6.089381,152.284485,3.032000,15.304000,0.000000,0.000000,121.500000,121.099998,120.800003,120.666664,67.100001,64.966667,0,0,0,0,0,68.796,47.907,68.409,48.487
02/19/2025,13:37:39.190,308.50,4671.18,238.510000,0.000286,0.031900,5930.800000,0.000000,60.010000,0.068300,0.467800,8.590084,1.401660,4670.000000,14.012500,0.000000,65.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 773 ,102.566666,57.208580,57.563878,122.163335,68.610001,15.276000,2.996000,-92.599998,-43.099998,-42.200001,0.000000,24.961187,8.340055,57.667603,127.418741,235.478055,28.420096,6.086672,152.283661,3.027000,15.454000,0.000000,0.000000,121.466667,121.099998,120.800003,120.699997,66.633334,64.699999,0,0,0,0,0,68.796,47.907,68.409,48.487
02/19/2025,13:37:42.191,311.50,4674.18,238.730000,0.000284,0.031700,5930.800000,0.000000,60.007000,0.067900,0.466700,7.866432,1.401164,4673.000000,14.012500,0.000000,65.212500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 780 ,102.622222,57.252515,57.479796,122.163335,68.610001,15.426000,2.999000,-92.300003,-43.099998,-42.200001,0.000000,25.000932,8.340410,57.619202,128.670204,236.727468,28.569899,6.088403,152.282333,3.032000,15.606000,0.000000,0.000000,121.500000,121.099998,120.800003,120.666664,66.966665,64.699999,0,0,0,0,0,68.796,47.907,68.409,48.487
02/19/2025,13:37:45.191,314.50,4677.18,238.690000,0.000286,0.031800,5930.800000,0.000000,60.008000,0.068100,0.466500,7.079159,1.401274,4676.000000,14.012500,0.000000,65.125000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.444 0 788 ,102.555556,57.326183,57.416938,122.163335,68.610001,15.576000,3.006000,-92.800003,-43.200001,-42.200001,0.000000,25.066070,8.341721,57.577213,129.919981,237.979310,28.719980,6.091727,152.279907,3.040000,15.758000,0.000000,0.000000,121.500000,121.066666,120.800003,120.599998,66.500000,64.866669,0,0,0,0,0,68.796,47.907,68.409,48.487
02/19/2025,13:37:48.191,317.50,4680.18,238.810000,0.000286,0.031900,5930.800000,0.000000,60.004000,0.068300,0.466900,8.418938,1.401198,4679.000000,14.012500,0.000000,65.112500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 796 ,102.577778,57.374556,57.396938,122.136665,68.610001,15.726000,3.006000,-92.800003,-43.099998,-42.099998,0.000000,25.111375,8.342249,57.592251,131.167421,239.226734,28.869761,6.090870,152.278549,3.046000,15.909000,0.000000,0.000000,121.500000,121.066666,120.800003,120.500000,66.433334,65.166667,0,0,0,0,0,68.796,47.907,68.409,48.487
02/19/2025,13:37:51.190,320.50,4683.18,238.680000,0.000284,0.031500,5930.800000,0.000000,60.005000,0.067800,0.465000,8.340253,1.401458,4682.000000,14.012500,0.000000,65.137500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.275 0 803 ,102.411112,57.417751,57.423469,122.129997,68.610001,15.874000,3.005000,-92.500000,-43.099998,-42.099998,0.000000,25.087121,8.342372,57.613186,132.404597,240.463910,29.017815,6.091863,152.277802,3.043000,16.059000,0.000000,0.000000,121.500000,121.000000,120.766668,120.500000,66.400002,64.300001,0,0,0,0,0,68.796,47.907,68.409,48.487
02/19/2025,13:37:54.191,323.50,4686.18,238.720000,0.000285,0.031600,5930.800000,0.000000,60.007000,0.068100,0.464600,7.019278,1.401223,4685.000000,14.012500,0.000000,65.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 810 ,102.472222,57.452071,57.489592,122.123332,68.610001,16.023000,3.000000,-92.500000,-43.200001,-42.099998,0.000000,25.014377,8.342144,57.655891,133.646889,241.706203,29.166727,6.090469,152.277649,3.034000,16.210000,0.000000,0.000000,121.500000,121.000000,120.699997,120.433334,66.233335,64.966667,0,0,0,0,0,68.796,47.906,68.409,48.487
02/19/2025,13:37:57.192,326.50,4689.19,238.680000,0.000285,0.031600,5930.800000,0.000000,60.009000,0.067900,0.465000,6.424658,1.400662,4688.000000,14.012500,0.000000,65.212500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 818 ,102.444444,57.456065,57.578775,122.116666,68.610001,16.172000,2.997000,-93.000000,-43.200001,-42.099998,-0.001000,24.969910,8.341526,57.730000,134.893250,242.952595,29.316146,6.093031,152.277710,3.029000,16.361000,0.000000,0.000000,121.500000,121.000000,120.733332,120.266668,65.966667,65.199999,0,0,0,0,0,68.796,47.906,68.409,48.487
02/19/2025,13:38:00.193,329.50,4692.19,238.730000,0.000285,0.031600,5930.800000,0.000000,60.010000,0.068100,0.463000,8.094604,1.401164,4691.000000,14.012500,0.000000,65.175000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 826 ,102.144444,57.473817,57.661428,122.096664,68.610001,16.323000,3.000000,-92.800003,-43.200001,-42.099998,0.000000,24.998350,8.341582,57.731422,136.150968,244.208232,29.466925,6.092914,152.277405,3.032000,16.513000,0.000000,0.000000,121.400002,120.966667,120.699997,119.166667,65.800001,64.833333,0,0,0,0,0,68.796,47.906,68.409,48.487
