FILENAME:,TR_AWP25WS10441_Lab_ID_25WS1753_Model_GE50S08BAY_Date_02_19_2025_Time_12_191st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
02/19/2025,13:38:03.194,332.50,4695.19,238.690000,0.000284,0.031400,5930.800000,0.000000,60.013000,0.067800,0.463600,6.873329,1.400897,4694.000000,14.012500,0.000000,65.125000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 832 ,102.066667,57.490089,57.716938,122.089996,68.610001,16.481000,3.001000,-93.400002,-43.200001,-42.099998,0.000000,25.067895,8.341463,57.753902,137.468095,245.525329,29.624819,6.091698,152.277420,3.040000,16.673000,0.000000,0.000000,121.333336,120.900002,120.699997,119.433334,65.566666,64.466667,0,0,0,0,0,68.796,47.906,68.409,48.487
02/19/2025,13:38:06.193,335.50,4698.19,238.780000,0.000286,0.031900,5930.800000,0.000000,60.017000,0.068400,0.466100,6.980440,1.401374,4697.000000,14.012500,0.000000,65.125000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 840 ,102.166667,57.489645,57.742857,122.079997,68.610001,16.620000,3.004000,-93.000000,-43.099998,-42.099998,0.000000,25.091546,8.341130,57.795624,138.630968,246.690297,29.764481,6.090204,152.277634,3.043000,16.814000,0.000000,0.000000,121.233332,120.900002,120.699997,119.966667,65.533335,64.666667,0,0,0,0,0,68.796,47.906,68.409,48.487
02/19/2025,13:38:09.196,338.50,4701.19,238.670000,0.000286,0.031700,5930.800000,0.000000,60.013000,0.068300,0.464100,6.840727,1.402020,4700.000000,14.012500,0.000000,65.137500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 847 ,102.055555,57.478846,57.753674,122.046666,68.610001,16.770000,3.003000,-93.699997,-43.000000,-42.099998,0.000000,25.037393,8.340924,57.819340,139.875280,247.932529,29.913413,6.092024,152.277985,3.037000,16.965000,0.000000,0.000000,121.133331,120.900002,120.699997,118.833336,66.033333,64.733332,0,0,0,0,0,68.796,47.906,68.409,48.486
02/19/2025,13:38:12.196,341.50,4704.19,238.540000,0.000284,0.031500,5930.800000,0.000000,60.012000,0.067800,0.465200,6.578262,1.401484,4703.000000,14.012500,0.000000,65.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 855 ,101.633333,57.451036,57.761429,122.026665,68.610001,16.919000,2.999000,-93.800003,-42.900002,-42.299999,0.000000,24.993504,8.340695,57.846996,141.122765,249.180014,30.062976,6.089096,152.278580,3.031000,17.116000,0.000000,0.000000,121.099998,120.900002,120.599998,117.000000,65.933334,64.266668,0,0,0,0,0,68.796,47.905,68.409,48.486
02/19/2025,13:38:15.196,344.50,4707.19,238.570000,0.000285,0.031800,5930.800000,0.000000,60.013000,0.068100,0.466900,7.469681,1.401434,4706.000000,14.012500,0.000000,65.200000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.446 0 863 ,101.400000,57.443048,57.766327,122.006666,68.610001,17.068000,2.998000,-93.699997,-42.700001,-42.299999,0.001000,24.994274,8.340905,57.822269,142.367851,250.425100,30.212254,6.090452,152.278809,3.031000,17.267000,0.000000,0.000000,121.099998,120.900002,120.599998,116.333333,65.433334,64.033332,0,0,0,0,0,68.796,47.905,68.409,48.486
02/19/2025,13:38:18.195,347.50,4710.19,238.640000,0.000286,0.031400,5930.800000,0.000000,60.012000,0.068100,0.461300,6.425569,1.401190,4709.000000,14.012500,0.000000,65.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 870 ,101.055555,57.431805,57.761021,121.970001,68.610001,17.217000,3.001000,-93.699997,-42.599998,-42.400002,0.000000,25.031180,8.340804,57.835625,143.609399,251.666648,30.361105,6.091675,152.278610,3.036000,17.417000,0.000000,0.000000,121.099998,120.900002,120.599998,114.500000,65.166667,64.066667,0,0,0,0,0,68.796,47.905,68.409,48.486
02/19/2025,13:38:21.197,350.50,4713.19,238.610000,0.000284,0.031500,5930.800000,0.000000,60.012000,0.067900,0.464900,7.364276,1.400570,4712.000000,14.012500,0.000000,65.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 878 ,100.733334,57.436835,57.744694,121.926666,68.611633,17.366000,2.996000,-93.800003,-42.500000,-42.500000,0.000000,25.039087,8.340761,57.842121,144.853772,252.910975,30.510287,6.088173,152.278519,3.037000,17.568000,0.000000,0.000000,121.099998,120.900002,120.599998,112.566668,65.366669,63.866667,0,0,0,0,0,68.796,47.905,68.409,48.486
02/19/2025,13:38:24.197,353.50,4716.19,238.630000,0.000286,0.031700,5930.800000,0.000000,60.008000,0.068300,0.463900,6.174065,1.400201,4715.000000,14.012500,0.000000,65.212500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 886 ,100.555556,57.439941,57.726326,121.886665,68.614082,17.515000,2.997000,-94.599998,-42.500000,-42.599998,0.000000,24.981802,8.340989,57.809711,146.091798,254.151188,30.658984,6.088667,152.278320,3.030000,17.718000,0.000000,0.000000,121.066666,120.833336,120.599998,111.233335,65.566668,64.033333,0,0,0,0,0,68.796,47.905,68.409,48.486
02/19/2025,13:38:27.196,356.50,4719.19,238.650000,0.000286,0.031500,5930.800000,0.000000,60.007000,0.068300,0.460800,6.636491,1.400084,4718.000000,14.012500,0.000000,65.175000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 893 ,100.138889,57.435799,57.714897,121.873332,68.615714,17.665000,2.999000,-94.500000,-42.400002,-42.700001,0.001000,24.946334,8.340803,57.835125,147.343397,255.402726,30.809033,6.094516,152.278305,3.025000,17.870000,0.000000,0.000000,121.033333,120.766668,120.599998,108.800001,65.733335,63.900000,0,0,0,0,0,68.796,47.904,68.409,48.485
02/19/2025,13:38:30.197,359.50,4722.19,238.440000,0.000260,0.031700,5930.800000,0.000000,60.007000,0.062000,0.512200,6.916923,1.400772,4721.000000,14.012500,0.000000,65.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.445 0 901 ,99.527778,57.425740,57.713264,121.840001,68.615714,17.814000,2.996000,-94.400002,-42.400002,-42.700001,0.000000,25.015997,8.340998,57.810642,148.587451,256.644715,30.957933,6.093521,152.278275,3.034000,18.020000,0.000000,0.000000,121.000000,120.766668,120.599998,105.733335,65.300003,63.766666,0,0,0,0,0,68.796,47.904,68.409,48.485
02/19/2025,13:38:33.197,362.50,4725.19,238.580000,0.000259,0.031700,5930.800000,0.000000,60.008000,0.061900,0.512900,7.136907,1.401249,4724.000000,14.012500,0.000000,65.087500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 908 ,98.583332,57.423373,57.717754,121.830002,68.616938,17.966000,3.008000,-94.300003,-42.299999,-42.700001,0.000000,25.099651,8.341365,57.764977,149.850589,257.909903,31.109618,6.096357,152.278458,3.044000,18.173000,0.000000,0.000000,121.000000,120.699997,120.566666,99.933332,65.399999,63.900000,0,0,0,0,0,68.796,47.904,68.409,48.485
02/19/2025,13:38:36.196,365.50,4728.19,238.290000,0.000256,0.031400,5930.800000,0.000000,60.002000,0.061100,0.514200,6.995708,1.401024,4727.000000,14.012500,0.000000,65.100000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 916 ,98.055555,57.435503,57.723061,121.820002,68.617754,18.113000,3.006000,-94.900002,-42.299999,-42.700001,0.001000,25.106648,8.341521,57.747887,151.083180,259.142509,31.257381,6.088368,152.278931,3.045000,18.323000,0.000000,0.000000,120.966667,120.699997,120.466667,97.866666,64.933334,63.400000,0,0,0,0,0,68.796,47.904,68.409,48.485
02/19/2025,13:38:39.197,368.50,4731.19,238.500000,0.000259,0.031500,5930.800000,0.000000,60.004000,0.061800,0.509200,7.305792,1.400964,4730.000000,14.012500,0.000000,65.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 923 ,97.566666,57.437426,57.725101,121.800003,68.618571,18.263000,3.003000,-94.599998,-42.299999,-42.799999,0.000000,25.055643,8.341140,57.786476,152.329921,260.387170,31.406599,6.088508,152.279922,3.039000,18.474000,0.000000,0.000000,121.000000,120.699997,120.400002,94.266665,64.966667,64.066667,0,0,0,0,0,68.796,47.904,68.409,48.484
02/19/2025,13:38:42.198,371.50,4734.19,238.420000,0.000259,0.031800,5930.800000,0.000000,59.999000,0.061700,0.514900,7.536680,1.401309,4733.000000,14.012500,0.000000,65.100000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 930 ,96.861111,57.441568,57.723877,121.786667,68.621427,18.413000,3.007000,-94.300003,-42.299999,-42.700001,0.000000,25.022710,8.341022,57.796112,153.586242,261.645526,31.557461,6.092261,152.279800,3.035000,18.626000,0.000000,0.000000,120.900002,120.699997,120.500000,90.466667,64.966667,63.633333,0,0,0,0,0,68.796,47.903,68.409,48.484
02/19/2025,13:38:45.198,374.50,4737.19,238.500000,0.000258,0.031700,5930.800000,0.000000,60.000000,0.061500,0.514500,5.666279,1.401468,4736.000000,14.012500,0.000000,65.175000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 937 ,96.255556,57.450148,57.715306,121.779999,68.625916,18.562000,2.997000,-95.000000,-42.299999,-42.700001,0.000000,25.035555,8.341039,57.796692,154.824693,262.881958,31.705692,6.088321,152.279465,3.036000,18.777000,0.000000,0.000000,120.866669,120.666664,120.400002,87.533333,64.633334,63.433333,0,0,0,0,0,68.797,47.903,68.409,48.484
02/19/2025,13:38:48.198,377.50,4740.19,238.430000,0.000257,0.031500,5930.800000,0.000000,59.994000,0.061200,0.513800,6.873492,1.401124,4739.000000,14.012500,0.000000,65.125000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.445 0 945 ,95.711111,57.455769,57.693469,121.773333,68.628365,18.711000,3.008000,-94.900002,-42.299999,-42.700001,0.000000,25.074668,8.341002,57.798115,156.070417,264.129746,31.855042,6.091585,152.278473,3.041000,18.928000,0.000000,0.000000,120.833336,120.633331,120.400002,85.133331,63.833333,63.433333,0,0,0,0,0,68.797,47.903,68.409,48.484
02/19/2025,13:38:51.198,380.50,4743.19,238.480000,0.000260,0.031800,5930.800000,0.000000,59.991000,0.062000,0.512800,6.998077,1.401333,4742.000000,14.012500,0.000000,65.112500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 953 ,95.355556,57.485355,57.668571,121.760002,68.627957,18.860000,3.002000,-94.500000,-42.500000,-42.700001,0.001000,25.056321,8.341506,57.736584,157.308717,265.370065,32.003739,6.088243,152.277817,3.039000,19.078000,0.000000,0.000000,120.800003,120.599998,120.366669,82.366666,64.566666,63.433333,0,0,0,0,0,68.797,47.903,68.409,48.484
02/19/2025,13:38:54.199,383.50,4746.19,238.410000,0.000257,0.031400,5930.800000,0.000000,59.989000,0.061300,0.512700,6.445525,1.401074,4745.000000,14.012500,0.000000,65.200000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 960 ,95.111112,57.479882,57.658163,121.746666,68.627549,19.008000,2.993000,-94.199997,-42.599998,-42.500000,0.000000,24.999715,8.341417,57.746658,158.543980,266.601213,32.151583,6.093683,152.277649,3.032000,19.227000,0.000000,0.000000,120.800003,120.599998,120.366669,81.133334,64.433334,63.333335,0,0,0,0,0,68.797,47.903,68.409,48.484
02/19/2025,13:38:57.200,386.50,4749.19,238.570000,0.000258,0.031200,5930.800000,0.000000,59.987000,0.061500,0.507900,6.519596,1.401308,4748.000000,14.012500,0.000000,65.175000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 968 ,94.811111,57.478550,57.668979,121.739998,68.628773,19.158000,2.999000,-93.699997,-42.700001,-42.400002,0.000000,24.954852,8.341523,57.750721,159.799754,267.857018,32.301882,6.093937,152.277222,3.026000,19.380000,0.000000,0.000000,120.766668,120.566666,120.266668,79.566666,64.533333,63.166667,0,0,0,0,0,68.797,47.902,68.409,48.483
02/19/2025,13:39:00.200,389.50,4752.19,238.440000,0.000257,0.031500,5930.800000,0.000000,59.988000,0.061300,0.514100,7.338904,1.401065,4751.000000,14.012500,0.000000,65.175000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.446 0 975 ,94.605556,57.461686,57.696530,121.719999,68.629997,19.308000,2.996000,-93.900002,-42.799999,-42.200001,0.000000,24.981676,8.341322,57.788696,161.047543,269.104807,32.451467,6.089211,152.277084,3.030000,19.531000,0.000000,0.000000,120.766668,120.566666,120.300003,77.733332,64.733335,63.533333,0,0,0,0,0,68.797,47.902,68.409,48.483
02/19/2025,13:39:03.200,392.50,4755.19,238.400000,0.000260,0.031600,5930.800000,0.000000,59.985000,0.062000,0.510000,6.348077,1.401007,4754.000000,14.012500,0.000000,65.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.445 0 982 ,94.222223,57.443195,57.730408,121.690002,68.629181,19.456000,2.998000,-93.500000,-43.000000,-42.200001,0.000000,25.039537,8.341241,57.797462,162.286313,270.343577,32.600229,6.091877,152.277313,3.037000,19.681000,0.000000,0.000000,120.800003,120.500000,120.300003,76.099998,64.166667,63.466666,0,0,0,0,0,68.797,47.902,68.409,48.483
02/19/2025,13:39:06.201,395.50,4758.19,238.400000,0.000257,0.031300,5930.800000,0.000000,59.985000,0.061300,0.510900,6.716952,1.401300,4757.000000,14.012500,0.000000,65.100000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 989 ,93.900000,57.436391,57.756735,121.676666,68.627957,19.607000,3.005000,-93.000000,-43.099998,-42.099998,0.000000,25.055961,8.340812,57.850315,163.539810,271.599139,32.750760,6.093230,152.277924,3.039000,19.833000,0.000000,0.000000,120.800003,120.533333,120.300003,74.466667,64.133331,63.166665,0,0,0,0,0,68.797,47.902,68.409,48.483
02/19/2025,13:39:09.201,398.50,4761.19,238.530000,0.000259,0.031200,5930.800000,0.000000,59.983000,0.061700,0.505900,7.245166,1.402088,4760.000000,14.012500,0.000000,65.137500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 997 ,93.666667,57.409024,57.773674,121.656667,68.626732,19.755000,2.999000,-92.500000,-43.200001,-42.099998,0.000000,25.038586,8.340560,57.883446,164.774769,272.834053,32.898569,6.091553,152.279053,3.036000,19.983000,0.000000,0.000000,120.800003,120.500000,120.199997,73.266668,63.999999,63.233334,0,0,0,0,0,68.797,47.901,68.409,48.482
02/19/2025,13:39:12.202,401.50,4764.20,238.390000,0.000258,0.031300,5930.800000,0.000000,59.982000,0.061600,0.508000,6.346883,1.401065,4763.000000,14.012500,0.000000,65.212500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.446 0 1004 ,93.416665,57.387870,57.780613,121.623334,68.626732,19.904000,2.997000,-93.099998,-43.099998,-42.099998,0.000000,24.997274,8.340609,57.862072,166.022209,274.079473,33.048139,6.090372,152.279831,3.031000,20.134000,0.000000,0.000000,120.699997,120.500000,120.199997,72.300001,63.633333,63.166665,0,0,0,0,0,68.797,47.901,68.409,48.482
02/19/2025,13:39:15.201,404.50,4767.19,238.390000,0.000258,0.031300,5930.800000,0.000000,59.982000,0.061600,0.508000,6.346883,1.401065,4766.000000,14.012500,0.000000,65.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.758 0 1010 ,93.288888,57.356953,57.772041,121.596664,68.627549,20.054000,2.999000,-100.199997,-43.400002,-41.799999,0.000000,24.967198,8.341037,57.799854,167.270286,275.329630,33.198025,6.086250,152.280075,3.028000,20.285000,0.000000,0.000000,120.699997,120.466667,120.166664,71.899999,63.466666,63.033334,0,1,0,0,0,68.797,47.901,68.409,48.482
02/19/2025,13:39:18.202,407.50,4770.19,241.640000,23.315000,5634.000000,5940.200000,0.000000,59.984000,5634.000000,1.000000,1.398156,1.398030,4769.000000,14.012500,0.000000,65.137500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.445 0 1019 ,93.272222,57.338166,57.745102,121.570000,68.628773,20.203000,2.999000,-100.199997,-43.000000,-42.099998,0.000000,25.015424,8.340617,57.839218,168.515903,276.573167,33.347113,6.089083,152.280212,3.034000,20.436000,0.000000,0.000000,120.666664,120.400002,120.099998,71.266668,64.233332,62.966667,0,1,0,0,0,68.797,47.901,68.409,48.482
02/19/2025,13:39:21.202,410.50,4773.19,241.780000,23.320000,5638.000000,5944.900000,0.000000,59.984000,5638.000000,1.000000,1.396698,1.397221,4772.000000,14.012500,0.000000,65.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.501 0 1026 ,93.194444,57.352071,57.706939,121.550003,68.629997,20.352000,3.002000,-100.800003,-42.599998,-42.500000,0.000000,25.068202,8.341034,57.785645,169.760397,277.819741,33.496319,6.089984,152.279968,3.040000,20.587000,0.000000,0.000000,120.599998,120.400002,120.099998,70.566668,64.500000,63.000000,0,1,0,0,0,68.797,47.901,68.409,48.481
02/19/2025,13:39:24.202,413.50,4776.20,241.780000,23.319000,5638.000000,5949.600000,0.000000,59.986000,5638.000000,1.000000,1.397015,1.397345,4775.000000,14.012500,0.000000,65.075000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 1034 ,93.033334,57.351923,57.670612,121.529999,68.629997,20.502000,3.007000,-101.599998,-42.299999,-42.799999,0.000000,25.075644,8.341300,57.751717,171.011753,279.068987,33.646341,6.090744,152.279648,3.041000,20.738000,0.000000,0.000000,120.599998,120.333336,120.000000,69.533335,64.466667,63.266666,0,1,0,0,0,68.797,47.900,68.409,48.481
02/19/2025,13:39:27.202,416.50,4779.19,241.740000,23.318000,5637.000000,5954.300000,0.000000,59.990000,5637.000000,1.000000,1.396818,1.397038,4778.000000,14.012500,0.000000,65.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 1042 ,93.011112,57.368491,57.647142,121.493334,68.629997,20.650000,2.998000,-102.099998,-42.000000,-43.000000,0.000000,25.043659,8.341599,57.717201,172.246379,280.305632,33.794591,6.088566,152.279755,3.037000,20.888000,0.000000,0.000000,120.599998,120.300003,120.000000,69.300001,64.466667,63.400000,0,1,0,0,0,68.797,47.900,68.409,48.481
02/19/2025,13:39:30.202,419.50,4782.19,241.740000,23.319000,5637.000000,5959.000000,0.000000,59.992000,5637.000000,1.000000,1.396758,1.397452,4781.000000,14.012500,0.000000,65.137500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.492 0 1049 ,92.894445,57.367900,57.637142,121.466667,68.630406,20.801000,3.003000,-102.400002,-41.900002,-43.099998,0.000000,25.012090,8.341702,57.700962,173.499269,281.558613,33.944552,6.089391,152.279388,3.033000,21.040000,0.000000,0.000000,120.599998,120.300003,120.000000,69.266668,63.900000,63.299999,0,1,0,0,0,68.797,47.900,68.409,48.481
02/19/2025,13:39:33.202,422.50,4785.19,241.670000,23.311000,5634.000000,5963.700000,0.000000,59.995000,5634.000000,1.000000,1.396851,1.396946,4784.000000,14.012500,0.000000,65.137500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 1056 ,92.755556,57.380474,57.637142,121.423335,68.631630,20.950000,3.001000,-102.599998,-41.799999,-43.299999,0.000000,25.012636,8.341512,57.725666,174.741424,282.800753,34.093458,6.090473,152.278885,3.033000,21.190000,0.000000,0.000000,120.533333,120.300003,120.000000,68.900002,63.799999,63.000001,0,1,0,0,0,68.797,47.900,68.409,48.481
02/19/2025,13:39:36.202,425.50,4788.20,241.790000,23.322000,5639.000000,5968.400000,0.000000,59.996000,5639.000000,1.000000,1.397136,1.397287,4787.000000,14.012500,0.000000,65.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 1064 ,92.644444,57.397189,57.641224,121.416669,68.634488,21.099000,2.998000,-102.800003,-41.599998,-43.299999,0.000000,25.049199,8.341540,57.722263,175.987604,284.044837,34.242603,6.091299,152.278412,3.038000,21.341000,0.000000,0.000000,120.500000,120.233332,119.900002,68.599998,63.566666,63.066667,0,1,0,0,0,68.797,47.899,68.409,48.480
02/19/2025,13:39:39.201,428.50,4791.19,241.700000,23.312000,5635.000000,5973.100000,0.000000,59.995000,5635.000000,1.000000,1.396834,1.396897,4790.000000,14.012500,0.000000,65.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.445 0 1072 ,92.650000,57.419379,57.646530,121.373332,68.636938,21.251000,3.016000,-103.099998,-41.599998,-43.299999,0.000000,25.110597,8.341571,57.717533,177.254067,285.311331,34.394683,6.092743,152.278152,3.045000,21.494000,0.000000,0.000000,120.466667,120.233332,119.900002,68.566666,63.633333,63.100001,0,1,0,0,0,68.797,47.899,68.409,48.480
02/19/2025,13:39:42.203,431.50,4794.20,241.810000,23.323000,5640.000000,5977.800000,0.000000,59.996000,5640.000000,1.000000,1.396604,1.397171,4793.000000,14.012500,0.000000,64.987500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 1080 ,92.605555,57.451775,57.661632,121.353333,68.640204,21.400000,3.012000,-103.300003,-41.500000,-43.400002,0.000000,25.171357,8.341455,57.733887,178.494340,286.553684,34.543365,6.085597,152.278381,3.052000,21.645000,0.000000,0.000000,120.400002,120.199997,119.833336,68.599998,63.833333,62.766666,0,1,0,0,0,68.797,47.899,68.409,48.480
02/19/2025,13:39:45.204,434.50,4797.20,241.090000,23.255000,5606.000000,5982.500000,0.000000,59.997000,5606.000000,1.000000,1.400602,1.400805,4796.000000,14.012500,0.000000,65.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 1087 ,92.566667,57.452959,57.686734,121.346664,68.640204,21.550000,3.014000,-103.400002,-41.400002,-43.400002,0.001000,25.182692,8.341017,57.785385,179.746820,287.806149,34.693523,6.090284,152.278610,3.054000,21.797000,0.000000,0.000000,120.366669,120.166664,119.800003,68.566666,63.766666,62.733334,0,1,0,0,0,68.797,47.899,68.409,48.480
02/19/2025,13:39:48.205,437.50,4800.20,241.190000,23.266000,5611.000000,5987.200000,0.000000,60.000000,5611.000000,1.000000,1.400713,1.401012,4799.000000,14.012500,0.000000,65.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 1095 ,92.511112,57.453550,57.712040,121.339996,68.636121,21.699000,3.017000,-103.800003,-41.400002,-43.400002,0.000000,25.116614,8.341153,57.771564,180.994517,289.051751,34.842858,6.087759,152.278610,3.046000,21.948000,0.000000,0.000000,120.300003,120.099998,119.800003,68.100001,63.800001,62.966667,0,1,0,0,0,68.797,47.899,68.409,48.480
02/19/2025,13:39:51.205,440.50,4803.20,241.220000,23.269000,5613.000000,5991.800000,0.000000,60.006000,5613.000000,1.000000,1.400834,1.401086,4802.000000,14.012500,0.000000,65.050000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.446 0 1102 ,92.494445,57.457249,57.726530,121.320000,68.633263,21.849000,3.007000,-103.599998,-41.400002,-43.299999,0.000000,25.078561,8.340661,57.832741,182.246511,290.305886,34.993465,6.088752,152.278885,3.041000,22.100000,0.000000,0.000000,120.300003,120.099998,119.766668,67.566666,64.133334,63.100000,0,1,0,0,0,68.797,47.898,68.409,48.480
02/19/2025,13:39:54.207,443.50,4806.20,241.280000,23.274000,5616.000000,5996.500000,0.000000,60.012000,5616.000000,1.000000,1.400877,1.400986,4805.000000,14.012500,0.000000,65.025000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 1109 ,92.561111,57.469822,57.728775,121.320000,68.634080,21.999000,3.011000,-103.500000,-41.400002,-43.400002,0.000000,25.104650,8.340623,57.835953,183.493799,291.551063,35.142758,6.093666,152.278107,3.044000,22.251000,0.000000,0.000000,120.300003,120.099998,119.699997,67.833333,64.300003,63.133334,0,1,0,0,0,68.797,47.898,68.409,48.479
02/19/2025,13:39:57.207,446.50,4809.20,241.280000,23.274000,5615.000000,6001.200000,0.000000,60.013000,5615.000000,1.000000,1.400619,1.400986,4808.000000,14.012500,0.000000,64.975000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.306 0 1116 ,92.627778,57.488018,57.722652,121.290001,68.636529,22.158000,3.011000,-103.000000,-41.500000,-43.400002,0.000000,25.124595,8.340673,57.853199,184.821508,292.880807,35.302186,6.087629,152.277191,3.047000,22.412000,0.000000,0.000000,120.300003,120.066666,119.699997,68.500000,64.233332,62.966667,0,1,0,0,0,68.798,47.898,68.409,48.479
02/19/2025,13:40:00.207,449.50,4812.20,241.300000,23.276000,5616.000000,6005.900000,0.000000,60.014000,5616.000000,1.000000,1.400756,1.400870,4811.000000,14.012500,0.000000,65.012500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.446 0 1125 ,92.672222,57.488018,57.715305,121.269997,68.639387,22.298000,3.007000,-102.699997,-41.700001,-43.299999,0.000000,25.102925,8.340893,57.827293,185.989513,294.048857,35.442225,6.088522,152.277374,3.044000,22.553000,0.000000,0.000000,120.300003,120.000000,119.699997,68.900002,64.266665,62.866666,0,1,0,0,0,68.798,47.898,68.409,48.479
02/19/2025,13:40:03.207,452.50,4815.20,241.320000,23.278000,5617.000000,6010.600000,0.000000,60.016000,5617.000000,1.000000,1.400292,1.400506,4814.000000,14.012500,0.000000,64.975000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.446 0 1133 ,92.744444,57.488905,57.718163,121.249997,68.639387,22.447000,3.008000,-102.300003,-41.900002,-43.099998,0.000000,25.063982,8.341099,57.802105,187.232428,295.289661,35.590983,6.090781,152.277420,3.039000,22.704000,0.000000,0.000000,120.266668,119.933334,119.666664,69.133331,64.199999,63.266666,0,1,0,0,0,68.798,47.898,68.409,48.479
02/19/2025,13:40:06.208,455.50,4818.20,241.230000,23.271000,5614.000000,6015.200000,0.000000,60.016000,5614.000000,1.000000,1.401401,1.401567,4817.000000,14.012500,0.000000,65.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.445 0 1141 ,92.672222,57.461538,57.734489,121.226667,68.639795,22.596000,3.000000,-101.900002,-42.200001,-42.900002,0.000000,25.033750,8.341166,57.795605,188.470150,296.529434,35.739366,6.089283,152.277649,3.036000,22.854000,0.000000,0.000000,120.233332,120.000000,119.566666,69.000000,64.099998,63.133334,0,1,0,0,0,68.798,47.897,68.409,48.479
02/19/2025,13:40:09.210,458.50,4821.20,241.100000,23.258000,5608.000000,6019.900000,0.000000,60.018000,5608.000000,1.000000,1.400335,1.400912,4820.000000,14.012500,0.000000,65.087500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 1148 ,92.716666,57.426035,57.758163,121.189997,68.643470,22.745000,2.994000,-101.400002,-42.400002,-42.700001,0.000000,24.995591,8.340919,57.827572,189.715995,297.775279,35.888727,6.090124,152.277725,3.031000,23.005000,0.000000,0.000000,120.233332,120.000000,119.500000,69.033333,63.966666,63.566667,0,1,0,0,0,68.798,47.897,68.409,48.479
02/19/2025,13:40:12.211,461.50,4824.20,241.190000,23.266000,5611.000000,6024.600000,0.000000,60.012000,5611.000000,1.000000,1.400756,1.401012,4823.000000,14.012500,0.000000,65.112500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.671 0 1155 ,92.772222,57.406509,57.775307,121.169998,68.647552,22.893000,2.996000,-100.900002,-42.599998,-42.500000,0.000000,24.949518,8.340735,57.846470,190.956223,299.013502,36.037182,6.090465,152.277893,3.025000,23.155000,0.000000,0.000000,120.166664,120.000000,119.500000,69.266668,64.099998,63.600000,0,1,0,0,0,68.798,47.897,68.409,48.479
02/19/2025,13:40:15.212,464.50,4827.21,241.340000,23.280000,5618.000000,6029.300000,0.000000,60.016000,5618.000000,1.000000,1.400687,1.401177,4826.000000,14.012500,0.000000,65.062500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.446 0 1164 ,92.733333,57.383580,57.778980,121.169998,68.650002,23.043000,2.993000,-100.400002,-42.799999,-42.200001,0.000000,24.953148,8.340811,57.839790,192.202903,300.260167,36.186893,6.089243,152.278503,3.026000,23.306000,0.000000,0.000000,120.099998,119.900002,119.500000,69.466667,64.399999,63.033334,0,1,0,0,0,68.798,47.897,68.409,48.479
02/19/2025,13:40:18.212,467.50,4830.21,241.280000,23.276000,5616.000000,6033.900000,0.000000,60.016000,5616.000000,1.000000,1.400584,1.400986,4829.000000,14.012500,0.000000,65.100000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 1171 ,92.816668,57.363905,57.773266,121.156667,68.650002,23.192000,2.992000,-100.300003,-43.099998,-42.000000,0.000000,24.988117,8.340646,57.858109,193.442964,301.502247,36.335810,6.085511,152.279251,3.030000,23.456000,0.000000,0.000000,120.133331,119.866669,119.400002,69.266668,64.700002,63.533334,0,1,0,0,0,68.798,47.897,68.409,48.479
02/19/2025,13:40:21.214,470.50,4833.21,241.270000,23.276000,5616.000000,6038.600000,0.000000,60.013000,5616.000000,1.000000,1.400498,1.400796,4832.000000,14.012500,0.000000,65.137500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.445 0 1179 ,92.833333,57.321154,57.764286,121.123332,68.650002,23.340000,2.991000,-100.199997,-43.299999,-41.799999,0.000000,24.960450,8.340702,57.846695,194.679851,302.739165,36.484109,6.091393,152.279922,3.027000,23.606000,0.000000,0.000000,120.099998,119.833336,119.266668,69.199997,64.933334,63.666667,0,1,0,0,0,68.798,47.897,68.409,48.478
02/19/2025,13:40:24.213,473.50,4836.21,241.190000,23.268000,5612.000000,6043.300000,0.000000,60.015000,5612.000000,1.000000,1.398745,1.398690,4835.000000,14.012500,0.000000,65.125000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 1186 ,92.672222,57.282100,57.750612,121.103333,68.650002,23.489000,2.993000,-100.099998,-43.400002,-41.599998,0.000000,24.919497,8.340562,57.809204,195.922721,303.982065,36.632882,6.088956,152.280930,3.022000,23.757000,0.000000,0.000000,120.099998,119.766668,119.266668,69.000000,64.533333,63.366666,0,1,0,0,0,68.798,47.896,68.409,48.478
02/19/2025,13:40:27.214,476.50,4839.21,241.270000,23.274000,5615.000000,6048.000000,0.000000,60.013000,5615.000000,1.000000,1.399545,1.400050,4838.000000,14.012500,0.000000,65.125000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 1194 ,92.688888,57.262870,57.726735,121.056666,68.650002,23.638000,2.992000,-100.000000,-43.500000,-41.500000,0.000000,24.939976,8.340483,57.788303,197.167397,305.224631,36.782111,6.089928,152.281509,3.024000,23.907000,0.000000,0.000000,120.099998,119.733332,119.199997,68.366666,64.800001,63.933333,0,1,0,0,0,68.798,47.896,68.409,48.478
02/19/2025,13:40:30.214,479.50,4842.21,241.130000,23.261000,5609.000000,6052.700000,0.000000,60.009000,5609.000000,1.000000,1.399639,1.400199,4841.000000,14.012500,0.000000,65.125000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 1202 ,92.444444,57.250444,57.691224,121.010002,68.650002,23.787000,2.994000,-100.000000,-43.400002,-41.400002,0.000000,24.998494,8.340733,57.754490,198.409583,306.468867,36.931290,6.093237,152.281219,3.031000,24.058000,0.000000,0.000000,120.033333,119.666664,119.199997,67.766668,64.699999,63.300001,0,1,0,0,0,68.798,47.896,68.409,48.478
02/19/2025,13:40:33.214,482.50,4845.21,241.290000,23.277000,5617.000000,6057.300000,0.000000,60.009000,5617.000000,1.000000,1.400438,1.400804,4844.000000,14.012500,0.000000,65.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 1209 ,92.549999,57.265532,57.649387,121.016668,68.649593,23.935000,2.991000,-99.900002,-43.500000,-41.500000,0.000000,24.989019,8.340878,57.737312,199.643449,307.702718,37.078967,6.089632,152.280930,3.030000,24.207000,0.000000,0.000000,120.000000,119.633331,119.199997,67.633331,65.233335,63.600000,0,1,0,0,0,68.798,47.896,68.409,48.478
02/19/2025,13:40:36.214,485.50,4848.21,241.260000,23.275000,5615.000000,6062.000000,0.000000,60.004000,5615.000000,1.000000,1.401031,1.401103,4847.000000,14.012500,0.000000,65.237500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.445 0 1217 ,92.427777,57.271745,57.605306,120.996666,68.648369,24.083000,2.987000,-99.900002,-43.500000,-41.400002,0.000000,24.892187,8.340983,57.725616,200.877270,308.936599,37.227155,6.087713,152.281174,3.018000,24.357000,0.000000,0.000000,120.000000,119.599998,119.199997,67.599998,64.933334,63.233334,0,1,0,0,0,68.798,47.896,68.409,48.478
02/19/2025,13:40:39.215,488.50,4851.21,241.480000,23.295000,5625.000000,6066.700000,0.000000,60.004000,5625.000000,1.000000,1.400987,1.401275,4850.000000,14.012500,0.000000,65.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 1224 ,92.522221,57.279290,57.570205,120.976667,68.647144,24.233000,2.990000,-99.900002,-43.500000,-41.400002,0.000000,24.852775,8.340942,57.727802,202.126349,310.185663,37.376654,6.088407,152.281082,3.013000,24.508000,0.000000,0.000000,119.966667,119.566666,119.199997,67.633331,65.166667,63.600000,0,1,0,0,0,68.798,47.895,68.409,48.478
02/19/2025,13:40:42.215,491.50,4854.21,241.450000,23.293000,5624.000000,6071.400000,0.000000,60.001000,5624.000000,1.000000,1.400550,1.400787,4853.000000,14.012500,0.000000,65.200000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 1231 ,92.561111,57.286095,57.555103,120.950002,68.648369,24.382000,2.988000,-100.099998,-43.500000,-41.400002,0.000000,24.949553,8.341229,57.693050,203.371420,311.430719,37.526167,6.090976,152.280563,3.025000,24.659000,0.000000,0.000000,119.933334,119.500000,119.133331,67.699999,65.533333,63.566667,0,1,0,0,0,68.798,47.895,68.409,48.478
02/19/2025,13:40:45.217,494.50,4857.21,241.560000,23.300000,5628.000000,6076.100000,0.000000,59.999000,5628.000000,1.000000,1.399914,1.400646,4856.000000,14.012500,0.000000,65.100000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.446 0 1239 ,92.555556,57.297485,57.554287,120.933334,68.649593,24.533000,3.003000,-100.000000,-43.500000,-41.500000,0.000000,25.070157,8.341538,57.652874,204.636046,312.693295,37.677533,6.091958,152.280029,3.040000,24.812000,0.000000,0.000000,119.933334,119.500000,119.133331,67.333333,65.766668,63.666667,0,1,0,0,0,68.798,47.895,68.409,48.478
02/19/2025,13:40:48.218,497.50,4860.21,241.440000,23.291000,5623.000000,6080.800000,0.000000,59.999000,5623.000000,1.000000,1.400069,1.400348,4859.000000,14.012500,0.000000,65.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.445 0 1247 ,92.416667,57.345710,57.557552,120.913333,68.651838,24.682000,3.009000,-99.900002,-43.500000,-41.500000,0.001000,25.116376,8.341453,57.667019,205.869244,313.928543,37.825608,6.090644,152.279526,3.045000,24.962000,0.000000,0.000000,119.900002,119.466667,118.966667,67.099998,65.600001,63.466667,0,1,0,0,0,68.798,47.895,68.409,48.478
02/19/2025,13:40:51.219,501.50,4863.21,241.400000,23.287000,5621.000000,6085.400000,0.000000,59.996000,5621.000000,1.000000,1.400352,1.401077,4862.000000,14.012500,0.000000,65.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.251 0 1255 ,92.272224,57.376479,57.567348,120.870003,68.655512,24.829000,2.998000,-99.900002,-43.500000,-41.400002,0.000000,25.054057,8.341192,57.696388,207.098692,315.158051,37.973018,6.086710,152.280151,3.038000,25.110000,0.000000,0.000000,119.866669,119.400002,118.866669,66.933334,65.266668,63.300001,0,1,0,0,0,68.798,47.895,68.409,48.478
02/19/2025,13:40:54.219,504.50,4866.21,241.360000,23.285000,5620.000000,6090.900000,0.000000,59.995000,5620.000000,1.000000,1.400558,1.400812,4865.000000,14.012500,0.000000,65.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.445 0 1261 ,92.205556,57.382988,57.588163,120.839999,68.659797,24.989000,3.000000,-99.900002,-43.500000,-41.299999,0.000000,24.960465,8.341198,57.698582,208.435359,316.492562,38.133004,6.088338,152.280060,3.026000,25.272000,0.000000,0.000000,119.800003,119.366669,118.299998,66.933334,65.566666,63.266668,0,1,0,0,0,68.798,47.895,68.409,48.478
02/19/2025,13:40:57.219,507.50,4869.21,241.470000,23.294000,5625.000000,6094.800000,0.000000,59.995000,5625.000000,1.000000,1.400489,1.400919,4868.000000,14.012500,0.000000,65.175000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.501 0 1269 ,91.972222,57.384763,57.612244,120.813334,68.659797,25.129000,2.992000,-100.199997,-43.500000,-41.500000,0.000000,24.952378,8.340962,57.724861,209.600251,317.657485,38.272668,6.088032,152.279724,3.025000,25.413000,0.000000,0.000000,119.733332,119.300003,116.299998,67.000000,65.900002,63.600000,0,1,0,0,0,68.798,47.895,68.409,48.478
02/19/2025,13:41:00.219,510.50,4872.21,241.420000,23.289000,5622.000000,6099.500000,0.000000,59.997000,5622.000000,1.000000,1.399717,1.399925,4871.000000,14.012500,0.000000,65.212500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 1277 ,91.827777,57.380621,57.629795,120.800003,68.662246,25.278000,2.993000,-100.199997,-43.400002,-41.599998,0.000000,24.992974,8.341099,57.706112,210.843470,318.900719,38.421467,6.093175,152.278839,3.030000,25.564000,0.000000,0.000000,119.699997,119.199997,115.533335,67.199999,65.666669,63.666665,0,1,0,0,0,68.799,47.895,68.409,48.478
02/19/2025,13:41:03.218,513.50,4875.21,241.430000,23.289000,5623.000000,6104.200000,0.000000,59.996000,5623.000000,1.000000,1.399888,1.400116,4874.000000,14.012500,0.000000,65.075000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 1284 ,91.961110,57.405769,57.635918,120.779999,68.665307,25.427000,3.005000,-100.099998,-43.299999,-41.799999,0.000000,25.034446,8.341527,57.717598,212.088890,320.148204,38.571273,6.091827,152.277832,3.035000,25.715000,0.000000,0.000000,119.699997,119.199997,115.533333,67.333336,65.500000,64.500000,0,1,0,0,0,68.799,47.894,68.409,48.477
02/19/2025,13:41:06.219,516.50,4878.21,241.390000,23.287000,5621.000000,6108.900000,0.000000,59.997000,5621.000000,1.000000,1.400180,1.400348,4877.000000,14.012500,0.000000,65.175000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 1291 ,91.922221,57.410651,57.639999,120.779999,68.667144,25.575000,2.993000,-100.199997,-43.299999,-41.799999,0.000000,25.026726,8.341415,57.737247,213.323910,321.381113,38.719067,6.085412,152.278152,3.034000,25.865000,0.000000,0.000000,119.699997,119.199997,116.233332,67.333336,65.300001,63.766665,0,1,0,0,0,68.799,47.894,68.409,48.477
02/19/2025,13:41:09.220,519.50,4881.21,241.390000,23.285000,5621.000000,6113.600000,0.000000,59.995000,5621.000000,1.000000,1.400515,1.400638,4880.000000,14.012500,0.000000,65.212500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.754 0 1297 ,91.944444,57.402663,57.652040,120.773333,68.666531,25.725000,2.997000,-100.300003,-43.200001,-41.900002,0.000000,24.982296,8.341439,57.730564,214.574370,322.633730,38.868990,6.088827,152.278519,3.029000,26.016000,0.000000,0.000000,119.633331,119.199997,116.233332,67.433334,65.633334,63.533333,0,1,0,0,0,68.799,47.894,68.409,48.477
02/19/2025,13:41:12.221,522.50,4884.21,241.380000,23.285000,5620.000000,6118.200000,0.000000,59.995000,5620.000000,1.000000,1.401718,1.401690,4883.000000,14.012500,0.000000,65.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 1305 ,91.877778,57.383580,57.679387,120.753334,68.669593,25.874000,2.995000,-100.199997,-43.000000,-42.099998,0.001000,24.939362,8.341412,57.733574,215.814340,323.871559,39.017635,6.088850,152.278870,3.024000,26.166000,0.000000,0.000000,119.566666,119.166664,115.300001,67.633331,65.800003,63.800001,0,1,0,0,0,68.799,47.894,68.409,48.477
02/19/2025,13:41:15.222,525.50,4887.22,241.330000,23.281000,5618.000000,6122.900000,0.000000,59.995000,5618.000000,1.000000,1.401014,1.401111,4886.000000,14.012500,0.000000,65.200000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 1313 ,91.500001,57.341420,57.710204,120.719999,68.672654,26.023000,2.994000,-100.400002,-42.900002,-42.200001,0.000000,24.985342,8.341553,57.714733,217.061187,325.120501,39.167118,6.092851,152.279480,3.029000,26.317000,0.000000,0.000000,119.500000,119.000000,113.300001,67.800003,65.700002,63.700001,0,1,0,0,0,68.799,47.894,68.409,48.477
02/19/2025,13:41:18.223,528.50,4890.22,241.340000,23.281000,5619.000000,6127.600000,0.000000,59.995000,5619.000000,1.000000,1.401529,1.401674,4889.000000,14.012500,0.000000,65.225000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.499 0 1321 ,91.294445,57.344527,57.725306,120.699999,68.672654,26.172000,2.996000,-100.800003,-42.700001,-42.299999,0.000000,25.010016,8.341234,57.757526,218.304224,326.363583,39.316388,6.090399,152.279724,3.032000,26.468000,0.000000,0.000000,119.466667,118.966667,111.899999,68.033333,65.933334,63.466667,0,1,0,0,0,68.799,47.894,68.409,48.477
02/19/2025,13:41:21.224,531.50,4893.22,241.410000,23.287000,5622.000000,6132.300000,0.000000,59.998000,5622.000000,1.000000,1.400910,1.401268,4892.000000,14.012500,0.000000,65.087500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 1328 ,90.766666,57.336686,57.718163,120.673335,68.672041,26.322000,3.003000,-101.000000,-42.599998,-42.500000,0.000000,25.025798,8.341569,57.714523,219.553151,327.612465,39.466114,6.091485,152.279968,3.034000,26.619000,0.000000,0.000000,119.466667,118.966667,108.633334,68.099998,66.099998,63.333332,0,1,0,0,0,68.799,47.893,68.409,48.477
02/19/2025,13:41:24.224,534.50,4896.22,241.370000,23.282000,5620.000000,6137.000000,0.000000,59.997000,5620.000000,1.000000,1.400052,1.400215,4895.000000,14.012500,0.000000,65.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.445 0 1336 ,90.633334,57.351479,57.697551,120.646667,68.675715,26.472000,3.002000,-101.199997,-42.599998,-42.599998,0.000000,25.049580,8.341631,57.697224,220.805039,328.862288,39.615943,6.088715,152.280411,3.037000,26.771000,0.000000,0.000000,119.366669,118.900002,108.266665,67.900002,65.899999,63.466667,0,1,0,0,0,68.799,47.893,68.409,48.477
02/19/2025,13:41:27.224,537.50,4899.22,241.180000,23.266000,5611.000000,6141.600000,0.000000,59.997000,5611.000000,1.000000,1.399854,1.400448,4898.000000,14.012500,0.000000,65.125000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.446 0 1343 ,89.855556,57.365533,57.673061,120.603333,68.679388,26.621000,3.003000,-101.400002,-42.400002,-42.700001,0.000000,25.064936,8.341627,57.697701,222.048075,330.107404,39.764955,6.087922,152.280258,3.039000,26.921000,0.000000,0.000000,119.300003,118.900002,104.266665,67.766668,65.100001,63.799999,0,1,0,0,0,68.799,47.893,68.409,48.476
02/19/2025,13:41:30.225,540.50,4902.22,241.240000,23.271000,5614.000000,6146.300000,0.000000,59.994000,5614.000000,1.000000,1.400413,1.400473,4901.000000,14.012500,0.000000,65.112500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.501 0 1350 ,88.711111,57.358136,57.653265,120.583331,68.680000,26.771000,3.008000,-101.500000,-42.200001,-42.799999,0.000000,25.078998,8.341126,57.760319,223.297837,331.357166,39.915030,6.087121,152.279922,3.041000,27.072000,0.000000,0.000000,119.266668,118.900002,97.566666,67.433334,65.633334,63.466666,0,1,0,0,0,68.799,47.893,68.409,48.476
02/19/2025,13:41:33.227,543.50,4905.22,241.220000,23.268000,5613.000000,6151.000000,0.000000,59.994000,5613.000000,1.000000,1.400550,1.401086,4904.000000,14.012500,0.000000,65.100000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 1358 ,88.327778,57.375592,57.637959,120.570000,68.680000,26.920000,3.005000,-102.000000,-42.200001,-43.000000,0.000000,25.075249,8.341441,57.719292,224.541679,332.598943,40.063902,6.088919,152.279633,3.040000,27.223000,0.000000,0.000000,119.300003,118.833336,94.199999,67.099998,66.099998,64.433332,0,1,0,0,0,68.799,47.893,68.409,48.476
02/19/2025,13:41:36.228,546.50,4908.22,241.370000,23.284000,5620.000000,6155.700000,0.000000,59.992000,5620.000000,1.000000,1.400704,1.401251,4907.000000,14.012500,0.000000,65.125000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 1366 ,87.777778,57.405769,57.626938,120.536667,68.680000,27.069000,3.000000,-102.300003,-42.000000,-43.200001,0.000000,25.060014,8.341200,57.752903,225.783485,333.840719,40.212766,6.085636,152.278778,3.038000,27.373000,0.000000,0.000000,119.266668,118.833336,91.500000,67.000000,66.199999,63.866665,0,1,0,0,0,68.799,47.892,68.409,48.476
02/19/2025,13:41:39.227,549.50,4911.22,241.350000,23.283000,5619.000000,6160.400000,0.000000,59.995000,5619.000000,1.000000,1.400636,1.400746,4910.000000,14.012500,0.000000,65.200000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 1374 ,87.338888,57.427811,57.625305,120.469999,68.680000,27.218000,2.998000,-102.599998,-41.799999,-43.299999,0.000000,24.996287,8.341345,57.732819,227.023819,335.081068,40.361475,6.097173,152.277954,3.030000,27.523000,0.000000,0.000000,119.233332,118.800003,89.433332,67.166664,65.566666,63.833333,0,1,0,0,0,68.799,47.892,68.409,48.476
02/19/2025,13:41:42.228,552.50,4914.22,241.340000,23.280000,5619.000000,6165.000000,0.000000,59.997000,5619.000000,1.000000,1.400816,1.401052,4913.000000,14.012500,0.000000,65.137500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.501 0 1381 ,86.877777,57.450296,57.634285,120.436666,68.683061,27.367000,3.000000,-102.699997,-41.700001,-43.299999,0.000000,24.956910,8.341508,57.753941,228.273384,336.330618,40.511277,6.096384,152.277145,3.026000,27.675000,0.000000,0.000000,119.199997,118.766668,86.933334,67.166664,65.566666,63.633333,0,1,0,0,0,68.799,47.892,68.409,48.476
02/19/2025,13:41:45.228,555.50,4917.22,241.260000,23.271000,5614.000000,6169.700000,0.000000,60.002000,5614.000000,1.000000,1.401143,1.401393,4916.000000,14.012500,0.000000,65.087500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 1389 ,86.572222,57.463314,57.654285,120.389999,68.687347,27.517000,3.003000,-103.000000,-41.599998,-43.299999,0.000000,25.053649,8.341589,57.759335,229.526593,337.583842,40.661504,6.087696,152.276810,3.037000,27.826000,0.000000,0.000000,119.133331,118.733332,85.300001,67.033333,65.800001,63.433333,0,1,0,0,0,68.799,47.892,68.409,48.476
02/19/2025,13:41:48.229,558.50,4920.22,241.340000,23.279000,5618.000000,6174.400000,0.000000,60.007000,5618.000000,1.000000,1.401263,1.401923,4919.000000,14.012500,0.000000,65.050000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 1397 ,86.166666,57.485207,57.687959,120.353333,68.690408,27.668000,3.010000,-102.900002,-41.700001,-43.299999,0.000000,25.170469,8.341500,57.775440,230.781092,338.840406,40.811902,6.089348,152.276703,3.051000,27.978000,0.000000,0.000000,119.066666,118.633331,82.833333,66.966667,66.166664,63.333332,0,1,0,0,0,68.799,47.892,68.409,48.475
02/19/2025,13:41:51.228,561.50,4923.22,241.140000,23.261000,5609.000000,6179.100000,0.000000,60.008000,5609.000000,1.000000,1.401401,1.401302,4922.000000,14.012500,0.000000,65.025000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.254 0 1405 ,85.644445,57.491568,57.729592,120.319997,68.693469,27.817000,3.010000,-102.599998,-41.700001,-43.299999,0.000000,25.160761,8.341147,57.821156,232.023673,340.080907,40.960618,6.087128,152.277130,3.050000,28.129000,0.000000,0.000000,119.000000,118.400002,79.433334,66.966667,66.366669,63.699999,0,1,0,0,0,68.800,47.891,68.409,48.475
02/19/2025,13:41:54.231,564.50,4926.22,241.290000,23.275000,5616.000000,6183.800000,0.000000,60.015000,5616.000000,1.000000,1.400301,1.400680,4925.000000,14.012500,0.000000,65.087500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 1412 ,85.216667,57.476184,57.767756,120.266668,68.694694,27.966000,3.008000,-102.300003,-41.900002,-43.200001,0.000000,25.064354,8.340826,57.860439,233.268835,341.326114,41.109904,6.089195,152.278214,3.039000,28.279000,0.000000,0.000000,119.000000,118.300003,77.133334,66.933334,66.466667,63.466666,0,1,0,0,0,68.800,47.891,68.409,48.475
02/19/2025,13:41:57.231,567.50,4929.22,241.260000,23.272000,5615.000000,6188.400000,0.000000,60.017000,5615.000000,1.000000,1.400009,1.400854,4928.000000,14.012500,0.000000,65.087500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 1419 ,84.955555,57.476036,57.794083,120.253334,68.696530,28.116000,3.006000,-101.800003,-42.099998,-42.900002,0.000000,25.010167,8.340905,57.846611,234.516380,342.573629,41.259725,6.093575,152.278488,3.032000,28.430000,0.000000,0.000000,119.133331,118.233332,75.333333,67.000000,66.566666,63.466666,0,1,0,0,0,68.800,47.891,68.409,48.475
02/19/2025,13:42:00.230,570.50,4932.22,241.260000,23.272000,5615.000000,6193.100000,0.000000,60.020000,5615.000000,1.000000,1.400180,1.400356,4931.000000,14.012500,0.000000,65.137500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 1427 ,84.611112,57.471894,57.804287,120.246666,68.697142,28.265000,2.999000,-101.300003,-42.400002,-42.700001,0.000000,25.048735,8.341011,57.838024,235.760358,343.817622,41.408612,6.088002,152.277969,3.037000,28.581000,0.000000,0.000000,118.966667,118.099998,73.366669,67.000000,66.800003,63.433333,0,1,0,0,0,68.800,47.891,68.409,48.475
