FILENAME:,TR_AWP25WS10441_Lab_ID_25WS1753_Model_GE50S08BAY_Date_02_19_2025_Time_12_191st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
02/19/2025,13:42:03.232,573.50,4935.23,241.120000,23.259000,5608.000000,6197.800000,0.000000,60.021000,5608.000000,1.000000,1.400705,1.401170,4934.000000,14.012500,0.000000,65.075000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.305 0 1435 ,84.383333,57.458136,57.794899,120.233332,68.698367,28.421000,3.004000,-100.500000,-42.799999,-42.299999,0.000000,25.079994,8.340871,57.852509,237.057991,345.117305,41.564684,6.086485,152.277069,3.040000,28.738000,0.000000,0.000000,119.000000,118.066666,71.533333,67.133334,66.866669,63.699999,0,1,0,0,0,68.800,47.891,68.409,48.475
02/19/2025,13:42:06.232,576.50,4938.22,241.110000,23.259000,5608.000000,6202.500000,0.000000,60.020000,5608.000000,1.000000,1.400361,1.400688,4937.000000,14.012500,0.000000,65.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.699 0 1441 ,84.300000,57.470562,57.766327,120.233332,68.698367,28.563000,3.000000,-100.099998,-43.099998,-42.000000,0.000000,25.034208,8.340889,57.856384,238.250682,346.307916,41.707422,6.092279,152.276886,3.035000,28.883000,0.000000,0.000000,118.966667,118.099998,70.666667,67.333336,67.099998,63.633334,0,1,0,0,0,68.800,47.890,68.409,48.474
02/19/2025,13:42:09.232,579.50,4941.22,241.130000,23.260000,5609.000000,6207.100000,0.000000,60.022000,5609.000000,1.000000,1.400215,1.400572,4940.000000,14.012500,0.000000,65.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 1449 ,84.233333,57.452515,57.745918,120.199999,68.702040,28.711000,2.992000,-100.300003,-43.299999,-41.700001,0.000000,24.957922,8.341166,57.818718,239.483030,347.540309,41.855178,6.092384,152.277359,3.026000,29.032000,0.000000,0.000000,118.900002,118.066666,70.366666,67.266668,67.000000,63.799999,0,1,0,0,0,68.800,47.890,68.409,48.474
02/19/2025,13:42:12.231,582.50,4944.22,241.190000,23.266000,5612.000000,6211.800000,0.000000,60.018000,5612.000000,1.000000,1.400241,1.400390,4943.000000,14.012500,0.000000,65.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 1457 ,84.000000,57.418639,57.751225,120.146667,68.707550,28.861000,2.995000,-100.099998,-43.500000,-41.500000,0.000000,24.921432,8.340905,57.853394,240.732185,348.789434,42.004935,6.089293,152.277542,3.021000,29.183000,0.000000,0.000000,118.833336,118.066666,69.966667,67.000000,66.566666,63.566666,0,1,0,0,0,68.800,47.890,68.409,48.474
02/19/2025,13:42:15.231,585.50,4947.22,241.270000,23.274000,5615.000000,6216.500000,0.000000,60.021000,5615.000000,1.000000,1.401306,1.401335,4946.000000,14.012500,0.000000,65.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.251 0 1464 ,84.022222,57.384467,57.770000,120.086667,68.709999,29.010000,2.994000,-100.000000,-43.500000,-41.500000,0.000000,24.975994,8.341148,57.820595,241.980429,350.037678,42.154592,6.091293,152.277786,3.028000,29.334000,0.000000,0.000000,118.800003,118.099998,70.166664,67.166664,66.100001,63.799999,0,1,0,0,0,68.800,47.890,68.409,48.474
02/19/2025,13:42:18.231,588.50,4950.22,241.180000,23.266000,5611.000000,6221.200000,0.000000,60.022000,5611.000000,1.000000,1.401186,1.401070,4949.000000,14.012500,0.000000,65.137500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.445 0 1471 ,83.950000,57.362426,57.782246,120.036667,68.709999,29.160000,2.997000,-100.400002,-43.400002,-41.400002,0.000000,25.036738,8.341231,57.808765,243.226441,351.283705,42.303969,6.090837,152.278564,3.035000,29.485000,0.000000,0.000000,118.733332,118.099998,69.900002,66.933334,66.333333,63.699999,0,1,0,0,0,68.800,47.889,68.409,48.474
02/19/2025,13:42:21.232,591.50,4953.22,241.220000,23.268000,5613.000000,6225.900000,0.000000,60.022000,5613.000000,1.000000,1.401238,1.401335,4952.000000,14.012500,0.000000,65.012500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.304 0 1479 ,83.966666,57.359763,57.780613,120.036667,68.709999,29.315000,3.008000,-101.099998,-43.099998,-41.400002,0.000000,25.070876,8.341479,57.770844,244.522222,352.579501,42.459309,6.092009,152.279404,3.039000,29.642000,0.000000,0.000000,118.699997,118.033333,69.933334,66.866669,66.633331,63.633334,0,1,0,0,0,68.800,47.889,68.409,48.473
02/19/2025,13:42:24.231,594.50,4956.22,241.120000,23.259000,5608.000000,6230.500000,0.000000,60.020000,5608.000000,1.000000,1.400619,1.400921,4955.000000,14.012500,0.000000,65.087500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.446 0 1486 ,83.944444,57.343343,57.768776,120.029999,68.709999,29.459000,3.001000,-101.800003,-42.799999,-41.599998,0.000000,25.067218,8.340747,57.805519,245.719453,353.776702,42.602840,6.085297,152.280533,3.039000,29.787000,0.000000,0.000000,118.699997,117.900002,70.099998,66.766668,66.699997,63.500000,0,1,0,0,0,68.800,47.889,68.409,48.473
02/19/2025,13:42:27.232,597.50,4959.22,241.290000,23.276000,5616.000000,6235.200000,0.000000,60.018000,5616.000000,1.000000,1.400584,1.400680,4958.000000,14.012500,0.000000,65.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.304 0 1494 ,84.033334,57.319970,57.749796,120.016668,68.710816,29.613000,3.000000,-102.300003,-42.500000,-42.000000,0.000000,25.024555,8.340745,57.780426,247.002070,355.061414,42.756871,6.085107,152.280838,3.034000,29.942000,0.000000,0.000000,118.800003,117.900002,69.966667,66.833336,66.733332,63.966665,0,1,0,0,0,68.800,47.889,68.409,48.473
02/19/2025,13:42:30.232,600.50,4962.22,241.140000,23.263000,5610.000000,6239.900000,0.000000,60.018000,5610.000000,1.000000,1.400206,1.400265,4961.000000,14.012500,0.000000,65.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 1501 ,83.900000,57.307101,57.720612,120.003334,68.712040,29.757000,2.998000,-102.800003,-42.200001,-42.200001,0.000000,24.963613,8.340849,57.766701,248.201259,356.258493,42.900398,6.086379,152.280823,3.026000,30.087000,0.000000,0.000000,118.699997,117.766668,69.833336,66.900002,66.699997,63.500000,0,1,0,0,0,68.800,47.888,68.409,48.473
02/19/2025,13:42:33.232,603.50,4965.22,241.180000,23.266000,5611.000000,6244.600000,0.000000,60.018000,5611.000000,1.000000,1.400799,1.401070,4964.000000,14.012500,0.000000,65.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.304 0 1509 ,83.938889,57.296006,57.680204,119.969999,68.712449,29.911000,2.995000,-103.099998,-41.799999,-42.500000,0.000000,24.966257,8.341156,57.727470,249.491316,357.548580,43.055070,6.087843,152.280838,3.026000,30.243000,0.000000,0.000000,118.666664,117.400002,69.733332,66.866669,66.699997,64.266668,0,1,0,0,0,68.800,47.888,68.409,48.472
02/19/2025,13:42:36.233,606.50,4968.23,241.160000,23.264000,5610.000000,6249.200000,0.000000,60.016000,5610.000000,1.000000,1.400662,1.401435,4967.000000,14.012500,0.000000,65.087500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 1516 ,83.899999,57.324704,57.638367,119.910001,68.712449,30.056000,3.001000,-103.699997,-41.599998,-42.799999,0.000000,25.036416,8.341408,57.696743,250.700586,358.759900,43.200283,6.089097,152.280457,3.035000,30.390000,0.000000,0.000000,118.699997,117.533333,69.300001,66.900002,66.733332,64.233332,0,1,0,0,0,68.801,47.888,68.409,48.472
02/19/2025,13:42:39.232,609.50,4971.23,241.220000,23.270000,5613.000000,6253.900000,0.000000,60.015000,5613.000000,1.000000,1.400473,1.400589,4970.000000,14.012500,0.000000,65.100000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.446 0 1523 ,83.733333,57.344823,57.604897,119.870003,68.714490,30.205000,3.000000,-103.699997,-41.500000,-43.000000,0.000000,25.074717,8.341319,57.711288,251.945232,360.002466,43.349246,6.084045,152.279724,3.039000,30.540000,0.000000,0.000000,118.599998,117.266668,68.866666,67.033333,66.866669,63.766666,0,1,0,0,0,68.801,47.887,68.409,48.472
02/19/2025,13:42:42.233,612.50,4974.23,241.250000,23.273000,5615.000000,6258.600000,0.000000,60.016000,5615.000000,1.000000,1.400765,1.400912,4973.000000,14.012500,0.000000,65.212500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.445 0 1531 ,83.655557,57.363018,57.587346,119.833333,68.717756,30.352000,2.995000,-103.800003,-41.500000,-43.200001,0.000000,24.992565,8.340815,57.771221,253.167347,361.224626,43.495772,6.087882,152.279388,3.030000,30.688000,0.000000,0.000000,118.400002,117.333336,68.400002,67.066666,66.833336,63.900000,0,1,0,0,0,68.801,47.887,68.409,48.472
02/19/2025,13:42:45.232,615.50,4977.23,241.270000,23.273000,5615.000000,6263.300000,0.000000,60.018000,5615.000000,1.000000,1.400378,1.400796,4976.000000,14.012500,0.000000,65.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 1538 ,83.677779,57.371746,57.590612,119.746666,68.718164,30.502000,2.997000,-103.599998,-41.400002,-43.299999,0.000000,24.910330,8.340748,57.778984,254.418051,362.475300,43.645718,6.093092,152.279114,3.019000,30.839000,0.000000,0.000000,118.400002,117.333336,68.400002,67.166664,66.800003,63.966666,0,1,0,0,0,68.801,47.887,68.409,48.471
02/19/2025,13:42:48.233,618.50,4980.23,241.120000,23.261000,5609.000000,6267.900000,0.000000,60.019000,5609.000000,1.000000,1.400241,1.400382,4979.000000,14.012500,0.000000,65.175000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 1545 ,83.672222,57.379142,57.609387,119.720001,68.718164,30.659000,2.986000,-103.400002,-41.299999,-43.400002,0.000000,24.928951,8.340901,57.762665,255.730942,363.790225,43.803119,6.088974,152.278824,3.022000,30.998000,0.000000,0.000000,118.400002,117.233332,68.433334,67.199997,66.933334,63.833333,0,1,0,0,0,68.801,47.886,68.409,48.471
02/19/2025,13:42:51.233,621.50,4983.23,241.140000,23.259000,5609.000000,6272.600000,0.000000,60.016000,5609.000000,1.000000,1.400877,1.401053,4982.000000,14.012500,0.000000,65.087500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 1554 ,83.661111,57.382249,57.633061,119.713333,68.717756,30.803000,3.006000,-103.099998,-41.599998,-43.299999,0.000000,25.036016,8.340903,57.756783,256.929296,364.986575,43.946806,6.094227,152.278503,3.035000,31.143000,0.000000,0.000000,118.400002,117.199997,68.333336,67.199997,67.033333,63.799999,0,1,0,0,0,68.801,47.886,68.409,48.471
02/19/2025,13:42:54.233,624.50,4986.23,241.120000,23.258000,5608.000000,6277.300000,0.000000,60.018000,5608.000000,1.000000,1.401023,1.401294,4985.000000,14.012500,0.000000,64.925000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 1561 ,83.716667,57.422189,57.652245,119.706665,68.717756,30.952000,3.018000,-102.599998,-41.799999,-43.299999,0.000000,25.166402,8.341172,57.749825,258.176477,366.233726,44.096316,6.088658,152.278030,3.050000,31.294000,0.000000,0.000000,118.366669,117.066666,68.433334,67.300003,67.133331,64.000001,0,1,0,0,0,68.801,47.886,68.409,48.471
02/19/2025,13:42:57.233,627.50,4989.23,241.150000,23.263000,5610.000000,6282.000000,0.000000,60.018000,5610.000000,1.000000,1.401625,1.402281,4988.000000,14.012500,0.000000,65.050000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.447 0 1569 ,83.522223,57.449556,57.667959,119.693331,68.720205,31.101000,3.010000,-102.099998,-42.000000,-43.099998,0.000000,25.221044,8.341030,57.765354,259.417919,367.475168,44.244903,6.090477,152.278870,3.057000,31.445000,0.000000,0.000000,118.366669,117.099998,68.400002,67.300003,66.233332,63.733332,0,1,0,0,0,68.801,47.885,68.409,48.470
02/19/2025,13:43:00.232,630.50,4992.23,241.040000,23.253000,5605.000000,6286.600000,0.000000,60.015000,5605.000000,1.000000,1.400722,1.401095,4991.000000,14.012500,0.000000,65.050000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.445 0 1576 ,83.588889,57.454734,57.686326,119.646667,68.722247,31.250000,3.013000,-101.599998,-42.299999,-42.799999,0.000000,25.123440,8.340897,57.782734,260.657692,368.714910,44.393540,6.092000,152.279068,3.045000,31.595000,0.000000,0.000000,118.266668,117.099998,68.333336,67.400002,66.699997,63.733332,0,1,0,0,0,68.801,47.885,68.409,48.470
02/19/2025,13:43:03.235,633.50,4995.23,241.100000,23.258000,5608.000000,6291.300000,0.000000,60.017000,5608.000000,1.000000,1.400507,1.400747,4994.000000,14.012500,0.000000,65.062500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.255 0 1584 ,83.627778,57.436538,57.706122,119.620000,68.721430,31.399000,2.999000,-101.000000,-42.599998,-42.500000,0.000000,24.987886,8.340909,57.780479,261.898162,369.957446,44.542757,6.087769,152.279297,3.029000,31.745000,0.000000,0.000000,118.233332,116.800003,68.500000,67.566666,66.533333,64.133334,0,1,0,0,0,68.801,47.885,68.409,48.470
02/19/2025,13:43:06.235,636.50,4998.23,241.110000,23.259000,5608.000000,6296.000000,0.000000,60.017000,5608.000000,1.000000,1.400791,1.401228,4997.000000,14.012500,0.000000,65.250000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.445 0 1591 ,83.638888,57.430325,57.717346,119.560000,68.721838,31.547000,2.987000,-100.400002,-42.900002,-42.200001,0.001000,24.920495,8.341013,57.768764,263.131436,371.190750,44.690619,6.090131,152.278915,3.021000,31.894000,0.000000,0.000000,118.266668,116.666664,68.599998,67.533333,66.566666,64.200001,0,1,0,0,0,68.801,47.885,68.409,48.470
02/19/2025,13:43:09.236,639.50,5001.23,240.870000,23.236000,5597.000000,6300.600000,0.000000,60.016000,5597.000000,1.000000,1.400585,1.400963,5000.000000,14.012500,0.000000,65.137500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.445 0 1599 ,83.616667,57.446154,57.713061,119.540001,68.726329,31.697000,2.996000,-100.099998,-43.099998,-42.000000,0.000000,24.930173,8.341260,57.797241,264.384782,372.442061,44.840634,6.093082,152.276978,3.022000,32.045000,0.000000,0.000000,118.166664,116.599998,68.300001,67.466667,66.933334,64.233335,0,1,0,0,0,68.801,47.884,68.409,48.469
02/19/2025,13:43:12.237,642.50,5004.23,240.960000,23.245000,5601.000000,6305.300000,0.000000,60.017000,5601.000000,1.000000,1.399957,1.400564,5003.000000,14.012500,0.000000,65.175000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.304 0 1607 ,83.516666,57.447781,57.697755,119.509997,68.729595,31.851000,2.990000,-99.900002,-43.299999,-41.599998,0.000000,24.966537,8.341238,57.841934,265.669494,373.728808,44.994896,6.088547,152.276215,3.026000,32.201000,0.000000,0.000000,118.199999,116.566666,68.033333,67.500000,67.066666,63.733332,0,1,0,0,0,68.801,47.884,68.409,48.469
02/19/2025,13:43:15.237,645.50,5007.23,240.780000,23.226000,5592.000000,6310.000000,0.000000,60.015000,5592.000000,1.000000,1.400715,1.401196,5006.000000,14.012500,0.000000,65.100000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.251 0 1614 ,83.500000,57.454290,57.690000,119.476667,68.728779,31.995000,2.998000,-100.099998,-43.400002,-41.500000,0.000000,25.016129,8.341483,57.810089,266.876138,374.933387,45.139308,6.091063,152.276459,3.032000,32.347000,0.000000,0.000000,118.133331,116.633331,67.833336,67.433334,67.133331,63.833333,0,1,0,0,0,68.801,47.884,68.409,48.469
02/19/2025,13:43:18.239,648.50,5010.23,240.850000,23.234000,5596.000000,6314.600000,0.000000,60.011000,5596.000000,1.000000,1.400706,1.400913,5009.000000,14.012500,0.000000,65.075000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.188 0 1621 ,83.605555,57.458728,57.711225,119.436666,68.727554,32.145000,3.002000,-99.900002,-43.500000,-41.500000,0.001000,25.043342,8.341191,57.846481,268.126781,376.186064,45.289235,6.090984,152.277206,3.035000,32.498000,0.000000,0.000000,117.933334,116.666664,68.033333,67.500000,67.233332,64.266665,0,1,0,0,0,68.801,47.883,68.409,48.469
02/19/2025,13:43:21.240,651.50,5013.23,240.680000,23.216000,5588.000000,6319.300000,0.000000,60.014000,5588.000000,1.000000,1.400715,1.401030,5012.000000,14.012500,0.000000,65.100000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.446 0 1628 ,83.538889,57.403994,57.762653,119.380002,68.727962,32.296000,3.006000,-99.900002,-43.500000,-41.400002,0.000000,25.061323,8.340876,57.881775,269.379063,377.436404,45.439390,6.092839,152.278717,3.038000,32.649000,0.000000,0.000000,117.866669,116.666664,68.000000,67.466667,66.833333,64.400002,0,1,0,0,0,68.801,47.883,68.409,48.468
02/19/2025,13:43:24.240,654.50,5016.23,240.840000,23.231000,5595.000000,6324.000000,0.000000,60.015000,5595.000000,1.000000,1.401231,1.401262,5015.000000,14.012500,0.000000,64.975000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.249 0 1636 ,83.394444,57.396746,57.808980,119.323334,68.729187,32.446000,3.015000,-100.199997,-43.400002,-41.400002,0.000000,25.120433,8.340947,57.829552,270.633198,378.692512,45.589738,6.089949,152.279526,3.045000,32.801000,0.000000,0.000000,117.766668,116.699997,68.000000,67.466667,66.399999,64.033334,0,1,0,0,0,68.802,47.883,68.409,48.468
02/19/2025,13:43:27.240,657.50,5019.23,240.770000,23.226000,5592.000000,6328.600000,0.000000,60.017000,5592.000000,1.000000,1.400284,1.400631,5018.000000,14.012500,0.000000,65.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.304 0 1644 ,83.422221,57.401479,57.815307,119.276667,68.730003,32.599000,3.010000,-100.800003,-43.299999,-41.200001,0.000000,25.183385,8.340839,57.821480,271.913751,379.973034,45.743267,6.085979,152.280029,3.052000,32.956000,0.000000,0.000000,117.733332,116.533330,68.000000,67.533333,67.000000,63.733332,0,1,0,0,0,68.802,47.882,68.409,48.468
02/19/2025,13:43:30.240,660.50,5022.23,240.870000,23.236000,5597.000000,6333.300000,0.000000,60.012000,5597.000000,1.000000,1.400026,1.400548,5021.000000,14.012500,0.000000,65.112500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 1651 ,83.388888,57.410799,57.781225,119.213333,68.730003,32.743000,3.004000,-100.900002,-43.200001,-41.400002,0.000000,25.094345,8.340816,57.812130,273.115081,381.172330,45.887296,6.088323,152.280075,3.041000,33.101000,0.000000,0.000000,117.699997,116.099998,67.966667,67.433334,67.099998,64.033333,0,1,0,0,0,68.802,47.882,68.409,48.467
02/19/2025,13:43:33.240,663.50,5025.23,240.730000,23.222000,5590.000000,6338.000000,0.000000,60.010000,5590.000000,1.000000,1.400870,1.401113,5024.000000,14.012500,0.000000,65.037500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.495 0 1658 ,83.272221,57.415533,57.732245,119.160004,68.730820,32.893000,3.005000,-101.099998,-43.000000,-41.500000,0.000000,24.980572,8.341482,57.729408,274.358557,382.417871,46.036624,6.088938,152.279587,3.028000,33.251000,0.000000,0.000000,117.766668,115.199997,67.966667,67.433334,67.199997,64.066666,0,1,0,0,0,68.802,47.882,68.410,48.467
02/19/2025,13:43:36.240,666.50,5028.23,240.840000,23.232000,5595.000000,6342.600000,0.000000,60.005000,5595.000000,1.000000,1.400999,1.400972,5027.000000,14.012500,0.000000,65.175000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.304 0 1666 ,83.144444,57.400444,57.688775,119.113335,68.732452,33.047000,2.995000,-101.300003,-42.900002,-41.599998,0.000000,24.957272,8.341264,57.755135,275.645426,383.704800,46.190658,6.090483,152.279175,3.025000,33.407000,0.000000,0.000000,117.766668,114.700002,68.099998,67.566666,67.033333,63.699999,0,1,0,0,0,68.802,47.881,68.410,48.467
02/19/2025,13:43:39.241,669.50,5031.23,240.710000,23.220000,5589.000000,6347.300000,0.000000,60.005000,5589.000000,1.000000,1.400301,1.400856,5030.000000,14.012500,0.000000,65.050000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.447 0 1673 ,82.977777,57.408136,57.660204,119.076668,68.734084,33.193000,3.001000,-101.400002,-42.799999,-41.599998,0.000000,25.038591,8.341534,57.722027,276.861999,384.921313,46.336501,6.094163,152.277603,3.035000,33.554000,0.000000,0.000000,117.699999,114.333333,68.066666,67.633331,66.533333,63.600000,0,1,0,0,0,68.802,47.881,68.410,48.467
02/19/2025,13:43:42.240,672.50,5034.23,240.750000,23.224000,5591.000000,6351.900000,0.000000,60.001000,5591.000000,1.000000,1.400405,1.400498,5033.000000,14.012500,0.000000,64.987500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.445 0 1681 ,83.161111,57.413166,57.649387,119.033335,68.734084,33.342000,3.010000,-101.599998,-42.799999,-41.700001,0.000000,25.128291,8.341948,57.713795,278.111154,386.168403,46.485995,6.090913,152.276917,3.045000,33.705000,0.000000,0.000000,117.599998,114.300001,67.800003,67.633331,67.233332,64.399999,0,1,0,0,0,68.802,47.881,68.410,48.466
02/19/2025,13:43:45.240,675.50,5037.23,240.740000,23.224000,5591.000000,6356.600000,0.000000,59.999000,5591.000000,1.000000,1.400577,1.400806,5036.000000,14.012500,0.000000,65.087500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 1688 ,83.155556,57.423521,57.657347,118.973335,68.732860,33.489000,2.998000,-101.400002,-42.900002,-41.599998,0.000000,25.081109,8.341568,57.764244,279.333193,387.390442,46.632738,6.088670,152.277390,3.040000,33.853000,0.000000,0.000000,117.566666,114.633331,67.800003,67.733335,67.400002,63.799999,0,1,0,0,0,68.802,47.880,68.410,48.466
02/19/2025,13:43:48.241,678.50,5040.23,240.860000,23.234000,5596.000000,6361.300000,0.000000,59.997000,5596.000000,1.000000,1.401179,1.401270,5039.000000,14.012500,0.000000,65.050000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.304 0 1696 ,83.133333,57.448077,57.686735,118.923335,68.734084,33.644000,3.006000,-101.199997,-42.900002,-41.500000,0.001000,25.000143,8.341336,57.789749,280.632511,388.689760,46.788263,6.088354,152.278397,3.030000,34.010000,0.000000,0.000000,117.533333,114.066666,68.066666,67.666664,67.400002,64.066667,0,1,0,0,0,68.802,47.880,68.410,48.466
02/19/2025,13:43:51.241,681.50,5043.23,240.820000,23.232000,5595.000000,6365.900000,0.000000,59.998000,5595.000000,1.000000,1.400482,1.400590,5042.000000,14.012500,0.000000,65.087500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 1703 ,83.194444,57.419527,57.731429,118.883334,68.735309,33.788000,2.994000,-101.000000,-42.900002,-41.500000,0.000000,24.967015,8.341295,57.799892,281.833416,389.890635,46.932467,6.091968,152.279083,3.026000,34.155000,0.000000,0.000000,117.666664,114.133331,68.333336,67.666664,67.433334,63.933332,0,1,0,0,0,68.802,47.880,68.410,48.465
02/19/2025,13:43:54.241,684.50,5046.23,240.800000,23.228000,5593.000000,6370.600000,0.000000,59.998000,5593.000000,1.000000,1.400895,1.400955,5045.000000,14.012500,0.000000,65.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.446 0 1710 ,83.011111,57.400592,57.763266,118.830002,68.733268,33.938000,2.995000,-101.199997,-43.099998,-41.400002,0.000000,25.000252,8.340836,57.849346,283.080628,391.137907,47.082010,6.089179,152.278961,3.030000,34.305000,0.000000,0.000000,117.466667,113.266668,68.366669,67.733332,67.533333,63.699999,0,1,0,0,0,68.802,47.879,68.410,48.465
02/19/2025,13:43:57.242,687.50,5049.23,240.650000,23.215000,5587.000000,6375.200000,0.000000,59.998000,5587.000000,1.000000,1.401292,1.401330,5048.000000,14.012500,0.000000,65.112500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 1717 ,82.933334,57.411095,57.763062,118.816666,68.733676,34.086000,2.998000,-101.000000,-43.099998,-41.400002,0.000000,24.990779,8.341202,57.808346,284.315238,392.372456,47.230013,6.087233,152.278244,3.029000,34.455000,0.000000,0.000000,117.300003,113.199999,68.133331,67.800003,67.500000,63.666665,0,1,0,0,0,68.802,47.879,68.410,48.465
02/19/2025,13:44:00.241,690.50,5052.23,240.820000,23.232000,5595.000000,6379.900000,0.000000,60.000000,5595.000000,1.000000,1.401343,1.401379,5051.000000,14.012500,0.000000,65.112500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 1724 ,82.855555,57.403255,57.741837,118.746666,68.739390,34.234000,2.992000,-100.900002,-43.200001,-41.400002,0.000000,24.980932,8.341502,57.769932,285.550091,393.609405,47.378304,6.087369,152.278336,3.027000,34.604000,0.000000,0.000000,117.400002,112.633331,68.166664,67.833336,67.566666,63.533333,0,1,0,0,0,68.802,47.878,68.410,48.464
02/19/2025,13:44:03.242,693.50,5055.23,240.860000,23.235000,5596.000000,6384.600000,0.000000,60.003000,5596.000000,1.000000,1.400904,1.401146,5054.000000,14.012500,0.000000,65.175000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.304 0 1732 ,82.772222,57.398817,57.721020,118.699997,68.745103,34.388000,2.991000,-100.800003,-43.099998,-41.400002,0.000000,24.941808,8.341404,57.781849,286.838143,394.895392,47.532475,6.091193,152.278702,3.023000,34.760000,0.000000,0.000000,117.333336,111.800001,68.166664,68.000000,67.599998,63.733332,0,1,0,0,0,68.803,47.878,68.410,48.464
02/19/2025,13:44:06.243,696.50,5058.24,240.750000,23.225000,5591.000000,6389.200000,0.000000,60.003000,5591.000000,1.000000,1.400904,1.400997,5057.000000,14.012500,0.000000,65.075000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.304 0 1740 ,82.816666,57.367012,57.715714,118.676666,68.748776,34.538000,3.000000,-101.099998,-43.099998,-41.400002,0.000000,24.966792,8.341339,57.790730,288.087238,396.146551,47.682471,6.091218,152.278275,3.026000,34.911000,0.000000,0.000000,117.300001,112.000000,68.099998,68.000000,67.699997,63.799999,0,1,0,0,0,68.803,47.878,68.410,48.463
02/19/2025,13:44:09.244,699.50,5061.24,240.800000,23.229000,5593.000000,6393.900000,0.000000,60.006000,5593.000000,1.000000,1.401093,1.401495,5060.000000,14.012500,0.000000,65.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.499 0 1747 ,82.672221,57.344970,57.721020,118.603333,68.750000,34.682000,2.995000,-101.199997,-43.099998,-41.500000,0.000000,25.015137,8.341293,57.795120,289.288568,397.345817,47.826245,6.090816,152.278900,3.031000,35.056000,0.000000,0.000000,117.166664,111.100001,68.133331,68.033333,67.699997,63.899999,0,1,0,0,0,68.803,47.877,68.410,48.463
02/19/2025,13:44:12.244,702.50,5064.24,240.670000,23.218000,5588.000000,6398.500000,0.000000,60.003000,5588.000000,1.000000,1.400594,1.400839,5063.000000,14.012500,0.000000,65.112500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.305 0 1755 ,82.699999,57.337426,57.724693,118.533330,68.750000,34.836000,2.996000,-101.099998,-43.000000,-41.500000,0.000000,25.021609,8.341091,57.821880,290.574495,398.631683,47.980161,6.094375,152.278702,3.032000,35.211000,0.000000,0.000000,117.066666,111.000000,68.166664,68.099998,67.699997,64.166667,0,1,0,0,0,68.803,47.877,68.410,48.463
02/19/2025,13:44:15.245,705.50,5067.24,240.770000,23.228000,5593.000000,6403.200000,0.000000,60.003000,5593.000000,1.000000,1.400809,1.400881,5066.000000,14.012500,0.000000,65.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.444 0 1761 ,82.611111,57.327071,57.723469,118.463333,68.750000,34.989000,2.995000,-101.099998,-43.000000,-41.500000,0.000000,24.982624,8.340800,57.847572,291.845786,399.905099,48.132821,6.088542,152.279678,3.027000,35.364000,0.000000,0.000000,117.066666,110.366669,68.133331,68.033333,67.800001,64.266668,0,1,0,0,0,68.803,47.876,68.410,48.462
02/19/2025,13:44:18.247,708.50,5070.24,240.600000,23.212000,5585.000000,6407.900000,0.000000,60.001000,5585.000000,1.000000,1.401473,1.401870,5069.000000,14.012500,0.000000,65.137500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.446 0 1770 ,82.511111,57.319379,57.720203,118.433334,68.750000,35.130000,2.995000,-101.300003,-43.000000,-41.500000,0.000000,24.951658,8.340688,57.820080,293.024160,401.081409,48.274102,6.088108,152.280365,3.024000,35.507000,0.000000,0.000000,117.099998,109.199999,68.099998,67.966667,67.866669,64.833333,0,1,0,0,0,68.803,47.876,68.410,48.462
02/19/2025,13:44:21.247,711.50,5073.24,240.830000,23.232000,5595.000000,6412.500000,0.000000,60.002000,5595.000000,1.000000,1.400740,1.400781,5072.000000,14.012500,0.000000,65.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.446 0 1778 ,82.072222,57.330473,57.710816,118.406667,68.750000,35.279000,2.996000,-101.199997,-43.000000,-41.500000,0.001000,24.985561,8.340886,57.779625,294.268790,402.328104,48.423578,6.087096,152.280533,3.028000,35.658000,0.000000,0.000000,117.166664,106.833336,68.099998,67.900002,67.900002,64.533333,0,1,0,0,0,68.803,47.876,68.410,48.461
02/19/2025,13:44:24.248,714.50,5076.24,240.730000,23.222000,5590.000000,6417.200000,0.000000,59.999000,5590.000000,1.000000,1.400525,1.400615,5075.000000,14.012500,0.000000,65.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 1786 ,81.550001,57.303254,57.692653,118.343333,68.750816,35.428000,2.997000,-101.199997,-43.000000,-41.500000,0.000000,25.016545,8.340928,57.773670,295.508198,403.565447,48.571922,6.090235,152.280502,3.031000,35.807000,0.000000,0.000000,116.933334,104.100001,68.066666,67.966667,67.900002,64.333333,0,1,0,0,0,68.803,47.875,68.410,48.461
02/19/2025,13:44:27.248,717.50,5079.24,240.760000,23.226000,5592.000000,6421.800000,0.000000,59.997000,5592.000000,1.000000,1.400112,1.400440,5078.000000,14.012500,0.000000,65.100000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 1793 ,81.483333,57.318491,57.663673,118.250000,68.752040,35.578000,3.003000,-100.900002,-43.099998,-41.400002,0.000000,25.031278,8.341356,57.718391,296.763760,404.821040,48.722453,6.091202,152.280487,3.033000,35.959000,0.000000,0.000000,117.033333,103.433332,68.133331,68.033333,67.800001,64.466667,0,1,0,0,0,68.803,47.875,68.410,48.461
02/19/2025,13:44:30.248,720.50,5082.24,240.670000,23.216000,5587.000000,6426.500000,0.000000,59.993000,5587.000000,1.000000,1.399724,1.400175,5081.000000,14.012500,0.000000,65.062500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.189 0 1801 ,81.105555,57.336982,57.633265,118.196668,68.753265,35.728000,3.007000,-100.900002,-43.200001,-41.299999,0.000000,25.067715,8.341668,57.683289,298.012065,406.069344,48.872095,6.090660,152.280441,3.037000,36.109000,0.000000,0.000000,116.733332,100.433334,68.199997,68.033333,67.733332,65.500003,0,1,0,0,0,68.803,47.874,68.410,48.460
02/19/2025,13:44:33.248,723.50,5085.24,240.670000,23.218000,5588.000000,6431.100000,0.000000,59.990000,5588.000000,1.000000,1.400250,1.400424,5084.000000,14.012500,0.000000,65.087500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 1809 ,80.227776,57.361686,57.613876,118.180003,68.753673,35.877000,3.005000,-100.400002,-43.400002,-41.400002,0.000000,25.105106,8.341551,57.698387,299.253538,407.312851,49.021168,6.090642,152.280075,3.042000,36.260000,0.000000,0.000000,116.666664,96.266668,68.166664,68.000000,67.699997,64.566666,0,1,0,0,0,68.803,47.874,68.410,48.460
02/19/2025,13:44:36.248,726.50,5088.24,240.650000,23.215000,5587.000000,6435.800000,0.000000,59.986000,5587.000000,1.000000,1.400603,1.400956,5087.000000,14.012500,0.000000,65.100000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 1816 ,79.366666,57.375739,57.607754,118.083333,68.754081,36.026000,3.006000,-100.000000,-43.500000,-41.400002,0.000000,25.083004,8.341369,57.718712,300.498715,408.555964,49.170203,6.091160,152.279663,3.039000,36.410000,0.000000,0.000000,116.466667,92.066668,68.166664,68.000000,67.699997,63.799998,0,1,0,0,0,68.803,47.873,68.410,48.459
02/19/2025,13:44:39.249,729.50,5091.24,240.800000,23.230000,5594.000000,6440.500000,0.000000,59.987000,5594.000000,1.000000,1.401033,1.401495,5090.000000,14.012500,0.000000,65.062500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.305 0 1824 ,78.633332,57.376331,57.611019,117.993334,68.754489,36.180000,3.007000,-99.699997,-43.500000,-41.400002,0.000000,25.042506,8.341749,57.671780,301.784581,409.841860,49.324355,6.090064,152.279251,3.034000,36.565000,0.000000,0.000000,116.133331,87.933332,68.166664,67.966667,67.666664,63.933334,0,1,0,0,0,68.804,47.873,68.410,48.459
02/19/2025,13:44:42.250,732.50,5094.24,240.810000,23.229000,5594.000000,6445.100000,0.000000,59.983000,5594.000000,1.000000,1.401093,1.401146,5093.000000,14.012500,0.000000,65.075000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.446 0 1831 ,77.994443,57.405177,57.616325,117.956668,68.753673,36.325000,3.002000,-100.099998,-43.400002,-41.500000,0.000000,25.048384,8.341769,57.670765,302.991468,411.050812,49.469033,6.087390,152.278870,3.035000,36.711000,0.000000,0.000000,116.233332,83.666667,68.199997,67.966667,67.699997,64.199999,0,1,0,0,0,68.804,47.873,68.410,48.458
02/19/2025,13:44:45.250,735.50,5097.24,240.870000,23.236000,5597.000000,6449.800000,0.000000,59.985000,5597.000000,1.000000,1.400671,1.400548,5096.000000,14.012500,0.000000,65.100000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 1838 ,77.449999,57.421893,57.626530,117.920001,68.755713,36.475000,3.002000,-100.300003,-43.299999,-41.799999,0.000000,25.065831,8.341449,57.711067,304.241989,412.301242,49.618941,6.087535,152.278229,3.037000,36.862000,0.000000,0.000000,116.233332,80.600001,68.166664,67.966667,67.666664,64.066666,0,1,0,0,0,68.804,47.872,68.410,48.458
02/19/2025,13:44:48.250,738.50,5100.24,240.750000,23.224000,5591.000000,6454.400000,0.000000,59.985000,5591.000000,1.000000,1.400319,1.400748,5099.000000,14.012500,0.000000,65.087500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 1845 ,76.977776,57.425592,57.644081,117.879997,68.757754,36.624000,3.002000,-100.099998,-43.000000,-42.099998,0.000000,25.039744,8.341369,57.725651,305.482915,413.540164,49.767714,6.092083,152.277939,3.034000,37.012000,0.000000,0.000000,116.299998,77.399999,68.099998,68.066666,67.666664,64.333333,0,1,0,0,0,68.804,47.872,68.410,48.457
02/19/2025,13:44:51.251,741.50,5103.24,240.880000,23.237000,5597.000000,6459.100000,0.000000,59.991000,5597.000000,1.000000,1.400353,1.400739,5102.000000,14.012500,0.000000,65.112500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 1853 ,76.688888,57.425739,57.666939,117.833333,68.760610,36.772000,2.996000,-100.599998,-42.799999,-42.400002,0.000000,24.997791,8.341232,57.744999,306.719226,414.778479,49.916169,6.088539,152.278305,3.029000,37.161000,0.000000,0.000000,116.400002,74.966667,68.099998,68.099998,67.666664,64.899999,0,1,0,0,0,68.804,47.871,68.410,48.457
02/19/2025,13:44:54.253,744.50,5106.25,240.770000,23.226000,5592.000000,6463.800000,0.000000,59.991000,5592.000000,1.000000,1.400844,1.400631,5105.000000,14.012500,0.000000,65.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.251 0 1861 ,76.494445,57.408728,57.692041,117.769999,68.763467,36.922000,2.995000,-100.900002,-42.500000,-42.500000,0.000000,24.971310,8.341288,57.735600,307.966377,416.023626,50.065447,6.088094,152.278732,3.025000,37.312000,0.000000,0.000000,116.366669,73.433334,68.099998,68.099998,67.766668,65.199999,0,1,0,0,0,68.804,47.871,68.410,48.457
02/19/2025,13:44:57.253,747.50,5109.25,240.860000,23.236000,5597.000000,6468.400000,0.000000,59.995000,5597.000000,1.000000,1.400930,1.401644,5108.000000,14.012500,0.000000,65.137500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 1868 ,76.144444,57.384467,57.715714,117.663333,68.764283,37.071000,2.995000,-101.400002,-42.400002,-42.700001,0.000000,24.963181,8.340937,57.782536,309.218082,417.275301,50.215507,6.089139,152.278793,3.024000,37.462000,0.000000,0.000000,116.400002,72.199999,68.133331,68.166664,67.000000,64.966667,0,1,0,0,0,68.804,47.870,68.410,48.456
02/19/2025,13:45:00.253,750.50,5112.25,240.940000,23.242000,5600.000000,6473.100000,0.000000,60.001000,5600.000000,1.000000,1.400568,1.400930,5111.000000,14.012500,0.000000,65.100000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.446 0 1875 ,75.800000,57.373964,57.728163,117.636665,68.765508,37.220000,2.998000,-101.500000,-42.299999,-42.799999,0.000000,25.008095,8.341231,57.743679,310.458189,418.517502,50.364185,6.089860,152.278809,3.030000,37.612000,0.000000,0.000000,115.933334,71.500000,68.099998,68.199999,66.600001,64.466667,0,1,0,0,0,68.804,47.870,68.410,48.456
02/19/2025,13:45:03.253,753.50,5115.25,240.880000,23.236000,5597.000000,6477.800000,0.000000,60.004000,5597.000000,1.000000,1.400585,1.400739,5114.000000,14.012500,0.000000,65.087500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 1882 ,75.816667,57.370266,57.723877,117.599998,68.766324,37.370000,3.003000,-101.500000,-42.200001,-42.799999,0.001000,25.046218,8.341285,57.735439,311.709408,419.766688,50.514192,6.092904,152.279236,3.034000,37.763000,0.000000,0.000000,115.933334,71.033335,68.133331,68.233335,67.233335,64.333333,0,1,0,0,0,68.804,47.870,68.410,48.456
02/19/2025,13:45:06.254,756.50,5118.25,240.970000,23.245000,5601.000000,6482.400000,0.000000,60.008000,5601.000000,1.000000,1.400387,1.400631,5117.000000,14.012500,0.000000,65.050000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.445 0 1890 ,75.688889,57.368935,57.712040,117.520002,68.765100,37.519000,3.002000,-101.300003,-42.299999,-42.700001,0.000000,25.060324,8.341382,57.724689,312.948786,421.006035,50.662772,6.090276,152.279633,3.036000,37.913000,0.000000,0.000000,116.000000,70.266668,68.166664,68.199999,67.333333,64.166669,0,1,0,0,0,68.804,47.869,68.410,48.455
02/19/2025,13:45:09.254,759.50,5121.25,240.680000,23.217000,5588.000000,6487.100000,0.000000,60.007000,5588.000000,1.000000,1.400741,1.401155,5120.000000,14.012500,0.000000,65.125000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 1898 ,75.600000,57.350444,57.702448,117.413333,68.762651,37.668000,3.000000,-101.300003,-42.400002,-42.700001,0.000000,25.052671,8.341248,57.741150,314.197151,422.254431,50.812433,6.090834,152.280136,3.035000,38.063000,0.000000,0.000000,115.666667,69.600001,68.199997,68.233332,67.199999,64.700002,0,1,0,0,0,68.804,47.869,68.410,48.455
02/19/2025,13:45:12.254,762.50,5124.25,240.800000,23.230000,5594.000000,6491.800000,0.000000,60.007000,5594.000000,1.000000,1.400474,1.400706,5123.000000,14.012500,0.000000,65.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.445 0 1905 ,75.499999,57.336243,57.693469,117.360001,68.763467,37.817000,2.997000,-101.000000,-42.500000,-42.599998,0.000000,24.985474,8.341218,57.744427,315.436438,423.495751,50.961252,6.085510,152.280075,3.027000,38.213000,0.000000,0.000000,115.500000,69.233332,68.166664,68.266668,67.433332,64.399999,0,1,0,0,0,68.804,47.868,68.410,48.454
02/19/2025,13:45:15.255,765.50,5127.25,240.640000,23.214000,5586.000000,6496.400000,0.000000,60.006000,5586.000000,1.000000,1.400405,1.400598,5126.000000,14.012500,0.000000,65.087500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.499 0 1912 ,75.633332,57.334467,57.678163,117.326665,68.765508,37.967000,2.996000,-100.900002,-42.599998,-42.500000,0.000000,24.969468,8.341330,57.730129,316.685137,424.744451,51.110708,6.082560,152.279846,3.025000,38.364000,0.000000,0.000000,115.233332,69.533333,68.199997,68.266668,67.566666,64.999997,0,1,0,0,0,68.804,47.868,68.410,48.454
02/19/2025,13:45:18.254,768.50,5130.25,240.800000,23.229000,5593.000000,6501.100000,0.000000,60.011000,5593.000000,1.000000,1.400835,1.401204,5129.000000,14.012500,0.000000,65.137500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.249 0 1920 ,75.705555,57.337870,57.657755,117.186666,68.768364,38.116000,2.998000,-100.500000,-42.700001,-42.299999,0.000000,25.007824,8.341485,57.712234,317.932167,425.989416,51.260207,6.091975,152.279663,3.029000,38.513000,0.000000,0.000000,115.099998,69.233332,68.233332,68.233332,67.633331,65.800001,0,1,0,0,0,68.805,47.867,68.410,48.453
02/19/2025,13:45:21.256,771.50,5133.25,240.750000,23.225000,5591.000000,6505.700000,0.000000,60.013000,5591.000000,1.000000,1.400990,1.400997,5132.000000,14.012500,0.000000,65.087500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.305 0 1928 ,75.827777,57.357840,57.639999,117.083331,68.769589,38.270000,3.001000,-100.099998,-42.900002,-42.099998,0.000000,25.048058,8.341032,57.769226,319.214632,427.271851,51.414199,6.092611,152.279037,3.034000,38.668000,0.000000,0.000000,114.900002,69.399999,68.199997,68.233332,67.766665,66.466667,0,1,0,0,0,68.805,47.867,68.410,48.453
02/19/2025,13:45:24.257,774.50,5136.25,240.890000,23.240000,5598.000000,6510.400000,0.000000,60.014000,5598.000000,1.000000,1.400947,1.401220,5135.000000,14.012500,0.000000,65.175000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.305 0 1935 ,75.516667,57.369231,57.632652,117.043332,68.769997,38.418000,2.997000,-100.000000,-43.200001,-41.900002,0.000000,25.029487,8.340821,57.793846,320.447815,428.507129,51.562050,6.086475,152.279022,3.032000,38.817000,0.000000,0.000000,114.833336,69.000000,68.199997,68.266668,67.333333,65.466667,0,1,0,0,0,68.805,47.867,68.410,48.453
02/19/2025,13:45:27.258,777.50,5139.25,240.780000,23.226000,5592.000000,6515.100000,0.000000,60.014000,5592.000000,1.000000,1.399940,1.400033,5138.000000,14.012500,0.000000,65.062500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.189 0 1942 ,75.427776,57.365828,57.637959,116.969999,68.770609,38.565000,3.002000,-100.199997,-43.299999,-41.799999,0.000000,25.004585,8.340969,57.776493,321.671919,429.731202,51.708804,6.092468,152.279160,3.029000,38.964000,0.000000,0.000000,114.599998,68.699997,68.199997,68.266668,67.033333,65.766665,0,1,0,0,0,68.805,47.866,68.410,48.452
02/19/2025,13:45:30.257,780.50,5142.25,240.800000,23.231000,5594.000000,6519.700000,0.000000,60.013000,5594.000000,1.000000,1.400155,1.400457,5141.000000,14.012500,0.000000,65.200000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 1949 ,75.283332,57.379586,57.653469,116.929998,68.774283,38.713000,2.994000,-100.000000,-43.400002,-41.500000,0.000000,24.984748,8.341360,57.724537,322.905891,430.965205,51.856499,6.088614,152.279465,3.026000,39.114000,0.000000,0.000000,114.566666,68.599998,68.199997,68.099998,66.733332,65.500000,0,1,0,0,0,68.805,47.866,68.410,48.452
02/19/2025,13:45:33.257,783.50,5145.25,240.850000,23.234000,5596.000000,6524.400000,0.000000,60.012000,5596.000000,1.000000,1.400706,1.400913,5144.000000,14.012500,0.000000,65.175000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.305 0 1957 ,75.149999,57.369231,57.668980,116.880000,68.779795,38.866000,2.994000,-99.699997,-43.500000,-41.400002,0.000000,24.978885,8.341790,57.672077,324.188721,432.245940,52.010283,6.086819,152.279373,3.026000,39.268000,0.000000,0.000000,114.366669,68.566666,68.199997,68.066666,66.999997,64.700002,0,1,0,0,0,68.805,47.865,68.410,48.452
02/19/2025,13:45:36.258,786.50,5148.25,240.880000,23.238000,5597.000000,6529.000000,0.000000,60.012000,5597.000000,1.000000,1.400551,1.400739,5147.000000,14.012500,0.000000,65.137500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 1964 ,75.194444,57.387278,57.675102,116.873332,68.779182,39.011000,3.002000,-99.900002,-43.500000,-41.400002,0.000000,24.995561,8.341221,57.745132,325.398462,433.457776,52.155310,6.087977,152.279068,3.028000,39.415000,0.000000,0.000000,114.400002,68.500000,68.166664,68.000000,67.366666,64.733332,0,1,0,0,0,68.805,47.865,68.410,48.451
02/19/2025,13:45:39.258,789.50,5151.25,240.790000,23.229000,5593.000000,6533.700000,0.000000,60.011000,5593.000000,1.000000,1.400663,1.400764,5150.000000,14.012500,0.000000,65.137500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 1972 ,75.222222,57.405030,57.671429,116.853333,68.774896,39.160000,2.991000,-99.400002,-43.500000,-41.400002,0.000000,24.999313,8.341084,57.760193,326.638174,434.697487,52.304182,6.090412,152.279236,3.028000,39.565000,0.000000,0.000000,114.133334,68.433334,68.199997,68.033333,67.433334,65.100001,0,1,0,0,0,68.805,47.864,68.410,48.451
02/19/2025,13:45:42.258,792.50,5154.25,240.890000,23.239000,5598.000000,6538.400000,0.000000,60.008000,5598.000000,1.000000,1.400491,1.400681,5153.000000,14.012500,0.000000,65.137500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 1979 ,74.994445,57.412722,57.666531,116.743332,68.773059,39.309000,3.001000,-100.000000,-43.400002,-41.400002,0.000000,25.019682,8.341387,57.722736,327.878705,435.935924,52.452663,6.088772,152.279068,3.030000,39.714000,0.000000,0.000000,113.966667,68.266668,68.166664,68.066666,66.900002,64.600001,0,1,0,0,0,68.805,47.864,68.410,48.451
02/19/2025,13:45:45.258,795.50,5157.25,240.890000,23.238000,5598.000000,6543.000000,0.000000,60.007000,5598.000000,1.000000,1.400723,1.400971,5156.000000,14.012500,0.000000,65.150000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 1987 ,74.900000,57.411095,57.668980,116.626666,68.773671,39.458000,2.998000,-100.099998,-43.400002,-41.299999,0.000000,24.998304,8.341199,57.747604,329.122516,437.179734,52.601774,6.088489,152.278854,3.028000,39.864000,0.000000,0.000000,113.733335,68.300003,68.166664,68.099998,67.266668,63.833333,0,1,0,0,0,68.805,47.863,68.410,48.450
02/19/2025,13:45:48.258,798.50,5160.25,240.950000,23.242000,5600.000000,6547.700000,0.000000,60.002000,5600.000000,1.000000,1.400396,1.400623,5159.000000,14.012500,0.000000,65.075000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.446 0 1994 ,74.916667,57.408580,57.674694,116.570000,68.773059,39.608000,3.003000,-100.400002,-43.400002,-41.299999,0.001000,25.041284,8.340774,57.801147,330.378260,438.437604,52.752331,6.090527,152.279068,3.033000,40.015000,0.000000,0.000000,113.466667,68.366669,68.199997,68.000000,67.166667,64.300001,0,1,0,0,0,68.805,47.863,68.411,48.450
02/19/2025,13:45:51.257,801.50,5163.25,240.870000,23.235000,5597.000000,6552.400000,0.000000,60.001000,5597.000000,1.000000,1.400301,1.400797,5162.000000,14.012500,0.000000,65.125000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.446 0 2002 ,74.922222,57.433136,57.678368,116.550001,68.774896,39.757000,3.002000,-100.300003,-43.400002,-41.400002,0.000000,25.069849,8.340745,57.804165,331.616058,439.675372,52.900979,6.091745,152.278778,3.036000,40.165000,0.000000,0.000000,113.266668,68.300003,68.199997,67.966667,67.199999,64.599998,0,1,0,0,0,68.806,47.862,68.411,48.450
02/19/2025,13:45:54.257,804.50,5166.25,240.920000,23.241000,5599.000000,6557.000000,0.000000,60.000000,5599.000000,1.000000,1.400628,1.400797,5165.000000,14.012500,0.000000,65.125000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.445 0 2010 ,75.094444,57.429586,57.681021,116.490000,68.781019,39.905000,2.998000,-100.099998,-43.400002,-41.400002,0.001000,25.035165,8.340978,57.775810,332.853492,440.910741,53.049088,6.089451,152.278503,3.032000,40.314000,0.000000,0.000000,113.199999,68.400002,68.166664,67.966667,67.433334,65.399999,0,1,0,0,0,68.806,47.862,68.411,48.449
02/19/2025,13:45:57.258,807.50,5169.25,241.000000,23.249000,5603.000000,6561.700000,0.000000,60.000000,5603.000000,1.000000,1.400576,1.400830,5168.000000,14.012500,0.000000,65.250000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 2017 ,75.188889,57.421302,57.683469,116.359998,68.788368,40.053000,2.992000,-100.099998,-43.500000,-41.400002,0.000000,24.936204,8.340868,57.790482,334.085309,442.144623,53.196772,6.089267,152.278564,3.020000,40.462000,0.000000,0.000000,112.966667,68.400002,68.066666,68.000000,67.599998,66.099998,0,1,0,0,0,68.806,47.861,68.411,48.449
02/19/2025,13:46:00.259,810.50,5172.25,241.020000,23.250000,5604.000000,6566.400000,0.000000,60.001000,5604.000000,1.000000,1.400903,1.400963,5171.000000,14.012500,0.000000,65.200000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.445 0 2025 ,75.038888,57.412130,57.687959,116.326665,68.791430,40.205000,2.989000,-100.300003,-43.400002,-41.400002,0.000000,24.879085,8.340671,57.813824,335.359211,443.418495,53.349504,6.087873,152.278610,3.013000,40.616000,0.000000,0.000000,112.533333,68.500000,68.066666,68.033333,67.233332,65.866666,0,1,0,0,0,68.806,47.861,68.411,48.449
