FILENAME:,TR_AWP25WS10441_Lab_ID_25WS1753_Model_GE50S08BAY_Date_02_19_2025_Time_12_191st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
02/19/2025,13:46:03.260,813.50,5175.25,241.020000,23.252000,5604.000000,6571.000000,0.000000,60.004000,5604.000000,1.000000,1.400783,1.400963,5174.000000,14.012500,0.000000,65.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 2033 ,75.061109,57.400740,57.697142,116.223333,68.795104,40.353000,2.984000,-100.199997,-43.500000,-41.400002,0.000000,24.903674,8.340663,57.815781,336.587384,444.646698,53.497002,6.087152,152.278137,3.016000,40.764000,0.000000,0.000000,112.566666,68.699997,68.099998,68.099998,67.399999,65.499997,0,1,0,0,0,68.806,47.860,68.411,48.448
02/19/2025,13:46:06.262,816.50,5178.26,240.820000,23.233000,5595.000000,6575.700000,0.000000,60.004000,5595.000000,1.000000,1.400766,1.400839,5177.000000,14.012500,0.000000,65.325000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 2040 ,75.027778,57.372337,57.706326,116.096667,68.796941,40.501000,2.981000,-100.099998,-43.500000,-41.400002,0.000000,24.895124,8.340821,57.809334,337.823330,445.880579,53.644932,6.087576,152.277786,3.015000,40.912000,0.000000,0.000000,112.099998,68.766668,68.133331,68.300003,67.366666,65.500000,0,1,0,0,0,68.806,47.860,68.411,48.448
02/19/2025,13:46:09.261,819.50,5181.25,240.840000,23.235000,5596.000000,6580.400000,0.000000,60.002000,5596.000000,1.000000,1.400904,1.400722,5180.000000,14.012500,0.000000,65.312500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 2046 ,75.038889,57.354734,57.711224,115.946665,68.795716,40.656000,2.987000,-100.000000,-43.400002,-41.400002,0.000000,24.867542,8.340868,57.801994,339.114571,447.173885,53.799745,6.089571,152.278458,3.011000,41.067000,0.000000,0.000000,111.866669,68.699997,68.199997,68.300003,67.466667,65.699999,0,1,0,0,0,68.806,47.859,68.411,48.448
02/19/2025,13:46:12.262,822.50,5184.25,240.700000,23.222000,5590.000000,6585.000000,0.000000,60.001000,5590.000000,1.000000,1.400913,1.401163,5183.000000,14.012500,0.000000,65.325000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.446 0 2055 ,74.872222,57.337278,57.716122,115.856667,68.797554,40.798000,2.980000,-100.300003,-43.500000,-41.400002,0.000000,24.863952,8.340811,57.810406,340.305091,448.362340,53.942479,6.086896,152.279663,3.011000,41.210000,0.000000,0.000000,111.800001,68.566666,68.199997,68.166667,67.166667,65.333333,0,1,0,0,0,68.806,47.858,68.411,48.448
02/19/2025,13:46:15.263,825.50,5187.26,240.890000,23.240000,5598.000000,6589.700000,0.000000,59.999000,5598.000000,1.000000,1.400688,1.401220,5186.000000,14.012500,0.000000,65.350000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.446 0 2063 ,74.766666,57.300887,57.723877,115.780001,68.799391,40.948000,2.994000,-100.199997,-43.500000,-41.400002,0.000000,24.922729,8.340683,57.808388,341.551939,449.611435,54.092505,6.087591,152.280548,3.018000,41.361000,0.000000,0.000000,111.099998,68.599998,68.199997,68.233332,67.400002,65.066668,0,1,0,0,0,68.806,47.858,68.411,48.447
02/19/2025,13:46:18.263,828.50,5190.26,240.770000,23.228000,5592.000000,6594.400000,0.000000,59.999000,5592.000000,1.000000,1.400250,1.400881,5189.000000,14.012500,0.000000,65.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 2070 ,74.738889,57.270710,57.724489,115.646667,68.800003,41.098000,2.999000,-100.099998,-43.500000,-41.400002,0.000000,25.015040,8.340865,57.768700,342.805770,450.865053,54.242292,6.090729,152.280914,3.029000,41.511000,0.000000,0.000000,110.966667,68.633331,68.199997,68.300003,67.566666,64.766668,0,1,0,0,0,68.806,47.857,68.411,48.447
02/19/2025,13:46:21.262,831.50,5193.26,240.890000,23.241000,5599.000000,6599.000000,0.000000,59.998000,5599.000000,1.000000,1.401274,1.401719,5192.000000,14.012500,0.000000,65.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 2077 ,74.538890,57.274408,57.708163,115.523333,68.800003,41.246000,2.993000,-100.000000,-43.500000,-41.400002,0.000000,25.069731,8.340579,57.762669,344.034094,452.091343,54.389808,6.087062,152.281693,3.036000,41.659000,0.000000,0.000000,110.733335,68.533333,68.266668,68.300003,67.066666,64.333333,0,1,0,0,0,68.807,47.857,68.411,48.447
02/19/2025,13:46:24.262,834.50,5196.26,240.730000,23.224000,5591.000000,6603.700000,0.000000,59.997000,5591.000000,1.000000,1.401137,1.401363,5195.000000,14.012500,0.000000,65.250000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.305 0 2085 ,74.466667,57.275592,57.673265,115.413333,68.800819,41.398000,3.000000,-100.000000,-43.500000,-41.299999,0.000000,24.995910,8.340786,57.711346,345.305780,453.363029,54.542036,6.088472,152.281982,3.027000,41.811000,0.000000,0.000000,110.133334,68.466667,68.199997,68.300003,67.266668,64.433334,0,1,0,0,0,68.807,47.856,68.411,48.447
02/19/2025,13:46:27.263,837.50,5199.26,240.890000,23.240000,5598.000000,6608.300000,0.000000,59.998000,5598.000000,1.000000,1.400947,1.401220,5198.000000,14.012500,0.000000,65.250000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.305 0 2093 ,74.416668,57.280769,57.628775,115.323331,68.802044,41.546000,3.003000,-99.900002,-43.500000,-41.400002,0.000000,24.956382,8.341159,57.664921,346.542212,454.601556,54.690274,6.083733,152.281891,3.022000,41.960000,0.000000,0.000000,109.699999,68.533333,68.300003,68.300003,67.333333,64.333336,0,1,0,0,0,68.807,47.856,68.411,48.446
02/19/2025,13:46:30.263,840.50,5202.26,240.770000,23.229000,5593.000000,6613.000000,0.000000,60.000000,5593.000000,1.000000,1.400103,1.400631,5201.000000,14.012500,0.000000,65.375000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.304 0 2101 ,74.366667,57.293935,57.585306,115.180000,68.802452,41.695000,2.986000,-99.900002,-43.500000,-41.400002,0.000000,24.969366,8.341169,57.667019,347.782470,455.841754,54.839199,6.085123,152.281342,3.023000,42.109000,0.000000,0.000000,109.199999,68.500000,68.333336,68.300003,67.299998,64.566666,0,1,0,0,0,68.807,47.855,68.411,48.446
02/19/2025,13:46:33.262,843.50,5205.26,240.760000,23.227000,5592.000000,6617.700000,0.000000,60.000000,5592.000000,1.000000,1.400052,1.400150,5204.000000,14.012500,0.000000,65.287500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.499 0 2108 ,74.050001,57.316716,57.547755,115.033333,68.801227,41.843000,3.001000,-99.900002,-43.500000,-41.400002,0.000000,24.992732,8.341048,57.680035,349.015016,457.072295,54.986484,6.090053,152.279739,3.026000,42.257000,0.000000,0.000000,108.366669,68.500000,68.400002,68.300003,66.300001,64.433334,0,1,0,0,0,68.807,47.855,68.411,48.446
02/19/2025,13:46:36.262,846.50,5208.26,240.680000,23.219000,5588.000000,6622.300000,0.000000,60.001000,5588.000000,1.000000,1.400534,1.400615,5207.000000,14.012500,0.000000,65.212500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.499 0 2115 ,74.188889,57.348225,57.525715,114.853333,68.801635,41.992000,2.999000,-99.900002,-43.500000,-41.400002,0.000000,25.005211,8.341187,57.678356,350.264019,458.321268,55.136218,6.086420,152.279343,3.027000,42.406000,0.000000,0.000000,108.366666,68.500000,68.433334,68.300003,66.399999,65.133334,0,1,0,0,0,68.807,47.854,68.411,48.446
02/19/2025,13:46:39.263,849.50,5211.26,240.690000,23.220000,5589.000000,6627.000000,0.000000,59.997000,5589.000000,1.000000,1.400991,1.401346,5210.000000,14.012500,0.000000,65.225000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.193 0 2123 ,74.444445,57.380030,57.526939,114.636665,68.805308,42.142000,3.002000,-100.099998,-43.500000,-41.500000,0.000000,25.071716,8.341373,57.656040,351.506220,459.563469,55.285390,6.089719,152.279205,3.035000,42.554000,0.000000,0.000000,108.133334,68.566666,68.433334,68.300003,67.400002,65.833333,0,1,0,0,0,68.807,47.854,68.411,48.446
02/19/2025,13:46:42.264,852.50,5214.26,240.620000,23.214000,5586.000000,6631.600000,0.000000,59.999000,5586.000000,1.000000,1.400750,1.401255,5213.000000,14.012500,0.000000,65.275000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 2131 ,74.083334,57.428846,57.551837,114.490000,68.807757,42.290000,3.002000,-100.099998,-43.500000,-41.500000,0.000000,25.064718,8.341313,57.693958,352.750517,460.807766,55.434311,6.086884,152.278763,3.034000,42.704000,0.000000,0.000000,107.366666,68.566666,68.466667,68.300003,66.633334,65.166667,0,1,0,0,0,68.807,47.853,68.411,48.445
02/19/2025,13:46:45.264,855.50,5217.26,240.690000,23.221000,5589.000000,6636.300000,0.000000,59.999000,5589.000000,1.000000,1.400930,1.401346,5216.000000,14.012500,0.000000,65.237500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.446 0 2138 ,74.044445,57.426331,57.594286,114.316666,68.806124,42.440000,3.000000,-100.000000,-43.400002,-41.500000,0.000000,25.013988,8.341114,57.728310,353.991837,462.049056,55.583377,6.092142,152.278610,3.028000,42.852000,0.000000,0.000000,107.066668,68.533333,68.466667,68.266668,67.233332,64.699999,0,1,0,0,0,68.807,47.853,68.411,48.445
02/19/2025,13:46:48.264,858.50,5220.26,240.540000,23.207000,5582.000000,6640.900000,0.000000,59.996000,5582.000000,1.000000,1.400827,1.401181,5219.000000,14.012500,0.000000,65.312500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.446 0 2146 ,74.222223,57.445858,57.635102,114.216667,68.806124,42.589000,2.996000,-100.000000,-43.400002,-41.599998,0.000000,24.973611,8.341319,57.702618,355.234889,463.294233,55.732408,6.090055,152.278625,3.023000,43.001000,0.000000,0.000000,106.600001,68.500000,68.433334,68.300003,67.666664,65.833333,0,1,0,0,0,68.807,47.852,68.411,48.445
02/19/2025,13:46:51.264,861.50,5223.26,240.710000,23.223000,5590.000000,6645.600000,0.000000,60.002000,5590.000000,1.000000,1.400551,1.400980,5222.000000,14.012500,0.000000,65.300000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 2153 ,74.100000,57.458432,57.663265,114.046666,68.806941,42.737000,2.995000,-100.199997,-43.299999,-41.599998,0.000000,24.968800,8.341123,57.762726,356.473416,464.530665,55.880889,6.091160,152.277802,3.022000,43.150000,0.000000,0.000000,105.866666,68.533333,68.500000,68.300003,67.333333,66.066666,0,1,0,0,0,68.808,47.852,68.411,48.445
02/19/2025,13:46:54.267,864.50,5226.26,240.700000,23.222000,5590.000000,6650.300000,0.000000,59.998000,5590.000000,1.000000,1.400611,1.400789,5225.000000,14.012500,0.000000,65.325000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.389 0 2161 ,73.655557,57.471894,57.685510,113.773333,68.808981,42.887000,2.993000,-100.199997,-43.400002,-41.700001,0.000000,24.981031,8.341485,57.747135,357.723543,465.784952,56.031256,6.092367,152.277298,3.024000,43.298000,0.000000,0.000000,105.000003,68.500000,68.466667,68.366669,66.666667,64.933334,0,1,0,0,0,68.808,47.851,68.411,48.444
02/19/2025,13:46:57.267,867.50,5229.26,240.740000,23.226000,5591.000000,6654.900000,0.000000,59.999000,5591.000000,1.000000,1.400586,1.400806,5228.000000,14.012500,0.000000,65.337500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.251 0 2168 ,73.555556,57.469823,57.703061,113.613332,68.810205,43.035000,2.988000,-100.099998,-43.299999,-41.700001,0.000000,24.953986,8.341201,57.793747,358.955967,467.013185,56.178747,6.090189,152.277130,3.020000,43.446000,0.000000,0.000000,104.633334,68.466667,68.500000,68.400002,66.533333,64.800003,0,1,0,0,0,68.808,47.851,68.411,48.444
02/19/2025,13:47:00.266,870.50,5232.26,240.700000,23.221000,5589.000000,6659.600000,0.000000,59.997000,5589.000000,1.000000,1.400586,1.400499,5231.000000,14.012500,0.000000,65.337500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.445 0 2175 ,73.388890,57.460355,57.716326,113.416667,68.810614,43.183000,2.993000,-100.000000,-43.200001,-41.799999,0.000000,24.919771,8.341004,57.818069,360.197531,468.254810,56.327364,6.092293,152.277328,3.016000,43.594000,0.000000,0.000000,103.833333,68.400002,68.466667,68.400002,66.533333,64.700002,0,1,0,0,0,68.808,47.850,68.411,48.444
02/19/2025,13:47:03.266,873.50,5235.26,240.760000,23.227000,5592.000000,6664.200000,0.000000,59.997000,5592.000000,1.000000,1.400482,1.400939,5234.000000,14.012500,0.000000,65.300000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 2183 ,73.111111,57.445858,57.734081,113.116669,68.812246,43.334000,2.997000,-100.300003,-43.200001,-41.900002,0.001000,24.956810,8.341018,57.817772,361.450147,469.509461,56.477531,6.090616,152.277969,3.020000,43.742000,0.000000,0.000000,102.933332,68.400002,68.500000,68.400002,66.299998,64.133331,0,1,0,0,0,68.808,47.850,68.411,48.444
02/19/2025,13:47:06.267,876.50,5238.26,240.810000,23.233000,5595.000000,6668.900000,0.000000,59.998000,5595.000000,1.000000,1.400508,1.400648,5237.000000,14.012500,0.000000,65.300000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 2191 ,73.194445,57.435059,57.756939,112.806666,68.815103,43.482000,2.997000,-100.300003,-43.099998,-42.000000,0.000000,25.052824,8.340961,57.824608,362.690527,470.747745,56.626239,6.089609,152.278229,3.032000,43.889000,0.000000,0.000000,101.866669,68.466667,68.466667,68.433334,67.366666,64.566668,0,1,0,0,0,68.808,47.849,68.411,48.443
02/19/2025,13:47:09.268,879.50,5241.26,240.510000,23.204000,5581.000000,6673.600000,0.000000,60.001000,5581.000000,1.000000,1.400448,1.400857,5240.000000,14.012500,0.000000,65.337500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.305 0 2199 ,73.355555,57.421746,57.769184,112.449999,68.815511,43.634000,3.000000,-100.099998,-43.000000,-42.099998,0.001000,25.049167,8.340659,57.862587,363.957475,472.016820,56.778391,6.092582,152.278519,3.031000,44.039000,0.000000,0.000000,102.399999,68.666664,68.400002,68.400002,67.699997,64.566666,0,1,0,0,0,68.808,47.849,68.412,48.443
02/19/2025,13:47:12.267,882.50,5244.26,240.800000,23.231000,5594.000000,6678.200000,0.000000,60.000000,5594.000000,1.000000,1.401059,1.401744,5243.000000,14.012500,0.000000,65.275000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.445 0 2206 ,73.127778,57.423964,57.764694,112.233335,68.815919,43.780000,3.000000,-100.300003,-43.000000,-42.200001,0.000000,24.987843,8.340911,57.829834,365.178604,473.235822,56.924792,6.089705,152.279327,3.023000,44.185000,0.000000,0.000000,100.899999,68.699997,68.400002,68.466667,67.933334,64.366666,0,1,0,0,0,68.808,47.849,68.412,48.443
02/19/2025,13:47:15.268,885.50,5247.26,240.610000,23.213000,5585.000000,6682.900000,0.000000,60.002000,5585.000000,1.000000,1.401111,1.401313,5246.000000,14.012500,0.000000,65.387500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 2213 ,73.077778,57.411538,57.750816,112.016665,68.817551,43.930000,2.990000,-100.500000,-42.900002,-42.099998,0.000000,24.954582,8.340981,57.814617,366.422991,474.482275,57.073975,6.087080,152.279678,3.019000,44.333000,0.000000,0.000000,100.033333,68.800003,68.466667,68.466667,68.099998,64.600001,0,1,0,0,0,68.808,47.848,68.412,48.443
02/19/2025,13:47:18.268,888.50,5250.26,240.970000,23.248000,5602.000000,6687.500000,0.000000,60.007000,5602.000000,1.000000,1.401110,1.401502,5249.000000,14.012500,0.000000,65.400000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.305 0 2221 ,72.977778,57.397337,57.733877,111.820000,68.819184,44.080000,2.990000,-100.300003,-43.000000,-42.099998,0.000000,24.937673,8.341002,57.810703,367.675000,475.732249,57.223838,6.090071,152.279129,3.017000,44.482000,0.000000,0.000000,99.333333,68.833336,68.466667,68.400002,68.199997,64.633334,0,1,0,0,0,68.808,47.848,68.412,48.443
02/19/2025,13:47:21.267,891.50,5253.26,240.920000,23.240000,5599.000000,6692.200000,0.000000,60.011000,5599.000000,1.000000,1.401334,1.401544,5252.000000,14.012500,0.000000,65.362500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 2226 ,72.661112,57.388609,57.711428,111.633334,68.820000,44.236000,3.006000,-100.099998,-43.099998,-42.000000,0.001000,24.979116,8.341283,57.770996,368.976383,477.035849,57.379876,6.097330,152.279068,3.022000,44.638000,0.000000,0.000000,97.666667,68.766668,68.400002,68.400002,68.233332,64.500000,0,1,0,0,0,68.808,47.847,68.412,48.442
02/19/2025,13:47:24.268,894.50,5256.26,240.910000,23.240000,5599.000000,6696.900000,0.000000,60.011000,5599.000000,1.000000,1.401119,1.401353,5255.000000,14.012500,0.000000,65.175000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.446 0 2235 ,72.261111,57.415680,57.686326,111.343333,68.820816,44.380000,3.010000,-100.099998,-43.299999,-41.900002,0.000000,25.125664,8.341096,57.798302,370.178624,478.235873,57.523988,6.088156,152.278931,3.039000,44.780000,0.000000,0.000000,95.466665,68.633331,68.500000,68.400002,67.166667,65.400002,0,1,0,0,0,68.809,47.847,68.412,48.442
02/19/2025,13:47:27.267,897.50,5259.26,240.920000,23.407000,5639.000000,6701.500000,0.000000,60.014000,5639.000000,1.000000,1.402102,1.401295,5258.000000,14.012500,0.000000,65.250000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.249 0 2243 ,71.822222,57.447337,57.672041,110.956665,68.822040,44.529000,3.009000,-94.000000,-43.000000,-42.299999,0.000000,25.221134,8.341300,57.774239,371.418973,479.476222,57.672689,6.088288,152.279053,3.051000,44.926000,0.000000,0.000000,92.899999,68.533333,68.500000,68.500000,67.366666,65.133331,1,0,0,0,0,68.809,47.846,68.412,48.442
02/19/2025,13:47:30.267,900.50,5262.26,240.940000,23.185000,5586.000000,6706.200000,0.000000,60.013000,5586.000000,1.000000,1.401337,1.400681,5261.000000,14.012500,0.000000,65.225000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.499 0 2250 ,71.622223,57.443491,57.672653,110.506668,68.822448,44.679000,3.012000,-93.800003,-43.000000,-42.200001,0.001000,25.115904,8.341245,57.779144,372.666367,480.725681,57.822483,6.086962,152.279373,3.038000,45.073000,0.000000,0.000000,91.700002,68.466667,68.500000,68.500000,66.466667,66.100001,1,0,0,0,0,68.809,47.846,68.412,48.442
02/19/2025,13:47:33.268,903.50,5265.26,241.010000,23.141000,5577.000000,6710.900000,0.000000,60.013000,5577.000000,1.000000,1.400415,1.400523,5264.000000,14.012500,0.000000,65.200000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.445 0 2258 ,71.411112,57.441124,57.677551,110.130000,68.822448,44.828000,3.010000,-93.699997,-43.099998,-42.299999,0.000000,25.019603,8.340968,57.811699,373.912000,481.969218,57.971575,6.089551,152.279938,3.026000,45.219000,0.000000,0.000000,90.933334,68.500000,68.500000,68.500000,66.500000,65.533335,1,0,0,0,0,68.809,47.845,68.412,48.441
02/19/2025,13:47:36.268,906.50,5268.26,241.030000,23.143000,5578.000000,6715.500000,0.000000,60.015000,5578.000000,1.000000,1.400856,1.400904,5267.000000,14.012500,0.000000,65.275000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.252 0 2266 ,70.883334,57.458580,57.678776,109.863332,68.822448,44.978000,3.004000,-93.699997,-43.099998,-42.200001,0.000000,25.049849,8.340619,57.846031,375.165224,483.222503,58.121829,6.090514,152.279297,3.029000,45.368000,0.000000,0.000000,88.866669,68.500000,68.533333,68.500000,65.966667,64.933334,1,0,0,0,0,68.809,47.845,68.412,48.441
02/19/2025,13:47:39.269,909.50,5271.26,240.950000,23.138000,5575.000000,6720.200000,0.000000,60.012000,5575.000000,1.000000,1.400769,1.401370,5270.000000,14.012500,0.000000,65.237500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.446 0 2273 ,70.433333,57.478994,57.672653,109.540001,68.822040,45.127000,3.007000,-93.500000,-43.000000,-42.200001,0.000000,25.115343,8.341425,57.754501,376.412010,484.469259,58.271301,6.091037,152.277130,3.037000,45.516000,0.000000,0.000000,87.033333,68.599998,68.500000,68.500000,65.733335,64.233332,1,0,0,0,0,68.809,47.844,68.412,48.441
02/19/2025,13:47:42.268,912.50,5274.26,241.020000,23.147000,5579.000000,6724.800000,0.000000,60.013000,5579.000000,1.000000,1.401218,1.401502,5273.000000,14.012500,0.000000,65.162500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.249 0 2281 ,70.222221,57.493787,57.661633,109.170001,68.822040,45.277000,3.012000,-94.300003,-43.000000,-42.200001,0.000000,25.128520,8.341727,57.753395,377.660558,485.719902,58.420977,6.091973,152.276672,3.038000,45.663000,0.000000,0.000000,85.533333,68.599998,68.500000,68.500000,65.566666,64.633331,1,0,0,0,0,68.809,47.844,68.412,48.441
02/19/2025,13:47:45.269,915.50,5277.26,240.890000,23.139000,5574.000000,6729.500000,0.000000,60.008000,5574.000000,1.000000,1.401443,1.401470,5276.000000,14.012500,0.000000,65.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.500 0 2288 ,70.327778,57.524260,57.659796,108.826665,68.822448,45.425000,3.005000,-94.199997,-43.000000,-42.299999,0.000000,25.084107,8.341517,57.781338,378.897962,486.957245,58.569314,6.092442,152.277023,3.033000,45.809000,0.000000,0.000000,85.733335,68.599998,68.533333,68.500000,65.800001,64.800001,1,0,0,0,0,68.809,47.843,68.412,48.440
02/19/2025,13:47:48.270,918.50,5280.26,240.900000,23.137000,5574.000000,6734.100000,0.000000,60.005000,5574.000000,1.000000,1.400311,1.400623,5279.000000,14.012500,0.000000,65.187500,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.250 0 2296 ,70.133334,57.521302,57.686326,108.386668,68.823264,45.576000,3.011000,-93.900002,-43.000000,-42.299999,0.000000,25.064617,8.341267,57.808239,380.157653,488.217058,58.720346,6.092597,152.277710,3.030000,45.957000,0.000000,0.000000,84.533335,68.633331,68.599998,68.500000,65.800003,64.733335,1,0,0,0,0,68.809,47.843,68.412,48.440
02/19/2025,13:47:51.270,921.50,5283.26,240.890000,23.137000,5573.000000,6738.700000,0.000000,60.004000,5573.000000,1.000000,1.400311,1.400971,5282.000000,14.012500,0.000000,0.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.558 1 2301 ,70.005555,57.485207,57.736735,107.770002,68.825305,45.726000,3.009000,-93.900002,-43.000000,-42.200001,0.000000,25.093619,8.341259,57.812576,381.404683,489.463966,58.870079,6.087871,152.277603,3.033000,46.101000,0.000000,0.000000,83.599998,68.699997,68.666664,68.566666,65.966667,64.533335,1,0,0,0,0,68.810,47.842,68.412,48.440
02/19/2025,13:47:54.273,924.50,5286.27,240.990000,23.104000,5568.000000,6743.400000,0.000000,59.998000,5568.000000,1.000000,1.401056,1.401386,5285.000000,14.012500,0.000000,0.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.558 1 2301 ,70.088888,57.476923,57.776735,107.126666,68.827345,45.774000,0.000000,-94.099998,-42.900002,-42.200001,0.000000,22.778678,8.340891,57.852707,381.804802,489.859986,58.917361,6.008841,152.280182,2.753000,46.143000,0.000000,0.000000,82.666669,68.699997,68.699997,68.599998,66.433334,65.433334,1,0,0,0,0,68.810,47.842,68.412,48.440
02/19/2025,13:47:57.274,927.50,5289.27,241.040000,23.103000,5569.000000,6748.000000,0.000000,60.000000,5569.000000,1.000000,1.400944,1.401095,5288.000000,14.012500,0.000000,0.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.558 1 2301 ,70.022221,57.472337,57.788776,107.000000,68.826529,45.774000,0.000000,-94.199997,-43.000000,-42.200001,0.000000,15.792132,8.340899,57.851471,381.804802,489.859986,58.917460,5.993942,152.279663,1.908000,46.141000,0.000000,0.000000,82.666667,68.699997,68.699997,68.599998,66.333333,65.133331,1,0,0,0,0,68.810,47.842,68.412,48.439
02/19/2025,13:48:00.275,930.50,5292.27,241.010000,23.100000,5567.000000,6752.700000,0.000000,59.996000,5567.000000,1.000000,1.400216,1.400772,5291.000000,14.012500,0.000000,0.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.558 1 2301 ,70.044443,57.431953,57.783062,107.046666,68.826529,45.774000,0.000000,-94.000000,-43.000000,-42.200001,0.000000,6.346755,8.340614,57.886330,381.804802,489.859986,58.917460,5.999998,152.279205,0.767000,46.142000,0.000000,0.000000,82.333333,68.699997,68.699997,68.599998,66.466665,65.466667,1,0,0,0,0,68.810,47.841,68.412,48.439
02/19/2025,13:48:03.274,933.50,5295.27,240.900000,23.088000,5562.000000,6757.300000,0.000000,59.993000,5562.000000,1.000000,1.400121,1.400374,5294.000000,14.012500,0.000000,0.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.558 1 2301 ,70.094443,57.344527,57.778572,107.053332,68.829794,45.774000,0.000000,-93.699997,-43.099998,-42.200001,0.000000,1.018627,8.340660,57.878407,381.804802,489.859986,58.917460,6.003763,152.278748,0.123000,46.142000,0.000000,0.000000,81.766665,68.699997,68.699997,68.599998,67.166667,65.633334,1,0,0,0,0,68.810,47.841,68.412,48.439
02/19/2025,13:48:06.275,936.50,5298.27,240.610000,23.062000,5549.000000,6761.900000,0.000000,59.993000,5549.000000,1.000000,1.400746,1.401313,5297.000000,14.012500,0.000000,0.000000,1.000000,Testing Tank A - Drawing Water Until RTD Out = 108.1°.... 0.558 1 2301 ,70.111109,57.229142,57.779797,107.073334,68.831426,45.774000,0.000000,-93.400002,-43.099998,-42.200001,0.000000,0.000000,8.340405,57.912048,381.804802,489.859986,58.917460,6.004911,152.278259,0.000000,46.142000,0.000000,0.000000,81.733332,68.699997,68.699997,68.599998,67.633331,65.300001,1,0,0,0,0,68.810,47.840,68.412,48.439
02/19/2025,13:48:09.275,939.40,5301.27,240.940000,23.092000,5564.000000,6766.600000,0.000000,59.989000,5564.000000,1.000000,1.400788,1.401179,5300.000000,14.012500,0.000000,0.000000,2.000000,Finished Draw.... ,70.011110,57.091716,57.780613,107.080002,68.831018,0.000000,0.000000,-93.699997,-43.099998,-42.099998,0.001000,0.000000,8.340033,57.964352,0.000000,489.859986,58.917460,6.005500,152.277847,0.000000,0.000000,0.000000,0.000000,81.366666,68.699997,68.699997,68.599998,67.900002,64.800001,1,0,0,0,0,68.810,47.840,68.412,48.438
02/19/2025,13:48:12.276,942.40,5304.27,240.800000,23.080000,5558.000000,6771.200000,0.000000,59.988000,5558.000000,1.000000,1.400997,1.401495,5303.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,70.022221,56.931657,57.781429,107.086667,68.833467,0.000000,0.000000,-93.500000,-43.099998,-42.200001,0.000000,0.000000,8.340045,57.984772,0.000000,489.859986,58.917460,6.005576,152.277405,0.000000,0.000000,0.000000,0.000000,81.100001,68.699997,68.733332,68.666664,67.900002,65.033333,1,0,0,0,0,68.810,47.839,68.412,48.438
02/19/2025,13:48:15.276,945.40,5307.27,240.670000,23.068000,5552.000000,6775.800000,0.000000,59.985000,5552.000000,1.000000,1.401812,1.402252,5306.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,70.449999,56.770118,57.780205,107.099998,68.835507,0.000000,0.000000,-93.400002,-43.099998,-42.299999,0.000000,0.000000,8.340141,58.000916,0.000000,489.859986,58.917460,6.005543,152.276993,0.000000,0.000000,0.000000,0.000000,83.666667,68.799998,68.699997,68.633331,67.966667,64.933334,1,0,0,0,0,68.811,47.839,68.412,48.438
02/19/2025,13:48:18.275,948.40,5310.27,240.850000,23.087000,5561.000000,6780.400000,0.000000,59.986000,5561.000000,1.000000,1.400832,1.401204,5309.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,70.544443,56.550740,57.779797,107.099998,68.835915,0.000000,0.000000,-93.300003,-43.000000,-42.400002,0.000000,0.000000,8.339942,58.042202,0.000000,489.859986,58.917460,6.005926,152.276657,0.000000,0.000000,0.000000,0.000000,83.366666,69.466667,68.699997,68.633331,67.633331,65.466667,1,0,0,0,0,68.811,47.838,68.412,48.438
02/19/2025,13:48:21.275,951.40,5313.27,240.870000,23.089000,5561.000000,6785.100000,0.000000,59.984000,5561.000000,1.000000,1.400017,1.400423,5312.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,70.416665,56.328402,57.778164,107.099998,68.835507,0.000000,0.000000,-93.800003,-42.900002,-42.500000,0.001000,0.000000,8.339784,58.074329,0.000000,489.859986,58.917460,6.006245,152.276367,0.000000,0.000000,0.000000,0.000000,82.466667,69.500000,68.699997,68.599998,67.733332,65.499997,1,0,0,0,0,68.811,47.838,68.413,48.437
02/19/2025,13:48:24.276,954.40,5316.27,240.880000,23.091000,5562.000000,6789.700000,0.000000,59.983000,5562.000000,1.000000,1.400502,1.400739,5315.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,70.288888,56.127663,57.776939,107.099998,68.836323,0.000000,0.000000,-94.000000,-42.700001,-42.700001,0.000000,0.000000,8.339711,58.093857,0.000000,489.859986,58.917460,6.006350,152.276108,0.000000,0.000000,0.000000,0.000000,81.866666,69.466667,68.733332,68.599998,68.000000,65.066666,1,0,0,0,0,68.811,47.838,68.413,48.437
02/19/2025,13:48:27.276,957.40,5319.27,240.980000,23.101000,5567.000000,6794.400000,0.000000,59.984000,5567.000000,1.000000,1.400675,1.400946,5318.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,70.266666,55.960799,57.776939,107.099998,68.838772,0.000000,0.000000,-94.300003,-42.599998,-42.799999,0.000000,0.000000,8.339559,58.125275,0.000000,489.859986,58.917460,6.006818,152.275940,0.000000,0.000000,0.000000,0.000000,81.366669,69.666667,68.733332,68.599998,68.000000,65.233332,1,0,0,0,0,68.811,47.837,68.413,48.437
02/19/2025,13:48:30.276,960.40,5322.27,240.900000,23.094000,5564.000000,6799.000000,0.000000,59.981000,5564.000000,1.000000,1.400320,1.400125,5321.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,70.272223,55.829290,57.778980,107.099998,68.839588,0.000000,0.000000,-94.300003,-42.500000,-42.900002,0.000000,0.000000,8.339564,58.137760,0.000000,489.859986,58.917460,6.006834,152.275711,0.000000,0.000000,0.000000,0.000000,81.000000,69.833336,68.800003,68.533333,68.066666,65.400002,1,0,0,0,0,68.811,47.837,68.413,48.437
02/19/2025,13:48:33.275,963.40,5325.27,240.970000,23.101000,5567.000000,6803.600000,0.000000,59.987000,5567.000000,1.000000,1.399810,1.399967,5324.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,70.283335,55.723225,57.783470,107.099998,68.838364,0.000000,0.000000,-95.000000,-42.400002,-43.000000,0.000000,0.000000,8.339670,58.141136,0.000000,489.859986,58.917460,6.007234,152.275314,0.000000,0.000000,0.000000,0.000000,80.800003,70.000000,68.800003,68.500000,68.000000,65.600001,1,0,0,0,0,68.811,47.836,68.413,48.436
02/19/2025,13:48:36.277,966.40,5328.27,240.860000,23.090000,5562.000000,6808.300000,0.000000,59.987000,5562.000000,1.000000,1.400087,1.400357,5327.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,70.261112,55.647189,57.786327,107.099998,68.837140,0.000000,0.000000,-95.199997,-42.299999,-43.000000,0.000000,0.000000,8.339701,58.152901,0.000000,489.859986,58.917460,6.006921,152.275040,0.000000,0.000000,0.000000,0.000000,80.900002,70.300001,68.833336,68.500000,67.699999,65.333336,1,0,0,0,0,68.811,47.836,68.413,48.436
02/19/2025,13:48:39.277,969.40,5331.27,240.930000,23.096000,5565.000000,6812.900000,0.000000,59.986000,5565.000000,1.000000,1.401065,1.401237,5330.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,70.255557,55.591272,57.787144,107.093333,68.838364,0.000000,0.000000,-95.199997,-42.200001,-43.000000,0.000000,0.000000,8.339458,58.201668,0.000000,489.859986,58.917460,6.007172,152.274734,0.000000,0.000000,0.000000,0.000000,80.800003,70.533333,68.800003,68.466667,67.633331,65.300003,1,0,0,0,0,68.811,47.835,68.413,48.436
02/19/2025,13:48:42.276,972.40,5334.27,240.830000,23.087000,5560.000000,6817.500000,0.000000,59.987000,5560.000000,1.000000,1.401092,1.401570,5333.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,70.477778,55.578402,57.784695,107.086667,68.839588,0.000000,0.000000,-95.199997,-42.200001,-43.000000,0.000000,0.000000,8.339153,58.257195,0.000000,489.859986,58.917460,6.007990,152.274399,0.000000,0.000000,0.000000,0.000000,81.566666,71.066666,68.800003,68.466667,67.699997,65.266668,1,0,0,0,0,68.812,47.835,68.413,48.435
02/19/2025,13:48:45.276,975.40,5337.27,240.950000,23.099000,5566.000000,6822.200000,0.000000,59.990000,5566.000000,1.000000,1.401013,1.401370,5336.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,70.688889,55.602810,57.782246,107.080002,68.838772,0.000000,0.000000,-95.699997,-42.200001,-42.900002,0.000000,0.000000,8.338734,58.329174,0.000000,489.859986,58.917460,6.007706,152.274109,0.000000,0.000000,0.000000,0.000000,82.700002,71.266665,68.733332,68.500000,67.633331,65.300003,1,0,0,0,0,68.812,47.834,68.413,48.435
02/19/2025,13:48:48.277,978.40,5340.27,240.980000,23.101000,5567.000000,6826.800000,0.000000,59.987000,5567.000000,1.000000,1.400978,1.401195,5339.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,70.711111,55.631657,57.783470,107.080002,68.837548,0.000000,0.000000,-95.400002,-42.299999,-42.900002,0.000000,0.000000,8.338644,58.355820,0.000000,489.859986,58.917460,6.007713,152.273621,0.000000,0.000000,0.000000,0.000000,81.933334,72.066668,68.699997,68.533333,67.566666,65.466667,1,0,0,0,0,68.812,47.834,68.413,48.435
02/19/2025,13:48:51.277,981.40,5343.27,240.970000,23.100000,5566.000000,6831.500000,0.000000,59.990000,5566.000000,1.000000,1.401126,1.402042,5342.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,70.638888,55.663166,57.787144,107.053332,68.837956,0.000000,0.000000,-95.099998,-42.400002,-42.799999,0.000000,0.000000,8.338760,58.358803,0.000000,489.859986,58.917460,6.008471,152.273529,0.000000,0.000000,0.000000,0.000000,81.233332,72.466667,68.699997,68.500000,67.533333,65.400002,1,0,0,0,0,68.812,47.833,68.413,48.435
02/19/2025,13:48:54.278,984.40,5346.27,240.980000,23.102000,5567.000000,6836.100000,0.000000,59.987000,5567.000000,1.000000,1.401091,1.401444,5345.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,70.616667,55.695710,57.789593,107.000000,68.839180,0.000000,0.000000,-94.800003,-42.500000,-42.599998,0.000000,0.000000,8.338782,58.375782,0.000000,489.859986,58.917460,6.008820,152.273117,0.000000,0.000000,0.000000,0.000000,81.300003,72.599998,68.699997,68.466667,67.400002,65.233332,1,0,0,0,0,68.812,47.833,68.413,48.434
02/19/2025,13:48:57.278,987.40,5349.27,240.940000,23.099000,5566.000000,6840.700000,0.000000,59.988000,5566.000000,1.000000,1.400797,1.401179,5348.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,70.655556,55.728994,57.790001,106.973335,68.839996,0.000000,0.000000,-94.500000,-42.599998,-42.500000,0.000000,0.000000,8.338284,58.451492,0.000000,489.859986,58.917460,6.008506,152.272720,0.000000,0.000000,0.000000,0.000000,81.333336,72.733332,68.699997,68.466667,67.433334,65.266668,1,0,0,0,0,68.812,47.832,68.413,48.434
02/19/2025,13:49:00.277,990.40,5352.27,240.990000,23.103000,5568.000000,6845.400000,0.000000,59.987000,5568.000000,1.000000,1.401117,1.401386,5351.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,70.777777,55.762722,57.790001,106.930003,68.839996,0.000000,0.000000,-94.800003,-42.799999,-42.400002,0.000000,0.000000,8.338401,58.453541,0.000000,489.859986,58.917460,6.009164,152.272507,0.000000,0.000000,0.000000,0.000000,81.599998,72.966667,68.699997,68.466667,67.566666,65.366669,1,0,0,0,0,68.812,47.832,68.413,48.434
02/19/2025,13:49:03.278,993.40,5355.27,240.870000,23.092000,5562.000000,6850.000000,0.000000,59.989000,5562.000000,1.000000,1.401048,1.401088,5354.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,70.827777,55.796006,57.790001,106.883334,68.839996,0.000000,0.000000,-94.199997,-42.900002,-42.299999,0.000000,0.000000,8.338155,58.500595,0.000000,489.859986,58.917460,6.009472,152.272095,0.000000,0.000000,0.000000,0.000000,81.733332,72.900002,68.699997,68.533333,67.666664,65.433334,1,0,0,0,0,68.812,47.831,68.413,48.434
02/19/2025,13:49:06.278,996.40,5358.27,240.940000,23.098000,5565.000000,6854.600000,0.000000,59.986000,5565.000000,1.000000,1.400597,1.400930,5357.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,70.777776,55.827959,57.790001,106.843333,68.839996,0.000000,0.000000,-93.900002,-43.000000,-42.200001,0.000000,0.000000,8.338247,58.504440,0.000000,489.859986,58.917460,6.009360,152.271881,0.000000,0.000000,0.000000,0.000000,81.599998,72.666664,68.699997,68.566666,67.699997,65.433334,1,0,0,0,0,68.813,47.831,68.413,48.433
02/19/2025,13:49:09.278,999.40,5361.27,240.910000,23.097000,5564.000000,6859.300000,0.000000,59.984000,5564.000000,1.000000,1.400485,1.400565,5360.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,70.777777,55.858284,57.790001,106.803335,68.839996,0.000000,0.000000,-94.199997,-43.099998,-42.200001,0.000000,0.000000,8.338637,58.467575,0.000000,489.859986,58.917460,6.009244,152.271622,0.000000,0.000000,0.000000,0.000000,81.433334,72.633331,68.699997,68.566666,67.900002,65.433334,1,0,0,0,0,68.813,47.831,68.413,48.433
02/19/2025,13:49:12.279,1002.40,5364.27,240.900000,23.096000,5564.000000,6863.900000,0.000000,59.982000,5564.000000,1.000000,1.400719,1.401162,5363.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,70.844444,55.886835,57.790001,106.756666,68.839996,0.000000,0.000000,-93.900002,-43.200001,-42.200001,0.000000,0.000000,8.338179,58.541954,0.000000,489.859986,58.917460,6.009683,152.271332,0.000000,0.000000,0.000000,0.000000,81.300003,73.033333,68.699997,68.599998,67.933334,65.500000,1,0,0,0,0,68.813,47.830,68.413,48.433
02/19/2025,13:49:15.280,1005.40,5367.27,240.930000,23.099000,5565.000000,6868.600000,0.000000,59.982000,5565.000000,1.000000,1.400537,1.400988,5366.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,70.972222,55.913906,57.790817,106.723335,68.839996,0.000000,0.000000,-93.500000,-43.099998,-42.299999,0.000000,0.000000,8.338137,58.560650,0.000000,489.859986,58.917460,6.010141,152.271133,0.000000,0.000000,0.000000,0.000000,81.366669,73.733332,68.699997,68.599998,67.900002,65.533333,1,0,0,0,0,68.813,47.830,68.413,48.433
02/19/2025,13:49:18.280,1008.40,5370.27,241.050000,23.111000,5571.000000,6873.200000,0.000000,59.982000,5571.000000,1.000000,1.400935,1.401328,5369.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,71.138888,55.938906,57.798164,106.683334,68.841221,0.000000,0.000000,-93.599998,-43.099998,-42.400002,0.000000,0.000000,8.337955,58.599579,0.000000,489.859986,58.917460,6.009929,152.270706,0.000000,0.000000,0.000000,0.000000,81.500000,74.533333,68.699997,68.599998,67.900002,65.599998,1,0,0,0,0,68.813,47.829,68.413,48.432
02/19/2025,13:49:21.280,1011.40,5373.27,240.970000,23.103000,5567.000000,6877.800000,0.000000,59.985000,5567.000000,1.000000,1.401203,1.401793,5372.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,71.238887,55.962722,57.811226,106.660004,68.842446,0.000000,0.000000,-93.400002,-42.900002,-42.500000,0.000000,0.000000,8.338038,58.605869,0.000000,489.859986,58.917460,6.009995,152.270447,0.000000,0.000000,0.000000,0.000000,81.666664,75.133334,68.699997,68.599998,67.733332,65.599998,1,0,0,0,0,68.813,47.829,68.414,48.432
02/19/2025,13:49:24.280,1014.40,5376.27,241.020000,23.106000,5569.000000,6882.500000,0.000000,59.983000,5569.000000,1.000000,1.401108,1.401212,5375.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,71.277777,55.984911,57.819389,106.639999,68.843262,0.000000,0.000000,-94.199997,-42.799999,-42.599998,0.000000,0.000000,8.338059,58.614811,0.000000,489.859986,58.917460,6.010482,152.270187,0.000000,0.000000,0.000000,0.000000,81.833336,75.300003,68.699997,68.599998,67.666664,65.566666,1,0,0,0,0,68.813,47.829,68.414,48.432
02/19/2025,13:49:27.281,1017.40,5379.27,240.930000,23.098000,5565.000000,6887.100000,0.000000,59.983000,5565.000000,1.000000,1.400597,1.400988,5378.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,71.255554,56.005769,57.821022,106.590001,68.844487,0.000000,0.000000,-94.400002,-42.700001,-42.799999,0.000000,0.000000,8.338253,58.607319,0.000000,489.859986,58.917460,6.010961,152.269852,0.000000,0.000000,0.000000,0.000000,82.033333,75.166664,68.699997,68.599998,67.533333,65.500000,1,0,0,0,0,68.813,47.828,68.414,48.432
02/19/2025,13:49:30.281,1020.40,5382.27,241.030000,23.108000,5570.000000,6891.800000,0.000000,59.985000,5570.000000,1.000000,1.399905,1.400158,5381.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,71.272221,56.026183,57.822655,106.566666,68.846528,0.000000,0.000000,-94.500000,-42.500000,-42.900002,0.000000,0.000000,8.338128,58.635445,0.000000,489.859986,58.917460,6.010487,152.269608,0.000000,0.000000,0.000000,0.000000,82.266668,75.066666,68.699997,68.599998,67.500000,65.500000,1,0,0,0,0,68.813,47.828,68.414,48.432
02/19/2025,13:49:33.283,1023.40,5385.28,240.920000,23.097000,5564.000000,6896.400000,0.000000,59.990000,5564.000000,1.000000,1.399706,1.399884,5384.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,71.255555,56.046449,57.827553,106.546664,68.845304,0.000000,0.000000,-94.599998,-42.400002,-43.000000,0.000000,0.000000,8.337793,58.694710,0.000000,489.859986,58.917460,6.011325,152.269379,0.000000,0.000000,0.000000,0.000000,82.300003,74.966667,68.699997,68.566666,67.500000,65.500000,1,0,0,0,0,68.814,47.827,68.414,48.431
02/19/2025,13:49:36.282,1026.40,5388.28,240.980000,23.103000,5567.000000,6901.000000,0.000000,59.994000,5567.000000,1.000000,1.400381,1.400697,5387.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,71.244445,56.065680,57.830410,106.513331,68.842446,0.000000,0.000000,-95.300003,-42.299999,-43.000000,0.000000,0.000000,8.337810,58.705475,0.000000,489.859986,58.917460,6.011650,152.269028,0.000000,0.000000,0.000000,0.000000,82.400002,74.900002,68.699997,68.500000,67.566666,65.400002,1,0,0,0,0,68.814,47.827,68.414,48.431
02/19/2025,13:49:39.284,1029.40,5391.28,240.860000,23.091000,5562.000000,6905.700000,0.000000,59.989000,5562.000000,1.000000,1.401239,1.401769,5390.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,71.322221,56.084467,57.832858,106.500000,68.840813,0.000000,0.000000,-95.199997,-42.299999,-43.000000,0.000000,0.000000,8.337990,58.698936,0.000000,489.859986,58.917460,6.011120,152.268845,0.000000,0.000000,0.000000,0.000000,82.533333,75.066666,68.699997,68.533333,67.699997,65.400002,1,0,0,0,0,68.814,47.826,68.414,48.431
02/19/2025,13:49:42.285,1032.40,5394.28,240.950000,23.099000,5566.000000,6910.300000,0.000000,59.990000,5566.000000,1.000000,1.400710,1.400872,5393.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,71.405554,56.102366,57.836123,106.493334,68.839996,0.000000,0.000000,-95.300003,-42.299999,-43.000000,0.000000,0.000000,8.337660,58.752636,0.000000,489.859986,58.917460,6.011384,152.268478,0.000000,0.000000,0.000000,0.000000,82.500000,75.500000,68.699997,68.566666,67.699997,65.466667,1,0,0,0,0,68.814,47.826,68.414,48.431
02/19/2025,13:49:45.286,1035.40,5397.28,240.950000,23.099000,5566.000000,6914.900000,0.000000,59.985000,5566.000000,1.000000,1.401186,1.401909,5396.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,71.550000,56.119526,57.836939,106.480003,68.839996,0.000000,0.000000,-95.099998,-42.200001,-43.000000,0.000000,0.000000,8.337698,58.764130,0.000000,489.859986,58.917460,6.011867,152.268250,0.000000,0.000000,0.000000,0.000000,82.666667,76.100001,68.699997,68.533333,67.800003,65.500000,1,0,0,0,0,68.814,47.825,68.414,48.431
02/19/2025,13:49:48.285,1038.40,5400.28,240.910000,23.096000,5564.000000,6919.600000,0.000000,59.988000,5564.000000,1.000000,1.400979,1.401353,5399.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,71.700000,56.136094,57.838572,106.480003,68.840405,0.000000,0.000000,-95.699997,-42.299999,-42.900002,0.000000,0.000000,8.337037,58.861290,0.000000,489.859986,58.917460,6.011868,152.267960,0.000000,0.000000,0.000000,0.000000,82.966667,76.633334,68.699997,68.533333,67.833336,65.533333,1,0,0,0,0,68.814,47.825,68.414,48.430
02/19/2025,13:49:51.285,1041.40,5403.28,240.930000,23.096000,5565.000000,6924.200000,0.000000,59.984000,5565.000000,1.000000,1.401065,1.400988,5402.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,71.761111,56.151331,57.841837,106.480003,68.841629,0.000000,0.000000,-95.400002,-42.299999,-42.799999,0.001000,0.000000,8.337474,58.817844,0.000000,489.859986,58.917460,6.011661,152.267624,0.000000,0.000000,0.000000,0.000000,82.900002,76.933334,68.699997,68.533333,67.900002,65.599998,1,0,0,0,0,68.814,47.824,68.414,48.430
02/19/2025,13:49:54.286,1044.40,5406.28,240.870000,23.091000,5562.000000,6928.800000,0.000000,59.984000,5562.000000,1.000000,1.400329,1.400548,5405.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,71.811110,56.164793,57.846734,106.480003,68.843671,0.000000,0.000000,-95.099998,-42.500000,-42.700001,0.000000,0.000000,8.337810,58.794807,0.000000,489.859986,58.917460,6.011968,152.267410,0.000000,0.000000,0.000000,0.000000,82.900002,77.133331,68.699997,68.599998,67.900002,65.633331,1,0,0,0,0,68.814,47.824,68.414,48.430
02/19/2025,13:49:57.287,1047.40,5409.28,241.140000,23.116000,5574.000000,6933.500000,0.000000,59.982000,5574.000000,1.000000,1.400805,1.401053,5408.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,71.872222,56.176331,57.849590,106.480003,68.844895,0.000000,0.000000,-94.699997,-42.599998,-42.500000,0.000000,0.000000,8.337666,58.828949,0.000000,489.859986,58.917460,6.012512,152.267136,0.000000,0.000000,0.000000,0.000000,83.000000,77.333336,68.699997,68.599998,67.900002,65.699997,1,0,0,0,0,68.814,47.823,68.414,48.430
02/19/2025,13:50:00.287,1050.40,5412.28,241.000000,23.102000,5567.000000,6938.100000,0.000000,59.979000,5567.000000,1.000000,1.400658,1.400954,5411.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,71.899999,56.185651,57.849998,106.480003,68.845304,0.000000,0.000000,-94.199997,-42.799999,-42.299999,0.000000,0.000000,8.337518,58.858715,0.000000,489.859986,58.917460,6.012320,152.266891,0.000000,0.000000,0.000000,0.000000,83.099998,77.433334,68.699997,68.599998,67.900002,65.666664,1,0,0,0,0,68.815,47.823,68.414,48.429
02/19/2025,13:50:03.287,1053.40,5415.28,241.100000,23.112000,5572.000000,6942.800000,0.000000,59.979000,5572.000000,1.000000,1.400485,1.400747,5414.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,71.927776,56.193935,57.849998,106.439997,68.843262,0.000000,0.000000,-94.300003,-43.000000,-42.200001,0.000000,0.000000,8.337810,58.837532,0.000000,489.859986,58.917460,6.012342,152.266602,0.000000,0.000000,0.000000,0.000000,83.266668,77.666664,68.699997,68.599998,67.766665,65.566666,1,0,0,0,0,68.815,47.822,68.414,48.429
02/19/2025,13:50:06.287,1056.40,5418.28,241.050000,23.108000,5570.000000,6947.400000,0.000000,59.980000,5570.000000,1.000000,1.401160,1.401576,5417.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,71.933333,56.200592,57.849998,106.419998,68.840813,0.000000,0.000000,-93.900002,-43.099998,-42.200001,0.000000,0.000000,8.337620,58.875092,0.000000,489.859986,58.917460,6.012774,152.266357,0.000000,0.000000,0.000000,0.000000,83.300003,77.900002,68.699997,68.599998,67.599998,65.500000,1,0,0,0,0,68.815,47.822,68.414,48.429
02/19/2025,13:50:09.288,1059.40,5421.28,241.130000,23.115000,5574.000000,6952.100000,0.000000,59.980000,5574.000000,1.000000,1.400735,1.400987,5420.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,71.961110,56.206805,57.852448,106.413333,68.840813,0.000000,0.000000,-93.500000,-43.099998,-42.200001,0.000000,0.000000,8.337491,58.906433,0.000000,489.859986,58.917460,6.013262,152.266052,0.000000,0.000000,0.000000,0.000000,83.300003,78.133331,68.699997,68.599998,67.533333,65.500000,1,0,0,0,0,68.815,47.821,68.414,48.429
02/19/2025,13:50:12.287,1062.40,5424.28,241.050000,23.108000,5570.000000,6956.700000,0.000000,59.977000,5570.000000,1.000000,1.400900,1.401328,5423.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,72.005555,56.213018,57.858570,106.393333,68.842038,0.000000,0.000000,-93.300003,-43.099998,-42.299999,0.000000,0.000000,8.337157,58.962158,0.000000,489.859986,58.917460,6.013492,152.265854,0.000000,0.000000,0.000000,0.000000,83.333336,78.400002,68.699997,68.599998,67.500000,65.500000,1,0,0,0,0,68.815,47.821,68.414,48.429
02/19/2025,13:50:15.288,1065.40,5427.28,241.190000,23.121000,5576.000000,6961.300000,0.000000,59.978000,5576.000000,1.000000,1.400934,1.401509,5426.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,72.094444,56.219379,57.865917,106.376666,68.842446,0.000000,0.000000,-93.800003,-43.000000,-42.400002,0.000000,0.000000,8.337247,58.961159,0.000000,489.859986,58.917460,6.013886,152.265610,0.000000,0.000000,0.000000,0.000000,83.500000,78.766665,68.733332,68.599998,67.466667,65.500000,1,0,0,0,0,68.815,47.820,68.414,48.428
