FILENAME:,TR_AWP25WS10441_Lab_ID_25WS1753_Model_GE50S08BAY_Date_02_19_2025_Time_12_191st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
02/19/2025,13:50:18.289,1068.40,5430.28,241.080000,23.111000,5572.000000,6966.000000,0.000000,59.979000,5572.000000,1.000000,1.400718,1.401029,5429.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,72.172222,56.226628,57.869591,106.349998,68.841221,0.000000,0.000000,-94.000000,-42.799999,-42.599998,0.000000,0.000000,8.337055,58.996559,0.000000,489.859986,58.917460,6.013832,152.265350,0.000000,0.000000,0.000000,0.000000,83.699999,79.199999,68.699997,68.599998,67.333336,65.500000,1,0,0,0,0,68.815,47.820,68.414,48.428
02/19/2025,13:50:21.289,1071.40,5433.28,241.170000,23.118000,5575.000000,6970.600000,0.000000,59.982000,5575.000000,1.000000,1.400467,1.400630,5432.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,72.300000,56.235355,57.869999,106.323334,68.839996,0.000000,0.000000,-94.099998,-42.700001,-42.799999,0.001000,0.000000,8.337170,58.996178,0.000000,489.859986,58.917460,6.013832,152.265091,0.000000,0.000000,0.000000,0.000000,84.233332,79.466667,68.699997,68.599998,67.300003,65.500000,1,0,0,0,0,68.815,47.819,68.415,48.428
02/19/2025,13:50:24.288,1074.40,5436.28,241.110000,23.113000,5573.000000,6975.300000,0.000000,59.980000,5573.000000,1.000000,1.400943,1.401228,5435.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,72.383333,56.246006,57.869183,106.309998,68.839996,0.000000,0.000000,-94.400002,-42.400002,-42.900002,0.000000,0.000000,8.336776,59.058510,0.000000,489.859986,58.917460,6.013724,152.264801,0.000000,0.000000,0.000000,0.000000,84.699999,79.500000,68.699997,68.599998,67.300003,65.500000,1,0,0,0,0,68.816,47.819,68.415,48.427
02/19/2025,13:50:27.289,1077.40,5439.28,241.230000,23.125000,5578.000000,6979.900000,0.000000,59.982000,5578.000000,1.000000,1.401038,1.401277,5438.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,72.444444,56.258728,57.868774,106.290001,68.840813,0.000000,0.000000,-95.199997,-42.400002,-43.000000,0.000000,0.000000,8.336780,59.073895,0.000000,489.859986,58.917460,6.014380,152.264542,0.000000,0.000000,0.000000,0.000000,85.066666,79.500000,68.699997,68.599998,67.300003,65.500000,1,0,0,0,0,68.816,47.819,68.415,48.427
02/19/2025,13:50:30.289,1080.40,5442.28,241.210000,23.123000,5578.000000,6984.600000,0.000000,59.986000,5578.000000,1.000000,1.400900,1.401683,5441.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,72.577777,56.272781,57.872040,106.269997,68.842446,0.000000,0.000000,-95.500000,-42.299999,-43.000000,0.000000,0.000000,8.336777,59.087521,0.000000,489.859986,58.917460,6.013910,152.264267,0.000000,0.000000,0.000000,0.000000,85.466667,79.699997,68.699997,68.633331,67.400002,65.566666,1,0,0,0,0,68.816,47.818,68.415,48.427
02/19/2025,13:50:33.290,1083.40,5445.28,241.190000,23.120000,5576.000000,6989.200000,0.000000,59.983000,5576.000000,1.000000,1.400260,1.400514,5444.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,72.666666,56.289645,57.879795,106.243334,68.844895,0.000000,0.000000,-95.400002,-42.299999,-43.000000,0.000000,0.000000,8.336815,59.099457,0.000000,489.859986,58.917460,6.014639,152.264053,0.000000,0.000000,0.000000,0.000000,85.566666,79.933334,68.733332,68.699997,67.466667,65.599998,1,0,0,0,0,68.816,47.818,68.415,48.427
02/19/2025,13:50:36.289,1086.40,5448.28,241.090000,23.111000,5572.000000,6993.900000,0.000000,59.988000,5572.000000,1.000000,1.400459,1.400805,5447.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,72.688887,56.307840,57.887142,106.216667,68.846120,0.000000,0.000000,-95.099998,-42.299999,-43.000000,0.000000,0.000000,8.336872,59.107265,0.000000,489.859986,58.917460,6.014850,152.263779,0.000000,0.000000,0.000000,0.000000,85.666664,80.099998,68.699997,68.633331,67.533333,65.500000,1,0,0,0,0,68.816,47.817,68.415,48.426
02/19/2025,13:50:39.291,1089.40,5451.28,241.210000,23.122000,5577.000000,6998.500000,0.000000,59.991000,5577.000000,1.000000,1.401479,1.401144,5450.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,72.777777,56.327515,57.889591,106.196668,68.846120,0.000000,0.000000,-95.599998,-42.299999,-42.799999,0.000000,0.000000,8.336870,59.123760,0.000000,489.859986,58.917460,6.014285,152.263443,0.000000,0.000000,0.000000,0.000000,85.900002,80.300001,68.733332,68.633331,67.599998,65.500000,1,0,0,0,0,68.816,47.817,68.415,48.426
02/19/2025,13:50:42.291,1092.40,5454.28,241.160000,23.118000,5575.000000,7003.200000,0.000000,59.990000,5575.000000,1.000000,1.401116,1.401435,5453.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,72.872220,56.348965,57.892448,106.183334,68.846120,0.000000,0.000000,-95.400002,-42.400002,-42.700001,0.000000,0.000000,8.336738,59.156384,0.000000,489.859986,58.917460,6.015245,152.263153,0.000000,0.000000,0.000000,0.000000,86.066666,80.566666,68.699997,68.699997,67.699997,65.500000,1,0,0,0,0,68.816,47.816,68.415,48.426
02/19/2025,13:50:45.291,1095.40,5457.28,241.160000,23.118000,5575.000000,7007.800000,0.000000,59.991000,5575.000000,1.000000,1.400986,1.401186,5456.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,72.922221,56.371598,57.897346,106.169998,68.844487,0.000000,0.000000,-95.099998,-42.500000,-42.700001,0.000000,0.000000,8.336511,59.201157,0.000000,489.859986,58.917460,6.015213,152.262787,0.000000,0.000000,0.000000,0.000000,86.133331,80.733332,68.699997,68.699997,67.766668,65.500000,1,0,0,0,0,68.816,47.816,68.415,48.425
02/19/2025,13:50:48.290,1098.40,5460.28,241.110000,23.113000,5573.000000,7012.400000,0.000000,59.996000,5573.000000,1.000000,1.400511,1.400688,5459.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,72.944444,56.395414,57.904080,106.156667,68.842038,0.000000,0.000000,-94.900002,-42.500000,-42.599998,0.000000,0.000000,8.336788,59.182377,0.000000,489.859986,58.917460,6.015675,152.262543,0.000000,0.000000,0.000000,0.000000,85.966667,80.900002,68.699997,68.699997,67.900002,65.500000,1,0,0,0,0,68.817,47.816,68.415,48.425
02/19/2025,13:50:51.293,1101.40,5463.29,241.080000,23.110000,5572.000000,7017.100000,0.000000,59.997000,5572.000000,1.000000,1.401298,1.401402,5462.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,72.949999,56.419379,57.910203,106.130002,68.841221,0.000000,0.000000,-95.199997,-42.599998,-42.500000,0.000000,0.000000,8.336679,59.210857,0.000000,489.859986,58.917460,6.015415,152.262161,0.000000,0.000000,0.000000,0.000000,85.699999,81.166664,68.733332,68.699997,67.933334,65.466667,1,0,0,0,0,68.817,47.815,68.415,48.425
02/19/2025,13:50:54.293,1104.40,5466.29,241.180000,23.119000,5576.000000,7021.700000,0.000000,59.997000,5576.000000,1.000000,1.401401,1.401319,5465.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,72.961110,56.443639,57.916325,106.106667,68.842446,0.000000,0.000000,-94.900002,-42.700001,-42.599998,0.000000,0.000000,8.336752,59.221699,0.000000,489.859986,58.917460,6.015967,152.261993,0.000000,0.000000,0.000000,0.000000,85.633331,81.433334,68.699997,68.699997,68.000000,65.300003,1,0,0,0,0,68.817,47.815,68.415,48.425
02/19/2025,13:50:57.293,1107.40,5469.29,241.000000,23.103000,5568.000000,7026.400000,0.000000,59.999000,5568.000000,1.000000,1.401550,1.401618,5468.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,73.011110,56.467752,57.919794,106.099998,68.843671,0.000000,0.000000,-94.800003,-42.700001,-42.500000,0.000000,0.000000,8.336548,59.260513,0.000000,489.859986,58.917460,6.015797,152.261551,0.000000,0.000000,0.000000,0.000000,85.699997,81.666664,68.699997,68.699997,68.000000,65.300003,1,0,0,0,0,68.817,47.814,68.415,48.424
02/19/2025,13:51:00.293,1110.40,5472.29,241.120000,23.114000,5573.000000,7031.000000,0.000000,59.997000,5573.000000,1.000000,1.401358,1.401667,5471.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,73.038888,56.490384,57.922447,106.093333,68.844895,0.000000,0.000000,-94.599998,-42.700001,-42.500000,0.000000,0.000000,8.337001,59.220047,0.000000,489.859986,58.917460,6.016163,152.261276,0.000000,0.000000,0.000000,0.000000,85.733332,81.733332,68.699997,68.699997,68.066666,65.300003,1,0,0,0,0,68.817,47.814,68.415,48.424
02/19/2025,13:51:03.292,1113.40,5475.29,241.060000,23.108000,5570.000000,7035.700000,0.000000,59.997000,5570.000000,1.000000,1.401333,1.401518,5474.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,73.088889,56.511834,57.927345,106.070002,68.844895,0.000000,0.000000,-94.300003,-42.700001,-42.400002,0.001000,0.000000,8.337147,59.220058,0.000000,489.859986,58.917460,6.016426,152.260971,0.000000,0.000000,0.000000,0.000000,85.966667,81.800003,68.699997,68.699997,68.066666,65.300003,1,0,0,0,0,68.817,47.814,68.415,48.424
02/19/2025,13:51:06.293,1116.40,5478.29,241.140000,23.116000,5574.000000,7040.300000,0.000000,59.993000,5574.000000,1.000000,1.401021,1.401053,5477.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,73.149999,56.532840,57.932652,106.080002,68.842446,0.000000,0.000000,-94.699997,-42.799999,-42.299999,0.000000,0.000000,8.336939,59.261330,0.000000,489.859986,58.917460,6.016437,152.260620,0.000000,0.000000,0.000000,0.000000,86.166664,82.033333,68.699997,68.699997,68.000000,65.300003,1,0,0,0,0,68.817,47.813,68.415,48.424
02/19/2025,13:51:09.293,1119.40,5481.29,241.030000,23.105000,5569.000000,7045.000000,0.000000,59.993000,5569.000000,1.000000,1.400822,1.401153,5480.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,73.238889,56.553402,57.937550,106.050003,68.840813,0.000000,0.000000,-94.300003,-42.799999,-42.299999,0.000000,0.000000,8.336948,59.275089,0.000000,489.859986,58.917460,6.016798,152.260437,0.000000,0.000000,0.000000,0.000000,86.433334,82.333333,68.699997,68.699997,67.966667,65.300003,1,0,0,0,0,68.817,47.813,68.415,48.423
02/19/2025,13:51:12.292,1122.40,5484.29,241.070000,23.109000,5571.000000,7049.600000,0.000000,59.991000,5571.000000,1.000000,1.400277,1.400672,5483.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,73.288887,56.572928,57.940815,106.019997,68.841629,0.000000,0.000000,-94.000000,-42.900002,-42.299999,0.000000,0.000000,8.336979,59.289406,0.000000,489.859986,58.917460,6.016965,152.260101,0.000000,0.000000,0.000000,0.000000,86.666664,82.533333,68.699997,68.699997,67.900002,65.233332,1,0,0,0,0,68.818,47.812,68.415,48.423
02/19/2025,13:51:15.293,1125.40,5487.29,241.040000,23.105000,5569.000000,7054.200000,0.000000,59.988000,5569.000000,1.000000,1.401082,1.401386,5486.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,73.344444,56.591715,57.944489,106.013331,68.843671,0.000000,0.000000,-93.800003,-43.000000,-42.200001,-0.001000,0.000000,8.337038,59.300537,0.000000,489.859986,58.917460,6.017132,152.259766,0.000000,0.000000,0.000000,0.000000,86.800003,82.666664,68.699997,68.699997,67.900002,65.300003,1,0,0,0,0,68.818,47.812,68.416,48.423
02/19/2025,13:51:18.296,1128.40,5490.29,241.020000,23.104000,5568.000000,7058.900000,0.000000,59.987000,5568.000000,1.000000,1.401229,1.401502,5489.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,73.366667,56.610354,57.947754,106.000000,68.843671,0.000000,0.000000,-94.099998,-43.099998,-42.099998,0.000000,0.000000,8.336793,59.342091,0.000000,489.859986,58.917460,6.017881,152.259415,0.000000,0.000000,0.000000,0.000000,86.933334,82.800003,68.699997,68.699997,67.766668,65.300003,1,0,0,0,0,68.818,47.812,68.416,48.423
02/19/2025,13:51:21.296,1131.40,5493.29,241.010000,23.103000,5568.000000,7063.500000,0.000000,59.990000,5568.000000,1.000000,1.400554,1.401021,5492.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,73.411110,56.629289,57.951019,105.980003,68.844079,0.000000,0.000000,-93.800003,-43.099998,-42.200001,0.000000,0.000000,8.336608,59.380466,0.000000,489.859986,58.917460,6.017565,152.259186,0.000000,0.000000,0.000000,0.000000,87.099998,82.933334,68.699997,68.699997,67.699997,65.333336,1,0,0,0,0,68.818,47.811,68.416,48.423
02/19/2025,13:51:24.295,1134.40,5496.29,241.100000,23.111000,5572.000000,7068.200000,0.000000,59.988000,5572.000000,1.000000,1.400459,1.400747,5495.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,73.472221,56.648816,57.954285,105.980003,68.843671,0.000000,0.000000,-93.500000,-43.099998,-42.200001,0.000000,0.000000,8.336835,59.372913,0.000000,489.859986,58.917460,6.017992,152.258865,0.000000,0.000000,0.000000,0.000000,87.233332,83.099998,68.699997,68.699997,67.699997,65.400002,1,0,0,0,0,68.818,47.811,68.416,48.423
02/19/2025,13:51:27.295,1137.40,5499.29,241.170000,23.118000,5575.000000,7072.800000,0.000000,59.986000,5575.000000,1.000000,1.401203,1.401128,5498.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,73.538888,56.669674,57.956734,105.959999,68.842038,0.000000,0.000000,-93.300003,-43.099998,-42.200001,0.000000,0.000000,8.336543,59.421085,0.000000,489.859986,58.917460,6.017556,152.258545,0.000000,0.000000,0.000000,0.000000,87.466667,83.266668,68.699997,68.699997,67.699997,65.400002,1,0,0,0,0,68.818,47.811,68.416,48.422
02/19/2025,13:51:30.297,1140.40,5502.29,241.160000,23.117000,5575.000000,7077.500000,0.000000,59.986000,5575.000000,1.000000,1.400701,1.401186,5501.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,73.627776,56.690976,57.962856,105.959999,68.841221,0.000000,0.000000,-93.800003,-43.000000,-42.299999,0.000000,0.000000,8.336400,59.454906,0.000000,489.859986,58.917460,6.018261,152.258286,0.000000,0.000000,0.000000,0.000000,87.733332,83.433334,68.699997,68.699997,67.699997,65.500000,1,0,0,0,0,68.818,47.810,68.416,48.422
02/19/2025,13:51:33.297,1143.40,5505.29,241.040000,23.105000,5569.000000,7082.100000,0.000000,59.985000,5569.000000,1.000000,1.400173,1.400597,5504.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,73.688888,56.710946,57.970612,105.940002,68.842038,0.000000,0.000000,-93.699997,-42.900002,-42.500000,0.000000,0.000000,8.336740,59.428528,0.000000,489.859986,58.917460,6.018479,152.258087,0.000000,0.000000,0.000000,0.000000,87.900002,83.566666,68.699997,68.699997,67.766668,65.500000,1,0,0,0,0,68.818,47.810,68.416,48.422
02/19/2025,13:51:36.296,1146.40,5508.29,241.120000,23.113000,5573.000000,7086.700000,0.000000,59.984000,5573.000000,1.000000,1.400035,1.400630,5507.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,73.755555,56.730325,57.977142,105.930003,68.844895,0.000000,0.000000,-93.900002,-42.799999,-42.599998,0.000000,0.000000,8.336978,59.412922,0.000000,489.859986,58.917460,6.018392,152.257767,0.000000,0.000000,0.000000,0.000000,88.000000,83.833333,68.699997,68.699997,67.800003,65.500000,1,0,0,0,0,68.818,47.810,68.416,48.422
02/19/2025,13:51:39.299,1149.40,5511.29,241.060000,23.107000,5570.000000,7091.400000,0.000000,59.984000,5570.000000,1.000000,1.400528,1.400979,5510.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,73.838888,56.749852,57.982040,105.910004,68.846120,0.000000,0.000000,-94.099998,-42.700001,-42.700001,0.000000,0.000000,8.336758,59.455704,0.000000,489.859986,58.917460,6.018783,152.257431,0.000000,0.000000,0.000000,0.000000,88.066666,84.166664,68.699997,68.699997,67.900002,65.500000,1,0,0,0,0,68.819,47.809,68.416,48.421
02/19/2025,13:51:42.299,1152.40,5514.29,241.030000,23.105000,5569.000000,7096.000000,0.000000,59.982000,5569.000000,1.000000,1.400433,1.400780,5513.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,73.894444,56.769230,57.986122,105.896667,68.845712,0.000000,0.000000,-94.300003,-42.500000,-42.900002,0.000000,0.000000,8.336517,59.499847,0.000000,489.859986,58.917460,6.019200,152.257217,0.000000,0.000000,0.000000,0.000000,88.199997,84.333336,68.733332,68.699997,67.900002,65.500000,1,0,0,0,0,68.819,47.809,68.416,48.421
02/19/2025,13:51:45.300,1155.40,5517.29,241.130000,23.113000,5573.000000,7100.700000,0.000000,59.982000,5573.000000,1.000000,1.400597,1.400572,5516.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,73.911110,56.787870,57.988979,105.889999,68.844079,0.000000,0.000000,-95.000000,-42.400002,-43.000000,0.000000,0.000000,8.336668,59.493610,0.000000,489.859986,58.917460,6.018883,152.256882,0.000000,0.000000,0.000000,0.000000,88.199997,84.466667,68.699997,68.699997,67.900002,65.500000,1,0,0,0,0,68.819,47.808,68.416,48.421
02/19/2025,13:51:48.301,1158.40,5520.29,241.130000,23.112000,5573.000000,7105.300000,0.000000,59.981000,5573.000000,1.000000,1.400744,1.400987,5519.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,73.955555,56.805325,57.990204,105.870003,68.842447,0.000000,0.000000,-95.199997,-42.299999,-43.000000,0.001000,0.000000,8.336900,59.478584,0.000000,489.859986,58.917460,6.018820,152.256790,0.000000,0.000000,0.000000,0.000000,88.233332,84.633331,68.733332,68.699997,67.933334,65.500000,1,0,0,0,0,68.819,47.808,68.416,48.421
02/19/2025,13:51:51.301,1161.40,5523.29,241.130000,23.110000,5573.000000,7110.000000,0.000000,59.977000,5573.000000,1.000000,1.401039,1.401360,5522.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,74.022221,56.821893,57.997959,105.849998,68.844079,0.000000,0.000000,-95.199997,-42.200001,-43.000000,0.000000,0.000000,8.336859,59.493279,0.000000,489.859986,58.917460,6.019467,152.256470,0.000000,0.000000,0.000000,0.000000,88.400002,84.833333,68.699997,68.699997,68.000000,65.500000,1,0,0,0,0,68.819,47.808,68.416,48.421
02/19/2025,13:51:54.301,1164.40,5526.29,241.020000,23.099000,5567.000000,7114.600000,0.000000,59.980000,5567.000000,1.000000,1.400797,1.401212,5525.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,74.122221,56.838018,58.011429,105.833331,68.847753,0.000000,0.000000,-94.900002,-42.299999,-42.900002,0.000000,0.000000,8.336329,59.570847,0.000000,489.859986,58.917460,6.019419,152.256271,0.000000,0.000000,0.000000,0.000000,88.533333,85.233332,68.733332,68.699997,68.000000,65.533333,1,0,0,0,0,68.814,47.814,68.416,48.420
02/19/2025,13:51:57.301,1167.40,5529.29,241.180000,23.112000,5574.000000,7119.200000,0.000000,59.984000,5574.000000,1.000000,1.400917,1.401070,5528.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,74.161110,56.854142,58.022858,105.800001,68.850611,0.000000,0.000000,-95.500000,-42.400002,-42.700001,0.000000,0.000000,8.336100,59.613270,0.000000,489.859986,58.917460,6.019053,152.255981,0.000000,0.000000,0.000000,0.000000,88.733332,85.366669,68.699997,68.666664,68.000000,65.500000,1,0,0,0,0,68.808,47.820,68.416,48.420
02/19/2025,13:52:00.301,1170.40,5532.29,241.060000,23.100000,5568.000000,7123.900000,0.000000,59.981000,5568.000000,1.000000,1.401126,1.401518,5531.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,74.211111,56.869231,58.030613,105.769997,68.851836,0.000000,0.000000,-95.199997,-42.599998,-42.599998,0.000000,0.000000,8.336101,59.623119,0.000000,489.859986,58.917460,6.019049,152.255829,0.000000,0.000000,0.000000,0.000000,88.966667,85.433334,68.733332,68.699997,67.900002,65.533333,1,0,0,0,0,68.803,47.827,68.416,48.420
02/19/2025,13:52:03.302,1173.40,5535.29,241.050000,23.099000,5568.000000,7128.500000,0.000000,59.980000,5568.000000,1.000000,1.400623,1.400788,5534.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,74.222221,56.883433,58.038776,105.750000,68.849386,0.000000,0.000000,-94.599998,-42.700001,-42.400002,0.000000,0.000000,8.336255,59.616158,0.000000,489.859986,58.917460,6.019641,152.255569,0.000000,0.000000,0.000000,0.000000,89.066666,85.533333,68.733332,68.699997,67.800001,65.500000,1,0,0,0,0,68.799,47.833,68.416,48.420
02/19/2025,13:52:06.302,1176.40,5538.29,241.000000,23.094000,5566.000000,7133.200000,0.000000,59.984000,5566.000000,1.000000,1.401100,1.401618,5537.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,74.244443,56.895711,58.048164,105.736669,68.843671,0.000000,0.000000,-94.000000,-42.900002,-42.299999,0.000000,0.000000,8.336253,59.630573,0.000000,489.859986,58.917460,6.020429,152.255310,0.000000,0.000000,0.000000,0.000000,89.099998,85.800001,68.699997,68.666664,67.699997,65.500000,1,0,0,0,0,68.794,47.839,68.416,48.420
02/19/2025,13:52:09.302,1179.40,5541.30,241.040000,23.099000,5568.000000,7137.800000,0.000000,59.984000,5568.000000,1.000000,1.400710,1.401095,5540.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,74.283332,56.905178,58.055511,105.730003,68.840405,0.000000,0.000000,-94.300003,-43.000000,-42.200001,0.000000,0.000000,8.336567,59.606354,0.000000,489.859986,58.917460,6.019862,152.255066,0.000000,0.000000,0.000000,0.000000,89.133331,86.000000,68.699997,68.699997,67.699997,65.466667,1,0,0,0,0,68.789,47.845,68.417,48.420
02/19/2025,13:52:12.303,1182.40,5544.30,240.950000,23.090000,5563.000000,7142.400000,0.000000,59.983000,5563.000000,1.000000,1.400909,1.401619,5543.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,74.316666,56.913019,58.059593,105.716667,68.840405,0.000000,0.000000,-93.900002,-43.099998,-42.200001,0.000000,0.000000,8.336409,59.641087,0.000000,489.859986,58.917460,6.020198,152.254791,0.000000,0.000000,0.000000,0.000000,89.266668,86.066666,68.733332,68.699997,67.699997,65.433334,1,0,0,0,0,68.784,47.851,68.417,48.419
02/19/2025,13:52:15.304,1185.40,5547.30,241.100000,23.104000,5570.000000,7147.100000,0.000000,59.982000,5570.000000,1.000000,1.401229,1.401410,5546.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,74.344444,56.919823,58.064083,105.709999,68.842854,0.000000,0.000000,-93.500000,-43.099998,-42.200001,0.000000,0.000000,8.336290,59.672707,0.000000,489.859986,58.917460,6.019987,152.254395,0.000000,0.000000,0.000000,0.000000,89.366669,86.300003,68.699997,68.666664,67.699997,65.333336,1,0,0,0,0,68.780,47.857,68.417,48.419
02/19/2025,13:52:18.303,1188.40,5550.30,241.080000,23.101000,5569.000000,7151.700000,0.000000,59.987000,5569.000000,1.000000,1.401065,1.401651,5549.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,74.377777,56.925149,58.071430,105.699999,68.846937,0.000000,0.000000,-93.300003,-43.099998,-42.200001,0.000000,0.000000,8.336169,59.702663,0.000000,489.859986,58.917460,6.021212,152.254196,0.000000,0.000000,0.000000,0.000000,89.400002,86.433334,68.699997,68.666664,67.699997,65.366669,1,0,0,0,0,68.775,47.863,68.417,48.419
02/19/2025,13:52:21.304,1191.40,5553.30,241.100000,23.103000,5570.000000,7156.400000,0.000000,59.985000,5570.000000,1.000000,1.400944,1.401037,5552.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,74.361111,56.928995,58.077553,105.680000,68.847753,0.000000,0.000000,-93.300003,-43.000000,-42.400002,0.000000,0.000000,8.335999,59.736443,0.000000,489.859986,58.917460,6.020766,152.253891,0.000000,0.000000,0.000000,0.000000,89.533333,86.300003,68.699997,68.633331,67.699997,65.300003,1,0,0,0,0,68.770,47.869,68.417,48.419
02/19/2025,13:52:24.305,1194.40,5556.30,241.100000,23.102000,5570.000000,7161.000000,0.000000,59.990000,5570.000000,1.000000,1.401004,1.401037,5555.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,74.377777,56.932693,58.080002,105.650002,68.846120,0.000000,0.000000,-93.900002,-43.000000,-42.500000,0.000000,0.000000,8.336214,59.724537,0.000000,489.859986,58.917460,6.020183,152.253693,0.000000,0.000000,0.000000,0.000000,89.633331,86.300003,68.699997,68.633331,67.699997,65.300003,1,0,0,0,0,68.766,47.875,68.417,48.419
02/19/2025,13:52:27.304,1197.40,5559.30,241.110000,23.101000,5570.000000,7165.600000,0.000000,59.990000,5570.000000,1.000000,1.400978,1.401228,5558.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,74.416667,56.936244,58.081226,105.629997,68.842446,0.000000,0.000000,-93.800003,-42.900002,-42.599998,0.000000,0.000000,8.336155,59.744858,0.000000,489.859986,58.917460,6.019844,152.253448,0.000000,0.000000,0.000000,0.000000,89.766665,86.300003,68.699997,68.599998,67.833336,65.300003,1,0,0,0,0,68.761,47.880,68.417,48.419
02/19/2025,13:52:30.305,1200.40,5562.30,240.920000,23.084000,5562.000000,7170.300000,0.000000,59.992000,5562.000000,1.000000,1.401447,1.402084,5561.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,74.472222,56.940681,58.086123,105.623332,68.840813,0.000000,0.000000,-93.900002,-42.799999,-42.700001,0.000000,0.000000,8.336229,59.747612,0.000000,489.859986,58.917460,6.020818,152.253174,0.000000,0.000000,0.000000,0.000000,90.000000,86.233332,68.733332,68.666664,67.900002,65.300003,1,0,0,0,0,68.757,47.886,68.417,48.418
02/19/2025,13:52:33.305,1203.40,5565.30,241.070000,23.098000,5568.000000,7174.900000,0.000000,59.991000,5568.000000,1.000000,1.399905,1.400423,5564.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,74.538889,56.946746,58.093877,105.616666,68.841629,0.000000,0.000000,-94.000000,-42.700001,-42.799999,0.000000,0.000000,8.336140,59.771374,0.000000,489.859986,58.917460,6.021099,152.253052,0.000000,0.000000,0.000000,0.000000,90.300001,86.333336,68.699997,68.666664,67.933334,65.300003,1,0,0,0,0,68.753,47.891,68.417,48.418
02/19/2025,13:52:36.305,1206.40,5568.30,241.070000,23.097000,5568.000000,7179.600000,0.000000,59.993000,5568.000000,1.000000,1.400225,1.400174,5567.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,74.616666,56.955178,58.098774,105.589996,68.843262,0.000000,0.000000,-94.599998,-42.599998,-42.799999,0.000000,0.000000,8.336036,59.794579,0.000000,489.859986,58.917460,6.021698,152.252701,0.000000,0.000000,0.000000,0.000000,90.500000,86.533333,68.699997,68.699997,67.966667,65.300003,1,0,0,0,0,68.748,47.897,68.417,48.418
02/19/2025,13:52:39.305,1209.40,5571.30,241.100000,23.100000,5569.000000,7184.200000,0.000000,59.992000,5569.000000,1.000000,1.400390,1.400747,5570.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,74.649999,56.964793,58.100407,105.569997,68.843262,0.000000,0.000000,-94.599998,-42.500000,-42.900002,0.000000,0.000000,8.336157,59.791935,0.000000,489.859986,58.917460,6.021358,152.252441,0.000000,0.000000,0.000000,0.000000,90.699999,86.599998,68.699997,68.599998,68.000000,65.300003,1,0,0,0,0,68.744,47.902,68.417,48.418
02/19/2025,13:52:42.306,1212.40,5574.30,240.790000,23.072000,5556.000000,7188.800000,0.000000,59.992000,5556.000000,1.000000,1.400832,1.401013,5573.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,74.711112,56.975592,58.101631,105.546666,68.844487,0.000000,0.000000,-94.699997,-42.400002,-43.000000,0.000000,0.000000,8.336055,59.815712,0.000000,489.859986,58.917460,6.021545,152.252258,0.000000,0.000000,0.000000,0.000000,90.833336,86.833336,68.699997,68.599998,68.000000,65.300003,1,0,0,0,0,68.740,47.908,68.417,48.418
02/19/2025,13:52:45.307,1215.40,5577.30,241.160000,23.106000,5572.000000,7193.500000,0.000000,59.995000,5572.000000,1.000000,1.400848,1.401062,5576.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,74.777777,56.987426,58.104080,105.533333,68.844079,0.000000,0.000000,-94.699997,-42.299999,-43.000000,0.000000,0.000000,8.336206,59.808426,0.000000,489.859986,58.917460,6.021887,152.252136,0.000000,0.000000,0.000000,0.000000,90.966667,87.099998,68.699997,68.599998,68.000000,65.300003,1,0,0,0,0,68.736,47.913,68.417,48.418
02/19/2025,13:52:48.307,1218.40,5580.30,241.240000,23.113000,5576.000000,7198.100000,0.000000,59.996000,5576.000000,1.000000,1.400424,1.400721,5579.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,74.844444,56.999852,58.106529,105.519997,68.843262,0.000000,0.000000,-95.300003,-42.299999,-43.000000,0.000000,0.000000,8.335901,59.857365,0.000000,489.859986,58.917460,6.021705,152.251892,0.000000,0.000000,0.000000,0.000000,91.066666,87.400002,68.699997,68.599998,68.000000,65.300003,1,0,0,0,0,68.732,47.918,68.417,48.418
02/19/2025,13:52:51.307,1221.40,5583.30,241.010000,23.091000,5565.000000,7202.800000,0.000000,59.992000,5565.000000,1.000000,1.400329,1.400647,5582.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,74.911111,57.012426,58.111835,105.506666,68.842854,0.000000,0.000000,-95.199997,-42.299999,-43.000000,0.000000,0.000000,8.335803,59.878613,0.000000,489.859986,58.917460,6.023091,152.251678,0.000000,0.000000,0.000000,0.000000,91.300001,87.599998,68.699997,68.599998,67.966667,65.300003,1,0,0,0,0,68.728,47.924,68.417,48.418
02/19/2025,13:52:54.310,1224.40,5586.30,241.230000,23.112000,5575.000000,7207.400000,0.000000,59.990000,5575.000000,1.000000,1.401090,1.401567,5585.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,74.961111,57.025295,58.116734,105.473333,68.842854,0.000000,0.000000,-95.199997,-42.299999,-43.000000,0.000000,0.000000,8.335611,59.913940,0.000000,489.859986,58.917460,6.022076,152.251450,0.000000,0.000000,0.000000,0.000000,91.466667,87.699997,68.733332,68.666664,67.900002,65.300003,1,0,0,0,0,68.724,47.929,68.418,48.417
02/19/2025,13:52:57.310,1227.40,5589.30,241.200000,23.109000,5574.000000,7212.000000,0.000000,59.991000,5574.000000,1.000000,1.400839,1.401078,5588.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,74.983333,57.037869,58.119795,105.459999,68.842854,0.000000,0.000000,-95.099998,-42.200001,-43.000000,0.000000,0.000000,8.335425,59.944164,0.000000,489.859986,58.917460,6.021579,152.251205,0.000000,0.000000,0.000000,0.000000,91.633331,87.766668,68.699997,68.599998,67.900002,65.300003,1,0,0,0,0,68.720,47.934,68.418,48.417
02/19/2025,13:53:00.309,1230.40,5592.30,241.220000,23.111000,5575.000000,7216.700000,0.000000,59.993000,5575.000000,1.000000,1.400978,1.401086,5591.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,75.066666,57.051035,58.124897,105.446668,68.844079,0.000000,0.000000,-95.699997,-42.200001,-42.900002,0.000000,0.000000,8.335435,59.957985,0.000000,489.859986,58.917460,6.021829,152.251068,0.000000,0.000000,0.000000,0.000000,91.866666,88.000000,68.699997,68.633331,67.900002,65.300003,1,0,0,0,0,68.717,47.939,68.418,48.417
02/19/2025,13:53:03.311,1233.40,5595.30,241.200000,23.109000,5574.000000,7221.300000,0.000000,59.990000,5574.000000,1.000000,1.401272,1.401990,5594.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,75.138888,57.064496,58.134082,105.426666,68.844079,0.000000,0.000000,-95.500000,-42.299999,-42.900002,0.000000,0.000000,8.335535,59.957153,0.000000,489.859986,58.917460,6.023346,152.250809,0.000000,0.000000,0.000000,0.000000,92.133331,88.199997,68.733332,68.666664,67.800001,65.300003,1,0,0,0,0,68.713,47.944,68.418,48.417
02/19/2025,13:53:06.311,1236.40,5598.30,241.330000,23.121000,5580.000000,7226.000000,0.000000,59.991000,5580.000000,1.000000,1.401194,1.401483,5597.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,75.188889,57.078254,58.142654,105.419998,68.842446,0.000000,0.000000,-95.300003,-42.299999,-42.900002,0.000000,0.000000,8.335575,59.967148,0.000000,489.859986,58.917460,6.022427,152.250534,0.000000,0.000000,0.000000,0.000000,92.400002,88.333336,68.733332,68.666664,67.699997,65.300003,1,0,0,0,0,68.709,47.949,68.418,48.417
02/19/2025,13:53:09.311,1239.40,5601.30,241.220000,23.113000,5575.000000,7230.600000,0.000000,59.988000,5575.000000,1.000000,1.401203,1.401335,5600.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,75.188889,57.092011,58.148165,105.393333,68.840813,0.000000,0.000000,-94.900002,-42.400002,-42.700001,0.000000,0.000000,8.335197,60.024216,0.000000,489.859986,58.917460,6.022539,152.250305,0.000000,0.000000,0.000000,0.000000,92.333333,88.466667,68.766668,68.633331,67.599998,65.333336,1,0,0,0,0,68.706,47.954,68.418,48.417
02/19/2025,13:53:12.310,1242.40,5604.30,241.220000,23.113000,5575.000000,7235.300000,0.000000,59.983000,5575.000000,1.000000,1.401116,1.401335,5603.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,75.133333,57.107100,58.150410,105.379997,68.840405,0.000000,0.000000,-95.300003,-42.599998,-42.599998,0.000000,0.000000,8.335282,60.029068,0.000000,489.859986,58.917460,6.022740,152.250046,0.000000,0.000000,0.000000,0.000000,92.066666,88.500000,68.733332,68.633331,67.566666,65.300003,1,0,0,0,0,68.702,47.959,68.418,48.417
02/19/2025,13:53:15.311,1245.40,5607.30,241.260000,23.116000,5577.000000,7239.900000,0.000000,59.984000,5577.000000,1.000000,1.401107,1.401766,5606.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,75.161110,57.123520,58.153266,105.359998,68.841629,0.000000,0.000000,-94.900002,-42.700001,-42.500000,0.000000,0.000000,8.335397,60.028709,0.000000,489.859986,58.917460,6.023085,152.249771,0.000000,0.000000,0.000000,0.000000,92.199997,88.599998,68.699997,68.633331,67.533333,65.300003,1,0,0,0,0,68.699,47.964,68.418,48.417
02/19/2025,13:53:18.311,1248.40,5610.30,241.330000,23.123000,5580.000000,7244.600000,0.000000,59.984000,5580.000000,1.000000,1.400381,1.400862,5609.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,75.183333,57.141271,58.158163,105.349998,68.842854,0.000000,0.000000,-94.500000,-42.900002,-42.299999,0.000000,0.000000,8.335286,60.057446,0.000000,489.859986,58.917460,6.023973,152.249496,0.000000,0.000000,0.000000,0.000000,92.199997,88.666664,68.766668,68.666664,67.500000,65.300003,1,0,0,0,0,68.695,47.969,68.418,48.417
02/19/2025,13:53:21.312,1251.40,5613.31,241.200000,23.110000,5574.000000,7249.200000,0.000000,59.982000,5574.000000,1.000000,1.401212,1.401202,5612.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,75.255556,57.161538,58.162652,105.336667,68.841629,0.000000,0.000000,-93.800003,-42.900002,-42.200001,0.000000,0.000000,8.335532,60.043083,0.000000,489.859986,58.917460,6.024753,152.249191,0.000000,0.000000,0.000000,0.000000,92.400002,88.833336,68.766668,68.666664,67.500000,65.366669,1,0,0,0,0,68.692,47.974,68.418,48.417
02/19/2025,13:53:24.312,1254.40,5616.31,241.300000,23.120000,5579.000000,7253.900000,0.000000,59.980000,5579.000000,1.000000,1.400433,1.400870,5615.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,75.349999,57.183727,58.167142,105.323334,68.840405,0.000000,0.000000,-93.500000,-43.099998,-42.200001,0.000000,0.000000,8.335508,60.062405,0.000000,489.859986,58.917460,6.021065,152.248993,0.000000,0.000000,0.000000,0.000000,92.699999,89.099998,68.699997,68.699997,67.500000,65.400002,1,0,0,0,0,68.689,47.978,68.418,48.417
02/19/2025,13:53:27.313,1257.40,5619.31,241.140000,23.106000,5572.000000,7258.500000,0.000000,59.982000,5572.000000,1.000000,1.401714,1.402339,5618.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,75.466667,57.206361,58.171223,105.309998,68.839996,0.000000,0.000000,-93.800003,-43.099998,-42.200001,0.000000,0.000000,8.335465,60.085964,0.000000,489.859986,58.917460,6.025530,152.248596,0.000000,0.000000,0.000000,0.000000,93.000000,89.333336,68.766668,68.699997,67.566666,65.433334,1,0,0,0,0,68.685,47.983,68.418,48.417
02/19/2025,13:53:30.314,1260.40,5622.31,241.270000,23.117000,5578.000000,7263.200000,0.000000,59.980000,5578.000000,1.000000,1.400614,1.400796,5621.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,75.566665,57.230621,58.176937,105.279999,68.839996,0.000000,0.000000,-93.500000,-43.099998,-42.299999,0.000000,0.000000,8.335428,60.106255,0.000000,489.859986,58.917460,6.024060,152.248306,0.000000,0.000000,0.000000,0.000000,93.133331,89.633331,68.766668,68.699997,67.666664,65.500000,1,0,0,0,0,68.682,47.988,68.418,48.416
02/19/2025,13:53:33.314,1263.40,5625.31,241.230000,23.113000,5575.000000,7267.800000,0.000000,59.984000,5575.000000,1.000000,1.401203,1.401567,5624.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,75.611110,57.257248,58.183060,105.266668,68.839996,0.000000,0.000000,-93.800003,-43.000000,-42.400002,0.000000,0.000000,8.335555,60.106010,0.000000,489.859986,58.917460,6.024397,152.248032,0.000000,0.000000,0.000000,0.000000,93.333336,89.699997,68.733332,68.699997,67.699997,65.500000,1,0,0,0,0,68.682,47.988,68.418,48.416
02/19/2025,13:53:36.317,1266.40,5628.31,241.180000,23.109000,5573.000000,7272.500000,0.000000,59.979000,5573.000000,1.000000,1.400666,1.401070,5627.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,75.655555,57.284763,58.189182,105.250003,68.839996,0.000000,0.000000,-93.500000,-42.900002,-42.500000,0.000000,0.000000,8.335759,60.095642,0.000000,489.859986,58.917460,6.024719,152.247787,0.000000,0.000000,0.000000,0.000000,93.433334,89.766665,68.699997,68.699997,67.833336,65.500000,1,0,0,0,0,68.679,47.992,68.418,48.416
02/19/2025,13:53:39.316,1269.40,5631.31,241.210000,23.111000,5575.000000,7277.100000,0.000000,59.977000,5575.000000,1.000000,1.400805,1.400895,5630.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,75.700000,57.312278,58.196121,105.223335,68.839996,0.000000,0.000000,-94.699997,-42.700001,-42.700001,0.000000,0.000000,8.335966,60.082294,0.000000,489.859986,58.917460,6.024297,152.247406,0.000000,0.000000,0.000000,0.000000,93.500000,89.933334,68.733332,68.666664,67.866669,65.500000,1,0,0,0,0,68.676,47.997,68.418,48.416
02/19/2025,13:53:42.317,1272.40,5634.31,241.230000,23.113000,5576.000000,7281.700000,0.000000,59.980000,5576.000000,1.000000,1.401419,1.401277,5633.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,75.777777,57.340237,58.203876,105.203334,68.839996,0.000000,0.000000,-94.900002,-42.599998,-42.900002,0.000000,0.000000,8.335810,60.120232,0.000000,489.859986,58.917460,6.026148,152.247070,0.000000,0.000000,0.000000,0.000000,93.666664,90.166664,68.733332,68.699997,67.900002,65.500000,1,0,0,0,0,68.673,48.001,68.419,48.416
02/19/2025,13:53:45.318,1275.40,5637.31,241.270000,23.117000,5578.000000,7286.400000,0.000000,59.981000,5578.000000,1.000000,1.400960,1.401583,5636.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,75.855555,57.369231,58.208775,105.183334,68.839996,0.000000,0.000000,-94.699997,-42.400002,-43.000000,0.000000,0.000000,8.335863,60.132042,0.000000,489.859986,58.917460,6.025204,152.246841,0.000000,0.000000,0.000000,0.000000,94.033333,90.233332,68.733332,68.699997,67.900002,65.533333,1,0,0,0,0,68.670,48.006,68.419,48.416
02/19/2025,13:53:48.318,1278.40,5640.31,240.990000,23.090000,5564.000000,7291.000000,0.000000,59.979000,5564.000000,1.000000,1.400000,1.400639,5639.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,75.916668,57.397190,58.212448,105.183334,68.839588,0.000000,0.000000,-94.900002,-42.200001,-43.000000,0.000000,0.000000,8.335855,60.146957,0.000000,489.859986,58.917460,6.025324,152.246490,0.000000,0.000000,0.000000,0.000000,94.300003,90.333336,68.766668,68.699997,67.900002,65.500000,1,0,0,0,0,68.666,48.010,68.419,48.416
02/19/2025,13:53:51.319,1281.40,5643.31,241.100000,23.101000,5570.000000,7295.700000,0.000000,59.981000,5570.000000,1.000000,1.400242,1.401037,5642.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,75.983333,57.424704,58.218571,105.146667,68.838364,0.000000,0.000000,-96.099998,-42.200001,-43.000000,0.000000,0.000000,8.335367,60.224262,0.000000,489.859986,58.917460,6.026163,152.246277,0.000000,0.000000,0.000000,0.000000,94.400002,90.699999,68.733332,68.699997,67.866669,65.500000,1,0,0,0,0,68.663,48.015,68.419,48.416
02/19/2025,13:53:54.320,1284.40,5646.31,241.160000,23.107000,5572.000000,7300.300000,0.000000,59.978000,5572.000000,1.000000,1.400398,1.400398,5645.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,76.038889,57.452071,58.225918,105.130002,68.837140,0.000000,0.000000,-95.500000,-42.299999,-42.900002,0.000000,0.000000,8.335645,60.205715,0.000000,489.859986,58.917460,6.026214,152.245956,0.000000,0.000000,0.000000,0.000000,94.533333,91.000000,68.733332,68.666664,67.800003,65.500000,1,0,0,0,0,68.660,48.019,68.419,48.416
02/19/2025,13:53:57.320,1287.40,5649.31,241.270000,23.117000,5577.000000,7305.000000,0.000000,59.977000,5577.000000,1.000000,1.400787,1.401044,5648.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,76.072220,57.477959,58.232040,105.089996,68.838364,0.000000,0.000000,-95.599998,-42.400002,-42.700001,0.000000,0.000000,8.335658,60.219391,0.000000,489.859986,58.917460,6.025939,152.245651,0.000000,0.000000,0.000000,0.000000,94.699997,91.099998,68.733332,68.699997,67.699997,65.500000,1,0,0,0,0,68.658,48.023,68.419,48.416
02/19/2025,13:54:00.321,1290.40,5652.31,241.150000,23.106000,5572.000000,7309.600000,0.000000,59.975000,5572.000000,1.000000,1.400675,1.401244,5651.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,76.116666,57.502515,58.242245,105.070000,68.839588,0.000000,0.000000,-95.000000,-42.599998,-42.500000,0.000000,0.000000,8.335653,60.237411,0.000000,489.859986,58.917460,6.026936,152.245331,0.000000,0.000000,0.000000,0.000000,94.866669,91.133331,68.800003,68.699997,67.699997,65.500000,1,0,0,0,0,68.655,48.028,68.419,48.416
02/19/2025,13:54:03.320,1293.40,5655.31,241.250000,23.115000,5576.000000,7314.300000,0.000000,59.979000,5576.000000,1.000000,1.400649,1.401036,5654.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,76.133333,57.526923,58.258163,105.063334,68.839996,0.000000,0.000000,-95.099998,-42.799999,-42.299999,0.000000,0.000000,8.335539,60.266735,0.000000,489.859986,58.917460,6.025563,152.245193,0.000000,0.000000,0.000000,0.000000,94.900002,91.199997,68.800003,68.699997,67.699997,65.500000,1,0,0,0,0,68.652,48.032,68.419,48.416
02/19/2025,13:54:06.321,1296.40,5658.31,241.070000,23.098000,5568.000000,7318.900000,0.000000,59.973000,5568.000000,1.000000,1.400771,1.401211,5657.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,76.155555,57.551331,58.270409,105.029999,68.839996,0.000000,0.000000,-94.500000,-43.099998,-42.200001,-0.001000,0.000000,8.335749,60.252872,0.000000,489.859986,58.917460,6.025907,152.244766,0.000000,0.000000,0.000000,0.000000,95.000000,91.266668,68.766668,68.699997,67.699997,65.500000,1,0,0,0,0,68.649,48.036,68.419,48.416
02/19/2025,13:54:09.321,1299.40,5661.31,241.140000,23.105000,5572.000000,7323.500000,0.000000,59.974000,5572.000000,1.000000,1.401082,1.401302,5660.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,76.172222,57.574408,58.277756,105.013331,68.839996,0.000000,0.000000,-94.000000,-43.200001,-42.200001,0.000000,0.000000,8.335589,60.287693,0.000000,489.859986,58.917460,6.026824,152.244568,0.000000,0.000000,0.000000,0.000000,95.099998,91.333336,68.800003,68.699997,67.599998,65.500000,1,0,0,0,0,68.646,48.040,68.419,48.416
02/19/2025,13:54:12.320,1302.40,5664.31,241.190000,23.109000,5573.000000,7328.200000,0.000000,59.972000,5573.000000,1.000000,1.401272,1.401509,5663.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,76.194444,57.596153,58.282654,105.000000,68.839996,0.000000,0.000000,-93.699997,-43.099998,-42.299999,0.000000,0.000000,8.335895,60.263962,0.000000,489.859986,58.917460,6.027473,152.244232,0.000000,0.000000,0.000000,0.000000,95.266668,91.366669,68.766668,68.699997,67.566666,65.500000,1,0,0,0,0,68.643,48.045,68.419,48.416
02/19/2025,13:54:15.321,1305.40,5667.31,241.260000,23.115000,5577.000000,7332.800000,0.000000,59.975000,5577.000000,1.000000,1.401168,1.401103,5666.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,76.238889,57.617899,58.290409,104.980003,68.839996,0.000000,0.000000,-93.699997,-42.900002,-42.400002,0.000000,0.000000,8.335775,60.294579,0.000000,489.859986,58.917460,6.027845,152.243912,0.000000,0.000000,0.000000,0.000000,95.366669,91.533333,68.800003,68.699997,67.533333,65.500000,1,0,0,0,0,68.641,48.049,68.419,48.416
02/19/2025,13:54:18.322,1308.40,5670.31,241.240000,23.114000,5576.000000,7337.500000,0.000000,59.976000,5576.000000,1.000000,1.400883,1.401219,5669.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,76.288889,57.639792,58.298981,104.973335,68.839996,0.000000,0.000000,-94.599998,-42.799999,-42.599998,0.000000,0.000000,8.335564,60.331570,0.000000,489.859986,58.917460,6.027830,152.243683,0.000000,0.000000,0.000000,0.000000,95.400002,91.833333,68.766668,68.699997,67.533333,65.500000,1,0,0,0,0,68.638,48.053,68.419,48.416
02/19/2025,13:54:21.321,1311.41,5673.31,241.320000,23.121000,5580.000000,7342.100000,0.000000,59.979000,5580.000000,1.000000,1.401626,1.401790,5672.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,76.311111,57.662130,58.305511,104.959999,68.840405,0.000000,0.000000,-94.900002,-42.599998,-42.900002,0.000000,0.000000,8.335807,60.315968,0.000000,489.859986,58.917460,6.026802,152.243439,0.000000,0.000000,0.000000,0.000000,95.433334,91.933334,68.733332,68.699997,67.566666,65.500000,1,0,0,0,0,68.635,48.057,68.419,48.415
02/19/2025,13:54:24.322,1314.40,5676.31,241.260000,23.115000,5577.000000,7346.800000,0.000000,59.979000,5577.000000,1.000000,1.401298,1.401641,5675.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,76.383332,57.685207,58.311634,104.940002,68.840405,0.000000,0.000000,-95.199997,-42.400002,-43.000000,0.000000,0.000000,8.335752,60.337841,0.000000,489.859986,58.917460,6.027597,152.243210,0.000000,0.000000,0.000000,0.000000,95.633331,92.099998,68.733332,68.699997,67.633331,65.500000,1,0,0,0,0,68.632,48.061,68.419,48.415
02/19/2025,13:54:27.322,1317.40,5679.31,241.300000,23.119000,5579.000000,7351.400000,0.000000,59.981000,5579.000000,1.000000,1.400882,1.401409,5678.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,76.455555,57.708432,58.318981,104.926666,68.839589,0.000000,0.000000,-95.199997,-42.299999,-43.000000,0.000000,0.000000,8.335922,60.330612,0.000000,489.859986,58.917460,6.028271,152.242889,0.000000,0.000000,0.000000,0.000000,95.666664,92.300001,68.733332,68.733332,67.733332,65.566666,1,0,0,0,0,68.630,48.065,68.420,48.415
02/19/2025,13:54:30.322,1320.40,5682.31,241.240000,23.113000,5576.000000,7356.100000,0.000000,59.979000,5576.000000,1.000000,1.400813,1.401219,5681.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,76.505554,57.732396,58.325920,104.906665,68.839589,0.000000,0.000000,-96.000000,-42.200001,-43.000000,0.001000,0.000000,8.335773,60.363281,0.000000,489.859986,58.917460,6.027653,152.242676,0.000000,0.000000,0.000000,0.000000,95.699997,92.466667,68.733332,68.699997,67.833333,65.599998,1,0,0,0,0,68.627,48.069,68.420,48.415
02/19/2025,13:54:33.322,1323.40,5685.32,241.320000,23.120000,5579.000000,7360.700000,0.000000,59.982000,5579.000000,1.000000,1.401168,1.401293,5684.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,76.566666,57.757840,58.333266,104.873332,68.839180,0.000000,0.000000,-95.800003,-42.299999,-42.900002,0.000000,0.000000,8.335600,60.397438,0.000000,489.859986,58.917460,6.028040,152.242432,0.000000,0.000000,0.000000,0.000000,95.699997,92.766668,68.733332,68.699997,67.900002,65.599998,1,0,0,0,0,68.625,48.073,68.420,48.415
02/19/2025,13:54:36.323,1326.40,5688.32,241.360000,23.124000,5581.000000,7365.400000,0.000000,59.984000,5581.000000,1.000000,1.399758,1.400025,5687.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,76.622221,57.784320,58.343878,104.859998,68.837956,0.000000,0.000000,-95.599998,-42.299999,-42.799999,0.000000,0.000000,8.335608,60.408867,0.000000,489.859986,58.917460,6.028374,152.242218,0.000000,0.000000,0.000000,0.000000,95.699997,92.966667,68.766668,68.699997,68.000000,65.599998,1,0,0,0,0,68.622,48.077,68.420,48.415
02/19/2025,13:54:39.323,1329.40,5691.32,241.380000,23.126000,5582.000000,7370.000000,0.000000,59.982000,5582.000000,1.000000,1.400415,1.400696,5690.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,76.666666,57.811391,58.357347,104.839996,68.837548,0.000000,0.000000,-95.300003,-42.400002,-42.599998,0.000000,0.000000,8.335672,60.416218,0.000000,489.859986,58.917460,6.029083,152.242004,0.000000,0.000000,0.000000,0.000000,95.833336,93.099998,68.733332,68.699997,68.033333,65.599998,1,0,0,0,0,68.620,48.081,68.420,48.415
02/19/2025,13:54:42.323,1332.40,5694.32,241.330000,23.122000,5580.000000,7374.700000,0.000000,59.981000,5580.000000,1.000000,1.400571,1.400986,5693.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,76.699998,57.838462,58.370204,104.820000,68.838772,0.000000,0.000000,-95.599998,-42.599998,-42.500000,0.000000,0.000000,8.335744,60.418159,0.000000,489.859986,58.917460,6.027894,152.241684,0.000000,0.000000,0.000000,0.000000,95.933334,93.166664,68.699997,68.699997,68.099998,65.599998,1,0,0,0,0,68.617,48.085,68.420,48.415
