FILENAME:,TR_AWP25WS10441_Lab_ID_25WS1753_Model_GE50S08BAY_Date_02_19_2025_Time_12_191st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
02/19/2025,13:54:45.322,1335.40,5697.32,241.300000,23.119000,5579.000000,7379.300000,0.000000,59.981000,5579.000000,1.000000,1.401055,1.401036,5696.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,76.738888,57.865533,58.380001,104.810000,68.838772,0.000000,0.000000,-94.900002,-42.799999,-42.400002,0.001000,0.000000,8.335513,60.459938,0.000000,489.859986,58.917460,6.028196,152.241455,0.000000,0.000000,0.000000,0.000000,95.966667,93.366669,68.699997,68.699997,68.099998,65.599998,1,0,0,0,0,68.615,48.089,68.420,48.415
02/19/2025,13:54:48.324,1338.40,5700.32,241.430000,23.131000,5585.000000,7384.000000,0.000000,59.982000,5585.000000,1.000000,1.401582,1.401938,5699.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,76.755554,57.892604,58.389797,104.790001,68.837548,0.000000,0.000000,-94.500000,-43.000000,-42.200001,0.000000,0.000000,8.335741,60.442375,0.000000,489.859986,58.917460,6.028946,152.241272,0.000000,0.000000,0.000000,0.000000,96.099998,93.500000,68.699997,68.633331,68.099998,65.500000,1,0,0,0,0,68.612,48.092,68.420,48.415
02/19/2025,13:54:51.324,1341.40,5703.32,241.400000,23.128000,5583.000000,7388.600000,0.000000,59.982000,5583.000000,1.000000,1.400856,1.401326,5702.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,76.788887,57.919379,58.402449,104.769997,68.837956,0.000000,0.000000,-94.000000,-43.099998,-42.200001,0.000000,0.000000,8.335453,60.492245,0.000000,489.859986,58.917460,6.028970,152.241089,0.000000,0.000000,0.000000,0.000000,96.166664,93.599998,68.699997,68.666664,68.099998,65.500000,1,0,0,0,0,68.610,48.096,68.420,48.415
02/19/2025,13:54:54.324,1344.40,5706.32,241.450000,23.132000,5585.000000,7393.300000,0.000000,59.980000,5585.000000,1.000000,1.400700,1.401284,5705.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,76.838888,57.946746,58.417550,104.756666,68.839180,0.000000,0.000000,-94.300003,-43.099998,-42.200001,0.000000,0.000000,8.335624,60.481594,0.000000,489.859986,58.917460,6.028643,152.240784,0.000000,0.000000,0.000000,0.000000,96.266668,93.699997,68.766668,68.699997,68.099998,65.500000,1,0,0,0,0,68.607,48.100,68.420,48.415
02/19/2025,13:54:57.325,1347.40,5709.32,241.330000,23.121000,5580.000000,7397.900000,0.000000,59.986000,5580.000000,1.000000,1.401194,1.401483,5708.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,76.861111,57.973373,58.432652,104.736669,68.839996,0.000000,0.000000,-94.099998,-43.099998,-42.200001,0.000000,0.000000,8.335326,60.533089,0.000000,489.859986,58.917460,6.029737,152.240601,0.000000,0.000000,0.000000,0.000000,96.400002,93.800003,68.733332,68.699997,68.033333,65.500000,1,0,0,0,0,68.605,48.104,68.420,48.415
02/19/2025,13:55:00.325,1350.40,5712.32,241.480000,23.135000,5587.000000,7402.600000,0.000000,59.989000,5587.000000,1.000000,1.400346,1.400861,5711.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,76.872222,57.998817,58.449795,104.730003,68.839996,0.000000,0.000000,-93.800003,-43.099998,-42.299999,0.000000,0.000000,8.335422,60.532135,0.000000,489.859986,58.917460,6.030247,152.240250,0.000000,0.000000,0.000000,0.000000,96.466667,93.866669,68.699997,68.699997,68.000000,65.500000,1,0,0,0,0,68.603,48.107,68.420,48.415
02/19/2025,13:55:03.325,1353.40,5715.32,241.370000,23.125000,5582.000000,7407.200000,0.000000,59.989000,5582.000000,1.000000,1.400476,1.401003,5714.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,76.911110,58.023817,58.468979,104.679998,68.839996,0.000000,0.000000,-93.800003,-43.000000,-42.400002,0.000000,0.000000,8.335096,60.586407,0.000000,489.859986,58.917460,6.029602,152.240173,0.000000,0.000000,0.000000,0.000000,96.566666,94.066666,68.699997,68.699997,67.933334,65.500000,1,0,0,0,0,68.601,48.111,68.420,48.415
02/19/2025,13:55:06.326,1356.40,5718.32,241.450000,23.133000,5585.000000,7411.900000,0.000000,59.989000,5585.000000,1.000000,1.401159,1.401574,5717.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,76.949999,58.048669,58.483673,104.669998,68.839996,0.000000,0.000000,-94.400002,-42.900002,-42.500000,0.000000,0.000000,8.335046,60.604050,0.000000,489.859986,58.917460,6.029637,152.239914,0.000000,0.000000,0.000000,0.000000,96.666664,94.266668,68.733332,68.633331,67.900002,65.500000,1,0,0,0,0,68.598,48.115,68.420,48.415
02/19/2025,13:55:09.327,1359.40,5721.32,241.390000,23.126000,5582.000000,7416.500000,0.000000,59.989000,5582.000000,1.000000,1.400718,1.401135,5720.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,77.000000,58.073521,58.495102,104.656667,68.838772,0.000000,0.000000,-94.500000,-42.799999,-42.599998,0.000000,0.000000,8.335007,60.622383,0.000000,489.859986,58.917460,6.030119,152.239578,0.000000,0.000000,0.000000,0.000000,96.733332,94.466667,68.766668,68.633331,67.900002,65.500000,1,0,0,0,0,68.596,48.118,68.420,48.415
02/19/2025,13:55:12.327,1362.40,5724.32,241.380000,23.126000,5582.000000,7421.200000,0.000000,59.986000,5582.000000,1.000000,1.401150,1.401442,5723.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,77.027778,58.097041,58.505306,104.636665,68.836323,0.000000,0.000000,-94.500000,-42.700001,-42.700001,0.000000,0.000000,8.335278,60.597553,0.000000,489.859986,58.917460,6.031054,152.239441,0.000000,0.000000,0.000000,0.000000,96.900002,94.533333,68.733332,68.633331,67.900002,65.466667,1,0,0,0,0,68.594,48.122,68.420,48.415
02/19/2025,13:55:15.326,1365.40,5727.32,241.400000,23.127000,5583.000000,7425.800000,0.000000,59.988000,5583.000000,1.000000,1.401176,1.401574,5726.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,77.038888,58.120414,58.517960,104.623332,68.835507,0.000000,0.000000,-94.699997,-42.599998,-42.900002,0.000000,0.000000,8.335034,60.639935,0.000000,489.859986,58.917460,6.030724,152.239090,0.000000,0.000000,0.000000,0.000000,97.000000,94.599998,68.699997,68.599998,67.900002,65.433334,1,0,0,0,0,68.592,48.126,68.421,48.415
02/19/2025,13:55:18.328,1368.40,5730.32,241.430000,23.131000,5585.000000,7430.500000,0.000000,59.986000,5585.000000,1.000000,1.401366,1.401690,5729.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,77.072222,58.142604,58.532654,104.610001,68.837140,0.000000,0.000000,-94.800003,-42.400002,-42.900002,0.000000,0.000000,8.335581,60.586231,0.000000,489.859986,58.917460,6.030402,152.238937,0.000000,0.000000,0.000000,0.000000,97.000000,94.733332,68.699997,68.599998,67.900002,65.500000,1,0,0,0,0,68.590,48.129,68.421,48.415
02/19/2025,13:55:21.329,1371.40,5733.32,241.350000,23.123000,5581.000000,7435.100000,0.000000,59.989000,5581.000000,1.000000,1.400900,1.401119,5732.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,77.138888,58.162722,58.546736,104.596664,68.839180,0.000000,0.000000,-95.599998,-42.400002,-43.000000,0.000000,0.000000,8.335333,60.630985,0.000000,489.859986,58.917460,6.030719,152.238693,0.000000,0.000000,0.000000,0.000000,97.033333,95.033333,68.733332,68.633331,67.900002,65.500000,1,0,0,0,0,68.587,48.133,68.421,48.415
02/19/2025,13:55:24.330,1374.40,5736.32,241.440000,23.131000,5585.000000,7439.800000,0.000000,59.989000,5585.000000,1.000000,1.401107,1.401632,5735.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,77.138888,58.181361,58.562450,104.579997,68.839996,0.000000,0.000000,-95.599998,-42.299999,-43.099998,0.000000,0.000000,8.335395,60.633289,0.000000,489.859986,58.917460,6.030765,152.238464,0.000000,0.000000,0.000000,0.000000,97.066666,95.099998,68.699997,68.599998,67.900002,65.466667,1,0,0,0,0,68.585,48.136,68.421,48.415
02/19/2025,13:55:27.330,1377.40,5739.32,241.430000,23.130000,5584.000000,7444.500000,0.000000,59.990000,5584.000000,1.000000,1.400994,1.401400,5738.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,77.188888,58.198669,58.580817,104.559998,68.839996,0.000000,0.000000,-95.599998,-42.200001,-43.000000,0.000000,0.000000,8.335558,60.622971,0.000000,489.859986,58.917460,6.030812,152.238190,0.000000,0.000000,0.000000,0.000000,97.266668,95.166664,68.699997,68.599998,67.900002,65.500000,1,0,0,0,0,68.583,48.140,68.421,48.415
02/19/2025,13:55:30.331,1380.40,5742.32,241.410000,23.128000,5583.000000,7449.100000,0.000000,59.993000,5583.000000,1.000000,1.400856,1.401019,5741.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,77.250000,58.214645,58.600205,104.540001,68.838364,0.000000,0.000000,-95.599998,-42.200001,-43.000000,0.000000,0.000000,8.335650,60.621250,0.000000,489.859986,58.917460,6.030812,152.237991,0.000000,0.000000,0.000000,0.000000,97.500000,95.266668,68.699997,68.633331,67.900002,65.500000,1,0,0,0,0,68.583,48.140,68.421,48.415
02/19/2025,13:55:33.331,1383.40,5745.32,241.360000,23.124000,5581.000000,7453.800000,0.000000,59.994000,5581.000000,1.000000,1.401185,1.401309,5744.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,77.288889,58.229438,58.617348,104.510002,68.835915,0.000000,0.000000,-96.099998,-42.200001,-43.000000,0.000000,0.000000,8.335643,60.635159,0.000000,489.859986,58.917460,6.030902,152.237793,0.000000,0.000000,0.000000,0.000000,97.733332,95.266668,68.733332,68.633331,67.900002,65.466667,1,0,0,0,0,68.581,48.143,68.421,48.415
02/19/2025,13:55:36.330,1386.40,5748.32,241.330000,23.121000,5580.000000,7458.400000,0.000000,59.993000,5580.000000,1.000000,1.400804,1.400986,5747.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,77.344445,58.243639,58.632450,104.496666,68.835099,0.000000,0.000000,-95.900002,-42.299999,-43.000000,0.000000,0.000000,8.335523,60.667648,0.000000,489.859986,58.917460,6.031025,152.237610,0.000000,0.000000,0.000000,0.000000,98.000000,95.300003,68.733332,68.633331,67.900002,65.500000,1,0,0,0,0,68.579,48.147,68.421,48.415
02/19/2025,13:55:39.331,1389.40,5751.32,241.360000,23.124000,5581.000000,7463.100000,0.000000,59.995000,5581.000000,1.000000,1.401012,1.401061,5750.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,77.366667,58.258432,58.647552,104.479998,68.837140,0.000000,0.000000,-95.699997,-42.299999,-42.900002,0.000000,0.000000,8.335443,60.687252,0.000000,489.859986,58.917460,6.032312,152.237411,0.000000,0.000000,0.000000,0.000000,98.033333,95.400002,68.733332,68.633331,67.900002,65.500000,1,0,0,0,0,68.577,48.150,68.421,48.415
02/19/2025,13:55:42.331,1392.40,5754.32,241.210000,23.110000,5574.000000,7467.700000,0.000000,59.994000,5574.000000,1.000000,1.400952,1.401683,5753.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,77.372222,58.272781,58.663061,104.459999,68.837548,0.000000,0.000000,-95.500000,-42.299999,-42.900002,0.000000,0.000000,8.335388,60.704376,0.000000,489.859986,58.917460,6.031682,152.237137,0.000000,0.000000,0.000000,0.000000,98.099998,95.400002,68.699997,68.633331,67.900002,65.500000,1,0,0,0,0,68.575,48.154,68.421,48.415
02/19/2025,13:55:45.332,1395.40,5757.32,241.310000,23.120000,5579.000000,7472.400000,0.000000,59.996000,5579.000000,1.000000,1.400779,1.401351,5756.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,77.388888,58.286982,58.683877,104.440002,68.834283,0.000000,0.000000,-96.099998,-42.299999,-42.799999,0.000000,0.000000,8.335334,60.719124,0.000000,489.859986,58.917460,6.031281,152.236908,0.000000,0.000000,0.000000,0.000000,98.166664,95.466667,68.699997,68.666664,67.833336,65.500000,1,0,0,0,0,68.573,48.157,68.421,48.415
02/19/2025,13:55:48.331,1398.40,5760.32,241.230000,23.112000,5575.000000,7477.000000,0.000000,59.995000,5575.000000,1.000000,1.401739,1.401816,5759.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,77.450000,58.301183,58.711632,104.426666,68.830610,0.000000,0.000000,-95.800003,-42.400002,-42.799999,0.001000,0.000000,8.335373,60.728989,0.000000,489.859986,58.917460,6.032439,152.236694,0.000000,0.000000,0.000000,0.000000,98.366669,95.633331,68.733332,68.666664,67.800003,65.500000,1,0,0,0,0,68.571,48.160,68.421,48.415
02/19/2025,13:55:51.331,1401.40,5763.32,241.380000,23.126000,5582.000000,7481.700000,0.000000,59.998000,5582.000000,1.000000,1.400977,1.401442,5762.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,77.461111,58.315385,58.734898,104.413333,68.828570,0.000000,0.000000,-95.599998,-42.400002,-42.799999,0.000000,0.000000,8.335240,60.757431,0.000000,489.859986,58.917460,6.032271,152.236420,0.000000,0.000000,0.000000,0.000000,98.433334,95.766668,68.699997,68.633331,67.766668,65.466667,1,0,0,0,0,68.569,48.164,68.421,48.415
02/19/2025,13:55:54.331,1404.40,5766.32,241.360000,23.124000,5581.000000,7486.300000,0.000000,59.996000,5581.000000,1.000000,1.401185,1.401806,5765.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,77.516666,58.330178,58.754490,104.400002,68.829794,0.000000,0.000000,-95.400002,-42.400002,-42.700001,0.001000,0.000000,8.334882,60.815773,0.000000,489.859986,58.917460,6.031960,152.236267,0.000000,0.000000,0.000000,0.000000,98.500000,96.033333,68.733332,68.666664,67.699997,65.466667,1,0,0,0,0,68.567,48.167,68.421,48.415
02/19/2025,13:55:57.332,1407.40,5769.33,241.410000,23.128000,5583.000000,7491.000000,0.000000,59.999000,5583.000000,1.000000,1.401332,1.401516,5768.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,77.572221,58.346154,58.773878,104.393333,68.831834,0.000000,0.000000,-95.800003,-42.500000,-42.599998,0.000000,0.000000,8.335191,60.786980,0.000000,489.859986,58.917460,6.032257,152.236038,0.000000,0.000000,0.000000,0.000000,98.699999,96.199999,68.733332,68.633331,67.699997,65.466667,1,0,0,0,0,68.565,48.170,68.421,48.415
02/19/2025,13:56:00.333,1410.40,5772.33,241.320000,23.119000,5579.000000,7495.600000,0.000000,59.999000,5579.000000,1.000000,1.401315,1.401293,5771.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,77.583332,58.362722,58.795102,104.379997,68.833059,0.000000,0.000000,-95.699997,-42.599998,-42.599998,0.000000,0.000000,8.335183,60.800194,0.000000,489.859986,58.917460,6.032570,152.235870,0.000000,0.000000,0.000000,0.000000,98.633331,96.333336,68.733332,68.666664,67.699997,65.433334,1,0,0,0,0,68.564,48.174,68.421,48.415
02/19/2025,13:56:03.332,1413.40,5775.33,241.340000,23.122000,5580.000000,7500.300000,0.000000,59.995000,5580.000000,1.000000,1.401652,1.401798,5774.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,77.644444,58.378255,58.819388,104.349998,68.831426,0.000000,0.000000,-95.500000,-42.599998,-42.599998,0.000000,0.000000,8.335174,60.812435,0.000000,489.859986,58.917460,6.032295,152.235596,0.000000,0.000000,0.000000,0.000000,98.766668,96.566666,68.733332,68.666664,67.699997,65.433334,1,0,0,0,0,68.562,48.177,68.421,48.414
02/19/2025,13:56:06.334,1416.40,5778.33,241.380000,23.126000,5582.000000,7504.900000,0.000000,59.995000,5582.000000,1.000000,1.401064,1.401317,5777.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,77.699999,58.393196,58.843470,104.349998,68.828162,0.000000,0.000000,-95.099998,-42.599998,-42.500000,0.001000,0.000000,8.335240,60.814159,0.000000,489.859986,58.917460,6.032482,152.235428,0.000000,0.000000,0.000000,0.000000,98.866669,96.733332,68.766668,68.666664,67.699997,65.466667,1,0,0,0,0,68.560,48.180,68.422,48.414
02/19/2025,13:56:09.335,1419.40,5781.33,241.420000,23.129000,5584.000000,7509.600000,0.000000,59.990000,5584.000000,1.000000,1.401055,1.401458,5780.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,77.677777,58.407841,58.866123,104.349998,68.826121,0.000000,0.000000,-94.800003,-42.700001,-42.400002,0.000000,0.000000,8.334929,60.868553,0.000000,489.859986,58.917460,6.032158,152.235184,0.000000,0.000000,0.000000,0.000000,98.900002,96.733332,68.699997,68.633331,67.699997,65.400002,1,0,0,0,0,68.558,48.183,68.422,48.414
02/19/2025,13:56:12.335,1422.40,5784.33,241.350000,23.122000,5581.000000,7514.200000,0.000000,59.990000,5581.000000,1.000000,1.400960,1.401119,5783.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,77.744444,58.422634,58.890204,104.349998,68.824897,0.000000,0.000000,-95.199997,-42.799999,-42.299999,0.000000,0.000000,8.335047,60.864712,0.000000,489.859986,58.917460,6.032149,152.234970,0.000000,0.000000,0.000000,0.000000,99.099998,96.833336,68.733332,68.666664,67.699997,65.433334,1,0,0,0,0,68.556,48.187,68.422,48.414
02/19/2025,13:56:15.335,1425.40,5787.33,241.430000,23.130000,5584.000000,7518.900000,0.000000,59.985000,5584.000000,1.000000,1.401167,1.401276,5786.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,77.833333,58.438462,58.919999,104.349998,68.827753,0.000000,0.000000,-94.699997,-43.000000,-42.299999,0.000000,0.000000,8.334768,60.906376,0.000000,489.859986,58.917460,6.033784,152.234756,0.000000,0.000000,0.000000,0.000000,99.400002,97.000000,68.766668,68.666664,67.699997,65.466667,1,0,0,0,0,68.554,48.190,68.422,48.414
02/19/2025,13:56:18.336,1428.40,5790.33,241.540000,23.140000,5589.000000,7523.500000,0.000000,59.984000,5589.000000,1.000000,1.401210,1.401052,5789.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,77.822221,58.454143,58.950203,104.369998,68.829386,0.000000,0.000000,-94.199997,-43.099998,-42.200001,0.000000,0.000000,8.335005,60.891823,0.000000,489.859986,58.917460,6.034300,152.234558,0.000000,0.000000,0.000000,0.000000,99.433334,97.099998,68.699997,68.599998,67.699997,65.400002,1,0,0,0,0,68.553,48.193,68.422,48.414
02/19/2025,13:56:21.336,1431.40,5793.33,241.670000,23.152000,5595.000000,7528.200000,0.000000,59.986000,5595.000000,1.000000,1.400829,1.401043,5792.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,77.877776,58.469231,58.977755,104.369998,68.829386,0.000000,0.000000,-93.900002,-43.099998,-42.200001,0.000000,0.000000,8.335156,60.883545,0.000000,489.859986,58.917460,6.034254,152.234268,0.000000,0.000000,0.000000,0.000000,99.500000,97.199997,68.733332,68.633331,67.699997,65.500000,1,0,0,0,0,68.551,48.196,68.422,48.414
02/19/2025,13:56:24.336,1434.40,5796.33,241.570000,23.143000,5591.000000,7532.800000,0.000000,59.989000,5591.000000,1.000000,1.400942,1.401126,5795.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,77.905555,58.482988,59.007347,104.379997,68.827753,0.000000,0.000000,-94.199997,-43.099998,-42.099998,0.000000,0.000000,8.335028,60.911648,0.000000,489.859986,58.917460,6.034330,152.234100,0.000000,0.000000,0.000000,0.000000,99.466667,97.333336,68.766668,68.666664,67.699997,65.500000,1,0,0,0,0,68.549,48.199,68.422,48.414
02/19/2025,13:56:27.338,1437.40,5799.33,241.580000,23.144000,5591.000000,7537.500000,0.000000,59.991000,5591.000000,1.000000,1.400579,1.401068,5798.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,77.966666,58.496302,59.040816,104.379997,68.826529,0.000000,0.000000,-94.000000,-43.099998,-42.200001,0.000000,0.000000,8.334738,60.957207,0.000000,489.859986,58.917460,6.034029,152.233902,0.000000,0.000000,0.000000,0.000000,99.633331,97.566666,68.733332,68.599998,67.800003,65.466667,1,0,0,0,0,68.547,48.202,68.422,48.414
02/19/2025,13:56:30.338,1440.40,5802.33,241.540000,23.140000,5589.000000,7542.200000,0.000000,59.992000,5589.000000,1.000000,1.401296,1.401424,5801.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,77.999999,58.509615,59.074898,104.379997,68.825713,0.000000,0.000000,-93.800003,-43.099998,-42.299999,0.000000,0.000000,8.334768,60.965076,0.000000,489.859986,58.917460,6.033721,152.233643,0.000000,0.000000,0.000000,0.000000,99.699997,97.699997,68.699997,68.599998,67.800003,65.500000,1,0,0,0,0,68.546,48.205,68.422,48.414
02/19/2025,13:56:33.337,1443.40,5805.33,241.510000,23.137000,5588.000000,7546.800000,0.000000,59.994000,5588.000000,1.000000,1.401003,1.401226,5804.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,77.999999,58.522337,59.111225,104.349998,68.822448,0.000000,0.000000,-93.699997,-43.099998,-42.299999,0.000000,0.000000,8.335108,60.936119,0.000000,489.859986,58.917460,6.034225,152.233505,0.000000,0.000000,0.000000,0.000000,99.699997,97.699997,68.699997,68.599998,67.800003,65.500000,1,0,0,0,0,68.544,48.208,68.422,48.414
02/19/2025,13:56:36.339,1446.40,5808.33,241.590000,23.145000,5592.000000,7551.500000,0.000000,59.996000,5592.000000,1.000000,1.400734,1.401010,5807.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,78.055556,58.534763,59.148775,104.339999,68.820408,0.000000,0.000000,-94.099998,-43.099998,-42.299999,0.000000,0.000000,8.334752,60.991535,0.000000,489.859986,58.917460,6.034629,152.233200,0.000000,0.000000,0.000000,0.000000,99.800001,97.866669,68.699997,68.599998,67.866669,65.500000,1,0,0,0,0,68.542,48.211,68.422,48.414
02/19/2025,13:56:39.340,1449.40,5811.33,241.380000,23.124000,5582.000000,7556.100000,0.000000,59.996000,5582.000000,1.000000,1.401012,1.400945,5810.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,78.111111,58.546745,59.185305,104.306669,68.820000,0.000000,0.000000,-94.099998,-43.099998,-42.400002,0.000000,0.000000,8.334807,60.995705,0.000000,489.859986,58.917460,6.034126,152.233078,0.000000,0.000000,0.000000,0.000000,99.966667,98.000000,68.699997,68.599998,67.900002,65.500000,1,0,0,0,0,68.541,48.214,68.422,48.414
02/19/2025,13:56:42.340,1452.40,5814.33,241.550000,23.140000,5589.000000,7560.800000,0.000000,59.997000,5589.000000,1.000000,1.400130,1.400580,5813.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,78.199999,58.558283,59.222040,104.300003,68.820000,0.000000,0.000000,-94.000000,-43.000000,-42.500000,0.000000,0.000000,8.334935,60.991211,0.000000,489.859986,58.917460,6.034380,152.232819,0.000000,0.000000,0.000000,0.000000,100.133331,98.233332,68.766668,68.666664,67.900002,65.500000,1,0,0,0,0,68.539,48.217,68.422,48.414
02/19/2025,13:56:45.339,1455.40,5817.33,241.520000,23.138000,5588.000000,7565.500000,0.000000,59.997000,5588.000000,1.000000,1.400337,1.400878,5816.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,78.250000,58.571153,59.264285,104.273333,68.820000,0.000000,0.000000,-93.800003,-42.900002,-42.500000,0.000000,0.000000,8.334708,61.031414,0.000000,489.859986,58.917460,6.034789,152.232544,0.000000,0.000000,0.000000,0.000000,100.233332,98.500000,68.733332,68.633331,67.900002,65.500000,1,0,0,0,0,68.537,48.220,68.422,48.414
02/19/2025,13:56:48.340,1458.40,5820.33,241.570000,23.142000,5590.000000,7570.100000,0.000000,59.997000,5590.000000,1.000000,1.401089,1.400878,5819.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,78.283333,58.584023,59.309591,104.250003,68.820000,0.000000,0.000000,-94.400002,-42.900002,-42.500000,0.000000,0.000000,8.334742,61.037048,0.000000,489.859986,58.917460,6.035647,152.232498,0.000000,0.000000,0.000000,0.000000,100.433334,98.599998,68.699997,68.599998,67.866669,65.500000,1,0,0,0,0,68.536,48.223,68.422,48.414
02/19/2025,13:56:51.341,1461.40,5823.33,241.480000,23.133000,5586.000000,7574.800000,0.000000,59.998000,5586.000000,1.000000,1.400380,1.400737,5822.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,78.333332,58.597188,59.356735,104.223335,68.820000,0.000000,0.000000,-94.400002,-42.900002,-42.599998,0.000000,0.000000,8.334837,61.039074,0.000000,489.859986,58.917460,6.034802,152.232208,0.000000,0.000000,0.000000,0.000000,100.666664,98.666664,68.733332,68.633331,67.800003,65.500000,1,0,0,0,0,68.534,48.226,68.422,48.414
02/19/2025,13:56:54.341,1464.40,5826.33,241.460000,23.132000,5585.000000,7579.400000,0.000000,59.996000,5585.000000,1.000000,1.400700,1.400977,5825.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,78.361111,58.610650,59.404694,104.196668,68.819184,0.000000,0.000000,-94.300003,-42.799999,-42.599998,0.000000,0.000000,8.334490,61.091858,0.000000,489.859986,58.917460,6.034649,152.231949,0.000000,0.000000,0.000000,0.000000,100.733332,98.800001,68.733332,68.633331,67.766668,65.500000,1,0,0,0,0,68.533,48.229,68.422,48.414
02/19/2025,13:56:57.340,1467.40,5829.33,241.440000,23.130000,5585.000000,7584.100000,0.000000,59.997000,5585.000000,1.000000,1.400389,1.400596,5828.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,78.399999,58.624555,59.454489,104.183334,68.817959,0.000000,0.000000,-94.099998,-42.799999,-42.700001,0.000000,0.000000,8.334435,61.108902,0.000000,489.859986,58.917460,6.035077,152.231827,0.000000,0.000000,0.000000,0.000000,100.800001,99.066666,68.699997,68.599998,67.733332,65.500000,1,0,0,0,0,68.531,48.232,68.423,48.414
02/19/2025,13:57:00.342,1470.40,5832.33,241.470000,23.132000,5586.000000,7588.700000,0.000000,59.995000,5586.000000,1.000000,1.400960,1.401168,5831.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,78.449998,58.640088,59.504489,104.163333,68.817551,0.000000,0.000000,-94.800003,-42.700001,-42.700001,0.000000,0.000000,8.334470,61.115604,0.000000,489.859986,58.917460,6.035435,152.231567,0.000000,0.000000,0.000000,0.000000,101.000000,99.199997,68.699997,68.599998,67.699997,65.500000,1,0,0,0,0,68.530,48.235,68.423,48.414
02/19/2025,13:57:03.342,1473.40,5835.33,241.470000,23.132000,5586.000000,7593.400000,0.000000,59.992000,5586.000000,1.000000,1.400441,1.400795,5834.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,78.505555,58.656952,59.554285,104.150002,68.817551,0.000000,0.000000,-94.699997,-42.700001,-42.799999,0.000000,0.000000,8.334606,61.109413,0.000000,489.859986,58.917460,6.035455,152.231430,0.000000,0.000000,0.000000,0.000000,101.199999,99.300003,68.699997,68.633331,67.699997,65.500000,1,0,0,0,0,68.528,48.238,68.423,48.414
02/19/2025,13:57:06.342,1476.40,5838.33,241.530000,23.138000,5589.000000,7598.000000,0.000000,59.998000,5589.000000,1.000000,1.400856,1.401358,5837.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,78.555555,58.674260,59.607347,104.110001,68.816735,0.000000,0.000000,-94.699997,-42.599998,-42.799999,0.001000,0.000000,8.334697,61.108578,0.000000,489.859986,58.917460,6.035726,152.231140,0.000000,0.000000,0.000000,0.000000,101.366669,99.433334,68.699997,68.633331,67.699997,65.500000,1,0,0,0,0,68.527,48.241,68.423,48.414
02/19/2025,13:57:09.341,1479.40,5841.33,241.360000,23.122000,5581.000000,7602.700000,0.000000,59.996000,5581.000000,1.000000,1.400657,1.400812,5840.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,78.599999,58.691124,59.662857,104.110001,68.815919,0.000000,0.000000,-94.699997,-42.599998,-42.900002,0.000000,0.000000,8.334574,61.133228,0.000000,489.859986,58.917460,6.035347,152.230942,0.000000,0.000000,0.000000,0.000000,101.433334,99.599998,68.733332,68.633331,67.699997,65.500000,1,0,0,0,0,68.525,48.244,68.423,48.414
02/19/2025,13:57:12.342,1482.40,5844.33,241.550000,23.140000,5589.000000,7607.400000,0.000000,59.992000,5589.000000,1.000000,1.400605,1.401242,5843.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,78.616665,58.707840,59.718980,104.089996,68.816735,0.000000,0.000000,-94.699997,-42.500000,-42.900002,0.001000,0.000000,8.334547,61.148212,0.000000,489.859986,58.917460,6.036310,152.230850,0.000000,0.000000,0.000000,0.000000,101.533333,99.599998,68.733332,68.633331,67.699997,65.500000,1,0,0,0,0,68.524,48.246,68.423,48.414
02/19/2025,13:57:15.342,1485.40,5847.34,241.470000,23.133000,5586.000000,7612.000000,0.000000,59.995000,5586.000000,1.000000,1.400726,1.400919,5846.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,78.638887,58.725592,59.778571,104.083331,68.818775,0.000000,0.000000,-95.500000,-42.400002,-43.000000,0.000000,0.000000,8.334467,61.169277,0.000000,489.859986,58.917460,6.035499,152.230484,0.000000,0.000000,0.000000,0.000000,101.699999,99.633331,68.699997,68.599998,67.699997,65.500000,1,0,0,0,0,68.522,48.249,68.423,48.414
02/19/2025,13:57:18.341,1488.40,5850.33,241.550000,23.140000,5589.000000,7616.700000,0.000000,59.994000,5589.000000,1.000000,1.400475,1.400994,5849.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,78.688888,58.743787,59.841225,104.063334,68.819592,0.000000,0.000000,-95.300003,-42.400002,-43.000000,0.000000,0.000000,8.334452,61.181675,0.000000,489.859986,58.917460,6.036179,152.230408,0.000000,0.000000,0.000000,0.000000,101.900002,99.733332,68.699997,68.599998,67.699997,65.500000,1,0,0,0,0,68.521,48.252,68.423,48.414
02/19/2025,13:57:21.342,1491.40,5853.33,241.520000,23.137000,5588.000000,7621.300000,0.000000,59.992000,5588.000000,1.000000,1.400311,1.400754,5852.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,78.744444,58.762722,59.904082,104.056669,68.818367,0.000000,0.000000,-95.300003,-42.299999,-43.000000,0.000000,0.000000,8.334748,61.156818,0.000000,489.859986,58.917460,6.036730,152.230164,0.000000,0.000000,0.000000,0.000000,102.099998,99.800003,68.733332,68.633331,67.699997,65.500000,1,0,0,0,0,68.519,48.255,68.423,48.414
02/19/2025,13:57:24.343,1494.40,5856.34,241.470000,23.132000,5586.000000,7626.000000,0.000000,59.992000,5586.000000,1.000000,1.400787,1.401044,5855.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,78.800001,58.782397,59.967348,104.050003,68.817143,0.000000,0.000000,-95.400002,-42.200001,-43.000000,0.000000,0.000000,8.334550,61.192642,0.000000,489.859986,58.917460,6.036973,152.230011,0.000000,0.000000,0.000000,0.000000,102.300001,99.800003,68.766668,68.666664,67.766668,65.500000,1,0,0,0,0,68.518,48.257,68.423,48.414
02/19/2025,13:57:27.344,1497.40,5859.34,241.580000,23.143000,5591.000000,7630.600000,0.000000,59.992000,5591.000000,1.000000,1.401374,1.401316,5858.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,78.816667,58.801332,60.031837,104.029999,68.818367,0.000000,0.000000,-96.000000,-42.200001,-43.000000,0.000000,0.000000,8.334566,61.198051,0.000000,489.859986,58.917460,6.036021,152.229828,0.000000,0.000000,0.000000,0.000000,102.400002,99.833336,68.733332,68.633331,67.800003,65.500000,1,0,0,0,0,68.516,48.260,68.423,48.414
02/19/2025,13:57:30.345,1500.40,5862.34,241.560000,23.141000,5590.000000,7635.300000,0.000000,59.994000,5590.000000,1.000000,1.401322,1.401432,5861.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,78.833333,58.819527,60.096735,104.000000,68.818367,0.000000,0.000000,-95.800003,-42.200001,-43.000000,0.001000,0.000000,8.334775,61.179596,0.000000,489.859986,58.917460,6.036259,152.229599,0.000000,0.000000,0.000000,0.000000,102.433334,99.866669,68.699997,68.599998,67.900002,65.500000,1,0,0,0,0,68.516,48.260,68.423,48.414
02/19/2025,13:57:33.346,1503.40,5865.34,241.600000,23.145000,5592.000000,7639.900000,0.000000,59.993000,5592.000000,1.000000,1.400346,1.400704,5864.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,78.861111,58.838314,60.160817,103.986669,68.817551,0.000000,0.000000,-95.800003,-42.299999,-43.000000,0.000000,0.000000,8.335100,61.151070,0.000000,489.859986,58.917460,6.037013,152.229401,0.000000,0.000000,0.000000,0.000000,102.400002,100.066666,68.699997,68.599998,67.900002,65.500000,1,0,0,0,0,68.515,48.263,68.423,48.414
02/19/2025,13:57:36.346,1506.40,5868.34,241.510000,23.136000,5588.000000,7644.600000,0.000000,59.992000,5588.000000,1.000000,1.400674,1.400936,5867.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,78.894444,58.857545,60.229184,103.966667,68.816735,0.000000,0.000000,-95.599998,-42.200001,-42.900002,0.000000,0.000000,8.334864,61.192242,0.000000,489.859986,58.917460,6.037098,152.229187,0.000000,0.000000,0.000000,0.000000,102.366669,100.266665,68.699997,68.633331,67.900002,65.500000,1,0,0,0,0,68.514,48.265,68.423,48.414
02/19/2025,13:57:39.346,1509.40,5871.34,241.560000,23.140000,5590.000000,7649.300000,0.000000,59.991000,5590.000000,1.000000,1.400216,1.400646,5870.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,78.944444,58.876332,60.300408,103.940000,68.816327,0.000000,0.000000,-96.099998,-42.200001,-42.799999,0.000000,0.000000,8.334620,61.230965,0.000000,489.859986,58.917460,6.036432,152.229004,0.000000,0.000000,0.000000,0.000000,102.300003,100.599998,68.699997,68.666664,67.900002,65.500000,1,0,0,0,0,68.512,48.268,68.423,48.414
02/19/2025,13:57:42.347,1512.40,5874.34,241.550000,23.139000,5589.000000,7653.900000,0.000000,59.990000,5589.000000,1.000000,1.400622,1.400704,5873.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,78.972222,58.894231,60.371428,103.930000,68.816327,0.000000,0.000000,-95.900002,-42.400002,-42.799999,0.000000,0.000000,8.334295,61.282516,0.000000,489.859986,58.917460,6.037216,152.228836,0.000000,0.000000,0.000000,0.000000,102.400002,100.733332,68.699997,68.599998,67.900002,65.500000,1,0,0,0,0,68.511,48.271,68.423,48.414
02/19/2025,13:57:45.347,1515.40,5877.34,241.580000,23.142000,5591.000000,7658.600000,0.000000,59.992000,5591.000000,1.000000,1.400614,1.400820,5876.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,79.022222,58.911243,60.444082,103.903333,68.816327,0.000000,0.000000,-95.599998,-42.400002,-42.700001,0.000000,0.000000,8.334228,61.305050,0.000000,489.859986,58.917460,6.037611,152.228592,0.000000,0.000000,0.000000,0.000000,102.599998,100.833336,68.699997,68.599998,67.900002,65.500000,1,0,0,0,0,68.509,48.273,68.423,48.414
02/19/2025,13:57:48.346,1518.40,5880.34,241.440000,23.129000,5584.000000,7663.200000,0.000000,59.992000,5584.000000,1.000000,1.400623,1.400596,5879.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,79.055555,58.927811,60.519388,103.886665,68.817143,0.000000,0.000000,-95.400002,-42.500000,-42.700001,0.000000,0.000000,8.334195,61.317265,0.000000,489.859986,58.917460,6.038828,152.228439,0.000000,0.000000,0.000000,0.000000,102.766665,100.900002,68.699997,68.599998,67.866669,65.500000,1,0,0,0,0,68.508,48.276,68.424,48.414
02/19/2025,13:57:51.347,1521.40,5883.34,241.530000,23.138000,5588.000000,7667.900000,0.000000,59.991000,5588.000000,1.000000,1.400510,1.400820,5882.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,79.127778,58.944083,60.593061,103.866666,68.814286,0.000000,0.000000,-95.000000,-42.599998,-42.500000,0.000000,0.000000,8.334284,61.317883,0.000000,489.859986,58.917460,6.037380,152.228165,0.000000,0.000000,0.000000,0.000000,103.133331,101.000000,68.733332,68.599998,67.800003,65.500000,1,0,0,0,0,68.507,48.278,68.424,48.414
02/19/2025,13:57:54.347,1524.40,5886.34,241.480000,23.133000,5586.000000,7672.500000,0.000000,59.989000,5586.000000,1.000000,1.401159,1.401648,5885.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,79.127777,58.960503,60.664897,103.853333,68.809389,0.000000,0.000000,-95.300003,-42.700001,-42.500000,0.001000,0.000000,8.334214,61.335182,0.000000,489.859986,58.917460,6.036787,152.227982,0.000000,0.000000,0.000000,0.000000,103.233332,101.000000,68.733332,68.599998,67.699997,65.500000,1,0,0,0,0,68.506,48.281,68.424,48.414
02/19/2025,13:57:57.348,1527.40,5889.34,241.540000,23.138000,5589.000000,7677.200000,0.000000,59.991000,5589.000000,1.000000,1.401418,1.401300,5888.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,79.144444,58.977071,60.737346,103.833331,68.808165,0.000000,0.000000,-95.000000,-42.799999,-42.400002,0.000000,0.000000,8.334510,61.308475,0.000000,489.859986,58.917460,6.037676,152.227859,0.000000,0.000000,0.000000,0.000000,103.300003,101.000000,68.766668,68.599998,67.699997,65.500000,1,0,0,0,0,68.504,48.284,68.424,48.414
02/19/2025,13:58:00.348,1530.40,5892.34,241.450000,23.131000,5585.000000,7681.900000,0.000000,59.992000,5585.000000,1.000000,1.401280,1.401574,5891.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,79.172221,58.992899,60.807142,103.826665,68.808981,0.000000,0.000000,-94.500000,-42.799999,-42.299999,0.000000,0.000000,8.334460,61.322392,0.000000,489.859986,58.917460,6.038023,152.227661,0.000000,0.000000,0.000000,0.000000,103.466667,101.066666,68.699997,68.599998,67.699997,65.500000,1,0,0,0,0,68.503,48.286,68.424,48.414
02/19/2025,13:58:03.348,1533.40,5895.34,241.610000,23.146000,5592.000000,7686.500000,0.000000,59.997000,5592.000000,1.000000,1.400760,1.401142,5894.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,79.216665,59.007988,60.876938,103.790001,68.807757,0.000000,0.000000,-95.000000,-42.900002,-42.200001,0.001000,0.000000,8.334593,61.316681,0.000000,489.859986,58.917460,6.038090,152.227478,0.000000,0.000000,0.000000,0.000000,103.500000,101.300001,68.699997,68.599998,67.699997,65.500000,1,0,0,0,0,68.502,48.289,68.424,48.414
02/19/2025,13:58:06.348,1536.40,5898.34,241.550000,23.140000,5590.000000,7691.200000,0.000000,60.000000,5590.000000,1.000000,1.400908,1.401490,5897.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,79.261110,59.022633,60.948163,103.783333,68.804492,0.000000,0.000000,-94.800003,-43.000000,-42.200001,0.000000,0.000000,8.334648,61.320694,0.000000,489.859986,58.917460,6.037457,152.227295,0.000000,0.000000,0.000000,0.000000,103.533333,101.533333,68.699997,68.599998,67.699997,65.500000,1,0,0,0,0,68.500,48.291,68.424,48.413
02/19/2025,13:58:09.347,1539.40,5901.34,241.590000,23.144000,5591.000000,7695.800000,0.000000,60.000000,5591.000000,1.000000,1.400493,1.401258,5900.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,79.372221,59.037869,61.021428,103.769997,68.804492,0.000000,0.000000,-94.599998,-43.000000,-42.200001,0.000000,0.000000,8.334718,61.321064,0.000000,489.859986,58.917460,6.038201,152.227142,0.000000,0.000000,0.000000,0.000000,103.899999,101.766668,68.733332,68.633331,67.699997,65.500000,1,0,0,0,0,68.499,48.293,68.424,48.413
02/19/2025,13:58:12.349,1542.40,5904.34,241.550000,23.140000,5589.000000,7700.500000,0.000000,60.002000,5589.000000,1.000000,1.400605,1.401242,5903.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,79.444443,59.053254,61.097959,103.750000,68.807349,0.000000,0.000000,-94.400002,-43.000000,-42.200001,0.001000,0.000000,8.334795,61.320629,0.000000,489.859986,58.917460,6.038300,152.226761,0.000000,0.000000,0.000000,0.000000,104.166664,102.000000,68.699997,68.599998,67.699997,65.500000,1,0,0,0,0,68.498,48.296,68.424,48.413
02/19/2025,13:58:15.350,1545.40,5907.34,241.560000,23.140000,5590.000000,7705.200000,0.000000,60.004000,5590.000000,1.000000,1.400475,1.400646,5906.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,79.499999,59.068194,61.173470,103.730001,68.806124,0.000000,0.000000,-94.300003,-43.000000,-42.200001,0.000000,0.000000,8.334222,61.401482,0.000000,489.859986,58.917460,6.038870,152.226746,0.000000,0.000000,0.000000,0.000000,104.233332,102.266668,68.699997,68.599998,67.699997,65.500000,1,0,0,0,0,68.497,48.298,68.424,48.413
02/19/2025,13:58:18.350,1548.40,5910.34,241.630000,23.146000,5593.000000,7709.800000,0.000000,60.007000,5593.000000,1.000000,1.400760,1.401026,5909.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,79.527777,59.082543,61.245307,103.713333,68.802452,0.000000,0.000000,-94.800003,-42.900002,-42.200001,0.000000,0.000000,8.334003,61.439926,0.000000,489.859986,58.917460,6.039362,152.226547,0.000000,0.000000,0.000000,0.000000,104.266668,102.400002,68.699997,68.599998,67.699997,65.500000,1,0,0,0,0,68.495,48.301,68.424,48.413
02/19/2025,13:58:21.350,1551.40,5913.34,241.660000,23.150000,5594.000000,7714.500000,0.000000,60.009000,5594.000000,1.000000,1.400778,1.401101,5912.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,79.549999,59.096449,61.316735,103.699997,68.800003,0.000000,0.000000,-94.800003,-42.900002,-42.299999,0.000000,0.000000,8.334065,61.443920,0.000000,489.859986,58.917460,6.038309,152.226349,0.000000,0.000000,0.000000,0.000000,104.233332,102.466667,68.733332,68.633331,67.733332,65.500000,1,0,0,0,0,68.494,48.303,68.424,48.413
02/19/2025,13:58:24.349,1554.40,5916.34,241.610000,23.145000,5592.000000,7719.100000,0.000000,60.010000,5592.000000,1.000000,1.400994,1.401142,5915.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,79.577777,59.110650,61.392041,103.669998,68.800411,0.000000,0.000000,-94.699997,-42.799999,-42.299999,0.000000,0.000000,8.334291,61.422424,0.000000,489.859986,58.917460,6.038452,152.226166,0.000000,0.000000,0.000000,0.000000,104.366666,102.466667,68.733332,68.599998,67.800001,65.500000,1,0,0,0,0,68.493,48.306,68.424,48.413
02/19/2025,13:58:27.349,1557.40,5919.34,241.670000,23.151000,5595.000000,7723.800000,0.000000,60.012000,5595.000000,1.000000,1.400890,1.401705,5918.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,79.577777,59.125887,61.466939,103.663333,68.801635,0.000000,0.000000,-94.599998,-42.799999,-42.400002,0.000000,0.000000,8.334145,61.451859,0.000000,489.859986,58.917460,6.038128,152.225891,0.000000,0.000000,0.000000,0.000000,104.433334,102.433334,68.699997,68.599998,67.800001,65.500000,1,0,0,0,0,68.492,48.308,68.424,48.413
02/19/2025,13:58:30.349,1560.40,5922.34,241.590000,23.143000,5591.000000,7728.500000,0.000000,60.008000,5591.000000,1.000000,1.401115,1.401010,5921.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,79.622222,59.142455,61.540408,103.643333,68.802860,0.000000,0.000000,-95.400002,-42.700001,-42.400002,0.000000,0.000000,8.333961,61.483624,0.000000,489.859986,58.917460,6.037722,152.225784,0.000000,0.000000,0.000000,0.000000,104.433334,102.533333,68.733332,68.633331,67.900002,65.500000,1,0,0,0,0,68.491,48.310,68.424,48.413
02/19/2025,13:58:33.350,1563.40,5925.34,241.510000,23.135000,5587.000000,7733.100000,0.000000,60.008000,5587.000000,1.000000,1.400432,1.400687,5924.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,79.661110,59.160354,61.610612,103.636665,68.801635,0.000000,0.000000,-95.300003,-42.700001,-42.500000,0.000000,0.000000,8.334126,61.471687,0.000000,489.859986,58.917460,6.037955,152.225540,0.000000,0.000000,0.000000,0.000000,104.566666,102.666664,68.699997,68.633331,67.900002,65.500000,1,0,0,0,0,68.489,48.313,68.424,48.413
02/19/2025,13:58:36.349,1566.40,5928.34,241.670000,23.151000,5595.000000,7737.800000,0.000000,60.012000,5595.000000,1.000000,1.400803,1.400794,5927.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,79.705556,59.178698,61.680612,103.610001,68.800411,0.000000,0.000000,-95.300003,-42.599998,-42.599998,0.000000,0.000000,8.334207,61.473412,0.000000,489.859986,58.917460,6.039377,152.225372,0.000000,0.000000,0.000000,0.000000,104.699999,102.800003,68.733332,68.599998,67.900002,65.500000,1,0,0,0,0,68.488,48.315,68.424,48.413
02/19/2025,13:58:39.351,1569.40,5931.34,241.630000,23.147000,5593.000000,7742.400000,0.000000,60.013000,5593.000000,1.000000,1.400397,1.400530,5930.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,79.772222,59.197485,61.755510,103.616666,68.800003,0.000000,0.000000,-95.400002,-42.500000,-42.599998,0.000000,0.000000,8.334295,61.472912,0.000000,489.859986,58.917460,6.039191,152.225281,0.000000,0.000000,0.000000,0.000000,105.133331,102.800003,68.699997,68.599998,67.900002,65.500000,1,0,0,0,0,68.487,48.317,68.424,48.413
02/19/2025,13:58:42.350,1572.40,5934.34,241.640000,23.148000,5593.000000,7747.100000,0.000000,60.011000,5593.000000,1.000000,1.400337,1.400720,5933.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,79.805555,59.217455,61.832448,103.579997,68.800003,0.000000,0.000000,-96.000000,-42.299999,-42.700001,0.000000,0.000000,8.334168,61.499138,0.000000,489.859986,58.917460,6.039978,152.225006,0.000000,0.000000,0.000000,0.000000,105.166664,102.900002,68.733332,68.633331,67.900002,65.500000,1,0,0,0,0,68.486,48.320,68.425,48.413
02/19/2025,13:58:45.351,1575.40,5937.34,241.500000,23.135000,5587.000000,7751.800000,0.000000,60.012000,5587.000000,1.000000,1.400086,1.400497,5936.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,79.799999,59.238757,61.906122,103.559998,68.800003,0.000000,0.000000,-95.800003,-42.299999,-42.799999,0.000000,0.000000,8.334259,61.496944,0.000000,489.859986,58.917460,6.039029,152.224823,0.000000,0.000000,0.000000,0.000000,105.033333,103.033333,68.699997,68.633331,67.900002,65.500000,1,0,0,0,0,68.485,48.322,68.425,48.413
02/19/2025,13:58:48.351,1578.40,5940.34,241.530000,23.138000,5589.000000,7756.400000,0.000000,60.012000,5589.000000,1.000000,1.400424,1.400571,5939.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,79.833332,59.259911,61.980408,103.539998,68.800003,0.000000,0.000000,-95.699997,-42.299999,-42.900002,0.000000,0.000000,8.334347,61.494892,0.000000,489.859986,58.917460,6.039671,152.224686,0.000000,0.000000,0.000000,0.000000,105.199997,103.099998,68.699997,68.599998,67.900002,65.500000,1,0,0,0,0,68.484,48.324,68.425,48.413
02/19/2025,13:58:51.350,1581.40,5943.34,241.480000,23.133000,5586.000000,7761.100000,0.000000,60.012000,5586.000000,1.000000,1.400207,1.400613,5942.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,79.899999,59.280326,62.058367,103.516668,68.800003,0.000000,0.000000,-95.599998,-42.200001,-42.900002,0.000000,0.000000,8.334438,61.493595,0.000000,489.859986,58.917460,6.039749,152.224518,0.000000,0.000000,0.000000,0.000000,105.400002,103.233332,68.699997,68.666664,67.900002,65.500000,1,0,0,0,0,68.482,48.326,68.425,48.413
02/19/2025,13:58:54.351,1584.40,5946.34,241.570000,23.141000,5590.000000,7765.700000,0.000000,60.018000,5590.000000,1.000000,1.400847,1.401126,5945.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,79.961111,59.300444,62.138163,103.503334,68.800003,0.000000,0.000000,-96.099998,-42.200001,-43.000000,0.000000,0.000000,8.334332,61.521759,0.000000,489.859986,58.917460,6.039917,152.224350,0.000000,0.000000,0.000000,0.000000,105.533333,103.400002,68.733332,68.699997,67.900002,65.500000,1,0,0,0,0,68.481,48.329,68.425,48.413
02/19/2025,13:58:57.352,1587.40,5949.34,241.550000,23.139000,5589.000000,7770.400000,0.000000,60.018000,5589.000000,1.000000,1.401184,1.401242,5948.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,79.972221,59.318935,62.213674,103.479998,68.800003,0.000000,0.000000,-96.099998,-42.200001,-43.000000,0.000000,0.000000,8.334058,61.562893,0.000000,489.859986,58.917460,6.040010,152.224136,0.000000,0.000000,0.000000,0.000000,105.599998,103.533333,68.699997,68.633331,67.866669,65.500000,1,0,0,0,0,68.480,48.331,68.425,48.413
02/19/2025,13:59:00.353,1590.40,5952.35,241.600000,23.144000,5592.000000,7775.000000,0.000000,60.020000,5592.000000,1.000000,1.400406,1.400579,5951.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,80.033333,59.336983,62.286123,103.459999,68.798778,0.000000,0.000000,-95.599998,-42.299999,-43.099998,0.000000,0.000000,8.333748,61.611675,0.000000,489.859986,58.917460,6.041039,152.223938,0.000000,0.000000,0.000000,0.000000,105.766668,103.766668,68.699997,68.666664,67.800003,65.500000,1,0,0,0,0,68.479,48.333,68.425,48.413
02/19/2025,13:59:03.354,1593.40,5955.35,241.460000,23.130000,5585.000000,7779.700000,0.000000,60.021000,5585.000000,1.000000,1.400908,1.401640,5954.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,80.088889,59.355030,62.357756,103.440002,68.796941,0.000000,0.000000,-95.099998,-42.299999,-43.000000,0.000000,0.000000,8.334283,61.554001,0.000000,489.859986,58.917460,6.040715,152.223816,0.000000,0.000000,0.000000,0.000000,105.933334,103.900002,68.733332,68.699997,67.766668,65.500000,1,0,0,0,0,68.478,48.335,68.425,48.413
02/19/2025,13:59:06.356,1596.40,5958.35,241.470000,23.132000,5586.000000,7784.300000,0.000000,60.023000,5586.000000,1.000000,1.401522,1.401582,5957.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,80.083332,59.373669,62.433878,103.419998,68.796329,0.000000,0.000000,-95.199997,-42.500000,-42.799999,0.000000,0.000000,8.333977,61.601593,0.000000,489.859986,58.917460,6.040637,152.223557,0.000000,0.000000,0.000000,0.000000,105.833336,104.099998,68.699997,68.666664,67.699997,65.500000,1,0,0,0,0,68.477,48.338,68.425,48.413
02/19/2025,13:59:09.356,1599.40,5961.35,241.400000,23.125000,5582.000000,7789.000000,0.000000,60.021000,5582.000000,1.000000,1.401124,1.401574,5960.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,80.111109,59.392308,62.512450,103.406667,68.796329,0.000000,0.000000,-94.699997,-42.700001,-42.700001,0.000000,0.000000,8.334226,61.580452,0.000000,489.859986,58.917460,6.040822,152.223282,0.000000,0.000000,0.000000,0.000000,105.933334,104.199997,68.699997,68.633331,67.699997,65.500000,1,0,0,0,0,68.476,48.340,68.425,48.413
