FILENAME:,TR_AWP25WS10441_Lab_ID_25WS1753_Model_GE50S08BAY_Date_02_19_2025_Time_12_191st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
02/19/2025,13:59:12.359,1602.40,5964.35,241.530000,23.138000,5589.000000,7793.700000,0.000000,60.020000,5589.000000,1.000000,1.400942,1.401358,5963.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,80.199999,59.411095,62.590409,103.393333,68.796329,0.000000,0.000000,-94.199997,-42.799999,-42.599998,0.000000,0.000000,8.333954,61.625252,0.000000,489.859986,58.917460,6.040993,152.223206,0.000000,0.000000,0.000000,0.000000,106.199999,104.366669,68.733332,68.699997,67.699997,65.500000,1,0,0,0,0,68.475,48.342,68.425,48.413
02/19/2025,13:59:15.359,1605.40,5967.35,241.530000,23.137000,5588.000000,7798.300000,0.000000,60.019000,5588.000000,1.000000,1.400484,1.400985,5966.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,80.188888,59.430770,62.672449,103.366664,68.796941,0.000000,0.000000,-94.000000,-43.000000,-42.500000,0.000000,0.000000,8.333748,61.659794,0.000000,489.859986,58.917460,6.041342,152.223022,0.000000,0.000000,0.000000,0.000000,106.233332,104.366669,68.699997,68.633331,67.699997,65.500000,1,0,0,0,0,68.474,48.344,68.425,48.413
02/19/2025,13:59:18.360,1608.40,5970.35,241.560000,23.140000,5590.000000,7803.000000,0.000000,60.018000,5590.000000,1.000000,1.400648,1.400646,5969.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,80.238888,59.451480,62.756327,103.346664,68.798778,0.000000,0.000000,-93.699997,-43.099998,-42.299999,0.000000,0.000000,8.333822,61.659996,0.000000,489.859986,58.917460,6.041214,152.222748,0.000000,0.000000,0.000000,0.000000,106.366669,104.500000,68.733332,68.633331,67.699997,65.500000,1,0,0,0,0,68.473,48.346,68.425,48.413
02/19/2025,13:59:21.360,1611.40,5973.35,241.470000,23.132000,5586.000000,7807.600000,0.000000,60.017000,5586.000000,1.000000,1.400614,1.400919,5972.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,80.255554,59.472633,62.838163,103.320000,68.796329,0.000000,0.000000,-94.199997,-43.200001,-42.200001,0.000000,0.000000,8.333683,61.685604,0.000000,489.859986,58.917460,6.040441,152.222610,0.000000,0.000000,0.000000,0.000000,106.500000,104.500000,68.699997,68.633331,67.699997,65.500000,1,0,0,0,0,68.472,48.349,68.425,48.413
02/19/2025,13:59:24.360,1614.40,5976.35,241.600000,23.144000,5592.000000,7812.300000,0.000000,60.020000,5592.000000,1.000000,1.400881,1.401325,5975.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,80.333332,59.495118,62.916939,103.300001,68.788980,0.000000,0.000000,-94.099998,-43.200001,-42.200001,0.000000,0.000000,8.333976,61.660065,0.000000,489.859986,58.917460,6.040574,152.222458,0.000000,0.000000,0.000000,0.000000,106.766668,104.666664,68.699997,68.666664,67.699997,65.500000,1,0,0,0,0,68.471,48.351,68.425,48.413
02/19/2025,13:59:27.361,1617.40,5979.35,241.650000,23.149000,5594.000000,7816.900000,0.000000,60.020000,5594.000000,1.000000,1.400579,1.400910,5978.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,80.394444,59.517899,62.996326,103.279999,68.781019,0.000000,0.000000,-94.000000,-43.099998,-42.200001,0.001000,0.000000,8.334350,61.623817,0.000000,489.859986,58.917460,6.041655,152.222366,0.000000,0.000000,0.000000,0.000000,106.900002,104.733332,68.733332,68.699997,67.800003,65.500000,1,0,0,0,0,68.470,48.353,68.425,48.413
02/19/2025,13:59:30.361,1620.40,5982.35,241.410000,23.125000,5583.000000,7821.600000,0.000000,60.023000,5583.000000,1.000000,1.400476,1.400646,5981.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,80.422223,59.540236,63.078367,103.260002,68.777345,0.000000,0.000000,-94.199997,-43.000000,-42.200001,0.000000,0.000000,8.334032,61.671421,0.000000,489.859986,58.917460,6.041689,152.222015,0.000000,0.000000,0.000000,0.000000,106.900002,104.866669,68.766668,68.699997,67.800003,65.500000,1,0,0,0,0,68.469,48.355,68.425,48.413
02/19/2025,13:59:33.362,1623.40,5985.35,241.540000,23.138000,5589.000000,7826.300000,0.000000,60.023000,5589.000000,1.000000,1.400683,1.400927,5984.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,80.483333,59.561094,63.163877,103.240003,68.779182,0.000000,0.000000,-95.199997,-42.799999,-42.299999,0.000000,0.000000,8.333858,61.705505,0.000000,489.859986,58.917460,6.040659,152.221893,0.000000,0.000000,0.000000,0.000000,107.033333,105.099998,68.733332,68.666664,67.866669,65.500000,1,0,0,0,0,68.468,48.357,68.425,48.413
02/19/2025,13:59:36.362,1626.40,5988.35,241.460000,23.131000,5585.000000,7830.900000,0.000000,60.023000,5585.000000,1.000000,1.400761,1.400977,5987.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,80.538888,59.580621,63.248979,103.223335,68.780407,0.000000,0.000000,-95.400002,-42.700001,-42.500000,0.000000,0.000000,8.333899,61.710194,0.000000,489.859986,58.917460,6.041390,152.221695,0.000000,0.000000,0.000000,0.000000,107.166664,105.233332,68.733332,68.699997,67.900002,65.500000,1,0,0,0,0,68.468,48.357,68.425,48.413
02/19/2025,13:59:39.361,1629.40,5991.35,241.520000,23.137000,5588.000000,7835.600000,0.000000,60.022000,5588.000000,1.000000,1.400398,1.400381,5990.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,80.561111,59.598964,63.334694,103.209999,68.778570,0.000000,0.000000,-95.400002,-42.500000,-42.700001,0.000000,0.000000,8.333969,61.708496,0.000000,489.859986,58.917460,6.043082,152.221527,0.000000,0.000000,0.000000,0.000000,107.266668,105.333336,68.699997,68.666664,67.900002,65.500000,1,0,0,0,0,68.467,48.359,68.425,48.413
02/19/2025,13:59:42.363,1632.40,5994.36,241.470000,23.132000,5586.000000,7840.200000,0.000000,60.023000,5586.000000,1.000000,1.400614,1.400919,5993.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,80.594445,59.616715,63.424082,103.196668,68.781632,0.000000,0.000000,-95.599998,-42.299999,-42.799999,0.000000,0.000000,8.333910,61.725941,0.000000,489.859986,58.917460,6.042313,152.221344,0.000000,0.000000,0.000000,0.000000,107.333336,105.400002,68.733332,68.699997,67.900002,65.500000,1,0,0,0,0,68.466,48.361,68.425,48.413
02/19/2025,13:59:45.364,1635.40,5997.36,241.500000,23.135000,5587.000000,7844.900000,0.000000,60.023000,5587.000000,1.000000,1.400864,1.400994,5996.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,80.633333,59.634467,63.513470,103.170003,68.785918,0.000000,0.000000,-96.099998,-42.200001,-42.900002,0.000000,0.000000,8.334061,61.716888,0.000000,489.859986,58.917460,6.041322,152.221207,0.000000,0.000000,0.000000,0.000000,107.533333,105.466667,68.699997,68.699997,67.900002,65.500000,1,0,0,0,0,68.465,48.363,68.426,48.413
02/19/2025,13:59:48.363,1638.40,6000.36,241.440000,23.128000,5584.000000,7849.500000,0.000000,60.021000,5584.000000,1.000000,1.401116,1.401093,5999.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,80.677777,59.652662,63.601633,103.153336,68.787143,0.000000,0.000000,-95.900002,-42.200001,-43.000000,0.000000,0.000000,8.333672,61.774925,0.000000,489.859986,58.917460,6.041770,152.220917,0.000000,0.000000,0.000000,0.000000,107.699999,105.533333,68.733332,68.699997,67.900002,65.500000,1,0,0,0,0,68.464,48.365,68.426,48.413
02/19/2025,13:59:51.364,1641.40,6003.36,241.430000,23.128000,5584.000000,7854.200000,0.000000,60.019000,5584.000000,1.000000,1.401202,1.401400,6002.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,80.761111,59.671301,63.686939,103.139999,68.784081,0.000000,0.000000,-95.699997,-42.200001,-43.000000,0.000000,0.000000,8.333742,61.773754,0.000000,489.859986,58.917460,6.041066,152.220917,0.000000,0.000000,0.000000,0.000000,107.933334,105.766668,68.766668,68.699997,67.900002,65.500000,1,0,0,0,0,68.463,48.367,68.426,48.413
02/19/2025,13:59:54.365,1644.40,6006.36,241.480000,23.132000,5586.000000,7858.800000,0.000000,60.017000,5586.000000,1.000000,1.401046,1.401110,6005.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,80.816666,59.689941,63.773062,103.110001,68.777345,0.000000,0.000000,-95.400002,-42.299999,-43.099998,0.000000,0.000000,8.333520,61.812531,0.000000,489.859986,58.917460,6.043722,152.220673,0.000000,0.000000,0.000000,0.000000,108.066666,105.966667,68.766668,68.699997,67.900002,65.500000,1,0,0,0,0,68.462,48.369,68.426,48.413
02/19/2025,13:59:57.367,1647.40,6009.36,241.650000,23.149000,5594.000000,7863.500000,0.000000,60.018000,5594.000000,1.000000,1.400838,1.401035,6008.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,80.850000,59.709467,63.862653,103.089996,68.772446,0.000000,0.000000,-95.000000,-42.400002,-43.000000,0.000000,0.000000,8.333798,61.787109,0.000000,489.859986,58.917460,6.042083,152.220459,0.000000,0.000000,0.000000,0.000000,108.099998,106.099998,68.800003,68.699997,67.900002,65.500000,1,0,0,0,0,68.461,48.371,68.426,48.413
02/19/2025,14:00:00.368,1650.40,6012.36,241.530000,23.137000,5588.000000,7868.200000,0.000000,60.018000,5588.000000,1.000000,1.400916,1.401234,6011.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,80.861111,59.730326,63.954694,103.083331,68.771221,0.000000,0.000000,-95.199997,-42.500000,-42.900002,0.000000,0.000000,8.334052,61.763855,0.000000,489.859986,58.917460,6.042763,152.220337,0.000000,0.000000,0.000000,0.000000,108.099998,106.166664,68.800003,68.699997,67.900002,65.500000,1,0,0,0,0,68.460,48.373,68.426,48.413
02/19/2025,14:00:03.368,1653.40,6015.36,241.540000,23.138000,5589.000000,7872.800000,0.000000,60.019000,5589.000000,1.000000,1.400942,1.401548,6014.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,80.866667,59.752663,64.047551,103.063334,68.773059,0.000000,0.000000,-94.599998,-42.700001,-42.799999,0.000000,0.000000,8.333911,61.791782,0.000000,489.859986,58.917460,6.044547,152.220169,0.000000,0.000000,0.000000,0.000000,108.099998,106.333336,68.733332,68.666664,67.866669,65.500000,1,0,0,0,0,68.459,48.375,68.426,48.413
02/19/2025,14:00:06.368,1656.40,6018.36,241.420000,23.127000,5583.000000,7877.500000,0.000000,60.017000,5583.000000,1.000000,1.401349,1.401458,6017.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,80.916667,59.776923,64.138980,103.036667,68.773671,0.000000,0.000000,-94.300003,-42.799999,-42.599998,0.000000,0.000000,8.333757,61.820869,0.000000,489.859986,58.917460,6.040727,152.219940,0.000000,0.000000,0.000000,0.000000,108.233332,106.433334,68.766668,68.699997,67.866669,65.500000,1,0,0,0,0,68.458,48.377,68.426,48.413
02/19/2025,14:00:09.368,1659.40,6021.36,241.540000,23.138000,5589.000000,7882.100000,0.000000,60.014000,5589.000000,1.000000,1.400683,1.400762,6020.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,80.983333,59.801776,64.232449,103.029999,68.771834,0.000000,0.000000,-93.900002,-42.900002,-42.500000,0.000000,0.000000,8.333602,61.851456,0.000000,489.859986,58.917460,6.041298,152.219772,0.000000,0.000000,0.000000,0.000000,108.500000,106.633334,68.733332,68.666664,67.866669,65.500000,1,0,0,0,0,68.457,48.379,68.426,48.413
02/19/2025,14:00:12.368,1662.40,6024.36,241.270000,23.112000,5576.000000,7886.800000,0.000000,60.011000,5576.000000,1.000000,1.400831,1.401210,6023.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,81.100001,59.826628,64.328367,103.010000,68.769997,0.000000,0.000000,-94.300003,-43.000000,-42.400002,0.000000,0.000000,8.333583,61.861984,0.000000,489.859986,58.917460,6.041241,152.219574,0.000000,0.000000,0.000000,0.000000,108.800001,106.933334,68.800003,68.699997,67.866669,65.500000,1,0,0,0,0,68.456,48.381,68.426,48.413
02/19/2025,14:00:15.369,1665.40,6027.36,241.490000,23.134000,5586.000000,7891.400000,0.000000,60.015000,5586.000000,1.000000,1.401011,1.401342,6026.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,81.122223,59.851332,64.421224,102.970001,68.769997,0.000000,0.000000,-94.000000,-43.099998,-42.400002,0.000000,0.000000,8.333622,61.863922,0.000000,489.859986,58.917460,6.044237,152.219299,0.000000,0.000000,0.000000,0.000000,108.933334,107.000000,68.800003,68.699997,67.800003,65.500000,1,0,0,0,0,68.456,48.383,68.426,48.413
02/19/2025,14:00:18.370,1668.40,6030.36,241.500000,23.134000,5587.000000,7896.100000,0.000000,60.014000,5587.000000,1.000000,1.400579,1.400994,6029.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,81.138889,59.875592,64.512040,102.956665,68.769997,0.000000,0.000000,-93.900002,-43.099998,-42.299999,0.000000,0.000000,8.333985,61.829140,0.000000,489.859986,58.917460,6.043350,152.219269,0.000000,0.000000,0.000000,0.000000,109.000000,107.066666,68.766668,68.699997,67.800003,65.500000,1,0,0,0,0,68.455,48.385,68.426,48.413
02/19/2025,14:00:21.371,1671.40,6033.36,241.490000,23.134000,5587.000000,7900.700000,0.000000,60.017000,5587.000000,1.000000,1.400752,1.401052,6032.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,81.127778,59.899261,64.604489,102.930000,68.769997,0.000000,0.000000,-93.699997,-43.099998,-42.200001,0.000000,0.000000,8.333817,61.858768,0.000000,489.859986,58.917460,6.043355,152.219025,0.000000,0.000000,0.000000,0.000000,108.966667,107.099998,68.766668,68.666664,67.766668,65.500000,1,0,0,0,0,68.454,48.387,68.426,48.413
02/19/2025,14:00:24.371,1674.40,6036.36,241.390000,23.124000,5582.000000,7905.400000,0.000000,60.015000,5582.000000,1.000000,1.400666,1.401011,6035.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,81.183333,59.922782,64.700204,102.910001,68.769997,0.000000,0.000000,-94.199997,-43.099998,-42.099998,0.000000,0.000000,8.333902,61.857986,0.000000,489.859986,58.917460,6.044227,152.218887,0.000000,0.000000,0.000000,0.000000,109.099998,107.199997,68.800003,68.666664,67.833336,65.500000,1,0,0,0,0,68.453,48.389,68.426,48.413
02/19/2025,14:00:27.370,1677.40,6039.36,241.170000,23.104000,5572.000000,7910.000000,0.000000,60.015000,5572.000000,1.000000,1.400493,1.400630,6038.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,81.227778,59.946302,64.796530,102.886665,68.769589,0.000000,0.000000,-94.300003,-43.200001,-42.099998,0.001000,0.000000,8.333718,61.889832,0.000000,489.859986,58.917460,6.043557,152.218781,0.000000,0.000000,0.000000,0.000000,109.300001,107.199997,68.800003,68.699997,67.866669,65.500000,1,0,0,0,0,68.452,48.391,68.426,48.413
02/19/2025,14:00:30.371,1680.40,6042.36,241.300000,23.116000,5578.000000,7914.700000,0.000000,60.012000,5578.000000,1.000000,1.401107,1.401409,6041.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,81.266667,59.968935,64.893673,102.873332,68.768364,0.000000,0.000000,-94.099998,-43.099998,-42.099998,0.001000,0.000000,8.333844,61.885143,0.000000,489.859986,58.917460,6.044096,152.218521,0.000000,0.000000,0.000000,0.000000,109.433334,107.266668,68.800003,68.699997,67.900002,65.500000,1,0,0,0,0,68.451,48.392,68.426,48.413
02/19/2025,14:00:33.371,1683.40,6045.36,241.320000,23.118000,5579.000000,7919.300000,0.000000,60.009000,5579.000000,1.000000,1.400900,1.401044,6044.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,81.294445,59.989497,64.991224,102.860001,68.767140,0.000000,0.000000,-94.199997,-43.099998,-42.200001,0.000000,0.000000,8.333710,61.910736,0.000000,489.859986,58.917460,6.045036,152.218307,0.000000,0.000000,0.000000,0.000000,109.533333,107.333336,68.800003,68.699997,67.900002,65.500000,1,0,0,0,0,68.450,48.394,68.426,48.413
02/19/2025,14:00:36.372,1686.40,6048.36,241.380000,23.124000,5582.000000,7924.000000,0.000000,60.008000,5582.000000,1.000000,1.401012,1.401193,6047.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,81.366667,60.008728,65.087550,102.839996,68.768364,0.000000,0.000000,-94.199997,-43.000000,-42.200001,0.001000,0.000000,8.333310,61.970169,0.000000,489.859986,58.917460,6.043702,152.218277,0.000000,0.000000,0.000000,0.000000,109.833336,107.433334,68.800003,68.699997,67.900002,65.533333,1,0,0,0,0,68.450,48.396,68.426,48.413
02/19/2025,14:00:39.374,1689.40,6051.37,241.380000,23.123000,5581.000000,7928.600000,0.000000,60.011000,5581.000000,1.000000,1.401159,1.401690,6050.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,81.377778,60.027366,65.181836,102.820000,68.769589,0.000000,0.000000,-94.599998,-43.000000,-42.200001,0.000000,0.000000,8.333191,61.993084,0.000000,489.859986,58.917460,6.043178,152.217957,0.000000,0.000000,0.000000,0.000000,109.800003,107.566666,68.800003,68.699997,67.900002,65.500000,1,0,0,0,0,68.449,48.398,68.426,48.413
02/19/2025,14:00:42.375,1692.40,6054.37,241.390000,23.124000,5582.000000,7933.300000,0.000000,60.009000,5582.000000,1.000000,1.399758,1.399851,6053.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,81.405556,60.045118,65.276938,102.800001,68.769997,0.000000,0.000000,-94.699997,-42.900002,-42.299999,0.000000,0.000000,8.333458,61.969997,0.000000,489.859986,58.917460,6.044363,152.217911,0.000000,0.000000,0.000000,0.000000,109.800003,107.766665,68.766668,68.699997,67.900002,65.500000,1,0,0,0,0,68.448,48.400,68.426,48.413
02/19/2025,14:00:45.377,1695.40,6057.37,241.320000,23.118000,5579.000000,7937.900000,0.000000,60.008000,5579.000000,1.000000,1.399862,1.400506,6056.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,81.450001,60.062129,65.374898,102.780001,68.768772,0.000000,0.000000,-94.599998,-42.900002,-42.299999,0.000000,0.000000,8.334020,61.907883,0.000000,489.859986,58.917460,6.044802,152.217667,0.000000,0.000000,0.000000,0.000000,109.866669,107.933334,68.800003,68.699997,67.900002,65.500000,1,0,0,0,0,68.447,48.402,68.427,48.413
02/19/2025,14:00:48.377,1698.40,6060.37,241.320000,23.117000,5579.000000,7942.600000,0.000000,60.004000,5579.000000,1.000000,1.399792,1.400257,6059.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,81.488889,60.078993,65.476123,102.753334,68.767548,0.000000,0.000000,-94.500000,-42.799999,-42.299999,0.000000,0.000000,8.333888,61.932568,0.000000,489.859986,58.917460,6.045712,152.217468,0.000000,0.000000,0.000000,0.000000,110.000000,108.066666,68.766668,68.699997,67.900002,65.500000,1,0,0,0,0,68.446,48.404,68.427,48.413
02/19/2025,14:00:51.377,1701.40,6063.37,241.300000,23.116000,5578.000000,7947.200000,0.000000,60.004000,5578.000000,1.000000,1.400069,1.400124,6062.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,81.522221,60.094526,65.577348,102.733332,68.766732,0.000000,0.000000,-95.000000,-42.799999,-42.299999,0.000000,0.000000,8.333696,61.965084,0.000000,489.859986,58.917460,6.045255,152.217407,0.000000,0.000000,0.000000,0.000000,110.099998,108.166664,68.766668,68.699997,67.900002,65.500000,1,0,0,0,0,68.446,48.405,68.427,48.413
02/19/2025,14:00:54.376,1704.40,6066.37,241.360000,23.121000,5581.000000,7951.900000,0.000000,60.001000,5581.000000,1.000000,1.400285,1.400522,6065.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,81.566667,60.109615,65.677756,102.720001,68.766732,0.000000,0.000000,-94.800003,-42.799999,-42.400002,0.000000,0.000000,8.333959,61.941551,0.000000,489.859986,58.917460,6.044452,152.217178,0.000000,0.000000,0.000000,0.000000,110.233332,108.300003,68.766668,68.699997,67.900002,65.500000,1,0,0,0,0,68.445,48.407,68.427,48.413
02/19/2025,14:00:57.377,1707.40,6069.37,241.170000,23.104000,5572.000000,7956.500000,0.000000,60.000000,5572.000000,1.000000,1.400234,1.400630,6068.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,81.616667,60.125591,65.777960,102.713333,68.767956,0.000000,0.000000,-94.599998,-42.900002,-42.299999,0.000000,0.000000,8.333884,61.957012,0.000000,489.859986,58.917460,6.044546,152.217056,0.000000,0.000000,0.000000,0.000000,110.366669,108.433334,68.800003,68.699997,67.900002,65.500000,1,0,0,0,0,68.444,48.409,68.427,48.413
02/19/2025,14:01:00.378,1710.40,6072.37,241.290000,23.115000,5577.000000,7961.200000,0.000000,59.994000,5577.000000,1.000000,1.400476,1.400804,6071.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,81.650000,60.142899,65.878572,102.699997,68.768772,0.000000,0.000000,-94.599998,-42.900002,-42.299999,0.000000,0.000000,8.333714,61.989552,0.000000,489.859986,58.917460,6.044789,152.216873,0.000000,0.000000,0.000000,0.000000,110.433334,108.599998,68.800003,68.699997,67.866669,65.500000,1,0,0,0,0,68.443,48.411,68.427,48.413
02/19/2025,14:01:03.379,1713.40,6075.37,241.250000,23.111000,5576.000000,7965.800000,0.000000,59.992000,5576.000000,1.000000,1.400978,1.401451,6074.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,81.683334,60.161390,65.979388,102.679998,68.766324,0.000000,0.000000,-94.900002,-42.900002,-42.200001,0.000000,0.000000,8.333858,61.979942,0.000000,489.859986,58.917460,6.045464,152.216629,0.000000,0.000000,0.000000,0.000000,110.500000,108.833336,68.766668,68.699997,67.800003,65.500000,1,0,0,0,0,68.443,48.413,68.427,48.413
02/19/2025,14:01:06.378,1716.40,6078.37,241.380000,23.123000,5581.000000,7970.500000,0.000000,59.991000,5581.000000,1.000000,1.401159,1.401193,6077.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,81.716666,60.179438,66.080000,102.669998,68.761427,0.000000,0.000000,-94.400002,-43.000000,-42.200001,0.000000,0.000000,8.333557,62.024940,0.000000,489.859986,58.917460,6.044935,152.216507,0.000000,0.000000,0.000000,0.000000,110.633331,108.966667,68.766668,68.699997,67.733332,65.500000,1,0,0,0,0,68.442,48.415,68.427,48.413
02/19/2025,14:01:09.378,1719.40,6081.37,241.380000,23.123000,5581.000000,7975.100000,0.000000,59.991000,5581.000000,1.000000,1.400813,1.400696,6080.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,81.738888,60.198077,66.184695,102.643333,68.758978,0.000000,0.000000,-94.099998,-43.099998,-42.200001,0.000000,0.000000,8.333387,62.054832,0.000000,489.859986,58.917460,6.044884,152.216370,0.000000,0.000000,0.000000,0.000000,110.800001,109.000000,68.733332,68.699997,67.699997,65.500000,1,0,0,0,0,68.441,48.416,68.427,48.414
02/19/2025,14:01:12.380,1722.40,6084.37,241.390000,23.124000,5582.000000,7979.800000,0.000000,59.991000,5582.000000,1.000000,1.401012,1.401011,6083.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,81.788888,60.217455,66.291022,102.636665,68.758570,0.000000,0.000000,-93.800003,-43.099998,-42.099998,0.000000,0.000000,8.333564,62.043392,0.000000,489.859986,58.917460,6.045051,152.216232,0.000000,0.000000,0.000000,0.000000,110.933334,109.133331,68.766668,68.699997,67.699997,65.500000,1,0,0,0,0,68.440,48.418,68.427,48.414
02/19/2025,14:01:15.381,1725.40,6087.37,241.390000,23.125000,5582.000000,7984.400000,0.000000,59.990000,5582.000000,1.000000,1.401038,1.401384,6086.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,81.816665,60.237870,66.396531,102.623332,68.761019,0.000000,0.000000,-94.199997,-43.200001,-42.200001,0.000000,0.000000,8.333295,62.085133,0.000000,489.859986,58.917460,6.045189,152.216049,0.000000,0.000000,0.000000,0.000000,111.033333,109.199997,68.766668,68.699997,67.699997,65.500000,1,0,0,0,0,68.439,48.420,68.427,48.414
02/19/2025,14:01:18.381,1728.40,6090.37,241.330000,23.118000,5579.000000,7989.100000,0.000000,59.992000,5579.000000,1.000000,1.400900,1.400986,6089.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,81.838888,60.259467,66.499592,102.610001,68.763467,0.000000,0.000000,-94.099998,-43.200001,-42.200001,0.000000,0.000000,8.333402,62.080723,0.000000,489.859986,58.917460,6.045744,152.215851,0.000000,0.000000,0.000000,0.000000,111.166667,109.199997,68.766668,68.699997,67.699997,65.500000,1,0,0,0,0,68.439,48.422,68.427,48.414
02/19/2025,14:01:21.382,1731.40,6093.38,241.300000,23.115000,5578.000000,7993.700000,0.000000,59.994000,5578.000000,1.000000,1.400995,1.400870,6092.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,81.883334,60.280769,66.602449,102.570000,68.761427,0.000000,0.000000,-93.800003,-43.099998,-42.200001,0.001000,0.000000,8.333467,62.079544,0.000000,489.859986,58.917460,6.045269,152.215775,0.000000,0.000000,0.000000,0.000000,111.300003,109.300003,68.800003,68.699997,67.699997,65.500000,1,0,0,0,0,68.438,48.424,68.427,48.414
02/19/2025,14:01:24.381,1734.40,6096.37,241.220000,23.108000,5574.000000,7998.400000,0.000000,59.996000,5574.000000,1.000000,1.401160,1.401625,6095.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,81.894443,60.302071,66.705919,102.556669,68.757754,0.000000,0.000000,-93.699997,-43.099998,-42.299999,0.000000,0.000000,8.333364,62.102722,0.000000,489.859986,58.917460,6.045104,152.215622,0.000000,0.000000,0.000000,0.000000,111.199997,109.500000,68.766668,68.699997,67.699997,65.500000,1,0,0,0,0,68.437,48.425,68.427,48.414
02/19/2025,14:01:27.383,1737.40,6099.38,241.390000,23.124000,5582.000000,8003.000000,0.000000,59.997000,5582.000000,1.000000,1.400623,1.401135,6098.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,81.966666,60.323077,66.812653,102.543335,68.759386,0.000000,0.000000,-93.699997,-43.099998,-42.299999,0.000000,0.000000,8.333353,62.110413,0.000000,489.859986,58.917460,6.045351,152.215439,0.000000,0.000000,0.000000,0.000000,111.466667,109.633331,68.800003,68.699997,67.699997,65.500000,1,0,0,0,0,68.437,48.427,68.427,48.414
02/19/2025,14:01:30.383,1740.40,6102.38,241.320000,23.117000,5579.000000,8007.700000,0.000000,59.998000,5579.000000,1.000000,1.400528,1.400754,6101.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,82.033333,60.344083,66.918980,102.516668,68.761019,0.000000,0.000000,-94.199997,-43.000000,-42.299999,0.001000,0.000000,8.333902,62.050022,0.000000,489.859986,58.917460,6.045293,152.215240,0.000000,0.000000,0.000000,0.000000,111.733332,109.766668,68.766668,68.699997,67.733332,65.500000,1,0,0,0,0,68.436,48.429,68.427,48.414
02/19/2025,14:01:33.383,1743.40,6105.38,241.350000,23.120000,5580.000000,8012.300000,0.000000,60.001000,5580.000000,1.000000,1.400779,1.400870,6104.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,82.083334,60.365977,67.024490,102.516668,68.759386,0.000000,0.000000,-94.000000,-43.099998,-42.400002,0.000000,0.000000,8.333549,62.104469,0.000000,489.859986,58.917460,6.045877,152.215134,0.000000,0.000000,0.000000,0.000000,111.866669,109.866669,68.766668,68.699997,67.800003,65.500000,1,0,0,0,0,68.435,48.431,68.427,48.415
02/19/2025,14:01:36.384,1746.40,6108.38,241.370000,23.123000,5581.000000,8017.000000,0.000000,60.004000,5581.000000,1.000000,1.400683,1.401127,6107.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,82.116667,60.387278,67.127959,102.489998,68.755305,0.000000,0.000000,-93.900002,-43.000000,-42.400002,0.000000,0.000000,8.333493,62.117489,0.000000,489.859986,58.917460,6.045897,152.214951,0.000000,0.000000,0.000000,0.000000,111.900002,109.933334,68.800003,68.699997,67.866669,65.500000,1,0,0,0,0,68.434,48.432,68.427,48.415
02/19/2025,14:01:39.383,1749.40,6111.38,241.470000,23.132000,5586.000000,8021.600000,0.000000,60.000000,5586.000000,1.000000,1.401392,1.401706,6110.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,82.144444,60.407397,67.232041,102.470001,68.752449,0.000000,0.000000,-93.699997,-43.000000,-42.400002,0.000000,0.000000,8.333224,62.159386,0.000000,489.859986,58.917460,6.047542,152.214706,0.000000,0.000000,0.000000,0.000000,112.000000,110.033333,68.766668,68.699997,67.866669,65.500000,1,0,0,0,0,68.434,48.434,68.427,48.415
02/19/2025,14:01:42.383,1752.40,6114.38,241.340000,23.119000,5579.000000,8026.300000,0.000000,60.001000,5579.000000,1.000000,1.400320,1.400928,6113.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,82.177777,60.427367,67.338776,102.460002,68.750816,0.000000,0.000000,-94.199997,-43.099998,-42.400002,0.000000,0.000000,8.333530,62.132370,0.000000,489.859986,58.917460,6.046429,152.214600,0.000000,0.000000,0.000000,0.000000,112.133331,110.133331,68.766668,68.699997,67.833336,65.500000,1,0,0,0,0,68.434,48.434,68.427,48.415
02/19/2025,14:01:45.384,1755.40,6117.38,241.480000,23.133000,5586.000000,8030.900000,0.000000,60.004000,5586.000000,1.000000,1.399905,1.400364,6116.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,82.316667,60.447338,67.447142,102.433334,68.750000,0.000000,0.000000,-94.000000,-43.000000,-42.400002,0.000000,0.000000,8.333587,62.134319,0.000000,489.859986,58.917460,6.045986,152.214478,0.000000,0.000000,0.000000,0.000000,112.600001,110.466667,68.766668,68.666664,67.900002,65.500000,1,0,0,0,0,68.433,48.436,68.427,48.415
02/19/2025,14:01:48.384,1758.40,6120.38,241.300000,23.116000,5578.000000,8035.600000,0.000000,60.001000,5578.000000,1.000000,1.400156,1.400373,6119.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,82.394444,60.466864,67.554081,102.409999,68.750000,0.000000,0.000000,-93.900002,-43.099998,-42.400002,0.000000,0.000000,8.333571,62.141113,0.000000,489.859986,58.917460,6.045538,152.214371,0.000000,0.000000,0.000000,0.000000,112.800003,110.733332,68.733332,68.699997,67.900002,65.500000,1,0,0,0,0,68.432,48.437,68.428,48.415
02/19/2025,14:01:51.385,1761.40,6123.38,241.450000,23.130000,5585.000000,8040.200000,0.000000,60.000000,5585.000000,1.000000,1.400908,1.401035,6122.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,82.455556,60.485355,67.660816,102.383334,68.750000,0.000000,0.000000,-93.800003,-43.000000,-42.299999,0.000000,0.000000,8.333035,62.217052,0.000000,489.859986,58.917460,6.045868,152.214203,0.000000,0.000000,0.000000,0.000000,112.900002,110.966667,68.800003,68.699997,67.866669,65.500000,1,0,0,0,0,68.432,48.439,68.428,48.415
02/19/2025,14:01:54.384,1764.40,6126.38,241.440000,23.129000,5584.000000,8044.900000,0.000000,60.004000,5584.000000,1.000000,1.400968,1.401342,6125.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,82.466667,60.503550,67.769591,102.370003,68.750000,0.000000,0.000000,-94.099998,-43.000000,-42.299999,0.000000,0.000000,8.333128,62.214432,0.000000,489.859986,58.917460,6.047764,152.213989,0.000000,0.000000,0.000000,0.000000,113.000000,111.000000,68.800003,68.699997,67.800003,65.500000,1,0,0,0,0,68.431,48.441,68.428,48.415
02/19/2025,14:01:57.385,1767.40,6129.38,241.440000,23.129000,5584.000000,8049.500000,0.000000,60.004000,5584.000000,1.000000,1.400450,1.400596,6128.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,82.472222,60.521745,67.880203,102.349998,68.750000,0.000000,0.000000,-94.000000,-43.000000,-42.400002,0.000000,0.000000,8.332875,62.253220,0.000000,489.859986,58.917460,6.046695,152.213867,0.000000,0.000000,0.000000,0.000000,113.000000,111.066666,68.800003,68.699997,67.766668,65.500000,1,0,0,0,0,68.430,48.443,68.428,48.416
02/19/2025,14:02:00.385,1770.40,6132.38,241.300000,23.116000,5578.000000,8054.200000,0.000000,60.004000,5578.000000,1.000000,1.401107,1.401533,6131.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,82.499999,60.540089,67.989183,102.333331,68.750000,0.000000,0.000000,-93.900002,-43.099998,-42.400002,0.000000,0.000000,8.333175,62.224583,0.000000,489.859986,58.917460,6.047113,152.213715,0.000000,0.000000,0.000000,0.000000,113.099998,111.199997,68.800003,68.699997,67.699997,65.500000,1,0,0,0,0,68.430,48.444,68.428,48.416
02/19/2025,14:02:03.385,1773.40,6135.38,241.460000,23.130000,5585.000000,8058.800000,0.000000,60.006000,5585.000000,1.000000,1.400086,1.400232,6134.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,82.516665,60.559763,68.096326,102.306669,68.749184,0.000000,0.000000,-93.800003,-43.099998,-42.299999,0.000000,0.000000,8.333170,62.231331,0.000000,489.859986,58.917460,6.047496,152.213547,0.000000,0.000000,0.000000,0.000000,113.233332,111.199997,68.766668,68.699997,67.699997,65.500000,1,0,0,0,0,68.429,48.446,68.428,48.416
02/19/2025,14:02:06.385,1776.40,6138.38,241.400000,23.125000,5582.000000,8063.500000,0.000000,60.010000,5582.000000,1.000000,1.400043,1.400290,6137.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,82.533333,60.580177,68.204897,102.300003,68.747960,0.000000,0.000000,-94.199997,-43.099998,-42.299999,0.000000,0.000000,8.333455,62.203766,0.000000,489.859986,58.917460,6.048380,152.213455,0.000000,0.000000,0.000000,0.000000,113.300003,111.199997,68.800003,68.699997,67.699997,65.500000,1,0,0,0,0,68.428,48.448,68.428,48.416
02/19/2025,14:02:09.384,1779.40,6141.38,241.390000,23.125000,5582.000000,8068.200000,0.000000,60.012000,5582.000000,1.000000,1.400865,1.401135,6140.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,82.577778,60.600148,68.314081,102.279999,68.747551,0.000000,0.000000,-94.099998,-43.099998,-42.299999,0.000000,0.000000,8.333300,62.230923,0.000000,489.859986,58.917460,6.046722,152.213272,0.000000,0.000000,0.000000,0.000000,113.466667,111.300003,68.800003,68.699997,67.699997,65.500000,1,0,0,0,0,68.428,48.449,68.428,48.416
02/19/2025,14:02:12.386,1782.40,6144.38,241.300000,23.116000,5578.000000,8072.800000,0.000000,60.008000,5578.000000,1.000000,1.401410,1.401658,6143.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,82.616666,60.620118,68.423469,102.273333,68.748776,0.000000,0.000000,-93.800003,-43.099998,-42.200001,0.000000,0.000000,8.333639,62.199539,0.000000,489.859986,58.917460,6.047939,152.213089,0.000000,0.000000,0.000000,0.000000,113.666664,111.366669,68.766668,68.699997,67.699997,65.500000,1,0,0,0,0,68.427,48.451,68.428,48.416
02/19/2025,14:02:15.386,1785.40,6147.38,241.430000,23.128000,5584.000000,8077.500000,0.000000,60.011000,5584.000000,1.000000,1.400943,1.401151,6146.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,82.666666,60.640976,68.532449,102.260002,68.750000,0.000000,0.000000,-93.800003,-43.099998,-42.200001,0.000000,0.000000,8.333398,62.236992,0.000000,489.859986,58.917460,6.047760,152.212936,0.000000,0.000000,0.000000,0.000000,113.800003,111.533333,68.766668,68.699997,67.699997,65.500000,1,0,0,0,0,68.426,48.452,68.428,48.416
02/19/2025,14:02:18.385,1788.40,6150.38,241.370000,23.123000,5581.000000,8082.100000,0.000000,60.008000,5581.000000,1.000000,1.400683,1.400878,6149.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,82.738889,60.661982,68.640612,102.240003,68.750000,0.000000,0.000000,-93.699997,-43.099998,-42.099998,0.000000,0.000000,8.333286,62.258278,0.000000,489.859986,58.917460,6.047438,152.212799,0.000000,0.000000,0.000000,0.000000,113.966667,111.766668,68.800003,68.699997,67.699997,65.500000,1,0,0,0,0,68.426,48.454,68.428,48.416
02/19/2025,14:02:21.386,1791.40,6153.38,241.270000,23.113000,5576.000000,8086.800000,0.000000,60.007000,5576.000000,1.000000,1.400337,1.401044,6152.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,82.777777,60.682840,68.751224,102.209999,68.750000,0.000000,0.000000,-94.300003,-43.200001,-42.099998,0.000000,0.000000,8.333554,62.231613,0.000000,489.859986,58.917460,6.047758,152.212662,0.000000,0.000000,0.000000,0.000000,114.166664,111.800003,68.766668,68.699997,67.733332,65.500000,1,0,0,0,0,68.425,48.456,68.428,48.417
02/19/2025,14:02:24.387,1794.40,6156.38,241.400000,23.125000,5582.000000,8091.400000,0.000000,60.007000,5582.000000,1.000000,1.400692,1.401077,6155.000000,14.012500,0.000000,0.000000,2.000000,Heating Tanks.... ,82.816667,60.702663,68.863673,102.193331,68.749592,0.000000,0.000000,-94.000000,-43.099998,-42.200001,0.000000,0.000000,8.333405,62.260220,0.000000,489.859986,58.917460,6.048850,152.212540,0.000000,0.000000,0.000000,0.000000,114.099998,112.000000,68.800003,68.699997,67.800003,65.500000,1,0,0,0,0,68.424,48.457,68.428,48.417
02/19/2025,14:02:27.387,1796.40,6159.38,241.410000,23.126000,5583.000000,8096.100000,0.000000,60.006000,5583.000000,1.000000,1.400631,1.400770,6158.000000,14.012500,0.000000,0.000000,2.000000,Waiting for TC Tree Stabilization Waiting for T2 >= 8.00° Below Setpoint....,82.861111,60.721597,68.977959,102.186666,68.747551,0.000000,0.000000,-94.099998,-43.099998,-42.200001,0.000000,0.000000,8.333359,62.273293,0.000000,489.859986,58.917460,6.048551,152.212372,0.000000,0.000000,0.000000,0.000000,114.166664,112.266668,68.766668,68.666664,67.800003,65.500000,1,0,0,0,0,68.424,48.459,68.428,48.417
02/19/2025,14:02:57.390,1827.15,6189.38,241.540000,23.167000,5596.000000,8143.400000,0.000000,60.002000,5596.000000,1.000000,1.399016,1.399354,6188.000000,14.012500,0.000000,64.775000,2.000000,Starting Draw after Cutout.... 0.303 14364 2.591 3.527 3.000 ,83.188889,59.047485,60.192654,101.949999,68.741838,1.076000,3.478000,-95.000000,-43.000000,-42.200001,0.000000,29.652238,8.332365,60.083248,8.957076,489.859986,58.917460,6.103693,152.256775,3.580000,1.081000,0.000000,0.000000,115.333336,113.033333,68.766668,68.699997,67.800003,65.500000,1,0,0,0,0,68.418,48.474,68.428,48.418
02/19/2025,14:03:27.396,1857.15,6219.39,241.600000,23.193000,5603.000000,8190.000000,0.000000,59.990000,5603.000000,1.000000,1.400423,1.400704,6218.000000,14.012500,0.000000,65.562500,2.000000,Starting Draw after Cutout.... 0.288 14490 2.623 3.053 3.000 ,83.550000,49.614201,54.415102,101.746666,68.730411,2.648000,3.053000,-93.800003,-43.099998,-42.200001,0.000000,25.360123,8.316897,54.022301,22.025999,489.859986,58.917460,6.036749,152.409317,3.061000,2.659000,0.000000,0.000000,116.300003,114.400002,68.766668,68.633331,67.699997,65.500000,1,0,0,0,0,68.412,48.488,68.429,48.418
02/19/2025,14:03:57.400,1887.15,6249.39,241.650000,23.198000,5606.000000,8236.800000,0.000000,60.001000,5606.000000,1.000000,1.400983,1.401159,6248.000000,14.012500,0.000000,65.412500,2.000000,Starting Draw after Cutout.... 0.447 14467 2.617 3.021 3.000 ,84.016666,55.738018,51.993470,101.510002,68.730003,4.156000,3.017000,-93.900002,-42.900002,-42.500000,0.000000,25.244914,8.368212,52.660530,34.608460,489.859986,58.917460,6.068818,152.306351,3.047000,4.178000,0.000000,0.000000,117.500000,115.699997,68.800003,68.699997,67.900002,65.500000,1,0,0,0,0,68.407,48.502,68.429,48.419
02/19/2025,14:04:27.404,1917.15,6279.40,241.390000,23.175000,5594.000000,8283.400000,0.000000,60.010000,5594.000000,1.000000,1.400431,1.400638,6278.000000,14.012500,0.000000,65.400000,2.000000,Starting Draw after Cutout.... 0.500 14464 2.616 3.007 3.000 ,84.361111,57.403106,57.502245,101.326665,68.727554,5.656000,3.007000,-94.000000,-43.099998,-42.099998,0.000000,25.036826,8.345503,57.037857,47.143352,489.859986,58.917460,6.086736,152.281281,3.022000,5.690000,0.000000,0.000000,118.666664,116.733332,68.800003,68.699997,67.766668,65.500000,1,0,0,0,0,68.403,48.513,68.430,48.419
02/19/2025,14:04:57.406,1947.15,6309.40,241.300000,23.166000,5590.000000,8330.000000,0.000000,60.018000,5590.000000,1.000000,1.400414,1.401160,6308.000000,14.012500,0.000000,65.450000,2.000000,Starting Draw after Cutout.... 0.286 14473 2.618 2.992 3.000 ,84.766666,57.235503,57.654489,101.180000,68.718981,7.149000,2.995000,-95.500000,-42.400002,-42.799999,0.000000,25.001745,8.342095,57.444382,59.602202,489.859986,58.917460,6.086967,152.282959,3.018000,7.194000,0.000000,0.000000,119.666664,118.033333,68.800003,68.699997,67.900002,65.500000,1,0,0,0,0,68.398,48.525,68.430,48.419
02/19/2025,14:05:17.090,1967.15,6329.08,241.600000,23.354000,5642.000000,8360.400000,0.000000,60.007000,5642.000000,1.000000,1.400231,1.400704,6328.000000,14.012500,0.000000,65.225000,2.000000,Starting Draw after Cutout.... 0.464 14436 2.609 3.020 3.000 ,85.050000,57.445710,57.609795,101.060000,68.711224,0.010000,3.029000,-103.699997,-41.299999,-43.400002,0.000000,25.234300,8.341991,57.516144,0.088162,490.092946,58.945639,6.089296,152.280273,3.046000,0.011000,0.000000,0.000000,120.600001,119.000000,68.800003,68.699997,67.699997,65.500000,0,1,0,0,0,68.396,48.532,68.430,48.419
02/19/2025,14:05:18.090,1968.15,6330.08,241.540000,23.312000,5631.000000,8361.900000,0.000000,60.007000,5631.000000,1.000000,1.400352,1.400513,6329.000000,14.012500,0.000000,65.225000,2.000000,Starting Draw after Cutout.... 0.464 14436 2.609 3.020 3.000 ,85.100000,57.482840,57.609795,101.060000,68.712857,0.065000,3.021000,-103.300003,-41.400002,-43.299999,0.000000,25.218679,8.342090,57.517731,0.545844,490.550577,59.000243,6.087169,152.279999,3.044000,0.066000,0.000000,0.000000,120.900002,119.000000,68.800003,68.699997,67.699997,65.500000,0,1,0,0,0,68.395,48.533,68.430,48.418
02/19/2025,14:05:19.085,1969.15,6331.08,241.500000,23.297000,5626.000000,8363.500000,0.000000,60.006000,5626.000000,1.000000,1.400652,1.400994,6330.000000,14.012500,0.000000,65.062500,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... -79.304 0 1 ,85.127777,57.513166,57.616326,101.170001,68.715306,0.109000,3.011000,-103.099998,-41.400002,-43.400002,0.000000,25.187827,8.342193,57.512035,0.911028,490.915716,59.044014,6.086798,152.279907,3.040000,0.110000,0.000000,0.000000,121.066666,119.000000,68.800003,68.699997,67.699997,65.500000,0,1,0,0,0,68.395,48.533,68.430,48.418
02/19/2025,14:05:20.088,1970.15,6332.08,241.540000,23.298000,5627.000000,8365.100000,0.000000,60.005000,5627.000000,1.000000,1.401022,1.401300,6331.000000,14.012500,0.000000,65.237500,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.500 0 3 ,85.144444,57.534911,57.621632,103.723335,68.716939,0.158000,3.003000,-103.099998,-41.400002,-43.400002,0.000000,25.107076,8.342253,57.518589,1.321538,491.324186,59.093224,6.083563,152.279633,3.032000,0.160000,0.000000,0.000000,121.166664,119.000000,68.800003,68.699997,67.699997,65.500000,0,1,0,0,0,68.395,48.533,68.430,48.418
02/19/2025,14:05:21.088,1971.15,6333.08,241.580000,23.300000,5629.000000,8366.600000,0.000000,60.005000,5629.000000,1.000000,1.400644,1.401068,6332.000000,14.012500,0.000000,65.387500,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.286 0 6 ,85.149999,57.555030,57.616734,110.086667,68.717756,0.208000,2.997000,-103.199997,-41.500000,-43.400002,0.000000,24.980628,8.342210,57.543995,1.734768,491.739488,59.143004,6.083504,152.279190,3.021000,0.210000,0.000000,0.000000,121.199997,119.000000,68.800003,68.699997,67.699997,65.500000,0,1,0,0,0,68.395,48.534,68.430,48.418
02/19/2025,14:05:22.089,1972.15,6334.08,241.600000,23.303000,5630.000000,8368.200000,0.000000,60.007000,5630.000000,1.000000,1.400936,1.400952,6333.000000,14.012500,0.000000,65.412500,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.464 0 8 ,85.149999,57.576035,57.602041,115.263331,68.717756,0.257000,2.991000,-103.300003,-41.400002,-43.400002,0.000000,24.875152,8.342298,57.562218,2.143122,492.145802,59.191713,6.085447,152.278641,3.012000,0.259000,0.000000,0.000000,121.199997,119.000000,68.800003,68.699997,67.699997,65.500000,0,1,0,0,0,68.395,48.534,68.430,48.418
02/19/2025,14:05:23.087,1973.15,6335.08,241.590000,23.303000,5630.000000,8369.700000,0.000000,60.005000,5630.000000,1.000000,1.400292,1.400348,6334.000000,14.012500,0.000000,65.487500,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.500 0 10 ,85.149999,57.595858,57.584490,118.269999,68.716939,0.307000,2.988000,-103.000000,-41.400002,-43.400002,0.000000,24.842323,8.342518,57.567875,2.559299,492.561985,59.241603,6.088945,152.277985,3.010000,0.310000,0.000000,0.000000,121.199997,119.000000,68.800003,68.699997,67.699997,65.500000,0,1,0,0,0,68.395,48.534,68.430,48.418
02/19/2025,14:05:24.088,1974.15,6336.08,241.520000,23.297000,5627.000000,8371.300000,0.000000,60.003000,5627.000000,1.000000,1.401253,1.401416,6335.000000,14.012500,0.000000,65.512500,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.287 0 13 ,85.149999,57.610059,57.574694,119.956665,68.716123,0.357000,2.988000,-103.000000,-41.500000,-43.299999,0.000000,24.888073,8.342621,57.591145,2.981811,492.984483,59.292251,6.090183,152.277359,3.017000,0.361000,0.000000,0.000000,121.133331,119.066666,68.800003,68.699997,67.699997,65.500000,0,1,0,0,0,68.395,48.536,68.430,48.418
02/19/2025,14:05:25.090,1975.15,6337.08,241.580000,23.303000,5629.000000,8372.900000,0.000000,60.003000,5629.000000,1.000000,1.400206,1.400820,6336.000000,14.012500,0.000000,65.512500,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.463 0 15 ,85.161110,57.620118,57.574694,120.866666,68.715306,0.407000,2.997000,-103.099998,-41.500000,-43.400002,0.000000,24.996368,8.342705,57.609940,3.400833,493.403520,59.342225,6.092416,152.276749,3.031000,0.412000,0.000000,0.000000,121.099998,119.166664,68.800003,68.699997,67.699997,65.500000,0,1,0,0,0,68.395,48.536,68.430,48.418
02/19/2025,14:05:26.089,1976.15,6338.08,241.550000,23.301000,5628.000000,8374.400000,0.000000,60.005000,5628.000000,1.000000,1.401013,1.400994,6337.000000,14.012500,0.000000,65.425000,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.500 0 17 ,85.166665,57.613314,57.584081,121.343333,68.715306,0.458000,3.005000,-103.000000,-41.500000,-43.299999,0.000000,25.104806,8.342891,57.609814,3.816694,493.821433,59.392820,6.093809,152.276398,3.044000,0.463000,0.000000,0.000000,121.099998,119.199997,68.800003,68.699997,67.699997,65.500000,0,1,0,0,0,68.395,48.536,68.430,48.418
02/19/2025,14:05:27.089,1977.15,6339.08,241.650000,23.311000,5633.000000,8376.000000,0.000000,60.004000,5633.000000,1.000000,1.400498,1.400786,6338.000000,14.012500,0.000000,65.250000,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.286 0 20 ,85.155554,57.609320,57.596326,121.579999,68.714490,0.508000,3.011000,-103.000000,-41.500000,-43.299999,0.000000,25.175933,8.342966,57.619373,4.237812,494.240470,59.442797,6.095743,152.276031,3.053000,0.514000,0.000000,0.000000,121.099998,119.199997,68.800003,68.699997,67.666664,65.466667,0,1,0,0,0,68.394,48.537,68.431,48.418
02/19/2025,14:05:28.085,1978.15,6340.08,241.600000,23.305000,5631.000000,8377.600000,0.000000,60.002000,5631.000000,1.000000,1.401159,1.401325,6339.000000,14.012500,0.000000,65.250000,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.267 0 21 ,85.127778,57.605917,57.609795,121.713333,68.713673,0.562000,3.015000,-103.000000,-41.500000,-43.299999,0.000000,25.194058,8.342877,57.639435,4.688778,494.691451,59.496851,6.096264,152.275940,3.055000,0.569000,0.000000,0.000000,121.033333,119.233332,68.800003,68.699997,67.599998,65.400002,0,1,0,0,0,68.394,48.537,68.431,48.418
02/19/2025,14:05:29.086,1979.15,6341.08,241.660000,23.311000,5633.000000,8379.100000,0.000000,60.002000,5633.000000,1.000000,1.400240,1.400604,6340.000000,14.012500,0.000000,65.162500,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.733 0 23 ,85.149999,57.595710,57.625917,121.780001,68.714082,0.607000,3.014000,-103.000000,-41.500000,-43.400002,0.000000,25.162315,8.342900,57.643536,5.064039,495.066702,59.541825,6.093475,152.275757,3.052000,0.614000,0.000000,0.000000,120.933334,119.266668,68.733332,68.633331,67.599998,65.733332,0,1,0,0,0,68.394,48.537,68.431,48.418
02/19/2025,14:05:30.085,1980.15,6342.08,241.540000,23.301000,5628.000000,8380.700000,0.000000,60.000000,5628.000000,1.000000,1.400669,1.401300,6341.000000,14.012500,0.000000,65.137500,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.303 0 26 ,85.227778,57.578698,57.645714,121.820002,68.714490,0.657000,3.009000,-103.000000,-41.599998,-43.299999,0.000000,25.105796,8.342928,57.643139,5.481897,495.484554,59.591912,6.090265,152.275757,3.045000,0.665000,0.000000,0.000000,120.900002,119.333336,68.766668,68.666664,67.599998,66.099998,0,1,0,0,0,68.394,48.538,68.431,48.418
02/19/2025,14:05:31.089,1981.15,6343.08,241.610000,23.307000,5631.000000,8382.300000,0.000000,60.000000,5631.000000,1.000000,1.400395,1.400646,6342.000000,14.012500,0.000000,65.150000,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.464 0 28 ,85.216667,57.559024,57.670816,121.850001,68.715306,0.706000,3.000000,-103.099998,-41.500000,-43.400002,0.000000,25.036989,8.342873,57.658318,5.889649,495.892265,59.640784,6.088788,152.275635,3.036000,0.714000,0.000000,0.000000,120.900002,119.400002,68.800003,68.699997,67.566666,65.933334,0,1,0,0,0,68.394,48.538,68.431,48.418
02/19/2025,14:05:32.084,1982.15,6344.08,241.510000,23.299000,5627.000000,8383.800000,0.000000,60.001000,5627.000000,1.000000,1.400704,1.400936,6343.000000,14.012500,0.000000,65.250000,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.500 0 30 ,85.250001,57.539349,57.698775,121.850001,68.715306,0.755000,2.991000,-103.000000,-41.500000,-43.400002,0.000000,24.963075,8.342796,57.668587,6.297789,496.302466,59.689702,6.087060,152.275589,3.027000,0.764000,0.000000,0.000000,120.900002,119.400002,68.800003,68.699997,67.500000,66.200002,0,1,0,0,0,68.394,48.538,68.431,48.418
