FILENAME:,TR_AWP25WS10441_Lab_ID_25WS1753_Model_GE50S08BAY_Date_02_19_2025_Time_12_191st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
02/19/2025,14:05:33.091,1983.15,6345.08,241.590000,23.307000,5631.000000,8385.400000,0.000000,59.999000,5631.000000,1.000000,1.400738,1.401258,6344.000000,14.012500,0.000000,65.437500,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.484 0 33 ,85.238889,57.518935,57.726326,121.860001,68.714490,0.809000,2.984000,-103.000000,-41.500000,-43.400002,0.000000,24.889217,8.342782,57.669289,6.749310,496.751958,59.743581,6.085289,152.275650,3.019000,0.819000,0.000000,0.000000,120.900002,119.400002,68.800003,68.699997,67.433334,66.199999,0,1,0,0,0,68.393,48.539,68.431,48.418
02/19/2025,14:05:34.087,1984.15,6346.08,241.480000,23.297000,5626.000000,8386.900000,0.000000,60.000000,5626.000000,1.000000,1.400481,1.400986,6345.000000,14.012500,0.000000,65.487500,2.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.267 0 35 ,85.172223,57.498225,57.752653,121.860001,68.714490,0.853000,2.980000,-103.199997,-41.500000,-43.299999,0.000000,24.828896,8.342563,57.697975,7.117934,497.120589,59.788013,6.084249,152.275696,3.011000,0.863000,0.000000,0.000000,120.866669,119.400002,68.800003,68.699997,67.366669,65.900002,0,1,0,0,0,68.393,48.539,68.431,48.418
02/19/2025,14:05:36.911,1987.15,6348.90,241.550000,23.305000,5629.000000,8391.600000,0.000000,60.001000,5629.000000,1.000000,1.400687,1.401242,6348.000000,14.012500,0.000000,65.587500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.462 0 42 ,85.055556,57.469527,57.789184,121.810003,68.716123,0.993000,2.980000,-103.000000,-41.500000,-43.400002,0.000000,24.816021,8.342018,57.764114,8.286166,498.292982,59.928550,6.092394,152.276352,3.010000,1.005000,0.000000,0.000000,120.800003,119.466667,68.800003,68.699997,67.000000,65.566666,0,1,0,0,0,68.393,48.540,68.431,48.418
02/19/2025,14:05:39.911,1990.15,6351.90,241.480000,23.297000,5626.000000,8396.300000,0.000000,60.001000,5626.000000,1.000000,1.400567,1.400613,6351.000000,14.012500,0.000000,65.437500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.289 0 50 ,84.911112,57.429438,57.821429,121.773333,68.716531,1.143000,2.990000,-102.900002,-41.400002,-43.299999,0.000000,24.919882,8.341771,57.791771,9.541608,499.546388,60.078807,6.091238,152.276886,3.022000,1.157000,0.000000,0.000000,120.766668,119.599998,68.800003,68.699997,66.566668,65.033335,0,1,0,0,0,68.393,48.541,68.431,48.418
02/19/2025,14:05:42.911,1993.15,6354.90,241.630000,23.312000,5633.000000,8401.000000,0.000000,60.002000,5633.000000,1.000000,1.400909,1.401523,6354.000000,14.012500,0.000000,65.287500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.500 0 57 ,84.761111,57.398669,57.843061,121.753334,68.713673,1.293000,2.998000,-103.099998,-41.400002,-43.299999,0.000000,25.055441,8.341672,57.808094,10.787062,500.793873,60.228351,6.090583,152.277191,3.039000,1.308000,0.000000,0.000000,120.733332,119.233332,68.733332,68.633331,66.266668,64.966667,0,1,0,0,0,68.392,48.542,68.431,48.418
02/19/2025,14:05:45.911,1996.15,6357.90,241.450000,23.295000,5625.000000,8405.700000,0.000000,60.001000,5625.000000,1.000000,1.400601,1.400787,6357.000000,14.012500,0.000000,65.325000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.458 0 64 ,84.316667,57.366568,57.850407,121.766668,68.710816,1.442000,3.002000,-103.099998,-41.400002,-43.299999,0.000000,25.098872,8.341276,57.857330,12.026925,502.033736,60.376991,6.091671,152.277786,3.044000,1.459000,0.000000,0.000000,120.766668,117.266665,68.800003,68.699997,65.800001,64.566668,0,1,0,0,0,68.392,48.543,68.431,48.418
02/19/2025,14:05:48.913,1999.15,6360.91,241.570000,23.305000,5630.000000,8410.400000,0.000000,60.001000,5630.000000,1.000000,1.400257,1.400878,6360.000000,14.012500,0.000000,65.362500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.462 0 71 ,84.177778,57.327367,57.840612,121.779999,68.709999,1.592000,3.005000,-103.000000,-41.500000,-43.400002,0.000000,25.037432,8.341026,57.845703,13.278531,503.283286,60.526801,6.092575,152.278931,3.036000,1.610000,0.000000,0.000000,120.800003,116.000000,68.800003,68.699997,66.099998,64.666667,0,1,0,0,0,68.392,48.544,68.431,48.418
02/19/2025,14:05:51.914,2002.15,6363.91,241.440000,23.292000,5624.000000,8415.100000,0.000000,60.001000,5624.000000,1.000000,1.401468,1.401880,6363.000000,14.012500,0.000000,65.350000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.446 0 78 ,84.261111,57.300444,57.815715,121.766668,68.709999,1.743000,3.005000,-102.900002,-41.400002,-43.299999,0.000000,25.019520,8.340811,57.810642,14.539572,504.544344,60.677734,6.092767,152.280121,3.034000,1.763000,0.000000,0.000000,120.766668,115.733335,68.766668,68.833333,66.099998,65.366666,0,1,0,0,0,68.391,48.545,68.431,48.418
02/19/2025,14:05:54.913,2005.15,6366.91,241.490000,23.299000,5626.000000,8419.800000,0.000000,60.002000,5626.000000,1.000000,1.400876,1.401052,6366.000000,14.012500,0.000000,65.375000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.288 0 86 ,84.222224,57.283432,57.781837,121.753334,68.709999,1.892000,3.003000,-103.099998,-41.400002,-43.400002,0.000000,25.077855,8.340749,57.797829,15.780349,505.785088,60.826742,6.090341,152.280304,3.041000,1.914000,0.000000,0.000000,120.800003,115.633334,68.800003,69.300001,66.200002,64.600001,0,1,0,0,0,68.391,48.546,68.431,48.418
02/19/2025,14:05:57.913,2008.15,6369.91,241.690000,23.318000,5636.000000,8424.500000,0.000000,60.000000,5636.000000,1.000000,1.400892,1.401465,6369.000000,14.012500,0.000000,65.375000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.362 0 93 ,84.166668,57.275740,57.743061,121.803335,68.709999,2.040000,3.001000,-103.300003,-41.400002,-43.299999,0.000000,25.066093,8.340933,57.772495,17.018892,507.023645,60.975238,6.087769,152.280121,3.040000,2.064000,0.000000,0.000000,120.800003,115.000000,68.766668,69.366669,66.533333,64.533333,0,1,0,0,0,68.390,48.547,68.431,48.418
02/19/2025,14:06:00.914,2011.15,6372.91,241.790000,23.324000,5640.000000,8429.200000,0.000000,59.997000,5640.000000,1.000000,1.400960,1.401133,6372.000000,14.012500,0.000000,65.262500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.304 0 101 ,83.938891,57.281953,57.700000,121.873332,68.709999,2.191000,3.010000,-103.400002,-41.400002,-43.299999,0.000000,25.040390,8.340958,57.769417,18.275074,508.279845,61.125841,6.089887,152.280365,3.037000,2.216000,0.000000,0.000000,120.800003,114.433334,68.800003,69.400002,65.766668,64.433334,0,1,0,0,0,68.390,48.548,68.431,48.418
02/19/2025,14:06:03.914,2014.15,6375.91,241.700000,23.318000,5636.000000,8433.900000,0.000000,59.996000,5636.000000,1.000000,1.401321,1.401903,6375.000000,14.012500,0.000000,65.300000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.462 0 108 ,83.750001,57.305769,57.657550,121.860001,68.709999,2.339000,2.998000,-103.300003,-41.400002,-43.299999,0.000000,25.045092,8.340918,57.776733,19.510191,509.514880,61.273901,6.085739,152.280273,3.037000,2.366000,0.000000,0.000000,120.800003,113.666667,68.800003,69.266668,65.533333,64.433334,0,1,0,0,0,68.390,48.549,68.431,48.418
02/19/2025,14:06:06.913,2017.15,6378.91,241.710000,23.316000,5636.000000,8438.600000,0.000000,60.000000,5636.000000,1.000000,1.401012,1.401225,6378.000000,14.012500,0.000000,65.400000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.305 0 116 ,83.777779,57.313905,57.629999,121.820002,68.709999,2.489000,3.002000,-103.400002,-41.500000,-43.400002,0.000000,25.041536,8.341016,57.762810,20.766524,510.771323,61.424295,6.091979,152.279755,3.037000,2.519000,0.000000,0.000000,120.833336,112.833333,68.800003,69.000000,66.766668,64.433334,0,1,0,0,0,68.389,48.550,68.431,48.418
02/19/2025,14:06:09.916,2020.15,6381.91,241.720000,23.316000,5636.000000,8443.300000,0.000000,59.997000,5636.000000,1.000000,1.400926,1.401001,6381.000000,14.012500,0.000000,65.337500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.446 0 123 ,83.527779,57.326923,57.617142,121.800003,68.709999,2.640000,3.017000,-103.599998,-41.400002,-43.299999,0.000000,25.049177,8.340893,57.772305,22.018212,512.023089,61.574370,6.092672,152.279755,3.038000,2.670000,0.000000,0.000000,120.833336,111.099998,68.766668,68.900002,66.900002,64.666667,0,1,0,0,0,68.389,48.551,68.431,48.418
02/19/2025,14:06:12.916,2023.15,6384.91,241.770000,23.323000,5639.000000,8447.900000,0.000000,59.998000,5639.000000,1.000000,1.400849,1.401001,6384.000000,14.012500,0.000000,65.275000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.287 0 131 ,82.794446,57.376775,57.611019,121.793335,68.709999,2.789000,3.003000,-103.500000,-41.500000,-43.200001,0.001000,25.125597,8.341445,57.709064,23.261545,513.266232,61.723652,6.088898,152.279877,3.047000,2.821000,0.000000,0.000000,120.900002,106.833333,68.800003,68.900002,66.866669,64.466667,0,1,0,0,0,68.389,48.552,68.431,48.418
02/19/2025,14:06:15.916,2026.15,6387.91,241.670000,23.313000,5634.000000,8452.600000,0.000000,60.002000,5634.000000,1.000000,1.400592,1.400794,6387.000000,14.012500,0.000000,65.312500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.287 0 138 ,82.127779,57.415533,57.613468,121.766668,68.709999,2.938000,3.009000,-103.500000,-41.500000,-43.299999,0.000000,25.158083,8.341455,57.708900,24.506333,514.511075,61.872888,6.091804,152.280060,3.051000,2.972000,0.000000,0.000000,120.966667,102.366669,68.800003,68.900002,67.533333,64.199999,0,1,0,0,0,68.388,48.553,68.431,48.417
02/19/2025,14:06:18.916,2029.15,6390.91,241.740000,23.321000,5638.000000,8457.300000,0.000000,60.002000,5638.000000,1.000000,1.401055,1.401671,6390.000000,14.012500,0.000000,65.250000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.289 0 145 ,81.600001,57.442751,57.624081,121.739998,68.709999,3.087000,3.008000,-103.400002,-41.500000,-43.299999,0.000000,25.052420,8.341370,57.720337,25.751358,515.756100,62.022144,6.089447,152.279984,3.038000,3.123000,0.000000,0.000000,121.000000,98.933334,68.800003,68.900002,67.333333,64.633334,0,1,0,0,0,68.388,48.554,68.431,48.417
02/19/2025,14:06:21.915,2032.15,6393.91,241.780000,23.324000,5639.000000,8462.000000,0.000000,60.004000,5639.000000,1.000000,1.400703,1.400943,6393.000000,14.012500,0.000000,65.312500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.462 0 152 ,80.700001,57.461391,57.631836,121.683334,68.709999,3.235000,3.003000,-103.400002,-41.500000,-43.299999,0.000000,25.017229,8.341630,57.687626,26.987137,516.993899,62.170537,6.085939,152.280197,3.034000,3.273000,0.000000,0.000000,120.900002,94.133331,68.833336,68.866669,66.966667,64.500000,0,1,0,0,0,68.388,48.554,68.431,48.417
02/19/2025,14:06:24.916,2035.15,6396.91,241.700000,23.317000,5636.000000,8466.700000,0.000000,60.002000,5636.000000,1.000000,1.400695,1.401117,6396.000000,14.012500,0.000000,65.400000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.499 0 159 ,80.111112,57.488166,57.629795,121.576668,68.709999,3.390000,2.997000,-103.599998,-41.500000,-43.299999,0.000000,25.000489,8.341600,57.689983,28.273863,518.282771,62.324799,6.090688,152.279221,3.032000,3.429000,0.000000,0.000000,120.833333,90.399999,68.900002,68.900002,67.466667,64.166667,0,1,0,0,0,68.388,48.554,68.431,48.417
02/19/2025,14:06:27.917,2038.15,6399.91,241.830000,23.330000,5642.000000,8471.400000,0.000000,60.001000,5642.000000,1.000000,1.400814,1.400901,6399.000000,14.012500,0.000000,65.300000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.305 0 167 ,79.527778,57.497781,57.625305,121.496668,68.709387,3.535000,3.000000,-103.400002,-41.500000,-43.299999,0.000000,25.004152,8.341716,57.674290,29.493221,519.495913,62.470228,6.092378,152.278320,3.032000,3.577000,0.000000,0.000000,120.699999,86.400002,69.000000,68.900002,67.866666,64.299998,0,1,0,0,0,68.387,48.555,68.431,48.417
02/19/2025,14:06:30.917,2041.15,6402.91,241.750000,23.320000,5638.000000,8476.100000,0.000000,60.001000,5638.000000,1.000000,1.400429,1.400579,6402.000000,14.012500,0.000000,65.312500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.287 0 174 ,79.050000,57.502367,57.624081,121.433334,68.707550,3.685000,3.000000,-103.500000,-41.500000,-43.299999,0.000000,25.040088,8.341374,57.718651,30.736050,520.738691,62.619472,6.089117,152.278183,3.036000,3.727000,0.000000,0.000000,120.666664,82.933334,69.000000,68.900002,68.300001,64.500000,0,1,0,0,0,68.387,48.556,68.431,48.417
02/19/2025,14:06:33.917,2044.15,6405.91,241.850000,23.330000,5642.000000,8480.800000,0.000000,60.002000,5642.000000,1.000000,1.401243,1.401530,6405.000000,14.012500,0.000000,65.300000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.462 0 181 ,78.688890,57.528846,57.634489,121.400002,68.705714,3.833000,3.002000,-103.400002,-41.500000,-43.299999,0.000000,25.059942,8.341261,57.733608,31.973071,521.979891,62.768265,6.090015,152.278137,3.039000,3.877000,0.000000,0.000000,120.400002,80.766668,69.000000,68.833336,68.400002,64.733335,0,1,0,0,0,68.387,48.557,68.431,48.417
02/19/2025,14:06:36.917,2047.15,6408.91,241.590000,23.306000,5630.000000,8485.500000,0.000000,60.003000,5630.000000,1.000000,1.400712,1.401010,6408.000000,14.012500,0.000000,65.312500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.287 0 189 ,78.383333,57.524704,57.659591,121.389999,68.707550,3.983000,3.004000,-103.599998,-41.500000,-43.299999,0.000000,25.042060,8.340901,57.777164,33.221026,523.227892,62.917641,6.090461,152.278854,3.037000,4.029000,0.000000,0.000000,120.033333,78.733332,69.033333,68.800003,68.533333,65.166667,0,1,0,0,0,68.386,48.558,68.431,48.417
02/19/2025,14:06:39.918,2050.15,6411.91,241.780000,23.324000,5639.000000,8490.200000,0.000000,60.000000,5639.000000,1.000000,1.400703,1.400943,6411.000000,14.012500,0.000000,65.287500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.108 0 197 ,78.105556,57.488166,57.692653,121.406667,68.709387,4.133000,3.002000,-103.500000,-41.500000,-43.299999,0.000000,25.038240,8.340761,57.795818,34.473381,524.478079,63.067777,6.092974,152.279556,3.036000,4.180000,0.000000,0.000000,119.933334,77.233332,69.066666,68.800003,68.599998,65.000000,0,1,0,0,0,68.386,48.559,68.431,48.417
02/19/2025,14:06:42.919,2053.15,6414.91,241.720000,23.319000,5637.000000,8494.900000,0.000000,59.996000,5637.000000,1.000000,1.400489,1.400877,6414.000000,14.012500,0.000000,65.325000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.462 0 204 ,77.755555,57.479882,57.715714,121.379997,68.709999,4.281000,2.999000,-103.400002,-41.500000,-43.299999,0.000000,25.041283,8.340739,57.799107,35.713692,525.716364,63.216236,6.089972,152.280045,3.037000,4.331000,0.000000,0.000000,119.766668,75.666664,69.000000,68.800003,68.599998,64.699999,0,1,0,0,0,68.386,48.560,68.431,48.416
02/19/2025,14:06:45.919,2056.15,6417.91,241.780000,23.324000,5639.000000,8499.600000,0.000000,59.993000,5639.000000,1.000000,1.400017,1.400405,6417.000000,14.012500,0.000000,65.337500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.304 0 212 ,77.605556,57.458136,57.716530,121.353333,68.708162,4.430000,2.999000,-103.500000,-41.500000,-43.200001,0.000000,24.999554,8.340711,57.802586,36.953252,526.955923,63.364853,6.088637,152.280228,3.032000,4.481000,0.000000,0.000000,119.466667,74.333333,69.000000,68.866669,68.699997,65.266668,0,1,0,0,0,68.385,48.561,68.431,48.416
02/19/2025,14:06:48.920,2059.15,6420.91,241.750000,23.320000,5638.000000,8504.300000,0.000000,59.989000,5638.000000,1.000000,1.399786,1.400083,6420.000000,14.012500,0.000000,65.300000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.446 0 219 ,77.377778,57.452071,57.695510,121.326665,68.706326,4.581000,3.003000,-103.599998,-41.500000,-42.900002,0.000000,25.006901,8.340874,57.782536,38.209079,528.213823,63.515665,6.092052,152.280212,3.032000,4.633000,0.000000,0.000000,119.300003,73.366666,69.000000,68.833336,68.699997,65.066668,0,1,0,0,0,68.385,48.561,68.432,48.416
02/19/2025,14:06:51.921,2062.15,6423.91,241.720000,23.319000,5637.000000,8509.000000,0.000000,59.985000,5637.000000,1.000000,1.399760,1.400008,6423.000000,14.012500,0.000000,65.300000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.304 0 227 ,77.316666,57.437278,57.665714,121.279999,68.706938,4.731000,3.004000,-103.400002,-41.700001,-42.599998,0.000000,25.065461,8.341116,57.750340,39.467021,529.471784,63.666488,6.085495,152.280045,3.039000,4.786000,0.000000,0.000000,119.166664,72.666667,69.000000,68.900002,68.699997,65.466667,0,1,0,0,0,68.385,48.562,68.432,48.416
02/19/2025,14:06:54.921,2065.15,6426.91,241.780000,23.323000,5639.000000,8513.700000,0.000000,59.985000,5639.000000,1.000000,1.401149,1.401191,6426.000000,14.012500,0.000000,65.225000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.363 0 234 ,77.333334,57.427367,57.642244,121.209999,68.708775,4.882000,3.016000,-102.800003,-42.000000,-42.400002,0.000000,25.146133,8.341085,57.753784,40.724098,530.728895,63.817197,6.091737,152.279633,3.049000,4.938000,0.000000,0.000000,118.933334,72.100001,69.000000,68.900002,68.699997,66.366669,0,1,0,0,0,68.384,48.563,68.432,48.416
02/19/2025,14:06:57.920,2068.15,6429.91,241.770000,23.321000,5638.000000,8518.400000,0.000000,59.986000,5638.000000,1.000000,1.400883,1.401001,6429.000000,14.012500,0.000000,65.087500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.287 0 242 ,77.105555,57.419822,57.627754,121.123332,68.709999,5.033000,3.025000,-102.199997,-42.299999,-42.099998,0.000000,25.232815,8.341110,57.750923,41.983209,531.985884,63.967898,6.094070,152.279770,3.060000,5.091000,0.000000,0.000000,118.766668,71.466667,69.000000,68.866669,68.699997,65.833331,0,1,0,0,0,68.384,48.564,68.432,48.416
02/19/2025,14:07:00.920,2071.15,6432.91,241.850000,23.329000,5642.000000,8523.100000,0.000000,59.985000,5642.000000,1.000000,1.400789,1.401158,6432.000000,14.012500,0.000000,65.050000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.446 0 249 ,76.994444,57.419526,57.622448,121.016665,68.708775,5.183000,3.024000,-101.900002,-42.599998,-41.799999,0.000000,25.278540,8.341022,57.763275,43.232477,533.237225,64.117666,6.085912,152.280167,3.065000,5.242000,0.000000,0.000000,118.699997,71.033333,69.000000,68.933334,68.599998,65.700002,0,1,0,0,0,68.384,48.565,68.432,48.416
02/19/2025,14:07:03.921,2074.15,6435.91,241.810000,23.327000,5641.000000,8527.800000,0.000000,59.987000,5641.000000,1.000000,1.401080,1.401514,6435.000000,14.012500,0.000000,65.087500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.462 0 256 ,76.716666,57.436094,57.626938,120.943334,68.706938,5.331000,3.019000,-101.199997,-42.900002,-41.500000,0.000000,25.220337,8.341095,57.757664,44.474273,534.476906,64.266287,6.088128,152.280014,3.058000,5.393000,0.000000,0.000000,118.800003,70.666664,69.000000,69.000000,67.599998,65.233332,0,1,0,0,0,68.383,48.566,68.432,48.416
02/19/2025,14:07:06.922,2077.15,6438.91,241.740000,23.322000,5638.000000,8532.500000,0.000000,59.987000,5638.000000,1.000000,1.400652,1.400885,6438.000000,14.012500,0.000000,65.250000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.288 0 264 ,76.683334,57.427958,57.634693,120.870003,68.706326,5.482000,3.001000,-100.699997,-43.200001,-41.299999,0.000000,25.048166,8.341595,57.694519,45.723766,535.726365,64.416328,6.085376,152.279938,3.037000,5.544000,0.000000,0.000000,118.800003,70.333333,69.000000,69.000000,66.899999,66.066666,0,1,0,0,0,68.383,48.566,68.432,48.416
02/19/2025,14:07:09.922,2080.15,6441.91,241.720000,23.319000,5637.000000,8537.200000,0.000000,59.987000,5637.000000,1.000000,1.401003,1.401291,6441.000000,14.012500,0.000000,65.300000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.463 0 271 ,76.405555,57.412870,57.637142,120.856667,68.708162,5.631000,2.995000,-100.099998,-43.299999,-41.299999,0.000000,24.902422,8.341538,57.698353,46.967785,536.972544,64.565481,6.087022,152.279785,3.019000,5.695000,0.000000,0.000000,118.699997,70.000000,69.000000,69.000000,67.500000,64.233332,0,1,0,0,0,68.383,48.567,68.432,48.415
02/19/2025,14:07:12.922,2083.15,6444.92,241.600000,23.306000,5631.000000,8541.900000,0.000000,59.985000,5631.000000,1.000000,1.400755,1.401076,6444.000000,14.012500,0.000000,65.337500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.288 0 279 ,76.305556,57.413018,57.632652,120.839999,68.709387,5.779000,2.987000,-99.900002,-43.400002,-41.400002,0.000000,24.880224,8.341486,57.709202,48.208840,538.213561,64.714254,6.089433,152.279053,3.017000,5.845000,0.000000,0.000000,118.566666,69.800003,69.000000,69.033333,66.633334,64.799998,0,1,0,0,0,68.382,48.568,68.432,48.415
02/19/2025,14:07:15.924,2086.15,6447.92,241.720000,23.318000,5636.000000,8546.600000,0.000000,59.986000,5636.000000,1.000000,1.400635,1.401001,6447.000000,14.012500,0.000000,65.312500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.463 0 286 ,76.244444,57.394083,57.627346,120.766668,68.706326,5.929000,2.992000,-99.900002,-43.500000,-41.400002,0.000000,24.969751,8.341034,57.762131,49.458006,539.462777,64.864014,6.090458,152.278351,3.027000,5.997000,0.000000,0.000000,118.500000,69.666664,69.000000,69.000000,65.900002,65.399999,0,1,0,0,0,68.382,48.569,68.432,48.415
02/19/2025,14:07:18.925,2089.15,6450.92,241.820000,23.326000,5641.000000,8551.300000,0.000000,59.987000,5641.000000,1.000000,1.400669,1.401208,6450.000000,14.012500,0.000000,65.162500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.500 0 293 ,76.261111,57.393639,57.630611,120.676669,68.701428,6.082000,3.011000,-100.000000,-43.400002,-41.599998,0.000000,25.092849,8.341133,57.750172,50.730239,540.732884,65.016538,6.091340,152.278564,3.042000,6.151000,0.000000,0.000000,118.366666,69.566666,69.033333,69.000000,66.066666,65.533333,0,1,0,0,0,68.382,48.570,68.432,48.415
02/19/2025,14:07:21.925,2092.15,6453.92,241.770000,23.322000,5639.000000,8556.000000,0.000000,59.992000,5639.000000,1.000000,1.400909,1.400711,6453.000000,14.012500,0.000000,65.050000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.288 0 301 ,76.272222,57.406213,57.645102,120.589999,68.700816,6.236000,3.011000,-100.000000,-43.200001,-41.900002,0.000000,25.196908,8.341245,57.739063,52.013053,542.015683,65.170329,6.085737,152.279892,3.055000,6.306000,0.000000,0.000000,117.866666,69.500000,69.066666,69.000000,67.033333,65.166667,0,1,0,0,0,68.381,48.570,68.432,48.415
02/19/2025,14:07:24.924,2095.15,6456.92,241.820000,23.327000,5641.000000,8560.700000,0.000000,59.994000,5641.000000,1.000000,1.400995,1.401456,6456.000000,14.012500,0.000000,65.187500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.446 0 308 ,76.344444,57.379881,57.668979,120.523333,68.703877,6.379000,3.007000,-100.000000,-43.000000,-42.000000,0.000000,25.152074,8.340373,57.789200,53.206041,543.208723,65.313363,6.088008,152.281616,3.049000,6.451000,0.000000,0.000000,117.500000,69.500000,69.099998,69.066666,67.599998,65.300001,0,1,0,0,0,68.381,48.571,68.432,48.415
02/19/2025,14:07:27.924,2098.15,6459.92,241.700000,23.316000,5635.000000,8565.400000,0.000000,60.001000,5635.000000,1.000000,1.400841,1.400869,6459.000000,14.012500,0.000000,65.200000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.289 0 316 ,76.188889,57.340680,57.688571,120.516665,68.708162,6.528000,3.007000,-100.199997,-43.000000,-42.099998,0.001000,24.996391,8.340218,57.761166,54.450630,544.453263,65.462584,6.089450,152.282425,3.030000,6.601000,0.000000,0.000000,117.300001,69.433334,69.000000,69.066666,67.333336,65.000000,0,1,0,0,0,68.381,48.572,68.432,48.415
02/19/2025,14:07:30.925,2101.15,6462.92,241.840000,23.329000,5642.000000,8570.100000,0.000000,60.008000,5642.000000,1.000000,1.401303,1.401588,6462.000000,14.012500,0.000000,65.237500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.289 0 323 ,76.216667,57.310651,57.681632,120.489998,68.709387,6.677000,2.997000,-100.099998,-43.000000,-42.099998,0.000000,24.953810,8.340489,57.709148,55.698042,545.700717,65.612155,6.088234,152.282578,3.025000,6.753000,0.000000,0.000000,117.199999,69.400002,69.000000,69.000000,67.600001,65.100001,0,1,0,0,0,68.381,48.573,68.432,48.415
02/19/2025,14:07:33.924,2104.15,6465.92,241.610000,23.308000,5631.000000,8574.800000,0.000000,60.010000,5631.000000,1.000000,1.401064,1.401142,6465.000000,14.012500,0.000000,65.237500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.462 0 330 ,76.322222,57.322781,57.637551,120.449999,68.706326,6.827000,2.999000,-100.000000,-43.099998,-42.000000,0.000000,25.038217,8.341128,57.630669,56.952124,546.954792,65.762256,6.088264,152.280594,3.036000,6.905000,0.000000,0.000000,116.966667,69.400002,69.033333,69.099998,68.399999,65.033333,0,1,0,0,0,68.380,48.574,68.432,48.414
02/19/2025,14:07:36.924,2107.15,6468.92,241.810000,23.326000,5640.000000,8579.500000,0.000000,60.015000,5640.000000,1.000000,1.400669,1.401017,6468.000000,14.012500,0.000000,65.112500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.389 0 338 ,76.205555,57.352663,57.572041,120.406667,68.702652,6.980000,3.008000,-100.000000,-43.299999,-41.799999,0.000000,25.109200,8.341484,57.657074,58.222865,548.227631,65.914848,6.086689,152.278946,3.044000,7.059000,0.000000,0.000000,116.733332,69.333336,69.000000,69.000000,68.599998,64.566666,0,1,0,0,0,68.380,48.574,68.432,48.414
02/19/2025,14:07:39.925,2110.15,6471.92,241.710000,23.317000,5636.000000,8584.200000,0.000000,60.014000,5636.000000,1.000000,1.401038,1.401349,6471.000000,14.012500,0.000000,65.150000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.422 0 345 ,76.277778,57.360355,57.524082,120.336665,68.703877,7.125000,3.001000,-100.099998,-43.299999,-41.500000,0.000000,25.073609,8.341708,57.636227,59.432705,549.435368,66.059886,6.090493,152.278992,3.040000,7.205000,0.000000,0.000000,116.833333,69.300003,69.000000,69.033333,68.766668,64.733332,0,1,0,0,0,68.380,48.575,68.432,48.414
02/19/2025,14:07:42.927,2113.15,6474.92,241.740000,23.319000,5637.000000,8588.900000,0.000000,60.017000,5637.000000,1.000000,1.401175,1.401671,6474.000000,14.012500,0.000000,65.212500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.304 0 353 ,76.216667,57.365828,57.523265,120.273333,68.706938,7.274000,2.998000,-99.900002,-43.500000,-41.400002,0.000000,24.988726,8.341402,57.677250,60.674507,550.677175,66.208751,6.089086,152.279694,3.029000,7.356000,0.000000,0.000000,116.366666,69.266668,69.000000,69.033333,68.833336,64.800001,0,1,0,0,0,68.379,48.576,68.432,48.414
02/19/2025,14:07:45.928,2116.15,6477.92,241.760000,23.322000,5638.000000,8593.600000,0.000000,60.019000,5638.000000,1.000000,1.400995,1.400769,6477.000000,14.012500,0.000000,65.275000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.463 0 360 ,76.144444,57.333284,57.568980,120.180000,68.705101,7.422000,2.986000,-99.800003,-43.500000,-41.400002,0.000000,24.906358,8.341122,57.710873,61.910981,551.913637,66.356985,6.088152,152.280151,3.019000,7.505000,0.000000,0.000000,116.199999,69.199997,69.000000,69.000000,68.533333,64.933334,0,1,0,0,0,68.379,48.577,68.432,48.414
02/19/2025,14:07:48.928,2119.15,6480.92,241.710000,23.319000,5636.000000,8598.300000,0.000000,60.020000,5636.000000,1.000000,1.400918,1.401225,6480.000000,14.012500,0.000000,65.412500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.288 0 368 ,76.322222,57.292604,57.624898,119.996668,68.698367,7.569000,2.980000,-100.099998,-43.400002,-41.400002,0.000000,24.847746,8.341374,57.673267,63.139590,553.144330,66.504293,6.086919,152.280472,3.012000,7.654000,0.000000,0.000000,115.766665,69.199997,69.000000,69.000000,68.800001,66.166667,0,1,0,0,0,68.379,48.577,68.432,48.414
02/19/2025,14:07:51.929,2122.15,6483.92,241.690000,23.316000,5635.000000,8603.000000,0.000000,60.017000,5635.000000,1.000000,1.400669,1.400679,6483.000000,14.012500,0.000000,65.325000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.346 0 375 ,76.144444,57.300148,57.651428,119.860001,68.696530,7.720000,2.988000,-100.800003,-43.200001,-41.299999,0.000000,24.855306,8.341352,57.681652,64.396006,554.398708,66.654661,6.088502,152.280548,3.013000,7.806000,0.000000,0.000000,115.599998,69.199997,69.000000,69.000000,68.900002,65.166667,0,1,0,0,0,68.379,48.578,68.432,48.414
02/19/2025,14:07:54.928,2125.15,6486.92,241.580000,23.307000,5631.000000,8607.700000,0.000000,60.014000,5631.000000,1.000000,1.400738,1.401068,6486.000000,14.012500,0.000000,65.275000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.423 0 382 ,76.061111,57.317604,57.646530,119.656667,68.699591,7.870000,2.990000,-101.300003,-43.000000,-41.599998,0.000000,24.947095,8.341128,57.707829,65.644463,555.647134,66.804588,6.084170,152.281052,3.024000,7.957000,0.000000,0.000000,115.166664,69.199997,69.000000,69.000000,68.900002,65.100001,0,1,0,0,0,68.378,48.579,68.432,48.414
02/19/2025,14:07:57.929,2128.15,6489.92,241.470000,23.295000,5625.000000,8612.400000,0.000000,60.012000,5625.000000,1.000000,1.400687,1.400671,6489.000000,14.012500,0.000000,65.262500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.500 0 389 ,76.116667,57.327071,57.628162,119.423332,68.702040,8.019000,2.998000,-101.500000,-42.700001,-41.700001,0.000000,25.049487,8.341354,57.676834,66.892563,556.895257,66.953968,6.086323,152.281281,3.036000,8.108000,0.000000,0.000000,115.033333,69.199997,69.000000,69.000000,68.900002,65.566668,0,1,0,0,0,68.378,48.580,68.432,48.413
02/19/2025,14:08:00.929,2131.15,6492.92,241.580000,23.305000,5630.000000,8617.100000,0.000000,60.016000,5630.000000,1.000000,1.401159,1.401316,6492.000000,14.012500,0.000000,65.162500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.288 0 397 ,76.027778,57.312426,57.611019,119.286667,68.703877,8.169000,3.009000,-101.900002,-42.500000,-41.900002,0.001000,25.093642,8.341599,57.642513,68.140055,558.142711,67.103774,6.088561,152.281464,3.041000,8.259000,0.000000,0.000000,115.000000,69.166664,69.000000,69.000000,68.800003,65.200002,0,1,0,0,0,68.378,48.580,68.432,48.413
02/19/2025,14:08:03.930,2134.15,6495.92,241.550000,23.302000,5629.000000,8621.700000,0.000000,60.015000,5629.000000,1.000000,1.401167,1.401987,6495.000000,14.012500,0.000000,65.162500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.462 0 404 ,76.050000,57.297041,57.594693,119.196668,68.703265,8.319000,3.010000,-102.199997,-42.200001,-42.099998,0.000000,25.101474,8.341112,57.657211,69.394722,559.397393,67.254187,6.089108,152.282303,3.042000,8.410000,0.000000,0.000000,114.800001,69.166664,69.000000,69.000000,68.699997,65.633336,0,1,0,0,0,68.377,48.581,68.432,48.413
02/19/2025,14:08:06.931,2137.15,6498.92,241.580000,23.306000,5630.000000,8626.400000,0.000000,60.017000,5630.000000,1.000000,1.401098,1.401441,6498.000000,14.012500,0.000000,65.187500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.361 0 411 ,75.794444,57.301035,57.575102,119.066668,68.703877,8.467000,3.007000,-103.000000,-42.099998,-42.299999,0.000000,25.100407,8.341095,57.643131,70.628201,560.630819,67.402065,6.085038,152.282440,3.042000,8.560000,0.000000,0.000000,113.933334,69.199997,69.000000,69.000000,68.699997,64.933334,0,1,0,0,0,68.377,48.582,68.432,48.413
02/19/2025,14:08:09.932,2140.15,6501.93,241.520000,23.298000,5627.000000,8631.100000,0.000000,60.012000,5627.000000,1.000000,1.400850,1.401168,6501.000000,14.012500,0.000000,65.175000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.288 0 418 ,75.844443,57.306361,57.555103,118.933334,68.706938,8.618000,3.010000,-103.199997,-41.799999,-42.599998,0.000000,25.096233,8.341267,57.621483,71.886632,561.889326,67.552933,6.087905,152.282364,3.041000,8.712000,0.000000,0.000000,113.699999,69.199997,69.000000,69.033333,68.733332,65.399999,0,1,0,0,0,68.377,48.582,68.432,48.413
02/19/2025,14:08:12.932,2143.15,6504.92,241.390000,23.286000,5621.000000,8635.800000,0.000000,60.012000,5621.000000,1.000000,1.400842,1.401632,6504.000000,14.012500,0.000000,65.200000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.463 0 425 ,75.733332,57.341568,57.534286,118.773333,68.706938,8.767000,3.009000,-103.400002,-41.700001,-42.799999,0.001000,25.081321,8.341410,57.602306,73.128188,563.130890,67.701532,6.085451,152.281464,3.039000,8.862000,0.000000,0.000000,113.166667,69.199997,69.000000,69.000000,68.733332,65.299998,0,1,0,0,0,68.377,48.583,68.432,48.413
02/19/2025,14:08:15.931,2146.15,6507.92,241.430000,23.292000,5623.000000,8640.500000,0.000000,60.010000,5623.000000,1.000000,1.400953,1.401027,6507.000000,14.012500,0.000000,65.237500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.288 0 433 ,75.550000,57.380917,57.512245,118.596664,68.705714,8.915000,2.999000,-103.699997,-41.500000,-42.900002,0.000000,25.056562,8.341534,57.590744,74.364734,564.367413,67.850017,6.086834,152.280609,3.036000,9.011000,0.000000,0.000000,112.833331,69.199997,69.000000,69.000000,68.333336,64.933334,0,1,0,0,0,68.376,48.584,68.433,48.413
02/19/2025,14:08:18.932,2149.15,6510.92,241.260000,23.275000,5615.000000,8645.200000,0.000000,60.012000,5615.000000,1.000000,1.400988,1.400854,6510.000000,14.012500,0.000000,65.237500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.422 0 440 ,75.438889,57.387426,57.496735,118.426666,68.707550,9.065000,3.004000,-103.699997,-41.500000,-43.000000,0.000000,25.031075,8.341566,57.609791,75.613441,565.618208,67.999966,6.087131,152.279587,3.033000,9.162000,0.000000,0.000000,112.466667,69.199997,69.000000,69.000000,68.266668,64.699999,0,1,0,0,0,68.376,48.585,68.433,48.413
02/19/2025,14:08:21.932,2152.15,6513.92,241.440000,23.291000,5623.000000,8649.900000,0.000000,60.015000,5623.000000,1.000000,1.401271,1.401093,6513.000000,14.012500,0.000000,65.187500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.463 0 447 ,75.466666,57.395119,57.502857,118.296666,68.709387,9.214000,2.997000,-103.599998,-41.500000,-43.099998,0.000000,24.986303,8.341447,57.653187,76.856090,566.858800,68.148694,6.090034,152.279053,3.028000,9.313000,0.000000,0.000000,111.966667,69.166664,69.000000,69.000000,68.666664,65.000000,0,1,0,0,0,68.376,48.585,68.433,48.413
02/19/2025,14:08:24.933,2155.15,6516.93,241.290000,23.275000,5616.000000,8654.500000,0.000000,60.016000,5616.000000,1.000000,1.401246,1.401218,6516.000000,14.012500,0.000000,65.112500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.328 0 455 ,75.277778,57.393343,57.532653,118.146667,68.709999,9.366000,3.014000,-103.599998,-41.500000,-43.299999,0.001000,25.065637,8.341419,57.649811,78.126410,568.129149,68.300990,6.092442,152.279129,3.037000,9.466000,0.000000,0.000000,111.199999,69.000000,69.000000,68.966667,68.733332,64.766668,0,1,0,0,0,68.375,48.586,68.433,48.413
02/19/2025,14:08:27.934,2158.15,6519.93,241.280000,23.276000,5616.000000,8659.200000,0.000000,60.018000,5616.000000,1.000000,1.400842,1.401525,6519.000000,14.012500,0.000000,65.050000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.461 0 462 ,75.255556,57.421450,57.577143,117.983335,68.708775,9.516000,3.013000,-103.300003,-41.400002,-43.299999,0.000000,25.184149,8.341372,57.669926,79.374464,569.379155,68.450598,6.089130,152.278961,3.051000,9.617000,0.000000,0.000000,110.966665,69.000000,69.000000,68.900002,68.800003,64.866666,0,1,0,0,0,68.375,48.587,68.433,48.412
02/19/2025,14:08:30.935,2161.15,6522.93,241.200000,23.270000,5613.000000,8663.900000,0.000000,60.017000,5613.000000,1.000000,1.400473,1.400954,6522.000000,14.012500,0.000000,65.075000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.422 0 469 ,75.244445,57.431213,57.622041,117.880000,68.706326,9.665000,3.010000,-103.099998,-41.500000,-43.299999,0.000000,25.213070,8.341173,57.691563,80.615071,570.619807,68.599569,6.090625,152.279694,3.055000,9.767000,0.000000,0.000000,110.399999,68.966667,69.000000,68.866669,68.800003,65.433334,0,1,0,0,0,68.375,48.587,68.433,48.412
02/19/2025,14:08:33.935,2164.15,6525.93,241.290000,23.278000,5617.000000,8668.600000,0.000000,60.018000,5617.000000,1.000000,1.400937,1.401343,6525.000000,14.012500,0.000000,65.150000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.500 0 476 ,75.155557,57.423669,57.653061,117.840001,68.703877,9.814000,3.015000,-102.400002,-41.799999,-43.200001,0.000000,25.083689,8.340828,57.735977,81.860803,571.863436,68.748684,6.092009,152.280426,3.039000,9.918000,0.000000,0.000000,109.666667,69.000000,69.000000,68.900002,68.800003,65.566668,0,1,0,0,0,68.375,48.587,68.433,48.412
02/19/2025,14:08:36.935,2167.15,6528.93,241.180000,23.266000,5611.000000,8673.300000,0.000000,60.017000,5611.000000,1.000000,1.401014,1.401319,6528.000000,14.012500,0.000000,65.037500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.327 0 484 ,75.105556,57.430474,57.667347,117.673332,68.703877,9.965000,3.011000,-101.900002,-42.000000,-43.000000,0.001000,25.043331,8.340428,57.785194,83.119545,573.122186,68.899598,6.086881,152.280884,3.034000,10.070000,0.000000,0.000000,109.166667,68.900002,69.000000,68.900002,68.766668,65.899999,0,1,0,0,0,68.375,48.588,68.433,48.412
02/19/2025,14:08:39.934,2170.15,6531.93,241.220000,23.269000,5613.000000,8677.900000,0.000000,60.015000,5613.000000,1.000000,1.400834,1.401086,6531.000000,14.012500,0.000000,65.162500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.462 0 491 ,75.000000,57.436539,57.665714,117.370000,68.707550,10.113000,3.002000,-101.500000,-42.200001,-42.799999,0.000000,25.103511,8.340765,57.742386,84.360638,574.365390,69.048401,6.086478,152.280151,3.041000,10.220000,0.000000,0.000000,108.166667,68.900002,69.000000,68.900002,68.633331,66.399999,0,1,0,0,0,68.374,48.589,68.433,48.412
02/19/2025,14:08:42.934,2173.15,6534.93,241.210000,23.268000,5613.000000,8682.600000,0.000000,60.011000,5613.000000,1.000000,1.401152,1.401393,6534.000000,14.012500,0.000000,65.075000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.327 0 499 ,74.866667,57.433728,57.650612,117.180000,68.709387,10.263000,3.008000,-101.099998,-42.400002,-42.599998,0.000000,25.105294,8.341331,57.711102,85.608890,575.611569,69.198055,6.087135,152.278168,3.041000,10.370000,0.000000,0.000000,107.066668,68.933334,69.000000,68.933334,68.733332,66.533330,0,1,0,0,0,68.374,48.590,68.433,48.412
02/19/2025,14:08:45.934,2176.15,6537.93,241.310000,23.277000,5617.000000,8687.300000,0.000000,60.014000,5617.000000,1.000000,1.400954,1.401600,6537.000000,14.012500,0.000000,65.037500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.461 0 506 ,74.566667,57.453698,57.627754,116.883331,68.709387,10.414000,3.013000,-100.900002,-42.700001,-42.400002,0.000000,25.090987,8.341460,57.715553,86.869591,576.874388,69.349447,6.093323,152.277908,3.039000,10.522000,0.000000,0.000000,106.166667,68.900002,69.000000,68.933334,68.033333,66.366666,0,1,0,0,0,68.374,48.590,68.433,48.412
02/19/2025,14:08:48.936,2179.15,6540.93,241.310000,23.277000,5617.000000,8692.000000,0.000000,60.012000,5617.000000,1.000000,1.400137,1.400315,6540.000000,14.012500,0.000000,65.075000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.387 0 514 ,74.233333,57.475888,57.618570,116.586667,68.707550,10.566000,3.004000,-100.599998,-42.799999,-42.299999,0.000000,25.093195,8.341468,57.717026,88.131492,578.134110,69.500468,6.090829,152.278183,3.039000,10.674000,0.000000,0.000000,105.333333,68.900002,69.000000,68.900002,67.499997,65.766665,0,1,0,0,0,68.374,48.591,68.433,48.412
02/19/2025,14:08:51.936,2182.15,6543.93,241.350000,23.283000,5619.000000,8696.700000,0.000000,60.013000,5619.000000,1.000000,1.400077,1.400331,6543.000000,14.012500,0.000000,65.150000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.462 0 521 ,74.000000,57.492456,57.642040,116.203331,68.705714,10.711000,3.003000,-100.099998,-43.000000,-42.099998,0.000000,25.066570,8.341405,57.723614,89.349758,579.352414,69.646516,6.087324,152.277985,3.036000,10.821000,0.000000,0.000000,105.199999,68.900002,69.000000,68.900002,66.800001,65.199999,0,1,0,0,0,68.373,48.592,68.433,48.412
02/19/2025,14:08:54.936,2185.15,6546.93,241.230000,23.271000,5614.000000,8701.300000,0.000000,60.015000,5614.000000,1.000000,1.400885,1.401028,6546.000000,14.012500,0.000000,65.112500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.289 0 529 ,73.911112,57.447781,57.688979,115.909999,68.707754,10.862000,3.004000,-100.000000,-43.200001,-41.900002,0.000000,25.007651,8.341159,57.752151,90.599794,580.604606,69.796633,6.087680,152.278488,3.028000,10.972000,0.000000,0.000000,103.600001,68.933334,68.900002,68.900002,67.699999,65.433332,0,1,0,0,0,68.373,48.592,68.433,48.412
02/19/2025,14:08:57.936,2188.15,6549.93,241.350000,23.281000,5619.000000,8706.000000,0.000000,60.015000,5619.000000,1.000000,1.400541,1.400746,6549.000000,14.012500,0.000000,65.050000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.460 0 536 ,73.733334,57.450148,57.725918,115.676666,68.708979,11.012000,3.006000,-100.099998,-43.299999,-41.599998,0.001000,25.042912,8.341253,57.740520,91.850945,581.855704,69.946628,6.092752,152.279099,3.033000,11.123000,0.000000,0.000000,102.666667,69.000000,68.966667,68.900002,67.666664,65.200002,0,1,0,0,0,68.373,48.593,68.433,48.412
02/19/2025,14:09:00.935,2191.15,6552.93,241.230000,23.269000,5613.000000,8710.700000,0.000000,60.015000,5613.000000,1.000000,1.400361,1.400531,6552.000000,14.012500,0.000000,65.075000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.289 0 544 ,73.600000,57.460947,57.738571,115.453334,68.708163,11.161000,3.004000,-100.000000,-43.500000,-41.500000,0.000000,25.118726,8.341112,57.760323,93.101398,583.104070,70.096039,6.089358,152.279221,3.042000,11.273000,0.000000,0.000000,102.000000,69.099998,68.900002,68.900002,67.666667,65.033333,0,1,0,0,0,68.373,48.594,68.433,48.411
02/19/2025,14:09:03.937,2194.15,6555.93,241.240000,23.271000,5614.000000,8715.400000,0.000000,60.015000,5614.000000,1.000000,1.400885,1.400846,6555.000000,14.012500,0.000000,65.100000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.347 0 551 ,73.666667,57.450888,57.735306,115.203334,68.708775,11.309000,3.003000,-99.900002,-43.400002,-41.400002,0.000000,25.084845,8.341131,57.758072,94.330459,584.333123,70.243636,6.084097,152.278793,3.037000,11.421000,0.000000,0.000000,100.866666,69.233332,68.933334,68.900002,68.466667,65.600001,0,1,0,0,0,68.372,48.594,68.433,48.411
02/19/2025,14:09:06.938,2197.15,6558.93,241.180000,23.266000,5611.000000,8720.100000,0.000000,60.017000,5611.000000,1.000000,1.401186,1.401319,6558.000000,14.012500,0.000000,65.087500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.462 0 558 ,73.444445,57.428846,57.722244,114.900002,68.707550,11.457000,2.996000,-99.900002,-43.400002,-41.400002,0.000000,24.963215,8.340924,57.784985,95.570064,585.572743,70.392249,6.085522,152.278915,3.022000,11.571000,0.000000,0.000000,99.533333,69.366669,68.966667,68.933334,68.666664,65.200002,0,1,0,0,0,68.372,48.595,68.433,48.411
02/19/2025,14:09:09.937,2200.15,6561.93,241.070000,23.256000,5606.000000,8724.700000,0.000000,60.018000,5606.000000,1.000000,1.400972,1.401460,6561.000000,14.012500,0.000000,65.225000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.328 0 566 ,73.083334,57.401775,57.703265,114.679998,68.706326,11.606000,2.988000,-100.400002,-43.400002,-41.299999,0.000000,24.891288,8.341031,57.769814,96.808850,586.811513,70.540772,6.090765,152.279602,3.013000,11.720000,0.000000,0.000000,97.333333,69.400002,69.000000,69.000000,68.800003,64.966667,0,1,0,0,0,68.372,48.596,68.433,48.411
02/19/2025,14:09:12.938,2203.15,6564.93,241.240000,23.273000,5614.000000,8729.400000,0.000000,60.015000,5614.000000,1.000000,1.400593,1.400846,6564.000000,14.012500,0.000000,65.225000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.461 0 573 ,72.788890,57.368343,57.687347,114.323334,68.706938,11.755000,2.988000,-100.800003,-43.200001,-41.400002,0.000000,24.898117,8.341032,57.769287,98.055188,588.057875,70.690198,6.089097,152.279678,3.014000,11.870000,0.000000,0.000000,95.933334,69.266668,69.000000,69.000000,68.866669,64.666667,0,1,0,0,0,68.372,48.596,68.433,48.411
02/19/2025,14:09:15.937,2206.15,6567.93,241.150000,23.264000,5610.000000,8734.100000,0.000000,60.016000,5610.000000,1.000000,1.400576,1.400995,6567.000000,14.012500,0.000000,65.150000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.289 0 581 ,72.611111,57.320562,57.679388,113.990000,68.708775,11.904000,2.993000,-101.199997,-43.000000,-41.500000,0.000000,24.968545,8.341254,57.740566,99.298665,589.301321,70.839025,6.091366,152.279633,3.022000,12.020000,0.000000,0.000000,93.966667,69.199997,69.000000,68.966667,68.833333,65.699999,0,1,0,0,0,68.371,48.597,68.433,48.411
02/19/2025,14:09:18.938,2209.15,6570.93,241.130000,23.263000,5610.000000,8738.800000,0.000000,60.012000,5610.000000,1.000000,1.400550,1.400572,6570.000000,14.012500,0.000000,65.162500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.462 0 588 ,72.216666,57.301183,57.672653,113.569997,68.709999,12.052000,2.991000,-101.400002,-42.799999,-41.599998,0.000000,25.003942,8.341345,57.732944,100.534444,590.537115,70.987168,6.090363,152.279922,3.026000,12.168000,0.000000,0.000000,92.466667,69.233332,69.000000,69.000000,68.633331,64.966665,0,1,0,0,0,68.371,48.598,68.433,48.411
02/19/2025,14:09:21.939,2212.15,6573.93,241.050000,23.254000,5606.000000,8743.400000,0.000000,60.014000,5606.000000,1.000000,1.400920,1.401037,6573.000000,14.012500,0.000000,65.137500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.328 0 596 ,71.805555,57.298521,57.663673,113.290001,68.709999,12.202000,2.996000,-102.000000,-42.599998,-41.799999,0.000000,24.979902,8.341046,57.746487,101.779887,591.782505,71.136731,6.088778,152.280945,3.023000,12.318000,0.000000,0.000000,90.533333,69.199997,69.000000,69.000000,68.466667,64.633331,0,1,0,0,0,68.371,48.598,68.433,48.411
02/19/2025,14:09:24.939,2215.15,6576.93,241.200000,23.265000,5611.000000,8748.100000,0.000000,60.014000,5611.000000,1.000000,1.401161,1.401451,6576.000000,14.012500,0.000000,65.212500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.288 0 603 ,71.738888,57.274260,57.656734,112.966665,68.709999,12.350000,2.992000,-95.300003,-42.700001,-42.500000,0.000000,24.937242,8.340525,57.762108,103.016456,593.019089,71.284988,6.087984,152.281708,3.018000,12.467000,0.000000,0.000000,90.099998,69.199997,69.066666,69.000000,68.400002,64.666667,1,0,0,0,0,68.371,48.599,68.433,48.411
02/19/2025,14:09:27.938,2218.15,6579.93,241.110000,23.144000,5580.000000,8752.800000,0.000000,60.016000,5580.000000,1.000000,1.401573,1.401974,6579.000000,14.012500,0.000000,65.262500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.461 0 610 ,71.600000,57.239201,57.647346,112.600001,68.709999,12.499000,2.994000,-95.300003,-42.599998,-42.599998,0.000000,24.936106,8.340458,57.726055,104.259120,594.261867,71.433996,6.090351,152.282425,3.017000,12.616000,0.000000,0.000000,89.166669,69.233332,69.133331,69.000000,68.066666,65.000000,1,0,0,0,0,68.371,48.599,68.433,48.410
02/19/2025,14:09:30.939,2221.15,6582.93,240.790000,23.110000,5565.000000,8757.400000,0.000000,60.017000,5565.000000,1.000000,1.403375,1.403339,6582.000000,14.012500,0.000000,65.162500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.500 0 617 ,71.377777,57.240532,57.624897,112.180000,68.710816,12.656000,3.001000,-94.900002,-42.500000,-42.700001,0.000000,25.002405,8.340663,57.696552,105.566917,595.569566,71.590535,6.087144,152.282471,3.025000,12.773000,0.000000,0.000000,87.966667,69.199997,69.099998,69.000000,67.933334,65.066666,1,0,0,0,0,68.370,48.600,68.433,48.410
