FILENAME:,TR_AWP25WS10441_Lab_ID_25WS1753_Model_GE50S08BAY_Date_02_19_2025_Time_12_191st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
02/19/2025,14:09:33.939,2224.15,6585.93,241.270000,23.159000,5588.000000,8762.100000,0.000000,60.015000,5588.000000,1.000000,1.400924,1.400796,6585.000000,14.012500,0.000000,65.112500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.500 0 624 ,71.194443,57.252959,57.587347,111.493334,68.712040,12.798000,2.995000,-95.900002,-42.400002,-42.799999,0.000000,25.070797,8.340938,57.661652,106.750977,596.753618,71.732735,6.083666,152.282394,3.033000,12.914000,0.000000,0.000000,86.133331,69.199997,69.133331,69.000000,68.566666,65.133334,1,0,0,0,0,68.370,48.601,68.433,48.410
02/19/2025,14:09:36.939,2227.15,6588.93,241.270000,23.160000,5588.000000,8766.700000,0.000000,60.018000,5588.000000,1.000000,1.400777,1.401044,6588.000000,14.012500,0.000000,65.237500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.290 0 632 ,70.916666,57.260799,57.544898,110.860001,68.712449,12.946000,2.993000,-95.800003,-42.400002,-42.900002,0.000000,24.998830,8.341174,57.634453,107.984274,597.991053,71.880848,6.087350,152.282150,3.024000,13.061000,0.000000,0.000000,83.800001,69.166664,69.166664,69.000000,68.766668,65.599998,1,0,0,0,0,68.370,48.601,68.433,48.410
02/19/2025,14:09:39.939,2230.15,6591.93,241.160000,23.151000,5583.000000,8771.400000,0.000000,60.017000,5583.000000,1.000000,1.400717,1.400937,6591.000000,14.012500,0.000000,65.237500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.461 0 639 ,70.838888,57.267899,57.515102,110.233335,68.712449,13.095000,2.998000,-95.599998,-42.299999,-42.900002,0.000000,24.905186,8.340892,57.668320,109.228692,599.233466,72.030038,6.087731,152.281677,3.012000,13.210000,0.000000,0.000000,83.800001,69.099998,69.099998,69.000000,68.599998,65.433334,1,0,0,0,0,68.370,48.602,68.433,48.410
02/19/2025,14:09:42.939,2233.15,6594.93,241.200000,23.155000,5585.000000,8776.100000,0.000000,60.016000,5585.000000,1.000000,1.400907,1.400954,6594.000000,14.012500,0.000000,65.275000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.460 0 646 ,70.827777,57.275592,57.502857,109.573334,68.713673,13.244000,2.987000,-95.400002,-42.299999,-43.000000,0.000000,24.901900,8.341132,57.635704,110.472678,600.477399,72.178941,6.086362,152.281372,3.011000,13.358000,0.000000,0.000000,83.566668,69.166664,69.166664,69.066666,68.733332,65.266668,1,0,0,0,0,68.369,48.602,68.433,48.410
02/19/2025,14:09:45.941,2236.15,6597.93,241.150000,23.151000,5583.000000,8780.700000,0.000000,60.013000,5583.000000,1.000000,1.400717,1.400995,6597.000000,14.012500,0.000000,65.262500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.388 0 654 ,70.811110,57.278254,57.501225,108.903333,68.716123,13.396000,2.991000,-95.500000,-42.299999,-43.000000,0.000000,24.972150,8.341461,57.607376,111.737926,601.742647,72.330621,6.089239,152.279907,3.019000,13.509000,0.000000,0.000000,83.633331,69.066666,69.066666,69.033333,68.566666,65.500000,1,0,0,0,0,68.369,48.603,68.433,48.410
02/19/2025,14:09:48.942,2239.15,6600.94,241.240000,23.161000,5587.000000,8785.400000,0.000000,60.015000,5587.000000,1.000000,1.399940,1.400224,6600.000000,14.012500,0.000000,65.250000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.462 0 661 ,70.661110,57.287278,57.506531,108.429998,68.714898,13.541000,2.991000,-95.599998,-42.400002,-42.900002,0.000000,24.988094,8.341753,57.622173,112.951653,602.956336,72.476123,6.086138,152.278854,3.021000,13.655000,0.000000,0.000000,82.900002,69.133331,69.166664,69.099998,68.633331,65.033333,1,0,0,0,0,68.369,48.604,68.433,48.410
02/19/2025,14:09:51.944,2242.15,6603.94,241.150000,23.151000,5583.000000,8790.000000,0.000000,60.014000,5583.000000,1.000000,1.400371,1.400622,6603.000000,14.012500,0.000000,65.262500,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.290 0 669 ,70.444444,57.282692,57.521633,107.883334,68.713265,13.690000,2.990000,-95.300003,-42.400002,-43.000000,0.000000,24.934116,8.341771,57.620914,114.195691,604.200450,72.625511,6.089674,152.279495,3.014000,13.803000,0.000000,0.000000,81.899999,69.300003,69.066666,69.099998,68.300001,65.000000,1,0,0,0,0,68.369,48.604,68.433,48.410
02/19/2025,14:09:54.944,2245.15,6606.94,241.200000,23.158000,5586.000000,8794.700000,0.000000,60.014000,5586.000000,1.000000,1.400553,1.400705,6606.000000,14.012500,0.000000,65.325000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.460 0 676 ,70.238889,57.291716,57.554694,106.899999,68.713265,13.838000,2.984000,-95.000000,-42.500000,-42.900002,0.000000,24.870747,8.341187,57.691246,115.423606,605.428350,72.772705,6.091088,152.279907,3.006000,13.949000,0.000000,0.000000,80.533335,69.400002,69.133331,69.099998,67.900002,65.366669,1,0,0,0,0,68.369,48.605,68.433,48.409
02/19/2025,14:09:57.944,2248.15,6609.94,241.110000,23.145000,5581.000000,8799.300000,0.000000,60.011000,5581.000000,1.000000,1.401599,1.401477,6609.000000,14.012500,0.000000,0.000000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.422 1 681 ,70.211110,57.249112,57.602041,106.000000,68.714898,13.986000,2.978000,-94.800003,-42.500000,-42.900002,0.000000,24.840533,8.341372,57.667191,116.661230,606.663901,72.920841,6.090613,152.280655,3.001000,14.095000,0.000000,0.000000,80.366669,69.400002,69.133331,69.133331,68.133331,65.099998,1,0,0,0,0,68.368,48.605,68.433,48.409
02/19/2025,14:10:00.945,2251.15,6612.94,241.060000,23.100000,5569.000000,8804.000000,0.000000,60.011000,5569.000000,1.000000,1.401212,1.401643,6612.000000,14.012500,0.000000,0.000000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.422 1 681 ,70.027777,57.215237,57.637959,105.543332,68.716123,14.033000,0.000000,-95.300003,-42.700001,-42.799999,0.000000,22.495209,8.340975,57.669670,117.055405,607.055974,72.967633,6.008029,152.283249,2.718000,14.142000,0.000000,0.000000,80.000000,69.400002,69.133331,69.066666,68.166667,64.399999,1,0,0,0,0,68.368,48.606,68.433,48.409
02/19/2025,14:10:03.945,2254.15,6615.94,241.020000,23.092000,5566.000000,8808.600000,0.000000,60.006000,5566.000000,1.000000,1.400268,1.400465,6615.000000,14.012500,0.000000,0.000000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.422 1 681 ,69.950000,57.207692,57.647346,105.519999,68.716123,14.033000,0.000000,-94.800003,-42.599998,-42.799999,0.000000,15.637491,8.341135,57.651031,117.055405,607.055974,72.967747,5.989168,152.282867,1.889000,14.142000,0.000000,0.000000,79.866669,69.366669,69.133331,69.066666,67.833333,64.433334,1,0,0,0,0,68.368,48.606,68.433,48.409
02/19/2025,14:10:06.944,2257.15,6618.94,241.010000,23.092000,5565.000000,8813.200000,0.000000,60.002000,5565.000000,1.000000,1.401611,1.401560,6618.000000,14.012500,0.000000,0.000000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.422 1 681 ,69.961111,57.202515,57.644081,105.540001,68.715715,14.033000,0.000000,-94.599998,-42.599998,-42.700001,0.000000,6.330084,8.340745,57.698429,117.055405,607.055974,72.967747,5.998892,152.282257,0.765000,14.142000,0.000000,0.000000,79.533335,69.433334,69.066666,69.000000,68.099998,64.633334,1,0,0,0,0,68.368,48.607,68.433,48.409
02/19/2025,14:10:09.945,2260.15,6621.94,241.080000,23.098000,5568.000000,8817.900000,0.000000,60.002000,5568.000000,1.000000,1.400597,1.400863,6621.000000,14.012500,0.000000,0.000000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.422 1 681 ,70.038888,57.203107,57.642857,105.519997,68.715715,14.033000,0.000000,-95.000000,-42.599998,-42.799999,0.000000,1.026795,8.340643,57.712276,117.055405,607.055974,72.967747,6.003063,152.281845,0.124000,14.142000,0.000000,0.000000,79.266668,69.599998,69.133331,69.033333,68.300001,64.899999,1,0,0,0,0,68.368,48.608,68.433,48.409
02/19/2025,14:10:12.945,2263.15,6624.94,241.050000,23.095000,5567.000000,8822.500000,0.000000,60.001000,5567.000000,1.000000,1.400433,1.400788,6624.000000,14.012500,0.000000,0.000000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.422 1 681 ,70.149999,57.193047,57.642040,105.540001,68.715306,14.033000,0.000000,-94.900002,-42.700001,-42.799999,0.000000,0.000000,8.340445,57.733410,117.055405,607.055974,72.967747,6.003989,152.281448,0.000000,14.142000,0.000000,0.000000,79.633334,69.666664,69.199997,69.033333,68.300001,65.066666,1,0,0,0,0,68.367,48.608,68.433,48.408
02/19/2025,14:10:15.946,2266.15,6627.94,241.080000,23.098000,5569.000000,8827.200000,0.000000,60.001000,5569.000000,1.000000,1.400338,1.400614,6627.000000,14.012500,0.000000,0.000000,2.000000,Testing Tank A - Drawing Water Until RTD Out = 106.9°.... 0.422 1 681 ,70.211111,57.196006,57.642448,105.533333,68.718164,14.033000,0.000000,-94.900002,-42.599998,-42.799999,0.000000,0.000000,8.340491,57.737343,117.055405,607.055974,72.967747,6.002895,152.280930,0.000000,14.142000,0.000000,0.000000,79.066668,69.866669,69.199997,69.000000,68.599998,65.533335,1,0,0,0,0,68.367,48.609,68.433,48.408
02/19/2025,14:10:18.945,2269.15,6630.94,241.060000,23.097000,5568.000000,8831.800000,0.000000,59.998000,5568.000000,1.000000,1.399662,1.399983,6630.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,70.233332,57.217456,57.644489,105.519997,68.723880,0.000000,0.000000,-94.699997,-42.599998,-42.799999,0.000000,0.000000,8.340181,57.800079,0.000000,607.055974,72.967747,6.003340,152.280563,0.000000,0.000000,0.000000,0.000000,78.633331,70.000000,69.199997,69.000000,68.633331,65.933334,1,0,0,0,0,68.367,48.609,68.433,48.408
02/19/2025,14:10:21.946,2272.15,6633.94,241.150000,23.106000,5572.000000,8836.400000,0.000000,59.999000,5572.000000,1.000000,1.399853,1.400207,6633.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,70.344443,57.236687,57.644489,105.519997,68.725921,0.000000,0.000000,-94.599998,-42.500000,-42.799999,0.000000,0.000000,8.339946,57.852631,0.000000,607.055974,72.967747,6.004335,152.280014,0.000000,0.000000,0.000000,0.000000,78.500000,70.233332,69.199997,69.000000,68.699997,66.433334,1,0,0,0,0,68.367,48.610,68.433,48.408
02/19/2025,14:10:24.947,2275.15,6636.94,240.990000,23.092000,5565.000000,8841.100000,0.000000,60.000000,5565.000000,1.000000,1.400355,1.400888,6636.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,70.300000,57.286391,57.642040,105.526665,68.724288,0.000000,0.000000,-95.099998,-42.599998,-42.799999,0.000000,0.000000,8.339905,57.880173,0.000000,607.055974,72.967747,6.004724,152.279526,0.000000,0.000000,0.000000,0.000000,78.466667,70.333336,69.199997,69.000000,68.433334,66.366666,1,0,0,0,0,68.367,48.610,68.433,48.408
02/19/2025,14:10:27.947,2278.15,6639.94,241.150000,23.109000,5573.000000,8845.700000,0.000000,60.000000,5573.000000,1.000000,1.400753,1.400871,6639.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,70.222221,57.321894,57.640408,105.526665,68.722655,0.000000,0.000000,-95.099998,-42.599998,-42.900002,0.000000,0.000000,8.340080,57.871071,0.000000,607.055974,72.967747,6.004931,152.279495,0.000000,0.000000,0.000000,0.000000,78.500000,70.400002,69.166664,69.000000,68.133331,66.133331,1,0,0,0,0,68.366,48.611,68.433,48.407
02/19/2025,14:10:30.947,2281.15,6642.94,241.060000,23.101000,5569.000000,8850.400000,0.000000,59.998000,5569.000000,1.000000,1.400805,1.401145,6642.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,70.088889,57.348077,57.639999,105.519997,68.724696,0.000000,0.000000,-94.900002,-42.500000,-42.900002,0.000000,0.000000,8.339631,57.939186,0.000000,607.055974,72.967747,6.004477,152.279190,0.000000,0.000000,0.000000,0.000000,78.400002,70.233332,69.133331,69.033333,67.833336,65.900002,1,0,0,0,0,68.366,48.611,68.433,48.407
02/19/2025,14:10:33.947,2284.15,6645.94,241.130000,23.113000,5573.000000,8855.000000,0.000000,59.999000,5573.000000,1.000000,1.400770,1.400863,6645.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,70.055555,57.376184,57.639999,105.533333,68.728370,0.000000,0.000000,-94.800003,-42.500000,-42.900002,0.000000,0.000000,8.339571,57.958202,0.000000,607.055974,72.967747,6.004621,152.279022,0.000000,0.000000,0.000000,0.000000,78.500000,70.166664,69.033333,69.033333,67.666664,65.933334,1,0,0,0,0,68.366,48.611,68.434,48.407
02/19/2025,14:10:36.948,2287.15,6648.94,241.040000,23.105000,5569.000000,8859.600000,0.000000,59.998000,5569.000000,1.000000,1.400216,1.400597,6648.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,70.044445,57.402072,57.639999,105.540001,68.730003,0.000000,0.000000,-95.300003,-42.500000,-42.900002,0.000000,0.000000,8.339317,57.998184,0.000000,607.055974,72.967747,6.005731,152.278748,0.000000,0.000000,0.000000,0.000000,78.599998,70.300003,69.033333,69.000000,67.433332,65.900002,1,0,0,0,0,68.366,48.612,68.434,48.407
02/19/2025,14:10:39.948,2290.15,6651.94,241.100000,23.111000,5572.000000,8864.300000,0.000000,60.000000,5572.000000,1.000000,1.400718,1.400747,6651.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,70.033333,57.431509,57.640408,105.540001,68.730003,0.000000,0.000000,-95.199997,-42.500000,-42.900002,0.001000,0.000000,8.339628,57.980930,0.000000,607.055974,72.967747,6.005429,152.278458,0.000000,0.000000,0.000000,0.000000,78.699997,70.433334,69.033333,69.000000,67.000000,66.033333,1,0,0,0,0,68.366,48.612,68.434,48.407
02/19/2025,14:10:42.949,2293.15,6654.94,241.090000,23.108000,5571.000000,8868.900000,0.000000,59.999000,5571.000000,1.000000,1.400121,1.400680,6654.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,70.094445,57.450296,57.641632,105.540001,68.730003,0.000000,0.000000,-95.199997,-42.500000,-43.000000,0.000000,0.000000,8.339516,58.009144,0.000000,607.055974,72.967747,6.005772,152.278000,0.000000,0.000000,0.000000,0.000000,78.933334,70.699999,69.000000,69.000000,66.933334,66.000000,1,0,0,0,0,68.366,48.613,68.434,48.407
02/19/2025,14:10:45.948,2296.15,6657.94,241.120000,23.111000,5572.000000,8873.600000,0.000000,60.000000,5572.000000,1.000000,1.400459,1.401170,6657.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,70.155555,57.464941,57.642857,105.540001,68.730003,0.000000,0.000000,-95.000000,-42.500000,-43.000000,0.000000,0.000000,8.339190,58.069477,0.000000,607.055974,72.967747,6.005989,152.277771,0.000000,0.000000,0.000000,0.000000,79.066666,71.266668,69.000000,69.000000,66.966667,65.633331,1,0,0,0,0,68.365,48.613,68.434,48.406
02/19/2025,14:10:48.949,2299.15,6660.94,241.090000,23.109000,5571.000000,8878.200000,0.000000,59.997000,5571.000000,1.000000,1.399758,1.400058,6660.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,70.416667,57.474852,57.642857,105.526665,68.730003,0.000000,0.000000,-95.000000,-42.400002,-43.000000,0.000000,0.000000,8.339172,58.088734,0.000000,607.055974,72.967747,6.005909,152.277451,0.000000,0.000000,0.000000,0.000000,79.266668,72.433332,69.000000,69.000000,67.000000,65.800003,1,0,0,0,0,68.365,48.614,68.434,48.406
02/19/2025,14:10:51.948,2302.15,6663.94,241.100000,23.109000,5572.000000,8882.900000,0.000000,59.995000,5572.000000,1.000000,1.399022,1.399627,6663.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,70.572222,57.479586,57.644081,105.513331,68.730003,0.000000,0.000000,-95.599998,-42.299999,-43.000000,0.000000,0.000000,8.338924,58.140293,0.000000,607.055974,72.967747,6.006461,152.277100,0.000000,0.000000,0.000000,0.000000,79.466667,73.033333,69.000000,69.000000,67.166664,65.766668,1,0,0,0,0,68.365,48.614,68.434,48.406
02/19/2025,14:10:54.949,2305.15,6666.94,241.090000,23.109000,5571.000000,8887.500000,0.000000,59.990000,5571.000000,1.000000,1.400277,1.400556,6666.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,70.633333,57.483136,57.645714,105.486666,68.730003,0.000000,0.000000,-95.500000,-42.299999,-43.000000,0.000000,0.000000,8.338584,58.199074,0.000000,607.055974,72.967747,6.006391,152.276764,0.000000,0.000000,0.000000,0.000000,79.500000,73.199997,69.066666,69.000000,67.266668,65.766668,1,0,0,0,0,68.365,48.615,68.434,48.406
02/19/2025,14:10:57.950,2308.15,6669.94,241.080000,23.109000,5571.000000,8892.100000,0.000000,59.989000,5571.000000,1.000000,1.400753,1.401153,6669.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,70.600000,57.485799,57.647346,105.453334,68.730003,0.000000,0.000000,-95.500000,-42.299999,-43.000000,0.000000,0.000000,8.338731,58.198315,0.000000,607.055974,72.967747,6.006643,152.276367,0.000000,0.000000,0.000000,0.000000,79.666667,72.933334,69.000000,69.000000,67.433334,65.566666,1,0,0,0,0,68.365,48.615,68.434,48.405
02/19/2025,14:11:00.949,2311.15,6672.94,240.990000,23.100000,5567.000000,8896.800000,0.000000,59.989000,5567.000000,1.000000,1.400303,1.401137,6672.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,70.711110,57.487278,57.647755,105.433334,68.730411,0.000000,0.000000,-96.000000,-42.200001,-43.000000,0.000000,0.000000,8.338725,58.214905,0.000000,607.055974,72.967747,6.006811,152.276047,0.000000,0.000000,0.000000,0.000000,79.866669,73.066666,69.099998,69.000000,67.666664,65.566666,1,0,0,0,0,68.364,48.616,68.434,48.405
02/19/2025,14:11:03.950,2314.15,6675.94,241.040000,23.105000,5569.000000,8901.400000,0.000000,59.987000,5569.000000,1.000000,1.399827,1.400100,6675.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,70.738889,57.487722,57.650204,105.393333,68.731636,0.000000,0.000000,-96.000000,-42.299999,-42.900002,0.000000,0.000000,8.338746,58.229721,0.000000,607.055974,72.967747,6.007046,152.275818,0.000000,0.000000,0.000000,0.000000,79.766668,73.266668,69.066666,69.000000,67.766668,65.566666,1,0,0,0,0,68.364,48.616,68.434,48.405
02/19/2025,14:11:06.950,2317.15,6678.94,241.070000,23.107000,5570.000000,8906.100000,0.000000,59.986000,5570.000000,1.000000,1.399792,1.400050,6678.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,70.805556,57.488166,57.654694,105.369998,68.732860,0.000000,0.000000,-95.800003,-42.299999,-42.900002,0.000000,0.000000,8.338418,58.288548,0.000000,607.055974,72.967747,6.007011,152.275482,0.000000,0.000000,0.000000,0.000000,79.833336,73.400002,69.099998,69.000000,67.933334,65.566666,1,0,0,0,0,68.364,48.617,68.434,48.405
02/19/2025,14:11:09.951,2320.15,6681.94,241.040000,23.104000,5569.000000,8910.700000,0.000000,59.987000,5569.000000,1.000000,1.400407,1.400348,6681.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,70.855555,57.488462,57.657143,105.343333,68.732452,0.000000,0.000000,-95.500000,-42.400002,-42.700001,0.000000,0.000000,8.338412,58.301983,0.000000,607.055974,72.967747,6.007381,152.275208,0.000000,0.000000,0.000000,0.000000,79.966667,73.500000,69.099998,69.000000,68.066666,65.500000,1,0,0,0,0,68.364,48.617,68.434,48.405
02/19/2025,14:11:12.950,2323.15,6684.94,241.070000,23.108000,5571.000000,8915.300000,0.000000,59.989000,5571.000000,1.000000,1.400078,1.400548,6684.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,70.983333,57.488905,57.658775,105.306666,68.732452,0.000000,0.000000,-95.199997,-42.500000,-42.599998,0.000000,0.000000,8.338637,58.289764,0.000000,607.055974,72.967747,6.008122,152.274841,0.000000,0.000000,0.000000,0.000000,80.266668,73.800001,69.199997,69.000000,68.133331,65.500000,1,0,0,0,0,68.364,48.617,68.434,48.404
02/19/2025,14:11:15.952,2326.15,6687.94,241.000000,23.101000,5567.000000,8920.000000,0.000000,59.993000,5567.000000,1.000000,1.399983,1.400332,6687.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,71.127777,57.489497,57.660000,105.273333,68.732452,0.000000,0.000000,-95.599998,-42.599998,-42.500000,0.000000,0.000000,8.338557,58.316772,0.000000,607.055974,72.967747,6.008218,152.274536,0.000000,0.000000,0.000000,0.000000,80.466667,74.266668,69.166664,69.000000,68.166664,65.699999,1,0,0,0,0,68.363,48.618,68.434,48.404
02/19/2025,14:11:18.952,2329.15,6690.94,241.070000,23.108000,5571.000000,8924.600000,0.000000,59.995000,5571.000000,1.000000,1.400640,1.400796,6690.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,71.227776,57.489941,57.660000,105.230003,68.731228,0.000000,0.000000,-95.199997,-42.700001,-42.500000,0.001000,0.000000,8.338525,58.335155,0.000000,607.055974,72.967747,6.007780,152.274261,0.000000,0.000000,0.000000,0.000000,80.633331,74.666664,69.166664,69.000000,68.133331,65.766668,1,0,0,0,0,68.363,48.618,68.434,48.404
02/19/2025,14:11:21.951,2332.15,6693.94,240.910000,23.091000,5563.000000,8929.300000,0.000000,59.994000,5563.000000,1.000000,1.400416,1.400440,6693.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,71.294445,57.490385,57.660000,105.216667,68.730003,0.000000,0.000000,-94.900002,-42.700001,-42.400002,0.000000,0.000000,8.338460,58.356926,0.000000,607.055974,72.967747,6.007918,152.274002,0.000000,0.000000,0.000000,0.000000,80.866669,74.800003,69.199997,69.000000,68.099998,65.800003,1,0,0,0,0,68.363,48.619,68.434,48.404
02/19/2025,14:11:24.953,2335.15,6696.95,241.060000,23.106000,5570.000000,8933.900000,0.000000,59.995000,5570.000000,1.000000,1.399939,1.400232,6696.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,71.316666,57.490681,57.661224,105.203334,68.730003,0.000000,0.000000,-94.800003,-42.799999,-42.400002,0.000000,0.000000,8.337997,58.430679,0.000000,607.055974,72.967747,6.007871,152.273773,0.000000,0.000000,0.000000,0.000000,81.066666,74.900002,69.166664,69.000000,68.033333,65.733335,1,0,0,0,0,68.363,48.619,68.434,48.403
02/19/2025,14:11:27.953,2338.15,6699.95,240.950000,23.095000,5565.000000,8938.500000,0.000000,59.998000,5565.000000,1.000000,1.400173,1.400208,6699.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,71.299998,57.490681,57.665306,105.196668,68.731228,0.000000,0.000000,-94.500000,-42.799999,-42.299999,0.000000,0.000000,8.338111,58.429756,0.000000,607.055974,72.967747,6.008466,152.273529,0.000000,0.000000,0.000000,0.000000,81.166664,75.033333,69.199997,69.000000,67.733332,65.666664,1,0,0,0,0,68.363,48.620,68.434,48.403
02/19/2025,14:11:30.952,2341.15,6702.95,241.030000,23.103000,5568.000000,8943.200000,0.000000,60.001000,5568.000000,1.000000,1.400554,1.400904,6702.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,71.288888,57.491124,57.671021,105.176666,68.732452,0.000000,0.000000,-94.900002,-42.900002,-42.200001,0.000000,0.000000,8.337818,58.484928,0.000000,607.055974,72.967747,6.008728,152.273132,0.000000,0.000000,0.000000,0.000000,81.266668,75.166664,69.199997,69.000000,67.400002,65.699997,1,0,0,0,0,68.363,48.620,68.434,48.403
02/19/2025,14:11:33.955,2344.15,6705.95,241.170000,23.116000,5575.000000,8947.800000,0.000000,60.003000,5575.000000,1.000000,1.400675,1.401128,6705.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,71.272221,57.491568,57.674286,105.169998,68.733676,0.000000,0.000000,-94.699997,-42.900002,-42.299999,0.000000,0.000000,8.337755,58.505760,0.000000,607.055974,72.967747,6.008761,152.272888,0.000000,0.000000,0.000000,0.000000,81.333336,75.233332,69.166664,69.000000,67.166664,65.733332,1,0,0,0,0,68.362,48.621,68.434,48.403
02/19/2025,14:11:36.954,2347.15,6708.95,241.210000,23.120000,5577.000000,8952.500000,0.000000,60.006000,5577.000000,1.000000,1.400433,1.400895,6708.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,71.288890,57.491716,57.676327,105.163333,68.734900,0.000000,0.000000,-94.599998,-42.799999,-42.299999,0.000000,0.000000,8.337492,58.557301,0.000000,607.055974,72.967747,6.008964,152.272583,0.000000,0.000000,0.000000,0.000000,81.400002,75.300003,69.199997,69.033333,67.000000,65.800003,1,0,0,0,0,68.362,48.621,68.434,48.402
02/19/2025,14:11:39.955,2350.15,6711.95,241.190000,23.118000,5576.000000,8957.100000,0.000000,60.008000,5576.000000,1.000000,1.400554,1.401012,6711.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,71.305556,57.491716,57.678776,105.156667,68.734900,0.000000,0.000000,-95.199997,-42.799999,-42.299999,0.000000,0.000000,8.337213,58.602425,0.000000,607.055974,72.967747,6.009022,152.272293,0.000000,0.000000,0.000000,0.000000,81.400002,75.400002,69.199997,69.099998,66.933334,65.800003,1,0,0,0,0,68.362,48.622,68.434,48.402
02/19/2025,14:11:42.956,2353.15,6714.95,241.180000,23.118000,5575.000000,8961.800000,0.000000,60.010000,5575.000000,1.000000,1.401116,1.401443,6714.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,71.338890,57.491272,57.680000,105.156667,68.734084,0.000000,0.000000,-95.099998,-42.799999,-42.500000,0.000000,0.000000,8.337727,58.552982,0.000000,607.055974,72.967747,6.009624,152.272110,0.000000,0.000000,0.000000,0.000000,81.433334,75.766668,69.166664,69.066666,66.800003,65.800003,1,0,0,0,0,68.362,48.622,68.434,48.402
02/19/2025,14:11:45.956,2356.15,6717.95,241.070000,23.108000,5571.000000,8966.400000,0.000000,60.011000,5571.000000,1.000000,1.400554,1.401087,6717.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,71.461111,57.491272,57.680000,105.150002,68.734492,0.000000,0.000000,-95.199997,-42.700001,-42.500000,0.000000,0.000000,8.337550,58.588215,0.000000,607.055974,72.967747,6.009665,152.271866,0.000000,0.000000,0.000000,0.000000,81.599998,76.133334,69.199997,69.099998,66.800003,65.933334,1,0,0,0,0,68.362,48.622,68.434,48.402
02/19/2025,14:11:48.955,2359.15,6720.95,241.130000,23.114000,5573.000000,8971.100000,0.000000,60.013000,5573.000000,1.000000,1.399974,1.400572,6720.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,71.550000,57.491272,57.683061,105.150002,68.734900,0.000000,0.000000,-95.199997,-42.599998,-42.599998,0.000000,0.000000,8.337465,58.611057,0.000000,607.055974,72.967747,6.009520,152.271561,0.000000,0.000000,0.000000,0.000000,81.766668,76.400002,69.199997,69.099998,66.833336,66.000000,1,0,0,0,0,68.362,48.623,68.434,48.401
02/19/2025,14:11:51.955,2362.15,6723.95,241.080000,23.109000,5571.000000,8975.700000,0.000000,60.010000,5571.000000,1.000000,1.399758,1.400241,6723.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,71.716665,57.491864,57.689796,105.120003,68.732452,0.000000,0.000000,-95.099998,-42.500000,-42.599998,0.001000,0.000000,8.337566,58.613392,0.000000,607.055974,72.967747,6.009652,152.271362,0.000000,0.000000,0.000000,0.000000,82.099998,76.699999,69.199997,69.099998,67.099998,66.099998,1,0,0,0,0,68.361,48.623,68.434,48.401
02/19/2025,14:11:54.957,2365.15,6726.95,241.150000,23.116000,5574.000000,8980.300000,0.000000,60.012000,5574.000000,1.000000,1.400329,1.400456,6726.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,71.866666,57.492752,57.696122,105.110001,68.731228,0.000000,0.000000,-95.699997,-42.500000,-42.599998,0.000000,0.000000,8.337586,58.625858,0.000000,607.055974,72.967747,6.009831,152.271042,0.000000,0.000000,0.000000,0.000000,82.433334,76.933334,69.199997,69.099998,67.366669,66.166664,1,0,0,0,0,68.361,48.624,68.434,48.401
02/19/2025,14:11:57.958,2368.15,6729.95,241.070000,23.108000,5571.000000,8985.000000,0.000000,60.009000,5571.000000,1.000000,1.399991,1.400174,6729.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,71.894443,57.493195,57.701020,105.110001,68.733268,0.000000,0.000000,-95.699997,-42.500000,-42.700001,0.000000,0.000000,8.337539,58.645237,0.000000,607.055974,72.967747,6.010356,152.270737,0.000000,0.000000,0.000000,0.000000,82.500000,77.233332,69.199997,69.099998,67.199997,66.133331,1,0,0,0,0,68.361,48.624,68.434,48.401
02/19/2025,14:12:00.958,2371.15,6732.95,241.080000,23.109000,5571.000000,8989.600000,0.000000,60.008000,5571.000000,1.000000,1.400190,1.400365,6732.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,71.966666,57.493639,57.706326,105.089996,68.736125,0.000000,0.000000,-95.599998,-42.400002,-42.799999,0.000000,0.000000,8.337521,58.663120,0.000000,607.055974,72.967747,6.010187,152.270523,0.000000,0.000000,0.000000,0.000000,82.400002,77.533333,69.199997,69.099998,67.466667,66.099998,1,0,0,0,0,68.361,48.625,68.434,48.401
02/19/2025,14:12:03.958,2374.15,6735.95,241.150000,23.116000,5574.000000,8994.300000,0.000000,60.009000,5574.000000,1.000000,1.400761,1.400995,6735.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,72.049999,57.494083,57.709387,105.076665,68.738981,0.000000,0.000000,-95.400002,-42.299999,-42.799999,0.000000,0.000000,8.337028,58.734825,0.000000,607.055974,72.967747,6.010305,152.270172,0.000000,0.000000,0.000000,0.000000,82.433334,77.699997,69.199997,69.099998,67.800001,66.066666,1,0,0,0,0,68.361,48.625,68.434,48.400
02/19/2025,14:12:06.960,2377.15,6738.95,241.180000,23.119000,5576.000000,8998.900000,0.000000,60.004000,5576.000000,1.000000,1.401401,1.401858,6738.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,72.088888,57.494823,57.709999,105.070000,68.742654,0.000000,0.000000,-96.000000,-42.299999,-42.900002,0.000000,0.000000,8.336907,58.769295,0.000000,607.055974,72.967747,6.010958,152.269897,0.000000,0.000000,0.000000,0.000000,82.500000,77.900002,69.199997,69.099998,67.833333,66.000000,1,0,0,0,0,68.361,48.625,68.434,48.400
02/19/2025,14:12:09.960,2380.15,6741.95,241.200000,23.121000,5577.000000,9003.600000,0.000000,60.004000,5577.000000,1.000000,1.401107,1.401451,6741.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,72.088888,57.495858,57.711632,105.056669,68.743062,0.000000,0.000000,-95.800003,-42.299999,-42.900002,0.000000,0.000000,8.336906,58.781349,0.000000,607.055974,72.967747,6.010717,152.269608,0.000000,0.000000,0.000000,0.000000,82.500000,78.066666,69.199997,69.099998,67.666664,66.000000,1,0,0,0,0,68.360,48.626,68.434,48.400
02/19/2025,14:12:12.961,2383.15,6744.95,241.210000,23.121000,5577.000000,9008.200000,0.000000,60.000000,5577.000000,1.000000,1.400761,1.400895,6744.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,72.066666,57.496746,57.715305,105.029999,68.740614,0.000000,0.000000,-95.599998,-42.299999,-42.799999,0.000000,0.000000,8.336995,58.788780,0.000000,607.055974,72.967747,6.011384,152.269348,0.000000,0.000000,0.000000,0.000000,82.500000,78.233335,69.199997,69.099998,67.466667,65.900002,1,0,0,0,0,68.360,48.626,68.434,48.400
02/19/2025,14:12:15.961,2386.15,6747.95,241.260000,23.126000,5579.000000,9012.900000,0.000000,60.002000,5579.000000,1.000000,1.400977,1.401103,6747.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,72.077777,57.497633,57.719795,105.013331,68.739798,0.000000,0.000000,-95.500000,-42.299999,-42.799999,0.001000,0.000000,8.336958,58.807785,0.000000,607.055974,72.967747,6.011510,152.268997,0.000000,0.000000,0.000000,0.000000,82.466667,78.500000,69.199997,69.133331,67.266668,65.900002,1,0,0,0,0,68.360,48.627,68.434,48.400
02/19/2025,14:12:18.962,2389.15,6750.96,241.250000,23.125000,5579.000000,9017.500000,0.000000,60.005000,5579.000000,1.000000,1.400951,1.401161,6750.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,72.105555,57.498077,57.723061,105.000000,68.743062,0.000000,0.000000,-96.000000,-42.299999,-42.799999,0.000000,0.000000,8.336905,58.830303,0.000000,607.055974,72.967747,6.011786,152.268692,0.000000,0.000000,0.000000,0.000000,82.500000,78.866666,69.199997,69.099998,67.133331,65.833336,1,0,0,0,0,68.360,48.627,68.434,48.399
02/19/2025,14:12:21.963,2392.15,6753.96,241.320000,23.132000,5582.000000,9022.200000,0.000000,60.008000,5582.000000,1.000000,1.401003,1.401417,6753.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,72.149999,57.498521,57.727142,104.980003,68.745919,0.000000,0.000000,-95.800003,-42.299999,-42.900002,0.000000,0.000000,8.336950,58.843365,0.000000,607.055974,72.967747,6.011611,152.268387,0.000000,0.000000,0.000000,0.000000,82.533333,79.166664,69.199997,69.099998,67.099998,65.800003,1,0,0,0,0,68.360,48.628,68.434,48.399
02/19/2025,14:12:24.963,2395.15,6756.96,241.260000,23.126000,5579.000000,9026.800000,0.000000,60.006000,5579.000000,1.000000,1.400329,1.400854,6756.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,72.227778,57.498965,57.729591,104.966667,68.748368,0.000000,0.000000,-95.699997,-42.299999,-42.900002,0.000000,0.000000,8.336931,58.857342,0.000000,607.055974,72.967747,6.011693,152.268219,0.000000,0.000000,0.000000,0.000000,82.800001,79.400002,69.199997,69.099998,67.066666,65.800003,1,0,0,0,0,68.360,48.628,68.434,48.399
02/19/2025,14:12:27.962,2398.15,6759.96,241.300000,23.130000,5581.000000,9031.500000,0.000000,60.007000,5581.000000,1.000000,1.400908,1.401160,6759.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,72.288887,57.499408,57.730408,104.946668,68.749592,0.000000,0.000000,-95.599998,-42.299999,-42.900002,0.000000,0.000000,8.337030,58.862835,0.000000,607.055974,72.967747,6.011361,152.267838,0.000000,0.000000,0.000000,0.000000,83.066666,79.566666,69.199997,69.099998,67.099998,65.699997,1,0,0,0,0,68.360,48.628,68.434,48.399
02/19/2025,14:12:30.964,2401.15,6762.96,241.290000,23.129000,5581.000000,9036.100000,0.000000,60.007000,5581.000000,1.000000,1.400968,1.401716,6762.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,72.355554,57.499852,57.734081,104.933334,68.750000,0.000000,0.000000,-95.500000,-42.299999,-42.900002,0.000000,0.000000,8.336892,58.896790,0.000000,607.055974,72.967747,6.012414,152.267487,0.000000,0.000000,0.000000,0.000000,83.133331,79.699997,69.199997,69.099998,67.300001,65.699997,1,0,0,0,0,68.359,48.629,68.434,48.399
02/19/2025,14:12:33.964,2404.15,6765.96,241.310000,23.131000,5582.000000,9040.800000,0.000000,60.007000,5582.000000,1.000000,1.400588,1.401102,6765.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,72.450000,57.500000,57.741428,104.919998,68.750000,0.000000,0.000000,-96.000000,-42.299999,-42.900002,0.000000,0.000000,8.337170,58.881374,0.000000,607.055974,72.967747,6.012012,152.267227,0.000000,0.000000,0.000000,0.000000,83.300001,79.833336,69.199997,69.099998,67.466667,65.800003,1,0,0,0,0,68.359,48.629,68.435,48.398
02/19/2025,14:12:36.964,2407.15,6768.96,241.260000,23.126000,5579.000000,9045.400000,0.000000,60.002000,5579.000000,1.000000,1.400891,1.401393,6768.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,72.477778,57.500000,57.747551,104.879997,68.750000,0.000000,0.000000,-95.800003,-42.299999,-43.000000,0.001000,0.000000,8.336929,58.924664,0.000000,607.055974,72.967747,6.012605,152.266830,0.000000,0.000000,0.000000,0.000000,83.400002,80.000000,69.199997,69.099998,67.400002,65.766668,1,0,0,0,0,68.359,48.629,68.435,48.398
02/19/2025,14:12:39.963,2410.15,6771.96,241.280000,23.127000,5580.000000,9050.100000,0.000000,60.001000,5580.000000,1.000000,1.400917,1.401277,6771.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,72.533332,57.500296,57.750000,104.893331,68.750000,0.000000,0.000000,-95.599998,-42.200001,-43.000000,0.000000,0.000000,8.337074,58.923805,0.000000,607.055974,72.967747,6.012914,152.266617,0.000000,0.000000,0.000000,0.000000,83.466667,80.166664,69.233332,69.099998,67.500000,65.733332,1,0,0,0,0,68.359,48.630,68.435,48.398
02/19/2025,14:12:42.964,2413.15,6774.96,241.210000,23.121000,5577.000000,9054.700000,0.000000,60.001000,5577.000000,1.000000,1.401453,1.401932,6774.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,72.577777,57.500740,57.751225,104.860001,68.750000,0.000000,0.000000,-95.500000,-42.200001,-42.900002,0.000000,0.000000,8.337407,58.897141,0.000000,607.055974,72.967747,6.013381,152.266251,0.000000,0.000000,0.000000,0.000000,83.699999,80.300003,69.199997,69.099998,67.533333,65.633331,1,0,0,0,0,68.359,48.630,68.435,48.398
02/19/2025,14:12:45.964,2416.15,6777.96,241.320000,23.131000,5582.000000,9059.400000,0.000000,59.997000,5582.000000,1.000000,1.400588,1.400754,6777.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,72.705554,57.501627,57.756123,104.866666,68.750000,0.000000,0.000000,-95.800003,-42.299999,-43.000000,0.000000,0.000000,8.337239,58.937855,0.000000,607.055974,72.967747,6.013432,152.265930,0.000000,0.000000,0.000000,0.000000,84.099998,80.500000,69.233332,69.133331,67.666664,65.599998,1,0,0,0,0,68.359,48.631,68.435,48.398
02/19/2025,14:12:48.963,2419.15,6780.96,241.180000,23.117000,5575.000000,9064.000000,0.000000,59.997000,5575.000000,1.000000,1.401177,1.401070,6780.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,72.783332,57.502959,57.763878,104.853333,68.750000,0.000000,0.000000,-95.699997,-42.299999,-42.900002,0.000000,0.000000,8.336881,58.996422,0.000000,607.055974,72.967747,6.013704,152.265656,0.000000,0.000000,0.000000,0.000000,84.300001,80.866666,69.199997,69.099998,67.699997,65.533333,1,0,0,0,0,68.359,48.631,68.435,48.398
02/19/2025,14:12:51.963,2422.15,6783.96,241.230000,23.122000,5578.000000,9068.600000,0.000000,59.995000,5578.000000,1.000000,1.399490,1.399992,6783.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,72.894444,57.504882,57.768776,104.833331,68.750000,0.000000,0.000000,-95.599998,-42.299999,-42.900002,0.000000,0.000000,8.336882,59.011284,0.000000,607.055974,72.967747,6.013650,152.265457,0.000000,0.000000,0.000000,0.000000,84.566666,81.133331,69.199997,69.099998,67.800003,65.566666,1,0,0,0,0,68.359,48.631,68.435,48.398
02/19/2025,14:12:54.965,2425.15,6786.96,241.190000,23.117000,5576.000000,9073.300000,0.000000,59.992000,5576.000000,1.000000,1.399706,1.399726,6786.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,72.922221,57.507100,57.770409,104.820000,68.750408,0.000000,0.000000,-96.000000,-42.299999,-42.700001,0.000000,0.000000,8.336432,59.083660,0.000000,607.055974,72.967747,6.014019,152.265137,0.000000,0.000000,0.000000,0.000000,84.666664,81.300001,69.199997,69.099998,67.766668,65.500000,1,0,0,0,0,68.359,48.632,68.435,48.397
02/19/2025,14:12:57.966,2428.15,6789.96,241.280000,23.125000,5580.000000,9077.900000,0.000000,59.992000,5580.000000,1.000000,1.400130,1.400489,6789.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,73.016667,57.509467,57.772449,104.800001,68.751632,0.000000,0.000000,-95.800003,-42.500000,-42.700001,0.000000,0.000000,8.336358,59.106503,0.000000,607.055974,72.967747,6.014271,152.264847,0.000000,0.000000,0.000000,0.000000,84.833336,81.633334,69.199997,69.066666,67.866669,65.500000,1,0,0,0,0,68.358,48.632,68.435,48.397
02/19/2025,14:13:00.965,2431.15,6792.96,241.360000,23.130000,5583.000000,9082.600000,0.000000,59.989000,5583.000000,1.000000,1.400389,1.400522,6792.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,73.083333,57.512722,57.776123,104.790001,68.753265,0.000000,0.000000,-95.599998,-42.500000,-42.700001,0.000000,0.000000,8.336459,59.104244,0.000000,607.055974,72.967747,6.014160,152.264664,0.000000,0.000000,0.000000,0.000000,85.000000,81.833336,69.199997,69.066666,67.900002,65.500000,1,0,0,0,0,68.358,48.633,68.435,48.397
02/19/2025,14:13:03.966,2434.15,6795.96,241.280000,23.121000,5579.000000,9087.200000,0.000000,59.989000,5579.000000,1.000000,1.400372,1.400738,6795.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,73.133333,57.517160,57.778980,104.763331,68.753265,0.000000,0.000000,-95.099998,-42.599998,-42.599998,0.000000,0.000000,8.336530,59.107658,0.000000,607.055974,72.967747,6.013941,152.264465,0.000000,0.000000,0.000000,0.000000,85.133331,81.966667,69.199997,69.033333,67.933334,65.533333,1,0,0,0,0,68.358,48.633,68.435,48.397
02/19/2025,14:13:06.966,2437.15,6798.96,241.400000,23.130000,5584.000000,9091.900000,0.000000,59.990000,5584.000000,1.000000,1.400389,1.400704,6798.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,73.199998,57.522041,57.783062,104.750000,68.753673,0.000000,0.000000,-94.699997,-42.700001,-42.400002,0.000000,0.000000,8.336134,59.166817,0.000000,607.055974,72.967747,6.013711,152.264252,0.000000,0.000000,0.000000,0.000000,85.199997,82.099998,69.199997,69.033333,68.000000,65.666664,1,0,0,0,0,68.358,48.634,68.435,48.397
02/19/2025,14:13:09.966,2440.15,6801.96,241.270000,23.119000,5578.000000,9096.600000,0.000000,59.989000,5578.000000,1.000000,1.400450,1.401044,6801.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,73.216665,57.528402,57.786736,104.730003,68.753265,0.000000,0.000000,-95.099998,-42.799999,-42.299999,0.000000,0.000000,8.336120,59.178799,0.000000,607.055974,72.967747,6.014213,152.264084,0.000000,0.000000,0.000000,0.000000,85.199997,82.166664,69.199997,69.033333,68.000000,65.699997,1,0,0,0,0,68.358,48.634,68.435,48.397
02/19/2025,14:13:12.967,2443.15,6804.96,241.370000,23.127000,5582.000000,9101.200000,0.000000,59.987000,5582.000000,1.000000,1.401003,1.401251,6804.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,73.261111,57.535798,57.791634,104.730003,68.753265,0.000000,0.000000,-94.699997,-43.000000,-42.299999,0.000000,0.000000,8.336392,59.158810,0.000000,607.055974,72.967747,6.014348,152.263748,0.000000,0.000000,0.000000,0.000000,85.300001,82.333336,69.199997,69.066666,67.966667,65.699997,1,0,0,0,0,68.358,48.634,68.435,48.397
02/19/2025,14:13:15.967,2446.15,6807.96,241.160000,23.108000,5573.000000,9105.900000,0.000000,59.993000,5573.000000,1.000000,1.400814,1.400937,6807.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,73.294444,57.545266,57.799797,104.699997,68.751632,0.000000,0.000000,-94.400002,-43.000000,-42.200001,0.000000,0.000000,8.336451,59.168144,0.000000,607.055974,72.967747,6.014471,152.263489,0.000000,0.000000,0.000000,0.000000,85.433334,82.466667,69.166664,69.099998,67.900002,65.699997,1,0,0,0,0,68.358,48.635,68.435,48.396
02/19/2025,14:13:18.968,2449.15,6810.96,241.340000,23.125000,5581.000000,9110.500000,0.000000,59.996000,5581.000000,1.000000,1.400778,1.400928,6810.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,73.361110,57.556212,57.812859,104.699997,68.750408,0.000000,0.000000,-94.099998,-43.099998,-42.200001,0.000000,0.000000,8.336211,59.215836,0.000000,607.055974,72.967747,6.013713,152.263046,0.000000,0.000000,0.000000,0.000000,85.666664,82.599998,69.166664,69.099998,67.900002,65.733332,1,0,0,0,0,68.358,48.635,68.435,48.396
02/19/2025,14:13:21.969,2452.15,6813.96,241.190000,23.110000,5574.000000,9115.200000,0.000000,59.995000,5574.000000,1.000000,1.400216,1.400639,6813.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,73.394444,57.569526,57.823471,104.679998,68.750000,0.000000,0.000000,-94.500000,-43.099998,-42.099998,0.000000,0.000000,8.336420,59.205025,0.000000,607.055974,72.967747,6.015843,152.262772,0.000000,0.000000,0.000000,0.000000,85.900002,82.800003,69.133331,69.066666,67.766665,65.699997,1,0,0,0,0,68.357,48.636,68.435,48.396
02/19/2025,14:13:24.969,2455.15,6816.96,241.240000,23.115000,5576.000000,9119.800000,0.000000,59.994000,5576.000000,1.000000,1.400389,1.400473,6816.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,73.422222,57.584615,57.829185,104.689997,68.750816,0.000000,0.000000,-94.099998,-43.099998,-42.200001,0.000000,0.000000,8.336518,59.214455,0.000000,607.055974,72.967747,6.015668,152.262558,0.000000,0.000000,0.000000,0.000000,86.166667,82.833336,69.133331,69.066666,67.599998,65.733332,1,0,0,0,0,68.357,48.636,68.435,48.396
02/19/2025,14:13:27.970,2458.15,6819.96,241.040000,23.096000,5567.000000,9124.400000,0.000000,59.989000,5567.000000,1.000000,1.400286,1.400597,6819.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,73.500000,57.600591,57.833267,104.669998,68.752857,0.000000,0.000000,-93.900002,-43.099998,-42.200001,0.000000,0.000000,8.336242,59.260952,0.000000,607.055974,72.967747,6.015564,152.262177,0.000000,0.000000,0.000000,0.000000,86.433334,82.900002,69.199997,69.099998,67.599998,65.766668,1,0,0,0,0,68.357,48.636,68.435,48.396
02/19/2025,14:13:30.969,2461.15,6822.96,241.070000,23.100000,5569.000000,9129.100000,0.000000,59.987000,5569.000000,1.000000,1.400736,1.401211,6822.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,73.516665,57.616716,57.838572,104.656667,68.755305,0.000000,0.000000,-93.599998,-43.099998,-42.200001,0.001000,0.000000,8.336086,59.297516,0.000000,607.055974,72.967747,6.015939,152.261871,0.000000,0.000000,0.000000,0.000000,86.566666,82.966667,69.166664,69.099998,67.599998,65.699997,1,0,0,0,0,68.357,48.637,68.435,48.396
02/19/2025,14:13:33.970,2464.15,6825.96,241.010000,23.094000,5566.000000,9133.700000,0.000000,59.984000,5566.000000,1.000000,1.399584,1.399983,6825.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,73.594443,57.633136,57.845918,104.650002,68.755713,0.000000,0.000000,-93.800003,-43.099998,-42.299999,0.000000,0.000000,8.336118,59.306568,0.000000,607.055974,72.967747,6.016032,152.261627,0.000000,0.000000,0.000000,0.000000,86.733335,83.266668,69.199997,69.099998,67.566666,65.699997,1,0,0,0,0,68.357,48.637,68.435,48.396
02/19/2025,14:13:36.970,2467.15,6828.96,241.130000,23.105000,5571.000000,9138.400000,0.000000,59.985000,5571.000000,1.000000,1.400173,1.400323,6828.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,73.699999,57.648817,57.850815,104.656667,68.754489,0.000000,0.000000,-94.300003,-43.000000,-42.500000,0.001000,0.000000,8.336389,59.287746,0.000000,607.055974,72.967747,6.015570,152.261398,0.000000,0.000000,0.000000,0.000000,87.000000,83.666667,69.166664,69.099998,67.500000,65.766668,1,0,0,0,0,68.357,48.637,68.435,48.395
02/19/2025,14:13:39.970,2470.15,6831.96,241.080000,23.100000,5569.000000,9143.000000,0.000000,59.985000,5569.000000,1.000000,1.400649,1.400863,6831.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,73.755555,57.662574,57.853264,104.650002,68.753265,0.000000,0.000000,-94.300003,-42.900002,-42.599998,0.000000,0.000000,8.336379,59.301586,0.000000,607.055974,72.967747,6.015718,152.261047,0.000000,0.000000,0.000000,0.000000,87.133331,83.966667,69.199997,69.099998,67.400002,65.733332,1,0,0,0,0,68.357,48.638,68.435,48.395
02/19/2025,14:13:42.970,2473.15,6834.96,241.040000,23.097000,5567.000000,9147.600000,0.000000,59.986000,5567.000000,1.000000,1.400831,1.401095,6834.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,73.833332,57.673965,57.854488,104.643333,68.754081,0.000000,0.000000,-94.400002,-42.700001,-42.700001,0.000000,0.000000,8.336281,59.326935,0.000000,607.055974,72.967747,6.016169,152.260880,0.000000,0.000000,0.000000,0.000000,87.333333,84.166664,69.199997,69.133331,67.400002,65.766668,1,0,0,0,0,68.357,48.638,68.435,48.395
02/19/2025,14:13:45.972,2476.15,6837.96,241.030000,23.095000,5567.000000,9152.300000,0.000000,59.984000,5567.000000,1.000000,1.400433,1.400656,6837.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,73.894444,57.683284,57.855305,104.629997,68.755305,0.000000,0.000000,-95.099998,-42.599998,-42.799999,0.000000,0.000000,8.336117,59.359211,0.000000,607.055974,72.967747,6.016616,152.260620,0.000000,0.000000,0.000000,0.000000,87.599998,84.266668,69.199997,69.133331,67.400002,65.766668,1,0,0,0,0,68.357,48.638,68.435,48.395
02/19/2025,14:13:48.972,2479.16,6840.97,241.000000,23.092000,5565.000000,9156.900000,0.000000,59.988000,5565.000000,1.000000,1.400702,1.401328,6840.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,73.922222,57.689941,57.856529,104.623332,68.756121,0.000000,0.000000,-95.199997,-42.500000,-42.900002,0.000000,0.000000,8.335985,59.388729,0.000000,607.055974,72.967747,6.016184,152.260284,0.000000,0.000000,0.000000,0.000000,87.733332,84.266668,69.199997,69.133331,67.433334,65.766668,1,0,0,0,0,68.356,48.639,68.435,48.395
02/19/2025,14:13:51.974,2482.15,6843.97,240.890000,23.082000,5560.000000,9161.500000,0.000000,59.988000,5560.000000,1.000000,1.399792,1.400183,6843.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,73.938889,57.694675,57.860203,104.610001,68.757346,0.000000,0.000000,-95.300003,-42.400002,-43.000000,0.000000,0.000000,8.335630,59.446568,0.000000,607.055974,72.967747,6.016967,152.260162,0.000000,0.000000,0.000000,0.000000,87.833336,84.333336,69.199997,69.099998,67.466667,65.699997,1,0,0,0,0,68.356,48.639,68.435,48.394
02/19/2025,14:13:54.973,2485.15,6846.97,240.870000,23.080000,5559.000000,9166.200000,0.000000,59.990000,5559.000000,1.000000,1.400000,1.400299,6846.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,74.011110,57.697782,57.865509,104.603333,68.758978,0.000000,0.000000,-95.400002,-42.299999,-43.099998,0.000000,0.000000,8.335803,59.435375,0.000000,607.055974,72.967747,6.016834,152.259933,0.000000,0.000000,0.000000,0.000000,87.933334,84.533333,69.199997,69.166664,67.533333,65.699997,1,0,0,0,0,68.356,48.639,68.435,48.394
