FILENAME:,TR_AWP25WS10441_Lab_ID_25WS1753_Model_GE50S08BAY_Date_02_19_2025_Time_12_191st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
02/19/2025,14:13:57.974,2488.15,6849.97,241.070000,23.099000,5568.000000,9170.800000,0.000000,59.990000,5568.000000,1.000000,1.400104,1.400423,6849.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,74.049999,57.699557,57.872448,104.596664,68.761835,0.000000,0.000000,-95.400002,-42.200001,-43.000000,0.000000,0.000000,8.336052,59.413776,0.000000,607.055974,72.967747,6.016586,152.259689,0.000000,0.000000,0.000000,0.000000,88.300001,84.533333,69.199997,69.133331,67.500000,65.633331,1,0,0,0,0,68.356,48.640,68.435,48.394
02/19/2025,14:14:00.975,2491.15,6852.97,240.990000,23.092000,5565.000000,9175.500000,0.000000,59.991000,5565.000000,1.000000,1.400182,1.400390,6852.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,74.116665,57.700001,57.879387,104.569997,68.762243,0.000000,0.000000,-96.000000,-42.299999,-43.000000,0.000000,0.000000,8.336070,59.424458,0.000000,607.055974,72.967747,6.016927,152.259537,0.000000,0.000000,0.000000,0.000000,88.599998,84.599998,69.199997,69.133331,67.533333,65.633331,1,0,0,0,0,68.356,48.640,68.435,48.394
02/19/2025,14:14:03.975,2494.15,6855.97,241.030000,23.095000,5566.000000,9180.100000,0.000000,59.990000,5566.000000,1.000000,1.400606,1.400904,6855.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,74.105554,57.700001,57.881428,104.553332,68.761427,0.000000,0.000000,-95.900002,-42.299999,-43.000000,0.000000,0.000000,8.336006,59.445221,0.000000,607.055974,72.967747,6.016753,152.259293,0.000000,0.000000,0.000000,0.000000,88.633331,84.633331,69.199997,69.099998,67.466667,65.599998,1,0,0,0,0,68.356,48.640,68.435,48.394
02/19/2025,14:14:06.974,2497.15,6858.97,240.890000,23.082000,5560.000000,9184.700000,0.000000,59.987000,5560.000000,1.000000,1.400572,1.400432,6858.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,74.127776,57.700001,57.881428,104.530001,68.763875,0.000000,0.000000,-95.699997,-42.299999,-43.000000,0.000000,0.000000,8.336040,59.451263,0.000000,607.055974,72.967747,6.017556,152.259064,0.000000,0.000000,0.000000,0.000000,88.699997,84.699997,69.199997,69.099998,67.466667,65.599998,1,0,0,0,0,68.356,48.641,68.435,48.393
02/19/2025,14:14:09.975,2500.15,6861.97,240.920000,23.085000,5562.000000,9189.400000,0.000000,59.984000,5562.000000,1.000000,1.400780,1.401171,6861.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,74.183333,57.700001,57.883060,104.520002,68.766732,0.000000,0.000000,-96.000000,-42.400002,-42.799999,0.000000,0.000000,8.336119,59.456066,0.000000,607.055974,72.967747,6.017551,152.258789,0.000000,0.000000,0.000000,0.000000,88.800003,84.800003,69.199997,69.199997,67.500000,65.599998,1,0,0,0,0,68.356,48.641,68.435,48.393
02/19/2025,14:14:12.975,2503.15,6864.97,240.800000,23.074000,5556.000000,9194.000000,0.000000,59.982000,5556.000000,1.000000,1.400017,1.400208,6864.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,74.188889,57.700001,57.887754,104.496666,68.769180,0.000000,0.000000,-95.699997,-42.500000,-42.599998,0.000000,0.000000,8.336211,59.455154,0.000000,607.055974,72.967747,6.017224,152.258560,0.000000,0.000000,0.000000,0.000000,88.866669,84.866669,69.199997,69.166664,67.466667,65.566666,1,0,0,0,0,68.356,48.641,68.435,48.393
02/19/2025,14:14:15.975,2506.15,6867.97,240.900000,23.083000,5561.000000,9198.600000,0.000000,59.982000,5561.000000,1.000000,1.400511,1.400913,6867.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,74.233332,57.700001,57.893265,104.489998,68.767956,0.000000,0.000000,-95.199997,-42.700001,-42.500000,0.000000,0.000000,8.336076,59.485840,0.000000,607.055974,72.967747,6.018284,152.258301,0.000000,0.000000,0.000000,0.000000,89.066666,84.966667,69.199997,69.166664,67.466667,65.533333,1,0,0,0,0,68.356,48.642,68.435,48.393
02/19/2025,14:14:18.976,2509.15,6870.97,240.850000,23.078000,5558.000000,9203.300000,0.000000,59.982000,5558.000000,1.000000,1.400555,1.400664,6870.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,74.255554,57.700001,57.901019,104.469999,68.765508,0.000000,0.000000,-94.800003,-42.799999,-42.400002,0.000000,0.000000,8.336163,59.488361,0.000000,607.055974,72.967747,6.018432,152.257980,0.000000,0.000000,0.000000,0.000000,89.166664,85.099998,69.199997,69.166664,67.400002,65.500000,1,0,0,0,0,68.355,48.642,68.436,48.392
02/19/2025,14:14:21.975,2512.15,6873.97,240.890000,23.083000,5561.000000,9207.900000,0.000000,59.982000,5561.000000,1.000000,1.400338,1.400681,6873.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,74.366666,57.700001,57.908978,104.459999,68.765508,0.000000,0.000000,-94.199997,-43.000000,-42.200001,0.000000,0.000000,8.335576,59.575153,0.000000,607.055974,72.967747,6.018467,152.257797,0.000000,0.000000,0.000000,0.000000,89.333336,85.533333,69.199997,69.199997,67.433334,65.500000,1,0,0,0,0,68.355,48.642,68.436,48.392
02/19/2025,14:14:24.976,2515.15,6876.97,240.800000,23.074000,5556.000000,9212.500000,0.000000,59.985000,5556.000000,1.000000,1.401274,1.401495,6876.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,74.422222,57.700001,57.916325,104.440002,68.767140,0.000000,0.000000,-94.500000,-43.099998,-42.200001,0.000000,0.000000,8.335949,59.544407,0.000000,607.055974,72.967747,6.018360,152.257507,0.000000,0.000000,0.000000,0.000000,89.433334,85.833336,69.199997,69.166664,67.400002,65.500000,1,0,0,0,0,68.355,48.643,68.436,48.392
02/19/2025,14:14:27.975,2518.15,6879.97,240.930000,23.086000,5562.000000,9217.200000,0.000000,59.985000,5562.000000,1.000000,1.400416,1.400448,6879.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,74.472221,57.700001,57.920610,104.426666,68.767956,0.000000,0.000000,-94.300003,-43.200001,-42.299999,0.000000,0.000000,8.336018,59.553104,0.000000,607.055974,72.967747,6.018682,152.257339,0.000000,0.000000,0.000000,0.000000,89.566666,86.000000,69.199997,69.166664,67.400002,65.500000,1,0,0,0,0,68.355,48.643,68.436,48.392
02/19/2025,14:14:30.976,2521.15,6882.97,240.920000,23.085000,5562.000000,9221.800000,0.000000,59.986000,5562.000000,1.000000,1.400303,1.400797,6882.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,74.488888,57.700001,57.926121,104.419998,68.769385,0.000000,0.000000,-93.699997,-43.099998,-42.200001,0.000000,0.000000,8.335817,59.593033,0.000000,607.055974,72.967747,6.018934,152.256897,0.000000,0.000000,0.000000,0.000000,89.633331,86.066666,69.199997,69.133331,67.400002,65.500000,1,0,0,0,0,68.355,48.643,68.436,48.391
02/19/2025,14:14:33.978,2524.15,6885.97,240.840000,23.077000,5558.000000,9226.400000,0.000000,59.986000,5558.000000,1.000000,1.400182,1.400722,6885.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,74.555554,57.700001,57.933876,104.406667,68.772447,0.000000,0.000000,-93.800003,-43.099998,-42.299999,0.000000,0.000000,8.336085,59.574562,0.000000,607.055974,72.967747,6.019394,152.256729,0.000000,0.000000,0.000000,0.000000,89.766665,86.199997,69.199997,69.133331,67.466667,65.566666,1,0,0,0,0,68.355,48.644,68.436,48.391
02/19/2025,14:14:36.978,2527.15,6888.97,240.910000,23.084000,5561.000000,9231.100000,0.000000,59.986000,5561.000000,1.000000,1.400277,1.400731,6888.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,74.666665,57.700001,57.938774,104.393333,68.773059,0.000000,0.000000,-94.000000,-43.000000,-42.400002,0.000000,0.000000,8.336207,59.577927,0.000000,607.055974,72.967747,6.018997,152.256302,0.000000,0.000000,0.000000,0.000000,90.000000,86.366669,69.199997,69.166664,67.633331,65.633331,1,0,0,0,0,68.355,48.644,68.436,48.391
02/19/2025,14:14:39.978,2530.15,6891.97,240.770000,23.072000,5555.000000,9235.700000,0.000000,59.987000,5555.000000,1.000000,1.400312,1.400382,6891.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,74.783332,57.700001,57.941223,104.379997,68.771221,0.000000,0.000000,-94.000000,-43.000000,-42.599998,0.000000,0.000000,8.336128,59.603012,0.000000,607.055974,72.967747,6.019769,152.256012,0.000000,0.000000,0.000000,0.000000,90.366666,86.566666,69.199997,69.166664,67.733332,65.666664,1,0,0,0,0,68.355,48.644,68.436,48.391
02/19/2025,14:14:42.978,2533.15,6894.97,240.910000,23.084000,5561.000000,9240.300000,0.000000,59.989000,5561.000000,1.000000,1.400234,1.400731,6894.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,74.877777,57.700001,57.945713,104.369998,68.769997,0.000000,0.000000,-94.199997,-42.799999,-42.700001,0.000000,0.000000,8.336283,59.604221,0.000000,607.055974,72.967747,6.019650,152.255600,0.000000,0.000000,0.000000,0.000000,90.766668,86.666664,69.199997,69.133331,67.800003,65.699997,1,0,0,0,0,68.355,48.645,68.436,48.391
02/19/2025,14:14:45.979,2536.15,6897.97,240.870000,23.081000,5559.000000,9245.000000,0.000000,59.991000,5559.000000,1.000000,1.400719,1.401212,6897.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,74.916666,57.700001,57.952244,104.349998,68.770609,0.000000,0.000000,-94.199997,-42.700001,-42.799999,0.000000,0.000000,8.336434,59.600529,0.000000,607.055974,72.967747,6.019560,152.255432,0.000000,0.000000,0.000000,0.000000,90.766668,86.766668,69.199997,69.166664,67.866669,65.733332,1,0,0,0,0,68.355,48.645,68.436,48.391
02/19/2025,14:14:48.979,2539.15,6900.97,240.770000,23.071000,5555.000000,9249.600000,0.000000,59.990000,5555.000000,1.000000,1.401196,1.401379,6900.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,74.972223,57.700001,57.956326,104.329999,68.772446,0.000000,0.000000,-94.199997,-42.500000,-42.799999,0.001000,0.000000,8.336117,59.657104,0.000000,607.055974,72.967747,6.019526,152.255051,0.000000,0.000000,0.000000,0.000000,90.833336,86.900002,69.199997,69.199997,67.900002,65.800003,1,0,0,0,0,68.355,48.645,68.436,48.390
02/19/2025,14:14:51.979,2542.15,6903.97,240.770000,23.071000,5555.000000,9254.200000,0.000000,59.989000,5555.000000,1.000000,1.399983,1.400091,6903.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,74.988889,57.700001,57.962448,104.320000,68.775508,0.000000,0.000000,-95.000000,-42.500000,-42.900002,0.001000,0.000000,8.336249,59.657772,0.000000,607.055974,72.967747,6.020082,152.254776,0.000000,0.000000,0.000000,0.000000,90.933334,86.933334,69.199997,69.199997,67.900002,65.766668,1,0,0,0,0,68.355,48.645,68.436,48.390
02/19/2025,14:14:54.978,2545.15,6906.97,240.850000,23.079000,5558.000000,9258.800000,0.000000,59.991000,5558.000000,1.000000,1.399801,1.400166,6906.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,74.994445,57.700001,57.971020,104.306669,68.775508,0.000000,0.000000,-95.300003,-42.400002,-43.000000,0.000000,0.000000,8.336298,59.670448,0.000000,607.055974,72.967747,6.020297,152.254410,0.000000,0.000000,0.000000,0.000000,91.000000,86.900002,69.199997,69.166664,67.900002,65.800003,1,0,0,0,0,68.355,48.645,68.436,48.390
02/19/2025,14:14:57.980,2548.15,6909.97,240.790000,23.073000,5556.000000,9263.500000,0.000000,59.987000,5556.000000,1.000000,1.400945,1.401263,6909.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,74.977778,57.700001,57.977959,104.293335,68.774283,0.000000,0.000000,-95.000000,-42.299999,-43.000000,0.000000,0.000000,8.336390,59.675858,0.000000,607.055974,72.967747,6.020840,152.254074,0.000000,0.000000,0.000000,0.000000,91.000000,87.000000,69.199997,69.099998,67.800003,65.766668,1,0,0,0,0,68.354,48.646,68.436,48.390
02/19/2025,14:15:00.980,2551.15,6912.97,240.850000,23.079000,5559.000000,9268.100000,0.000000,59.985000,5559.000000,1.000000,1.400754,1.401453,6912.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,74.994442,57.700001,57.982857,104.279999,68.771834,0.000000,0.000000,-95.699997,-42.200001,-43.000000,0.000000,0.000000,8.336451,59.685474,0.000000,607.055974,72.967747,6.021096,152.253693,0.000000,0.000000,0.000000,0.000000,91.066666,87.166664,69.199997,69.133331,67.699997,65.699997,1,0,0,0,0,68.354,48.646,68.436,48.390
02/19/2025,14:15:03.980,2554.15,6915.97,240.770000,23.071000,5555.000000,9272.700000,0.000000,59.983000,5555.000000,1.000000,1.400633,1.400881,6915.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,75.027776,57.700001,57.988979,104.273333,68.769997,0.000000,0.000000,-95.699997,-42.299999,-43.000000,0.000000,0.000000,8.336521,59.691978,0.000000,607.055974,72.967747,6.020920,152.253433,0.000000,0.000000,0.000000,0.000000,91.133331,87.333336,69.199997,69.099998,67.699997,65.699997,1,0,0,0,0,68.354,48.646,68.436,48.389
02/19/2025,14:15:06.980,2557.15,6918.97,240.890000,23.082000,5560.000000,9277.400000,0.000000,59.982000,5560.000000,1.000000,1.401742,1.402258,6918.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,75.072221,57.700001,57.997959,104.260002,68.769997,0.000000,0.000000,-95.699997,-42.299999,-42.900002,0.000000,0.000000,8.336843,59.669651,0.000000,607.055974,72.967747,6.020618,152.253082,0.000000,0.000000,0.000000,0.000000,91.266668,87.500000,69.199997,69.099998,67.699997,65.666664,1,0,0,0,0,68.354,48.646,68.436,48.389
02/19/2025,14:15:09.980,2560.15,6921.97,240.720000,23.067000,5553.000000,9282.000000,0.000000,59.981000,5553.000000,1.000000,1.401699,1.402210,6921.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,75.116665,57.700149,58.008980,104.230003,68.769997,0.000000,0.000000,-95.500000,-42.400002,-42.900002,0.000000,0.000000,8.336631,59.713139,0.000000,607.055974,72.967747,6.020713,152.252808,0.000000,0.000000,0.000000,0.000000,91.433334,87.699997,69.199997,69.099998,67.666664,65.599998,1,0,0,0,0,68.354,48.646,68.436,48.389
02/19/2025,14:15:12.981,2563.15,6924.97,241.040000,23.096000,5567.000000,9286.600000,0.000000,59.981000,5567.000000,1.000000,1.400459,1.401095,6924.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,75.133332,57.701480,58.022858,104.216667,68.769997,0.000000,0.000000,-95.000000,-42.500000,-42.700001,0.000000,0.000000,8.336604,59.733250,0.000000,607.055974,72.967747,6.021834,152.252472,0.000000,0.000000,0.000000,0.000000,91.533333,87.766668,69.199997,69.133331,67.566666,65.599998,1,0,0,0,0,68.354,48.647,68.436,48.388
02/19/2025,14:15:15.982,2566.15,6927.97,241.120000,23.104000,5571.000000,9291.300000,0.000000,59.986000,5571.000000,1.000000,1.400407,1.400796,6927.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,75.172221,57.703699,58.035103,104.203334,68.771221,0.000000,0.000000,-95.300003,-42.599998,-42.500000,0.000000,0.000000,8.336420,59.777386,0.000000,607.055974,72.967747,6.022813,152.252151,0.000000,0.000000,0.000000,0.000000,91.566666,87.933334,69.199997,69.099998,67.566666,65.666664,1,0,0,0,0,68.354,48.647,68.436,48.388
02/19/2025,14:15:18.984,2569.15,6930.98,241.180000,23.109000,5573.000000,9295.900000,0.000000,59.991000,5573.000000,1.000000,1.401099,1.401567,6930.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,75.222221,57.707249,58.043674,104.190002,68.773059,0.000000,0.000000,-94.900002,-42.799999,-42.500000,0.000000,0.000000,8.336135,59.826946,0.000000,607.055974,72.967747,6.022293,152.251877,0.000000,0.000000,0.000000,0.000000,91.500000,88.266668,69.199997,69.099998,67.566666,65.699997,1,0,0,0,0,68.354,48.647,68.436,48.388
02/19/2025,14:15:21.984,2572.15,6933.98,241.160000,23.107000,5572.000000,9300.600000,0.000000,59.990000,5572.000000,1.000000,1.401870,1.401974,6933.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,75.211110,57.712131,58.051022,104.169998,68.773671,0.000000,0.000000,-94.699997,-42.900002,-42.400002,0.000000,0.000000,8.335966,59.860508,0.000000,607.055974,72.967747,6.021859,152.251526,0.000000,0.000000,0.000000,0.000000,91.400002,88.366669,69.199997,69.099998,67.500000,65.699997,1,0,0,0,0,68.354,48.647,68.436,48.387
02/19/2025,14:15:24.985,2575.15,6936.98,241.160000,23.107000,5572.000000,9305.200000,0.000000,59.995000,5572.000000,1.000000,1.401653,1.401974,6936.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,75.233333,57.718344,58.056736,104.163333,68.771834,0.000000,0.000000,-94.199997,-42.900002,-42.299999,0.000000,0.000000,8.336259,59.839966,0.000000,607.055974,72.967747,6.022303,152.251266,0.000000,0.000000,0.000000,0.000000,91.433334,88.500000,69.199997,69.099998,67.433334,65.733332,1,0,0,0,0,68.354,48.647,68.436,48.387
02/19/2025,14:15:27.985,2578.15,6939.98,241.070000,23.098000,5568.000000,9309.800000,0.000000,59.992000,5568.000000,1.000000,1.400338,1.400548,6939.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,75.316666,57.725888,58.062042,104.150002,68.769997,0.000000,0.000000,-94.599998,-42.900002,-42.200001,0.000000,0.000000,8.335987,59.891365,0.000000,607.055974,72.967747,6.022873,152.250961,0.000000,0.000000,0.000000,0.000000,91.666667,88.766668,69.199997,69.099998,67.400002,65.766668,1,0,0,0,0,68.354,48.647,68.436,48.387
02/19/2025,14:15:30.984,2581.15,6942.98,241.110000,23.102000,5570.000000,9314.500000,0.000000,59.997000,5570.000000,1.000000,1.400571,1.401103,6942.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,75.383334,57.735207,58.068981,104.123334,68.769997,0.000000,0.000000,-94.400002,-43.099998,-42.299999,0.000000,0.000000,8.335861,59.922424,0.000000,607.055974,72.967747,6.022516,152.250641,0.000000,0.000000,0.000000,0.000000,91.900002,88.833336,69.199997,69.099998,67.466667,65.800003,1,0,0,0,0,68.354,48.647,68.436,48.386
02/19/2025,14:15:33.984,2584.15,6945.98,241.130000,23.104000,5571.000000,9319.100000,0.000000,59.995000,5571.000000,1.000000,1.401229,1.401360,6945.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,75.427778,57.745858,58.076328,104.103333,68.771221,0.000000,0.000000,-94.099998,-43.099998,-42.200001,0.001000,0.000000,8.336259,59.888447,0.000000,607.055974,72.967747,6.023791,152.250549,0.000000,0.000000,0.000000,0.000000,91.966667,88.966667,69.199997,69.099998,67.533333,65.800003,1,0,0,0,0,68.354,48.647,68.436,48.386
02/19/2025,14:15:36.984,2587.15,6948.98,241.210000,23.111000,5575.000000,9323.800000,0.000000,59.995000,5575.000000,1.000000,1.400632,1.401020,6948.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,75.472221,57.757101,58.083675,104.083331,68.774896,0.000000,0.000000,-93.900002,-43.099998,-42.200001,0.000000,0.000000,8.336546,59.863922,0.000000,607.055974,72.967747,6.023897,152.250092,0.000000,0.000000,0.000000,0.000000,92.000000,89.099998,69.199997,69.099998,67.633331,65.800003,1,0,0,0,0,68.353,48.647,68.437,48.385
02/19/2025,14:15:39.986,2590.15,6951.98,241.100000,23.102000,5570.000000,9328.400000,0.000000,59.993000,5570.000000,1.000000,1.401091,1.401161,6951.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,75.527777,57.768195,58.091020,104.076665,68.782244,0.000000,0.000000,-94.199997,-43.099998,-42.200001,0.000000,0.000000,8.336642,59.868843,0.000000,607.055974,72.967747,6.023430,152.249771,0.000000,0.000000,0.000000,0.000000,92.199999,89.166664,69.199997,69.099998,67.699997,65.800003,1,0,0,0,0,68.353,48.647,68.437,48.385
02/19/2025,14:15:42.986,2593.15,6954.98,241.200000,23.110000,5574.000000,9333.100000,0.000000,59.993000,5574.000000,1.000000,1.400692,1.400954,6954.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,75.572222,57.779733,58.098366,104.056669,68.787143,0.000000,0.000000,-93.900002,-43.099998,-42.200001,0.000000,0.000000,8.336077,59.954102,0.000000,607.055974,72.967747,6.021792,152.249588,0.000000,0.000000,0.000000,0.000000,92.366669,89.266668,69.199997,69.099998,67.699997,65.800003,1,0,0,0,0,68.353,48.647,68.437,48.385
02/19/2025,14:15:45.987,2596.15,6957.98,241.040000,23.096000,5567.000000,9337.700000,0.000000,59.991000,5567.000000,1.000000,1.400372,1.400971,6957.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,75.577778,57.791272,58.104488,104.043335,68.785918,0.000000,0.000000,-93.900002,-43.200001,-42.299999,0.000000,0.000000,8.335864,59.996349,0.000000,607.055974,72.967747,6.022550,152.249390,0.000000,0.000000,0.000000,0.000000,92.333336,89.333336,69.199997,69.099998,67.699997,65.800003,1,0,0,0,0,68.353,48.647,68.437,48.384
02/19/2025,14:15:48.987,2599.15,6960.98,241.050000,23.097000,5567.000000,9342.300000,0.000000,59.990000,5567.000000,1.000000,1.400745,1.401037,6960.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,75.605555,57.802810,58.110611,104.029999,68.787756,0.000000,0.000000,-93.599998,-43.099998,-42.299999,0.000000,0.000000,8.335505,60.053230,0.000000,607.055974,72.967747,6.022069,152.249008,0.000000,0.000000,0.000000,0.000000,92.433334,89.400002,69.199997,69.099998,67.699997,65.800003,1,0,0,0,0,68.353,48.647,68.437,48.384
02/19/2025,14:15:51.987,2602.15,6963.98,241.210000,23.112000,5575.000000,9347.000000,0.000000,59.984000,5575.000000,1.000000,1.400658,1.400895,6963.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,75.627777,57.814349,58.119183,104.000000,68.791430,0.000000,0.000000,-94.000000,-43.099998,-42.299999,0.000000,0.000000,8.335606,60.053204,0.000000,607.055974,72.967747,6.024481,152.248779,0.000000,0.000000,0.000000,0.000000,92.566666,89.400002,69.199997,69.099998,67.699997,65.800003,1,0,0,0,0,68.353,48.647,68.437,48.384
02/19/2025,14:15:54.987,2605.15,6966.98,241.150000,23.106000,5572.000000,9351.600000,0.000000,59.985000,5572.000000,1.000000,1.400113,1.400622,6966.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,75.655554,57.826035,58.129388,103.980003,68.792042,0.000000,0.000000,-94.000000,-43.000000,-42.400002,0.000000,0.000000,8.335912,60.030518,0.000000,607.055974,72.967747,6.022882,152.248520,0.000000,0.000000,0.000000,0.000000,92.666664,89.466667,69.199997,69.099998,67.699997,65.800003,1,0,0,0,0,68.353,48.647,68.437,48.383
02/19/2025,14:15:57.986,2608.15,6969.98,241.170000,23.108000,5573.000000,9356.300000,0.000000,59.987000,5573.000000,1.000000,1.400640,1.400630,6969.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,75.705555,57.838018,58.140205,103.966667,68.787756,0.000000,0.000000,-94.000000,-42.900002,-42.599998,0.000000,0.000000,8.336107,60.019814,0.000000,607.055974,72.967747,6.024885,152.248260,0.000000,0.000000,0.000000,0.000000,92.800003,89.633331,69.199997,69.099998,67.699997,65.800003,1,0,0,0,0,68.353,48.647,68.437,48.383
02/19/2025,14:16:00.987,2611.15,6972.98,241.050000,23.096000,5567.000000,9360.900000,0.000000,59.987000,5567.000000,1.000000,1.400892,1.401037,6972.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,75.772222,57.851036,58.148777,103.940000,68.782244,0.000000,0.000000,-94.099998,-42.700001,-42.700001,0.000000,0.000000,8.336128,60.030346,0.000000,607.055974,72.967747,6.025290,152.248016,0.000000,0.000000,0.000000,0.000000,92.866669,90.033333,69.199997,69.099998,67.633331,65.800003,1,0,0,0,0,68.353,48.647,68.437,48.383
02/19/2025,14:16:03.988,2614.15,6975.98,241.250000,23.115000,5576.000000,9365.600000,0.000000,59.982000,5576.000000,1.000000,1.400303,1.400539,6975.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,75.850000,57.865237,58.156123,103.930000,68.779182,0.000000,0.000000,-94.199997,-42.599998,-42.799999,0.001000,0.000000,8.336287,60.020374,0.000000,607.055974,72.967747,6.025610,152.247696,0.000000,0.000000,0.000000,0.000000,93.133331,90.333336,69.199997,69.099998,67.533333,65.800003,1,0,0,0,0,68.353,48.647,68.437,48.382
02/19/2025,14:16:06.988,2617.15,6978.98,241.130000,23.104000,5571.000000,9370.200000,0.000000,59.984000,5571.000000,1.000000,1.400493,1.400987,6978.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,75.888888,57.880030,58.164285,103.900002,68.781019,0.000000,0.000000,-95.199997,-42.500000,-43.000000,0.000000,0.000000,8.336212,60.047699,0.000000,607.055974,72.967747,6.025142,152.247482,0.000000,0.000000,0.000000,0.000000,93.233332,90.566666,69.199997,69.099998,67.466667,65.766668,1,0,0,0,0,68.353,48.647,68.437,48.382
02/19/2025,14:16:09.987,2620.15,6981.98,241.250000,23.115000,5577.000000,9374.800000,0.000000,59.984000,5577.000000,1.000000,1.400649,1.400663,6981.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,75.911111,57.894675,58.172856,103.893333,68.785918,0.000000,0.000000,-95.199997,-42.400002,-43.000000,0.000000,0.000000,8.336220,60.058910,0.000000,607.055974,72.967747,6.024778,152.247223,0.000000,0.000000,0.000000,0.000000,93.199997,90.800003,69.199997,69.099998,67.400002,65.766668,1,0,0,0,0,68.353,48.647,68.437,48.382
02/19/2025,14:16:12.988,2623.15,6984.98,241.180000,23.108000,5573.000000,9379.500000,0.000000,59.985000,5573.000000,1.000000,1.400987,1.400821,6984.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,75.916666,57.909320,58.182652,103.873332,68.788980,0.000000,0.000000,-95.300003,-42.299999,-43.000000,0.000000,0.000000,8.336142,60.082970,0.000000,607.055974,72.967747,6.025725,152.246887,0.000000,0.000000,0.000000,0.000000,93.300001,90.933334,69.199997,69.066666,67.300003,65.699997,1,0,0,0,0,68.353,48.647,68.437,48.381
02/19/2025,14:16:15.988,2626.15,6987.98,241.200000,23.110000,5574.000000,9384.100000,0.000000,59.986000,5574.000000,1.000000,1.400519,1.400954,6987.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,75.955555,57.923965,58.193672,103.860001,68.787756,0.000000,0.000000,-95.300003,-42.200001,-43.000000,-0.001000,0.000000,8.336006,60.112812,0.000000,607.055974,72.967747,6.027012,152.246796,0.000000,0.000000,0.000000,0.000000,93.400002,91.066666,69.199997,69.066666,67.266668,65.733332,1,0,0,0,0,68.353,48.647,68.437,48.381
02/19/2025,14:16:18.989,2629.15,6990.98,241.140000,23.105000,5571.000000,9388.800000,0.000000,59.984000,5571.000000,1.000000,1.400087,1.400141,6990.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,75.977777,57.938462,58.203876,103.846664,68.787756,0.000000,0.000000,-95.800003,-42.200001,-42.900002,0.000000,0.000000,8.335712,60.161469,0.000000,607.055974,72.967747,6.025348,152.246414,0.000000,0.000000,0.000000,0.000000,93.466667,91.266668,69.199997,69.000000,67.199997,65.733332,1,0,0,0,0,68.353,48.647,68.437,48.381
02/19/2025,14:16:21.989,2632.15,6993.98,241.210000,23.112000,5575.000000,9393.400000,0.000000,59.990000,5575.000000,1.000000,1.400658,1.400895,6993.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,76.027776,57.953107,58.211224,103.839996,68.787143,0.000000,0.000000,-95.699997,-42.299999,-42.799999,0.000000,0.000000,8.335546,60.196968,0.000000,607.055974,72.967747,6.025766,152.246262,0.000000,0.000000,0.000000,0.000000,93.666664,91.400002,69.199997,69.000000,67.199997,65.699997,1,0,0,0,0,68.353,48.647,68.437,48.381
02/19/2025,14:16:24.990,2635.15,6996.98,241.200000,23.110000,5574.000000,9398.100000,0.000000,59.993000,5574.000000,1.000000,1.401385,1.401451,6996.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,76.049999,57.966125,58.218571,103.826665,68.788980,0.000000,0.000000,-95.500000,-42.400002,-42.799999,0.000000,0.000000,8.335470,60.217724,0.000000,607.055974,72.967747,6.025578,152.246017,0.000000,0.000000,0.000000,0.000000,93.699997,91.400002,69.199997,69.033333,67.199997,65.766668,1,0,0,0,0,68.353,48.647,68.437,48.380
02/19/2025,14:16:27.991,2638.15,6999.98,241.280000,23.117000,5578.000000,9402.700000,0.000000,59.992000,5578.000000,1.000000,1.401436,1.401525,6999.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,76.083334,57.978551,58.228367,103.800001,68.792655,0.000000,0.000000,-95.099998,-42.500000,-42.700001,0.000000,0.000000,8.335647,60.209347,0.000000,607.055974,72.967747,6.026291,152.245773,0.000000,0.000000,0.000000,0.000000,93.800003,91.400002,69.199997,69.033333,67.300003,65.766668,1,0,0,0,0,68.353,48.647,68.437,48.380
02/19/2025,14:16:30.991,2641.15,7002.98,241.210000,23.111000,5575.000000,9407.400000,0.000000,59.995000,5575.000000,1.000000,1.400891,1.401144,7002.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,76.138889,57.990829,58.241837,103.790001,68.792655,0.000000,0.000000,-95.500000,-42.500000,-42.599998,0.001000,0.000000,8.335533,60.233036,0.000000,607.055974,72.967747,6.026320,152.245453,0.000000,0.000000,0.000000,0.000000,93.900002,91.500000,69.199997,69.099998,67.366669,65.766668,1,0,0,0,0,68.352,48.647,68.437,48.380
02/19/2025,14:16:33.991,2644.15,7005.98,241.260000,23.116000,5577.000000,9412.000000,0.000000,59.996000,5577.000000,1.000000,1.400675,1.400978,7005.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,76.177777,58.004142,58.258572,103.769997,68.786531,0.000000,0.000000,-95.199997,-42.599998,-42.500000,0.001000,0.000000,8.335511,60.250763,0.000000,607.055974,72.967747,6.026172,152.245285,0.000000,0.000000,0.000000,0.000000,94.000000,91.599998,69.199997,69.099998,67.400002,65.766668,1,0,0,0,0,68.352,48.647,68.437,48.380
02/19/2025,14:16:36.991,2647.15,7008.98,241.220000,23.113000,5575.000000,9416.600000,0.000000,59.997000,5575.000000,1.000000,1.400684,1.400837,7008.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,76.238888,58.018787,58.272041,103.756666,68.782857,0.000000,0.000000,-94.900002,-42.700001,-42.599998,0.000000,0.000000,8.335564,60.256599,0.000000,607.055974,72.967747,6.026569,152.244965,0.000000,0.000000,0.000000,0.000000,94.166664,91.699997,69.199997,69.099998,67.466667,65.800003,1,0,0,0,0,68.352,48.647,68.438,48.379
02/19/2025,14:16:39.991,2650.15,7011.98,241.210000,23.111000,5575.000000,9421.300000,0.000000,59.996000,5575.000000,1.000000,1.400805,1.400895,7011.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,76.294445,58.034763,58.282246,103.750000,68.782244,0.000000,0.000000,-94.699997,-42.700001,-42.500000,0.000000,0.000000,8.335414,60.288914,0.000000,607.055974,72.967747,6.026971,152.244812,0.000000,0.000000,0.000000,0.000000,94.333336,91.866669,69.199997,69.099998,67.500000,65.766668,1,0,0,0,0,68.352,48.648,68.438,48.379
02/19/2025,14:16:42.993,2653.15,7014.99,241.130000,23.104000,5571.000000,9425.900000,0.000000,59.999000,5571.000000,1.000000,1.400407,1.401111,7014.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,76.338888,58.051627,58.293266,103.730001,68.782244,0.000000,0.000000,-95.099998,-42.700001,-42.400002,0.000000,0.000000,8.335130,60.335861,0.000000,607.055974,72.967747,6.025939,152.244507,0.000000,0.000000,0.000000,0.000000,94.566666,91.933334,69.199997,69.066666,67.500000,65.766668,1,0,0,0,0,68.352,48.648,68.438,48.379
02/19/2025,14:16:45.993,2656.15,7017.99,241.180000,23.108000,5573.000000,9430.600000,0.000000,60.001000,5573.000000,1.000000,1.400727,1.401070,7017.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,76.383333,58.069231,58.304695,103.713333,68.784081,0.000000,0.000000,-95.000000,-42.700001,-42.400002,0.000000,0.000000,8.335436,60.308128,0.000000,607.055974,72.967747,6.026639,152.244385,0.000000,0.000000,0.000000,0.000000,94.699997,92.000000,69.199997,69.099998,67.500000,65.800003,1,0,0,0,0,68.352,48.648,68.438,48.379
02/19/2025,14:16:48.993,2659.15,7020.99,241.250000,23.115000,5576.000000,9435.200000,0.000000,60.000000,5576.000000,1.000000,1.400562,1.401161,7020.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,76.422222,58.087574,58.313675,103.689997,68.788368,0.000000,0.000000,-94.800003,-42.799999,-42.400002,0.000000,0.000000,8.335801,60.276070,0.000000,607.055974,72.967747,6.026933,152.244034,0.000000,0.000000,0.000000,0.000000,94.800003,92.133331,69.199997,69.099998,67.500000,65.800003,1,0,0,0,0,68.352,48.648,68.438,48.379
02/19/2025,14:16:51.994,2662.15,7023.99,241.120000,23.103000,5571.000000,9439.900000,0.000000,60.004000,5571.000000,1.000000,1.400294,1.400630,7023.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,76.438888,58.106953,58.322654,103.669998,68.790817,0.000000,0.000000,-94.599998,-42.799999,-42.400002,0.000000,0.000000,8.335910,60.274998,0.000000,607.055974,72.967747,6.027622,152.243835,0.000000,0.000000,0.000000,0.000000,94.866669,92.199997,69.199997,69.099998,67.500000,65.766668,1,0,0,0,0,68.352,48.648,68.438,48.379
02/19/2025,14:16:54.994,2665.15,7026.99,241.190000,23.110000,5574.000000,9444.500000,0.000000,60.005000,5574.000000,1.000000,1.400346,1.400224,7026.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,76.450000,58.126035,58.332858,103.656667,68.790817,0.000000,0.000000,-94.599998,-42.799999,-42.400002,0.000000,0.000000,8.335876,60.291969,0.000000,607.055974,72.967747,6.028073,152.243652,0.000000,0.000000,0.000000,0.000000,94.833336,92.300001,69.199997,69.099998,67.500000,65.766668,1,0,0,0,0,68.352,48.648,68.438,48.378
02/19/2025,14:16:57.994,2668.15,7029.99,241.170000,23.109000,5573.000000,9449.200000,0.000000,60.008000,5573.000000,1.000000,1.401099,1.401377,7029.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,76.488888,58.143343,58.346734,103.656667,68.789593,0.000000,0.000000,-95.000000,-42.799999,-42.400002,0.000000,0.000000,8.335782,60.318695,0.000000,607.055974,72.967747,6.027775,152.243378,0.000000,0.000000,0.000000,0.000000,94.933334,92.466667,69.199997,69.099998,67.500000,65.733332,1,0,0,0,0,68.352,48.648,68.438,48.378
02/19/2025,14:17:00.993,2671.15,7032.99,241.220000,23.113000,5575.000000,9453.800000,0.000000,60.013000,5575.000000,1.000000,1.400857,1.401335,7032.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,76.533332,58.157988,58.363265,103.636665,68.791430,0.000000,0.000000,-95.000000,-42.700001,-42.500000,0.000000,0.000000,8.335612,60.352318,0.000000,607.055974,72.967747,6.027741,152.243118,0.000000,0.000000,0.000000,0.000000,95.166664,92.533333,69.199997,69.099998,67.500000,65.699997,1,0,0,0,0,68.352,48.648,68.438,48.378
02/19/2025,14:17:03.996,2674.15,7035.99,241.070000,23.098000,5568.000000,9458.500000,0.000000,60.014000,5568.000000,1.000000,1.401074,1.401211,7035.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,76.549999,58.170415,58.381225,103.616666,68.792655,0.000000,0.000000,-95.000000,-42.599998,-42.599998,0.000000,0.000000,8.335640,60.363018,0.000000,607.055974,72.967747,6.028073,152.242889,0.000000,0.000000,0.000000,0.000000,95.333336,92.599998,69.199997,69.066666,67.400002,65.699997,1,0,0,0,0,68.352,48.648,68.438,48.378
02/19/2025,14:17:06.999,2677.15,7038.99,241.210000,23.112000,5575.000000,9463.100000,0.000000,60.018000,5575.000000,1.000000,1.400917,1.401393,7038.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,76.622222,58.181805,58.396123,103.610001,68.788980,0.000000,0.000000,-95.099998,-42.400002,-42.700001,0.001000,0.000000,8.335585,60.381180,0.000000,607.055974,72.967747,6.028326,152.242752,0.000000,0.000000,0.000000,0.000000,95.500000,92.800003,69.199997,69.099998,67.433334,65.699997,1,0,0,0,0,68.352,48.648,68.438,48.378
02/19/2025,14:17:09.999,2680.15,7041.99,241.050000,23.097000,5568.000000,9467.700000,0.000000,60.014000,5568.000000,1.000000,1.401394,1.401825,7041.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,76.666665,58.192456,58.408163,103.589996,68.787756,0.000000,0.000000,-95.800003,-42.299999,-42.799999,0.000000,0.000000,8.335833,60.360474,0.000000,607.055974,72.967747,6.027786,152.242477,0.000000,0.000000,0.000000,0.000000,95.533333,93.066666,69.199997,69.066666,67.433334,65.699997,1,0,0,0,0,68.352,48.648,68.438,48.377
02/19/2025,14:17:12.999,2683.15,7044.99,241.080000,23.099000,5569.000000,9472.400000,0.000000,60.011000,5569.000000,1.000000,1.400407,1.400489,7044.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,76.727777,58.202515,58.421224,103.579997,68.790817,0.000000,0.000000,-95.599998,-42.299999,-42.900002,0.000000,0.000000,8.335550,60.410606,0.000000,607.055974,72.967747,6.028067,152.242233,0.000000,0.000000,0.000000,0.000000,95.633331,93.366669,69.199997,69.033333,67.433334,65.699997,1,0,0,0,0,68.352,48.649,68.438,48.377
02/19/2025,14:17:16.000,2686.15,7047.99,241.080000,23.100000,5569.000000,9477.000000,0.000000,60.008000,5569.000000,1.000000,1.401126,1.401402,7047.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,76.738888,58.211687,58.437550,103.559998,68.794492,0.000000,0.000000,-95.400002,-42.299999,-43.000000,0.000000,0.000000,8.335564,60.419254,0.000000,607.055974,72.967747,6.027824,152.241898,0.000000,0.000000,0.000000,0.000000,95.633331,93.500000,69.199997,69.033333,67.400002,65.666664,1,0,0,0,0,68.352,48.649,68.438,48.377
02/19/2025,14:17:19.001,2689.15,7050.99,241.200000,23.111000,5574.000000,9481.700000,0.000000,60.008000,5574.000000,1.000000,1.400978,1.401202,7050.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,76.794443,58.220563,58.457142,103.529999,68.795716,0.000000,0.000000,-95.300003,-42.299999,-42.900002,0.000000,0.000000,8.335584,60.432365,0.000000,607.055974,72.967747,6.028405,152.241699,0.000000,0.000000,0.000000,0.000000,95.733332,93.733332,69.199997,69.033333,67.400002,65.666664,1,0,0,0,0,68.352,48.649,68.438,48.377
02/19/2025,14:17:22.001,2692.15,7053.99,241.130000,23.104000,5571.000000,9486.300000,0.000000,60.008000,5571.000000,1.000000,1.401056,1.401111,7053.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,76.894444,58.229586,58.477959,103.516668,68.797554,0.000000,0.000000,-95.900002,-42.299999,-43.000000,0.000000,0.000000,8.335238,60.487907,0.000000,607.055974,72.967747,6.030227,152.241440,0.000000,0.000000,0.000000,0.000000,95.900002,94.000000,69.199997,69.066666,67.500000,65.699997,1,0,0,0,0,68.352,48.649,68.438,48.377
02/19/2025,14:17:25.001,2695.15,7056.99,241.280000,23.118000,5578.000000,9491.000000,0.000000,60.009000,5578.000000,1.000000,1.401116,1.401277,7056.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,76.966665,58.240089,58.495510,103.510002,68.799391,0.000000,0.000000,-95.800003,-42.299999,-43.000000,0.000000,0.000000,8.335499,60.465286,0.000000,607.055974,72.967747,6.029099,152.241302,0.000000,0.000000,0.000000,0.000000,96.066666,94.199999,69.199997,69.099998,67.533333,65.699997,1,0,0,0,0,68.352,48.649,68.438,48.377
02/19/2025,14:17:28.002,2698.15,7060.00,241.240000,23.114000,5576.000000,9495.600000,0.000000,60.009000,5576.000000,1.000000,1.401358,1.401219,7059.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,77.011110,58.252071,58.508572,103.479998,68.800003,0.000000,0.000000,-95.500000,-42.299999,-43.000000,0.000000,0.000000,8.335332,60.498390,0.000000,607.055974,72.967747,6.029407,152.241043,0.000000,0.000000,0.000000,0.000000,96.233332,94.366669,69.199997,69.033333,67.566666,65.666664,1,0,0,0,0,68.352,48.649,68.438,48.377
02/19/2025,14:17:31.003,2701.15,7063.00,241.270000,23.117000,5577.000000,9500.200000,0.000000,60.011000,5577.000000,1.000000,1.400874,1.400796,7062.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,77.033333,58.263609,58.522449,103.469999,68.800003,0.000000,0.000000,-95.400002,-42.299999,-43.000000,0.000000,0.000000,8.335308,60.515087,0.000000,607.055974,72.967747,6.029330,152.240829,0.000000,0.000000,0.000000,0.000000,96.300003,94.400002,69.199997,69.000000,67.599998,65.699997,1,0,0,0,0,68.352,48.649,68.439,48.376
02/19/2025,14:17:34.003,2704.15,7066.00,241.260000,23.116000,5577.000000,9504.900000,0.000000,60.008000,5577.000000,1.000000,1.401021,1.401393,7065.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,77.049999,58.273964,58.538164,103.453334,68.800003,0.000000,0.000000,-95.099998,-42.200001,-43.000000,0.000000,0.000000,8.335567,60.494976,0.000000,607.055974,72.967747,6.029305,152.240646,0.000000,0.000000,0.000000,0.000000,96.300003,94.366669,69.199997,69.033333,67.699997,65.699997,1,0,0,0,0,68.352,48.649,68.439,48.376
02/19/2025,14:17:37.003,2707.15,7069.00,241.280000,23.118000,5578.000000,9509.500000,0.000000,60.015000,5578.000000,1.000000,1.401116,1.401525,7068.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,77.055555,58.283284,58.554491,103.433334,68.798166,0.000000,0.000000,-95.500000,-42.299999,-43.099998,0.000000,0.000000,8.335218,60.550728,0.000000,607.055974,72.967747,6.029161,152.240311,0.000000,0.000000,0.000000,0.000000,96.400002,94.300003,69.199997,69.033333,67.699997,65.699997,1,0,0,0,0,68.352,48.650,68.439,48.376
02/19/2025,14:17:40.004,2710.15,7072.00,241.200000,23.110000,5574.000000,9514.200000,0.000000,60.014000,5574.000000,1.000000,1.400865,1.400954,7071.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,77.061110,58.292603,58.573470,103.419998,68.796329,0.000000,0.000000,-95.099998,-42.400002,-43.000000,0.000000,0.000000,8.335103,60.579140,0.000000,607.055974,72.967747,6.028856,152.240112,0.000000,0.000000,0.000000,0.000000,96.433334,94.333336,69.199997,69.000000,67.699997,65.699997,1,0,0,0,0,68.352,48.650,68.439,48.376
02/19/2025,14:17:43.004,2713.15,7075.00,241.260000,23.116000,5577.000000,9518.800000,0.000000,60.011000,5577.000000,1.000000,1.400675,1.400854,7074.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,77.099999,58.301923,58.594286,103.400002,68.796941,0.000000,0.000000,-94.800003,-42.400002,-43.000000,0.000000,0.000000,8.335008,60.600685,0.000000,607.055974,72.967747,6.028981,152.239883,0.000000,0.000000,0.000000,0.000000,96.566666,94.366669,69.199997,69.000000,67.733332,65.733332,1,0,0,0,0,68.352,48.650,68.439,48.376
02/19/2025,14:17:46.004,2716.15,7078.00,241.250000,23.116000,5577.000000,9523.500000,0.000000,60.018000,5577.000000,1.000000,1.400848,1.401326,7077.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,77.144443,58.311538,58.613674,103.379997,68.798778,0.000000,0.000000,-94.599998,-42.500000,-42.900002,0.000000,0.000000,8.334801,60.638290,0.000000,607.055974,72.967747,6.029955,152.239639,0.000000,0.000000,0.000000,0.000000,96.699997,94.466667,69.199997,69.033333,67.733332,65.733332,1,0,0,0,0,68.352,48.650,68.439,48.376
02/19/2025,14:17:49.003,2719.15,7081.00,241.160000,23.107000,5573.000000,9528.100000,0.000000,60.015000,5573.000000,1.000000,1.401264,1.401849,7080.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,77.177776,58.321302,58.630001,103.353330,68.800003,0.000000,0.000000,-94.800003,-42.599998,-42.799999,0.000000,0.000000,8.334936,60.635399,0.000000,607.055974,72.967747,6.030853,152.239426,0.000000,0.000000,0.000000,0.000000,96.800001,94.666664,69.199997,69.000000,67.699997,65.699997,1,0,0,0,0,68.352,48.650,68.439,48.376
02/19/2025,14:17:52.003,2722.15,7084.00,241.150000,23.106000,5572.000000,9532.800000,0.000000,60.014000,5572.000000,1.000000,1.401281,1.401493,7083.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,77.277778,58.330325,58.646735,103.320000,68.798778,0.000000,0.000000,-94.500000,-42.700001,-42.799999,0.000000,0.000000,8.334994,60.640755,0.000000,607.055974,72.967747,6.030768,152.239227,0.000000,0.000000,0.000000,0.000000,97.099998,94.833336,69.199997,69.000000,67.733332,65.800003,1,0,0,0,0,68.352,48.650,68.439,48.376
02/19/2025,14:17:55.005,2725.15,7087.00,241.220000,23.113000,5575.000000,9537.400000,0.000000,60.011000,5575.000000,1.000000,1.400511,1.400589,7086.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,77.344445,58.340681,58.669183,103.313334,68.796941,0.000000,0.000000,-94.000000,-42.799999,-42.700001,0.000000,0.000000,8.335044,60.646286,0.000000,607.055974,72.967747,6.030422,152.238922,0.000000,0.000000,0.000000,0.000000,97.333336,95.000000,69.199997,69.000000,67.733332,65.800003,1,0,0,0,0,68.352,48.651,68.439,48.376
02/19/2025,14:17:58.005,2728.15,7090.00,241.170000,23.108000,5573.000000,9542.100000,0.000000,60.012000,5573.000000,1.000000,1.400078,1.400340,7089.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,77.377777,58.352515,58.696122,103.300003,68.796329,0.000000,0.000000,-93.800003,-42.799999,-42.599998,0.000000,0.000000,8.334897,60.674683,0.000000,607.055974,72.967747,6.029806,152.238678,0.000000,0.000000,0.000000,0.000000,97.433334,95.133331,69.199997,69.033333,67.699997,65.766668,1,0,0,0,0,68.351,48.651,68.439,48.375
02/19/2025,14:18:01.005,2731.15,7093.00,241.080000,23.099000,5569.000000,9546.700000,0.000000,60.009000,5569.000000,1.000000,1.401013,1.401153,7092.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,77.405554,58.365977,58.723061,103.286667,68.797554,0.000000,0.000000,-94.099998,-42.900002,-42.599998,0.000000,0.000000,8.335126,60.659874,0.000000,607.055974,72.967747,6.029918,152.238556,0.000000,0.000000,0.000000,0.000000,97.533333,95.233332,69.199997,69.000000,67.699997,65.766668,1,0,0,0,0,68.351,48.651,68.439,48.375
02/19/2025,14:18:04.006,2734.15,7096.00,241.230000,23.113000,5575.000000,9551.300000,0.000000,60.006000,5575.000000,1.000000,1.401160,1.401277,7095.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,77.472222,58.380030,58.744286,103.266668,68.796329,0.000000,0.000000,-94.000000,-43.000000,-42.500000,0.000000,0.000000,8.335173,60.666981,0.000000,607.055974,72.967747,6.030743,152.238281,0.000000,0.000000,0.000000,0.000000,97.866669,95.333336,69.199997,69.000000,67.666664,65.766668,1,0,0,0,0,68.351,48.651,68.439,48.375
02/19/2025,14:18:07.006,2737.15,7099.00,241.080000,23.099000,5569.000000,9556.000000,0.000000,60.006000,5569.000000,1.000000,1.401879,1.401900,7098.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,77.494445,58.393788,58.763266,103.250003,68.790205,0.000000,0.000000,-93.800003,-43.000000,-42.500000,0.000000,0.000000,8.335281,60.666374,0.000000,607.055974,72.967747,6.030268,152.238022,0.000000,0.000000,0.000000,0.000000,97.900002,95.400002,69.199997,69.066666,67.599998,65.800003,1,0,0,0,0,68.351,48.651,68.439,48.375
02/19/2025,14:18:10.006,2740.15,7102.00,241.080000,23.099000,5569.000000,9560.600000,0.000000,60.002000,5569.000000,1.000000,1.401273,1.401651,7101.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,77.505555,58.407545,58.785919,103.223335,68.785918,0.000000,0.000000,-93.599998,-43.000000,-42.500000,0.000000,0.000000,8.335246,60.682190,0.000000,607.055974,72.967747,6.031203,152.237747,0.000000,0.000000,0.000000,0.000000,97.900002,95.533333,69.199997,69.033333,67.599998,65.766668,1,0,0,0,0,68.351,48.652,68.439,48.375
02/19/2025,14:18:13.005,2743.15,7105.00,240.970000,23.089000,5564.000000,9565.300000,0.000000,60.000000,5564.000000,1.000000,1.400884,1.401129,7104.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,77.566666,58.420415,58.811633,103.216667,68.784694,0.000000,0.000000,-94.099998,-43.000000,-42.500000,0.000000,0.000000,8.335250,60.693932,0.000000,607.055974,72.967747,6.031877,152.237564,0.000000,0.000000,0.000000,0.000000,98.000000,95.800001,69.199997,69.033333,67.566666,65.800003,1,0,0,0,0,68.351,48.652,68.439,48.375
02/19/2025,14:18:16.005,2746.15,7108.00,241.070000,23.099000,5569.000000,9569.900000,0.000000,59.998000,5569.000000,1.000000,1.401013,1.400921,7107.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,77.616666,58.433433,58.837551,103.190002,68.785918,0.000000,0.000000,-94.000000,-43.000000,-42.500000,0.000000,0.000000,8.335068,60.731037,0.000000,607.055974,72.967747,6.031022,152.237320,0.000000,0.000000,0.000000,0.000000,98.066666,96.000000,69.199997,69.066666,67.599998,65.766668,1,0,0,0,0,68.351,48.652,68.440,48.375
02/19/2025,14:18:19.006,2749.15,7111.00,241.020000,23.094000,5566.000000,9574.500000,0.000000,59.994000,5566.000000,1.000000,1.400320,1.400714,7110.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,77.627777,58.445859,58.863674,103.190002,68.787143,0.000000,0.000000,-93.900002,-42.900002,-42.599998,0.000000,0.000000,8.335075,60.740574,0.000000,607.055974,72.967747,6.030666,152.237122,0.000000,0.000000,0.000000,0.000000,98.066666,96.000000,69.199997,69.099998,67.599998,65.800003,1,0,0,0,0,68.351,48.652,68.440,48.375
02/19/2025,14:18:22.006,2752.15,7114.00,241.160000,23.107000,5573.000000,9579.200000,0.000000,59.992000,5573.000000,1.000000,1.401307,1.401559,7113.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,77.655554,58.455918,58.892653,103.153336,68.784694,0.000000,0.000000,-94.000000,-42.799999,-42.700001,0.000000,0.000000,8.335149,60.742699,0.000000,607.055974,72.967747,6.030758,152.236877,0.000000,0.000000,0.000000,0.000000,98.199997,96.033333,69.199997,69.099998,67.599998,65.800003,1,0,0,0,0,68.351,48.652,68.440,48.375
