FILENAME:,TR_AWP25WS10441_Lab_ID_25WS1753_Model_GE50S08BAY_Date_02_19_2025_Time_12_191st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
02/19/2025,14:18:25.007,2755.15,7117.00,241.120000,23.103000,5571.000000,9583.800000,0.000000,59.989000,5571.000000,1.000000,1.401290,1.401667,7116.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,77.705555,58.465089,58.925713,103.139999,68.780407,0.000000,0.000000,-94.599998,-42.700001,-42.700001,0.000000,0.000000,8.335396,60.722309,0.000000,607.055974,72.967747,6.033309,152.236649,0.000000,0.000000,0.000000,0.000000,98.300001,96.199999,69.199997,69.099998,67.633331,65.800003,1,0,0,0,0,68.351,48.652,68.440,48.375
02/19/2025,14:18:28.006,2758.15,7120.00,241.020000,23.093000,5566.000000,9588.500000,0.000000,59.990000,5566.000000,1.000000,1.400208,1.400465,7119.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,77.705555,58.472781,58.957958,103.130000,68.777958,0.000000,0.000000,-94.599998,-42.700001,-42.900002,0.000000,0.000000,8.335293,60.748875,0.000000,607.055974,72.967747,6.031589,152.236328,0.000000,0.000000,0.000000,0.000000,98.300003,96.233332,69.199997,69.099998,67.599998,65.800003,1,0,0,0,0,68.351,48.653,68.440,48.375
02/19/2025,14:18:31.007,2761.15,7123.00,241.040000,23.096000,5567.000000,9593.100000,0.000000,59.989000,5567.000000,1.000000,1.400459,1.400597,7122.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,77.788889,58.479734,58.986326,103.103333,68.779795,0.000000,0.000000,-94.900002,-42.599998,-42.900002,0.000000,0.000000,8.335331,60.754932,0.000000,607.055974,72.967747,6.031784,152.236206,0.000000,0.000000,0.000000,0.000000,98.633334,96.300003,69.199997,69.099998,67.699997,65.800003,1,0,0,0,0,68.351,48.653,68.440,48.375
02/19/2025,14:18:34.007,2764.15,7126.00,240.970000,23.089000,5564.000000,9597.700000,0.000000,59.991000,5564.000000,1.000000,1.400884,1.401502,7125.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,77.844444,58.485947,59.015918,103.083331,68.783469,0.000000,0.000000,-94.699997,-42.400002,-43.000000,0.000000,0.000000,8.335125,60.793095,0.000000,607.055974,72.967747,6.031270,152.235962,0.000000,0.000000,0.000000,0.000000,98.833336,96.433334,69.199997,69.099998,67.699997,65.800003,1,0,0,0,0,68.351,48.653,68.440,48.374
02/19/2025,14:18:37.006,2767.15,7129.00,240.940000,23.087000,5563.000000,9602.400000,0.000000,59.991000,5563.000000,1.000000,1.401178,1.401552,7128.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,77.883333,58.490976,59.048980,103.076665,68.783469,0.000000,0.000000,-94.800003,-42.299999,-43.000000,0.000000,0.000000,8.335533,60.755318,0.000000,607.055974,72.967747,6.033045,152.235703,0.000000,0.000000,0.000000,0.000000,98.966667,96.533333,69.199997,69.099998,67.699997,65.800003,1,0,0,0,0,68.351,48.653,68.440,48.374
02/19/2025,14:18:40.007,2770.15,7132.00,240.940000,23.086000,5562.000000,9607.000000,0.000000,59.994000,5562.000000,1.000000,1.400719,1.400930,7131.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,77.911110,58.495414,59.089184,103.056669,68.785306,0.000000,0.000000,-95.400002,-42.299999,-43.000000,0.000000,0.000000,8.335078,60.821884,0.000000,607.055974,72.967747,6.032015,152.235443,0.000000,0.000000,0.000000,0.000000,99.033333,96.633331,69.199997,69.099998,67.699997,65.800003,1,0,0,0,0,68.351,48.653,68.440,48.374
02/19/2025,14:18:43.007,2773.15,7135.00,240.990000,23.091000,5565.000000,9611.700000,0.000000,59.994000,5565.000000,1.000000,1.400416,1.400390,7134.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,77.972221,58.499260,59.132857,103.043335,68.788980,0.000000,0.000000,-95.400002,-42.299999,-43.099998,0.000000,0.000000,8.335154,60.826435,0.000000,607.055974,72.967747,6.031880,152.235245,0.000000,0.000000,0.000000,0.000000,99.366669,96.699997,69.199997,69.066666,67.699997,65.800003,1,0,0,0,0,68.351,48.654,68.440,48.374
02/19/2025,14:18:46.008,2776.15,7138.00,240.940000,23.086000,5562.000000,9616.300000,0.000000,59.994000,5562.000000,1.000000,1.400806,1.400930,7137.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,78.016666,58.502811,59.172244,103.029999,68.791430,0.000000,0.000000,-95.500000,-42.299999,-43.000000,0.000000,0.000000,8.335168,60.834339,0.000000,607.055974,72.967747,6.034183,152.235107,0.000000,0.000000,0.000000,0.000000,99.400002,96.900002,69.199997,69.099998,67.699997,65.800003,1,0,0,0,0,68.351,48.654,68.440,48.374
02/19/2025,14:18:49.008,2779.15,7141.00,241.230000,23.113000,5576.000000,9620.900000,0.000000,59.998000,5576.000000,1.000000,1.400857,1.401028,7140.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,78.066666,58.506509,59.209999,103.000000,68.787756,0.000000,0.000000,-95.300003,-42.200001,-43.000000,0.000000,0.000000,8.334993,60.872234,0.000000,607.055974,72.967747,6.033016,152.234818,0.000000,0.000000,0.000000,0.000000,99.500000,97.099998,69.199997,69.099998,67.699997,65.800003,1,0,0,0,0,68.351,48.654,68.440,48.374
02/19/2025,14:18:52.010,2782.15,7144.00,241.120000,23.102000,5570.000000,9625.600000,0.000000,60.000000,5570.000000,1.000000,1.401524,1.401667,7143.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,78.077777,58.510207,59.251223,102.980001,68.785306,0.000000,0.000000,-95.699997,-42.299999,-43.000000,0.000000,0.000000,8.335039,60.874638,0.000000,607.055974,72.967747,6.033112,152.234558,0.000000,0.000000,0.000000,0.000000,99.400002,97.266668,69.199997,69.099998,67.699997,65.800003,1,0,0,0,0,68.351,48.654,68.440,48.374
02/19/2025,14:18:55.011,2785.15,7147.00,241.220000,23.112000,5575.000000,9630.200000,0.000000,60.002000,5575.000000,1.000000,1.401090,1.401211,7146.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,78.122222,58.514645,59.298367,102.949997,68.787143,0.000000,0.000000,-95.699997,-42.299999,-42.900002,0.000000,0.000000,8.335186,60.870239,0.000000,607.055974,72.967747,6.033067,152.234299,0.000000,0.000000,0.000000,0.000000,99.533333,97.400002,69.199997,69.099998,67.699997,65.800003,1,0,0,0,0,68.351,48.654,68.440,48.374
02/19/2025,14:18:58.012,2788.15,7150.00,241.090000,23.100000,5569.000000,9634.900000,0.000000,60.008000,5569.000000,1.000000,1.400649,1.400805,7149.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,78.194444,58.519378,59.347755,102.943331,68.792655,0.000000,0.000000,-95.500000,-42.299999,-43.000000,0.000000,0.000000,8.335029,60.902840,0.000000,607.055974,72.967747,6.034861,152.234100,0.000000,0.000000,0.000000,0.000000,99.800001,97.599998,69.199997,69.099998,67.666664,65.800003,1,0,0,0,0,68.351,48.654,68.440,48.374
02/19/2025,14:19:01.012,2791.15,7153.00,241.280000,23.117000,5578.000000,9639.500000,0.000000,60.009000,5578.000000,1.000000,1.400701,1.400738,7152.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,78.227776,58.525148,59.396122,102.920001,68.793267,0.000000,0.000000,-95.199997,-42.200001,-43.000000,0.000000,0.000000,8.334851,60.936234,0.000000,607.055974,72.967747,6.034176,152.233978,0.000000,0.000000,0.000000,0.000000,100.033333,97.666664,69.199997,69.099998,67.599998,65.766668,1,0,0,0,0,68.351,48.654,68.440,48.374
02/19/2025,14:19:04.012,2794.15,7156.01,241.260000,23.116000,5577.000000,9644.200000,0.000000,60.017000,5577.000000,1.000000,1.400848,1.401103,7155.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,78.266666,58.531952,59.442857,102.900002,68.787756,0.000000,0.000000,-95.599998,-42.200001,-43.000000,0.001000,0.000000,8.334487,60.992786,0.000000,607.055974,72.967747,6.033537,152.233688,0.000000,0.000000,0.000000,0.000000,100.199997,97.866669,69.199997,69.033333,67.500000,65.800003,1,0,0,0,0,68.351,48.655,68.440,48.373
02/19/2025,14:19:07.012,2797.15,7159.01,241.300000,23.119000,5579.000000,9648.800000,0.000000,60.023000,5579.000000,1.000000,1.401574,1.401658,7158.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,78.311111,58.539644,59.491428,102.879997,68.787143,0.000000,0.000000,-95.199997,-42.400002,-43.099998,0.000000,0.000000,8.334628,60.988434,0.000000,607.055974,72.967747,6.032588,152.233475,0.000000,0.000000,0.000000,0.000000,100.366669,97.933334,69.199997,69.066666,67.500000,65.800003,1,0,0,0,0,68.351,48.655,68.441,48.373
02/19/2025,14:19:10.014,2800.15,7162.01,241.140000,23.104000,5571.000000,9653.500000,0.000000,60.023000,5571.000000,1.000000,1.401489,1.401675,7161.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,78.305556,58.548372,59.543469,102.866666,68.789593,0.000000,0.000000,-94.800003,-42.500000,-42.900002,0.000000,0.000000,8.334586,61.005314,0.000000,607.055974,72.967747,6.035314,152.233261,0.000000,0.000000,0.000000,0.000000,100.433334,97.933334,69.199997,69.033333,67.466667,65.766668,1,0,0,0,0,68.351,48.655,68.441,48.373
02/19/2025,14:19:13.015,2803.15,7165.01,241.250000,23.114000,5576.000000,9658.100000,0.000000,60.023000,5576.000000,1.000000,1.401229,1.401451,7164.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,78.350000,58.558727,59.594286,102.853333,68.784694,0.000000,0.000000,-94.199997,-42.700001,-42.799999,0.000000,0.000000,8.334752,60.998409,0.000000,607.055974,72.967747,6.035366,152.233063,0.000000,0.000000,0.000000,0.000000,100.599998,97.966667,69.199997,69.066666,67.466667,65.800003,1,0,0,0,0,68.351,48.655,68.441,48.373
02/19/2025,14:19:16.015,2806.15,7168.01,241.340000,23.123000,5580.000000,9662.800000,0.000000,60.026000,5580.000000,1.000000,1.401419,1.401425,7167.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,78.355555,58.570118,59.645103,102.839996,68.777345,0.000000,0.000000,-93.699997,-42.799999,-42.599998,0.000000,0.000000,8.334935,60.982059,0.000000,607.055974,72.967747,6.034301,152.232864,0.000000,0.000000,0.000000,0.000000,100.599998,98.000000,69.199997,69.099998,67.466667,65.766668,1,0,0,0,0,68.351,48.655,68.441,48.373
02/19/2025,14:19:19.015,2809.15,7171.01,241.290000,23.119000,5578.000000,9667.400000,0.000000,60.025000,5578.000000,1.000000,1.401661,1.401467,7170.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,78.349999,58.582691,59.697755,102.820000,68.773671,0.000000,0.000000,-93.900002,-43.000000,-42.400002,0.001000,0.000000,8.335310,60.947575,0.000000,607.055974,72.967747,6.033159,152.232544,0.000000,0.000000,0.000000,0.000000,100.566666,98.033333,69.199997,69.033333,67.500000,65.766668,1,0,0,0,0,68.351,48.656,68.441,48.373
02/19/2025,14:19:22.016,2812.15,7174.01,241.290000,23.119000,5578.000000,9672.000000,0.000000,60.023000,5578.000000,1.000000,1.400796,1.401840,7173.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,78.377777,58.595561,59.753469,102.800001,68.774283,0.000000,0.000000,-93.800003,-43.099998,-42.299999,0.000000,0.000000,8.335024,60.995674,0.000000,607.055974,72.967747,6.034567,152.232330,0.000000,0.000000,0.000000,0.000000,100.633331,98.099998,69.199997,69.066666,67.500000,65.766668,1,0,0,0,0,68.351,48.656,68.441,48.373
02/19/2025,14:19:25.016,2815.15,7177.01,241.360000,23.125000,5582.000000,9676.700000,0.000000,60.023000,5582.000000,1.000000,1.401124,1.401309,7176.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,78.411110,58.608875,59.808775,102.790001,68.773059,0.000000,0.000000,-93.599998,-43.099998,-42.200001,0.000000,0.000000,8.334902,61.020496,0.000000,607.055974,72.967747,6.034924,152.232132,0.000000,0.000000,0.000000,0.000000,100.766668,98.199997,69.199997,69.066666,67.500000,65.733332,1,0,0,0,0,68.351,48.656,68.441,48.373
02/19/2025,14:19:28.015,2818.15,7180.01,241.300000,23.119000,5579.000000,9681.300000,0.000000,60.024000,5579.000000,1.000000,1.401834,1.402155,7179.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,78.494444,58.622189,59.864082,102.770002,68.773059,0.000000,0.000000,-94.199997,-43.099998,-42.200001,0.000000,0.000000,8.334984,61.022831,0.000000,607.055974,72.967747,6.035828,152.231903,0.000000,0.000000,0.000000,0.000000,100.966667,98.433334,69.199997,69.099998,67.533333,65.733332,1,0,0,0,0,68.351,48.656,68.441,48.373
02/19/2025,14:19:31.017,2821.15,7183.01,241.290000,23.118000,5578.000000,9686.000000,0.000000,60.026000,5578.000000,1.000000,1.400813,1.401218,7182.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,78.577777,58.635798,59.922858,102.746666,68.773467,0.000000,0.000000,-94.599998,-43.000000,-42.200001,0.000000,0.000000,8.334844,61.054142,0.000000,607.055974,72.967747,6.035379,152.231720,0.000000,0.000000,0.000000,0.000000,101.000000,98.766668,69.199997,69.099998,67.599998,65.800003,1,0,0,0,0,68.351,48.656,68.441,48.373
02/19/2025,14:19:34.018,2824.15,7186.01,241.150000,23.105000,5572.000000,9690.600000,0.000000,60.026000,5572.000000,1.000000,1.400995,1.401244,7185.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,78.672221,58.648520,59.984082,102.739998,68.770406,0.000000,0.000000,-94.699997,-42.900002,-42.400002,0.000000,0.000000,8.335038,61.039864,0.000000,607.055974,72.967747,6.035556,152.231567,0.000000,0.000000,0.000000,0.000000,101.066666,99.266668,69.199997,69.066666,67.699997,65.733332,1,0,0,0,0,68.351,48.657,68.441,48.373
02/19/2025,14:19:37.018,2827.15,7189.01,241.200000,23.110000,5574.000000,9695.300000,0.000000,60.025000,5574.000000,1.000000,1.400779,1.401202,7188.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,78.722220,58.660503,60.046939,102.733332,68.768160,0.000000,0.000000,-94.800003,-42.700001,-42.500000,0.000000,0.000000,8.335089,61.044048,0.000000,607.055974,72.967747,6.035652,152.231323,0.000000,0.000000,0.000000,0.000000,101.166664,99.466667,69.199997,69.099998,67.699997,65.699997,1,0,0,0,0,68.351,48.657,68.441,48.373
02/19/2025,14:19:40.018,2830.15,7192.01,241.250000,23.115000,5576.000000,9699.900000,0.000000,60.025000,5576.000000,1.000000,1.400995,1.401451,7191.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,78.772221,58.671894,60.108776,102.720001,68.770609,0.000000,0.000000,-94.900002,-42.500000,-42.700001,0.000000,0.000000,8.335013,61.066143,0.000000,607.055974,72.967747,6.035600,152.231110,0.000000,0.000000,0.000000,0.000000,101.400002,99.500000,69.199997,69.099998,67.733332,65.699997,1,0,0,0,0,68.351,48.657,68.441,48.373
02/19/2025,14:19:43.017,2833.15,7195.01,241.140000,23.104000,5571.000000,9704.600000,0.000000,60.023000,5571.000000,1.000000,1.401575,1.401551,7194.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,78.783332,58.682988,60.170408,102.699997,68.773671,0.000000,0.000000,-95.599998,-42.299999,-42.799999,0.001000,0.000000,8.334693,61.117577,0.000000,607.055974,72.967747,6.036837,152.230896,0.000000,0.000000,0.000000,0.000000,101.533333,99.466667,69.199997,69.066666,67.733332,65.699997,1,0,0,0,0,68.351,48.657,68.441,48.372
02/19/2025,14:19:46.018,2836.15,7198.01,241.150000,23.106000,5572.000000,9709.200000,0.000000,60.023000,5572.000000,1.000000,1.400675,1.400995,7197.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,78.799999,58.693196,60.232653,102.699997,68.773059,0.000000,0.000000,-95.699997,-42.299999,-42.900002,0.000000,0.000000,8.334872,61.105549,0.000000,607.055974,72.967747,6.036070,152.230637,0.000000,0.000000,0.000000,0.000000,101.500000,99.500000,69.199997,69.099998,67.800003,65.699997,1,0,0,0,0,68.351,48.657,68.441,48.372
02/19/2025,14:19:49.018,2839.15,7201.01,241.050000,23.097000,5568.000000,9713.800000,0.000000,60.022000,5568.000000,1.000000,1.401134,1.401328,7200.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,78.827777,58.702959,60.297551,102.669998,68.771221,0.000000,0.000000,-95.500000,-42.299999,-43.000000,0.000000,0.000000,8.335214,61.074867,0.000000,607.055974,72.967747,6.035741,152.230408,0.000000,0.000000,0.000000,0.000000,101.733332,99.500000,69.199997,69.066666,67.766668,65.699997,1,0,0,0,0,68.351,48.657,68.442,48.372
02/19/2025,14:19:52.017,2842.15,7204.01,241.130000,23.103000,5571.000000,9718.500000,0.000000,60.023000,5571.000000,1.000000,1.400597,1.400987,7203.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,78.883332,58.712722,60.361224,102.656667,68.769997,0.000000,0.000000,-95.000000,-42.299999,-43.000000,0.000000,0.000000,8.334619,61.161499,0.000000,607.055974,72.967747,6.035728,152.230255,0.000000,0.000000,0.000000,0.000000,102.000000,99.633331,69.199997,69.033333,67.733332,65.699997,1,0,0,0,0,68.351,48.658,68.442,48.372
02/19/2025,14:19:55.019,2845.15,7207.01,241.110000,23.102000,5570.000000,9723.100000,0.000000,60.020000,5570.000000,1.000000,1.401177,1.401601,7206.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,78.955554,58.722633,60.423265,102.650002,68.771221,0.000000,0.000000,-94.599998,-42.400002,-43.000000,0.001000,0.000000,8.334719,61.161392,0.000000,607.055974,72.967747,6.036345,152.229996,0.000000,0.000000,0.000000,0.000000,102.366669,99.699997,69.199997,69.066666,67.699997,65.699997,1,0,0,0,0,68.351,48.658,68.442,48.372
02/19/2025,14:19:58.020,2848.15,7210.01,241.320000,23.121000,5579.000000,9727.800000,0.000000,60.023000,5579.000000,1.000000,1.400718,1.401169,7209.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,78.988887,58.732988,60.486530,102.629997,68.773059,0.000000,0.000000,-94.699997,-42.599998,-42.799999,0.000000,0.000000,8.334709,61.172371,0.000000,607.055974,72.967747,6.035635,152.229828,0.000000,0.000000,0.000000,0.000000,102.500000,99.733332,69.199997,69.099998,67.699997,65.699997,1,0,0,0,0,68.351,48.658,68.442,48.372
02/19/2025,14:20:01.020,2851.15,7213.01,241.130000,23.104000,5571.000000,9732.400000,0.000000,60.020000,5571.000000,1.000000,1.400407,1.400572,7212.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,78.977777,58.744231,60.551224,102.616666,68.773671,0.000000,0.000000,-94.300003,-42.799999,-42.799999,0.000000,0.000000,8.334854,61.164829,0.000000,607.055974,72.967747,6.036324,152.229538,0.000000,0.000000,0.000000,0.000000,102.500000,99.833336,69.199997,69.033333,67.599998,65.699997,1,0,0,0,0,68.351,48.658,68.442,48.372
02/19/2025,14:20:04.021,2854.15,7216.01,241.260000,23.116000,5577.000000,9737.100000,0.000000,60.023000,5577.000000,1.000000,1.400415,1.400605,7215.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,79.038887,58.755769,60.615918,102.610001,68.771834,0.000000,0.000000,-93.800003,-42.900002,-42.599998,0.000000,0.000000,8.334991,61.158699,0.000000,607.055974,72.967747,6.037519,152.229309,0.000000,0.000000,0.000000,0.000000,102.533333,100.099998,69.199997,69.099998,67.599998,65.699997,1,0,0,0,0,68.351,48.658,68.442,48.372
02/19/2025,14:20:07.020,2857.15,7219.01,241.230000,23.113000,5575.000000,9741.700000,0.000000,60.028000,5575.000000,1.000000,1.401030,1.401567,7218.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,79.044444,58.768195,60.680408,102.570000,68.769997,0.000000,0.000000,-94.000000,-43.000000,-42.400002,0.000000,0.000000,8.334848,61.189571,0.000000,607.055974,72.967747,6.036659,152.229111,0.000000,0.000000,0.000000,0.000000,102.500000,100.300003,69.199997,69.066666,67.533333,65.666664,1,0,0,0,0,68.351,48.659,68.442,48.372
02/19/2025,14:20:10.022,2860.15,7222.01,241.180000,23.108000,5573.000000,9746.400000,0.000000,60.026000,5573.000000,1.000000,1.400251,1.400697,7221.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,79.094443,58.780473,60.749591,102.563334,68.769997,0.000000,0.000000,-93.900002,-43.099998,-42.299999,0.000000,0.000000,8.334960,61.187672,0.000000,607.055974,72.967747,6.036793,152.228973,0.000000,0.000000,0.000000,0.000000,102.733332,100.433334,69.199997,69.033333,67.500000,65.666664,1,0,0,0,0,68.351,48.659,68.442,48.372
02/19/2025,14:20:13.022,2863.15,7225.01,241.150000,23.105000,5572.000000,9751.000000,0.000000,60.025000,5572.000000,1.000000,1.400649,1.400746,7224.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,79.155554,58.792751,60.820000,102.543335,68.769997,0.000000,0.000000,-93.800003,-43.200001,-42.200001,0.000000,0.000000,8.334821,61.214817,0.000000,607.055974,72.967747,6.036774,152.228699,0.000000,0.000000,0.000000,0.000000,102.833336,100.666664,69.199997,69.066666,67.500000,65.666664,1,0,0,0,0,68.351,48.659,68.442,48.372
02/19/2025,14:20:16.023,2866.15,7228.02,241.420000,23.131000,5584.000000,9755.700000,0.000000,60.025000,5584.000000,1.000000,1.401020,1.401458,7227.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,79.199999,58.805621,60.887959,102.536667,68.769997,0.000000,0.000000,-94.000000,-43.000000,-42.200001,0.001000,0.000000,8.334533,61.261150,0.000000,607.055974,72.967747,6.036546,152.228561,0.000000,0.000000,0.000000,0.000000,102.933334,100.833336,69.199997,69.066666,67.500000,65.666664,1,0,0,0,0,68.351,48.659,68.442,48.372
02/19/2025,14:20:19.024,2869.15,7231.02,241.340000,23.123000,5581.000000,9760.300000,0.000000,60.025000,5581.000000,1.000000,1.401505,1.401674,7230.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,79.238888,58.818195,60.954898,102.523333,68.769997,0.000000,0.000000,-94.199997,-42.900002,-42.299999,0.000000,0.000000,8.334736,61.250198,0.000000,607.055974,72.967747,6.037216,152.228333,0.000000,0.000000,0.000000,0.000000,103.033333,101.000000,69.199997,69.099998,67.466667,65.633331,1,0,0,0,0,68.351,48.659,68.442,48.372
02/19/2025,14:20:22.024,2872.15,7234.02,241.340000,23.123000,5580.000000,9765.000000,0.000000,60.028000,5580.000000,1.000000,1.401246,1.401425,7233.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,79.272221,58.830030,61.019184,102.503334,68.769589,0.000000,0.000000,-95.199997,-42.700001,-42.400002,0.000000,0.000000,8.334625,61.272621,0.000000,607.055974,72.967747,6.037360,152.228134,0.000000,0.000000,0.000000,0.000000,103.099998,101.099998,69.199997,69.033333,67.500000,65.699997,1,0,0,0,0,68.351,48.659,68.442,48.371
02/19/2025,14:20:25.024,2875.15,7237.02,241.400000,23.128000,5583.000000,9769.600000,0.000000,60.028000,5583.000000,1.000000,1.401116,1.401077,7236.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,79.333331,58.841864,61.083878,102.489998,68.767956,0.000000,0.000000,-95.300003,-42.500000,-42.700001,0.000000,0.000000,8.334774,61.266247,0.000000,607.055974,72.967747,6.037922,152.227859,0.000000,0.000000,0.000000,0.000000,103.199997,101.199997,69.199997,69.099998,67.599998,65.699997,1,0,0,0,0,68.351,48.660,68.442,48.371
02/19/2025,14:20:28.025,2878.15,7240.02,241.270000,23.116000,5577.000000,9774.300000,0.000000,60.031000,5577.000000,1.000000,1.400848,1.401335,7239.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,79.333332,58.853107,61.151429,102.489998,68.764283,0.000000,0.000000,-95.400002,-42.299999,-42.900002,0.000000,0.000000,8.334874,61.264416,0.000000,607.055974,72.967747,6.036636,152.227692,0.000000,0.000000,0.000000,0.000000,103.266668,101.199997,69.199997,69.033333,67.599998,65.699997,1,0,0,0,0,68.351,48.660,68.442,48.371
02/19/2025,14:20:31.026,2881.15,7243.02,241.180000,23.108000,5573.000000,9778.900000,0.000000,60.029000,5573.000000,1.000000,1.400078,1.400821,7242.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,79.366665,58.863758,61.217348,102.476667,68.763059,0.000000,0.000000,-95.300003,-42.200001,-43.000000,0.000000,0.000000,8.334637,61.306713,0.000000,607.055974,72.967747,6.036739,152.227478,0.000000,0.000000,0.000000,0.000000,103.433334,101.199997,69.199997,69.066666,67.599998,65.699997,1,0,0,0,0,68.351,48.660,68.442,48.371
02/19/2025,14:20:34.025,2884.15,7246.02,241.300000,23.119000,5579.000000,9783.600000,0.000000,60.029000,5579.000000,1.000000,1.400753,1.400870,7245.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,79.366665,58.874409,61.284082,102.470001,68.765916,0.000000,0.000000,-95.500000,-42.299999,-43.000000,0.000000,0.000000,8.334534,61.327572,0.000000,607.055974,72.967747,6.037778,152.227264,0.000000,0.000000,0.000000,0.000000,103.466667,101.199997,69.199997,69.033333,67.599998,65.699997,1,0,0,0,0,68.351,48.660,68.443,48.371
02/19/2025,14:20:37.026,2887.15,7249.02,241.390000,23.127000,5583.000000,9788.200000,0.000000,60.031000,5583.000000,1.000000,1.400830,1.401135,7248.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,79.416665,58.885800,61.349184,102.450002,68.767548,0.000000,0.000000,-94.900002,-42.500000,-43.000000,0.000000,0.000000,8.334538,61.337193,0.000000,607.055974,72.967747,6.038038,152.226974,0.000000,0.000000,0.000000,0.000000,103.500000,101.300003,69.199997,69.099998,67.699997,65.699997,1,0,0,0,0,68.351,48.660,68.443,48.371
02/19/2025,14:20:40.028,2890.15,7252.02,241.230000,23.112000,5575.000000,9792.800000,0.000000,60.029000,5575.000000,1.000000,1.400485,1.400531,7251.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,79.455555,58.897486,61.414694,102.440002,68.765100,0.000000,0.000000,-94.300003,-42.700001,-42.799999,0.000000,0.000000,8.334394,61.365673,0.000000,607.055974,72.967747,6.037943,152.226807,0.000000,0.000000,0.000000,0.000000,103.766668,101.400002,69.199997,69.066666,67.599998,65.699997,1,0,0,0,0,68.351,48.661,68.443,48.371
02/19/2025,14:20:43.028,2893.15,7255.02,241.270000,23.116000,5577.000000,9797.500000,0.000000,60.029000,5577.000000,1.000000,1.400761,1.401335,7254.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,79.538888,58.909024,61.481633,102.470001,68.762243,0.000000,0.000000,-93.699997,-42.799999,-42.599998,0.000000,0.000000,8.334196,61.402718,0.000000,607.055974,72.967747,6.038080,152.226624,0.000000,0.000000,0.000000,0.000000,103.900002,101.633331,69.199997,69.066666,67.666664,65.766668,1,0,0,0,0,68.351,48.661,68.443,48.371
02/19/2025,14:20:46.027,2896.15,7258.02,241.230000,23.113000,5575.000000,9802.100000,0.000000,60.027000,5575.000000,1.000000,1.400770,1.401152,7257.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,79.566666,58.921450,61.552041,102.470001,68.765100,0.000000,0.000000,-94.099998,-43.000000,-42.400002,0.000000,0.000000,8.334420,61.384338,0.000000,607.055974,72.967747,6.037828,152.226471,0.000000,0.000000,0.000000,0.000000,104.000000,101.800003,69.199997,69.066666,67.599998,65.733332,1,0,0,0,0,68.351,48.661,68.443,48.371
02/19/2025,14:20:49.028,2899.15,7261.02,241.280000,23.118000,5578.000000,9806.800000,0.000000,60.021000,5578.000000,1.000000,1.401376,1.401525,7260.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,79.616666,58.934616,61.620816,102.489998,68.768772,0.000000,0.000000,-93.900002,-43.099998,-42.200001,0.000000,0.000000,8.334400,61.398075,0.000000,607.055974,72.967747,6.038004,152.226227,0.000000,0.000000,0.000000,0.000000,104.033333,101.933334,69.199997,69.099998,67.666664,65.766668,1,0,0,0,0,68.351,48.661,68.443,48.370
02/19/2025,14:20:52.028,2902.15,7264.02,241.070000,23.098000,5568.000000,9811.400000,0.000000,60.020000,5568.000000,1.000000,1.401680,1.401709,7263.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,79.655554,58.948669,61.686122,102.489998,68.769589,0.000000,0.000000,-93.699997,-43.200001,-42.200001,0.000000,0.000000,8.334336,61.415867,0.000000,607.055974,72.967747,6.038927,152.226181,0.000000,0.000000,0.000000,0.000000,104.099998,102.166664,69.199997,69.066666,67.633331,65.766668,1,0,0,0,0,68.351,48.661,68.443,48.370
02/19/2025,14:20:55.028,2905.15,7267.02,241.320000,23.122000,5580.000000,9816.100000,0.000000,60.017000,5580.000000,1.000000,1.401652,1.401790,7266.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,79.738889,58.963314,61.753877,102.496666,68.766732,0.000000,0.000000,-93.699997,-43.099998,-42.200001,0.000000,0.000000,8.334134,61.453247,0.000000,607.055974,72.967747,6.038467,152.225800,0.000000,0.000000,0.000000,0.000000,104.266668,102.500000,69.199997,69.066666,67.599998,65.800003,1,0,0,0,0,68.351,48.661,68.443,48.370
02/19/2025,14:20:58.029,2908.15,7270.02,241.260000,23.115000,5577.000000,9820.700000,0.000000,60.016000,5577.000000,1.000000,1.400649,1.400605,7269.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,79.755555,58.977219,61.825102,102.510002,68.762651,0.000000,0.000000,-94.400002,-43.099998,-42.200001,0.000000,0.000000,8.334350,61.436977,0.000000,607.055974,72.967747,6.038100,152.225662,0.000000,0.000000,0.000000,0.000000,104.300003,102.633331,69.199997,69.066666,67.599998,65.733332,1,0,0,0,0,68.351,48.662,68.443,48.370
02/19/2025,14:21:01.028,2911.15,7273.02,241.430000,23.131000,5584.000000,9825.400000,0.000000,60.019000,5584.000000,1.000000,1.399680,1.400406,7272.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,79.777778,58.990533,61.894489,102.503334,68.761019,0.000000,0.000000,-94.500000,-43.000000,-42.200001,0.000000,0.000000,8.333866,61.508175,0.000000,607.055974,72.967747,6.039556,152.225403,0.000000,0.000000,0.000000,0.000000,104.300003,102.766668,69.199997,69.033333,67.599998,65.766668,1,0,0,0,0,68.351,48.662,68.443,48.370
02/19/2025,14:21:04.030,2914.15,7276.02,241.340000,23.123000,5581.000000,9830.000000,0.000000,60.016000,5581.000000,1.000000,1.401332,1.401674,7275.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,79.811111,59.003550,61.963265,102.496666,68.761835,0.000000,0.000000,-94.500000,-42.900002,-42.299999,0.000000,0.000000,8.334133,61.484318,0.000000,607.055974,72.967747,6.041357,152.225128,0.000000,0.000000,0.000000,0.000000,104.400002,102.800003,69.199997,69.066666,67.599998,65.800003,1,0,0,0,0,68.351,48.662,68.443,48.370
02/19/2025,14:21:07.030,2917.15,7279.02,241.300000,23.119000,5579.000000,9834.700000,0.000000,60.020000,5579.000000,1.000000,1.400839,1.401160,7278.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,79.833333,59.016420,62.031428,102.476667,68.762651,0.000000,0.000000,-94.599998,-42.799999,-42.400002,0.000000,0.000000,8.334433,61.458920,0.000000,607.055974,72.967747,6.040006,152.225098,0.000000,0.000000,0.000000,0.000000,104.566666,102.800003,69.199997,69.033333,67.599998,65.800003,1,0,0,0,0,68.351,48.662,68.443,48.370
02/19/2025,14:21:10.029,2920.15,7282.02,241.190000,23.109000,5574.000000,9839.300000,0.000000,60.017000,5574.000000,1.000000,1.400190,1.400514,7281.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,79.905556,59.029142,62.100204,102.460002,68.762651,0.000000,0.000000,-95.300003,-42.599998,-42.500000,0.000000,0.000000,8.334383,61.474998,0.000000,607.055974,72.967747,6.039232,152.224792,0.000000,0.000000,0.000000,0.000000,104.866669,102.900002,69.199997,69.099998,67.566666,65.800003,1,0,0,0,0,68.351,48.662,68.443,48.370
02/19/2025,14:21:13.030,2923.15,7285.02,241.290000,23.118000,5578.000000,9844.000000,0.000000,60.016000,5578.000000,1.000000,1.400727,1.401218,7284.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,79.955555,59.041272,62.172041,102.426666,68.763467,0.000000,0.000000,-95.300003,-42.599998,-42.700001,0.000000,0.000000,8.334613,61.456276,0.000000,607.055974,72.967747,6.039045,152.224670,0.000000,0.000000,0.000000,0.000000,105.333336,102.900002,69.199997,69.066666,67.500000,65.733332,1,0,0,0,0,68.351,48.663,68.443,48.369
02/19/2025,14:21:16.030,2926.15,7288.02,241.280000,23.117000,5578.000000,9848.600000,0.000000,60.016000,5578.000000,1.000000,1.400528,1.400986,7287.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,80.000000,59.052218,62.246123,102.383334,68.762651,0.000000,0.000000,-95.500000,-42.400002,-42.799999,0.000000,0.000000,8.334790,61.445091,0.000000,607.055974,72.967747,6.039473,152.224457,0.000000,0.000000,0.000000,0.000000,105.366669,103.033333,69.199997,69.099998,67.500000,65.800003,1,0,0,0,0,68.351,48.663,68.443,48.369
02/19/2025,14:21:19.031,2929.15,7291.02,241.360000,23.124000,5581.000000,9853.300000,0.000000,60.020000,5581.000000,1.000000,1.401012,1.401061,7290.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,79.999999,59.060798,62.318980,102.349998,68.762243,0.000000,0.000000,-95.500000,-42.299999,-42.900002,0.000000,0.000000,8.334848,61.447937,0.000000,607.055974,72.967747,6.039122,152.224152,0.000000,0.000000,0.000000,0.000000,105.300001,103.199999,69.199997,69.066666,67.500000,65.733332,1,0,0,0,0,68.351,48.663,68.444,48.369
02/19/2025,14:21:22.030,2932.15,7294.02,241.430000,23.131000,5585.000000,9857.900000,0.000000,60.021000,5585.000000,1.000000,1.400674,1.400654,7293.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,80.122222,59.068638,62.392041,102.333331,68.761427,0.000000,0.000000,-95.800003,-42.299999,-43.000000,0.000000,0.000000,8.334672,61.482334,0.000000,607.055974,72.967747,6.040064,152.224121,0.000000,0.000000,0.000000,0.000000,105.599998,103.533333,69.199997,69.099998,67.500000,65.800003,1,0,0,0,0,68.351,48.663,68.444,48.369
02/19/2025,14:21:25.030,2935.15,7297.02,241.310000,23.120000,5579.000000,9862.600000,0.000000,60.021000,5579.000000,1.000000,1.400865,1.401102,7296.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,80.188889,59.078253,62.466531,102.313334,68.760202,0.000000,0.000000,-95.800003,-42.299999,-43.000000,0.000000,0.000000,8.334357,61.530697,0.000000,607.055974,72.967747,6.040385,152.223862,0.000000,0.000000,0.000000,0.000000,105.800003,103.733332,69.199997,69.099998,67.500000,65.800003,1,0,0,0,0,68.351,48.663,68.444,48.369
02/19/2025,14:21:28.031,2938.15,7300.02,241.310000,23.119000,5579.000000,9867.200000,0.000000,60.019000,5579.000000,1.000000,1.400493,1.400688,7299.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,80.250000,59.087573,62.539185,102.293335,68.757754,0.000000,0.000000,-95.300003,-42.299999,-43.000000,0.001000,0.000000,8.334408,61.535801,0.000000,607.055974,72.967747,6.040189,152.223679,0.000000,0.000000,0.000000,0.000000,105.933334,103.900002,69.199997,69.099998,67.566666,65.800003,1,0,0,0,0,68.351,48.664,68.444,48.368
02/19/2025,14:21:31.031,2941.15,7303.02,241.330000,23.121000,5580.000000,9871.900000,0.000000,60.019000,5580.000000,1.000000,1.401367,1.401359,7302.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,80.299999,59.096449,62.610205,102.279999,68.754897,0.000000,0.000000,-94.900002,-42.400002,-43.000000,0.000000,0.000000,8.334120,61.585068,0.000000,607.055974,72.967747,6.040709,152.223465,0.000000,0.000000,0.000000,0.000000,106.066666,104.066666,69.199997,69.099998,67.566666,65.800003,1,0,0,0,0,68.351,48.664,68.444,48.368
02/19/2025,14:21:34.032,2944.15,7306.02,241.410000,23.129000,5584.000000,9876.500000,0.000000,60.025000,5584.000000,1.000000,1.400363,1.400646,7305.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,80.333332,59.105324,62.684694,102.266668,68.752857,0.000000,0.000000,-94.400002,-42.500000,-42.900002,0.000000,0.000000,8.334159,61.587372,0.000000,607.055974,72.967747,6.041400,152.223236,0.000000,0.000000,0.000000,0.000000,106.166664,104.166664,69.199997,69.066666,67.599998,65.800003,1,0,0,0,0,68.351,48.664,68.444,48.368
02/19/2025,14:21:37.032,2947.15,7309.02,241.380000,23.126000,5582.000000,9881.200000,0.000000,60.030000,5582.000000,1.000000,1.401237,1.401193,7308.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,80.361110,59.114200,62.763265,102.230003,68.752857,0.000000,0.000000,-94.500000,-42.700001,-42.700001,0.001000,0.000000,8.334383,61.570419,0.000000,607.055974,72.967747,6.040515,152.223053,0.000000,0.000000,0.000000,0.000000,106.366669,104.166664,69.199997,69.099998,67.566666,65.766668,1,0,0,0,0,68.351,48.664,68.444,48.368
02/19/2025,14:21:40.032,2950.15,7312.03,241.420000,23.130000,5584.000000,9885.800000,0.000000,60.033000,5584.000000,1.000000,1.400649,1.400712,7311.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,80.405555,59.123372,62.843061,102.230003,68.752449,0.000000,0.000000,-93.800003,-43.000000,-42.500000,0.000000,0.000000,8.334117,61.613682,0.000000,607.055974,72.967747,6.040600,152.222900,0.000000,0.000000,0.000000,0.000000,106.500000,104.233332,69.199997,69.099998,67.599998,65.800003,1,0,0,0,0,68.351,48.664,68.444,48.368
02/19/2025,14:21:43.032,2953.15,7315.03,241.380000,23.126000,5582.000000,9890.500000,0.000000,60.034000,5582.000000,1.000000,1.401064,1.401442,7314.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,80.411111,59.133579,62.922653,102.220001,68.752040,0.000000,0.000000,-93.699997,-43.099998,-42.299999,0.001000,0.000000,8.334165,61.620071,0.000000,607.055974,72.967747,6.040658,152.222687,0.000000,0.000000,0.000000,0.000000,106.500000,104.300003,69.199997,69.099998,67.599998,65.766668,1,0,0,0,0,68.351,48.665,68.444,48.367
02/19/2025,14:21:46.033,2956.15,7318.03,241.230000,23.112000,5575.000000,9895.100000,0.000000,60.030000,5575.000000,1.000000,1.400485,1.400779,7317.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,80.472221,59.145414,63.003469,102.193331,68.752040,0.000000,0.000000,-93.599998,-43.099998,-42.200001,0.000000,0.000000,8.334179,61.626579,0.000000,607.055974,72.967747,6.040957,152.222473,0.000000,0.000000,0.000000,0.000000,106.666664,104.366669,69.199997,69.099998,67.699997,65.800003,1,0,0,0,0,68.351,48.665,68.444,48.367
02/19/2025,14:21:49.034,2959.15,7321.03,241.240000,23.113000,5576.000000,9899.800000,0.000000,60.030000,5576.000000,1.000000,1.400770,1.400846,7320.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,80.483332,59.157396,63.086938,102.166669,68.752449,0.000000,0.000000,-94.400002,-43.000000,-42.200001,0.000000,0.000000,8.334534,61.589935,0.000000,607.055974,72.967747,6.041034,152.222321,0.000000,0.000000,0.000000,0.000000,106.699997,104.400002,69.199997,69.099998,67.699997,65.800003,1,0,0,0,0,68.351,48.665,68.444,48.367
02/19/2025,14:21:52.034,2962.15,7324.03,241.320000,23.121000,5579.000000,9904.400000,0.000000,60.027000,5579.000000,1.000000,1.400545,1.400920,7323.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,80.461110,59.168195,63.171020,102.160004,68.751224,0.000000,0.000000,-94.699997,-42.900002,-42.400002,0.000000,0.000000,8.334679,61.582321,0.000000,607.055974,72.967747,6.041497,152.222107,0.000000,0.000000,0.000000,0.000000,106.666664,104.400002,69.199997,69.099998,67.666664,65.733332,1,0,0,0,0,68.351,48.665,68.444,48.367
02/19/2025,14:21:55.034,2965.15,7327.03,241.290000,23.118000,5578.000000,9909.100000,0.000000,60.030000,5578.000000,1.000000,1.400294,1.400555,7326.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,80.499999,59.179586,63.254081,102.139999,68.750000,0.000000,0.000000,-95.000000,-42.700001,-42.599998,0.000000,0.000000,8.334866,61.568874,0.000000,607.055974,72.967747,6.042380,152.221878,0.000000,0.000000,0.000000,0.000000,106.699997,104.500000,69.199997,69.099998,67.699997,65.800003,1,0,0,0,0,68.351,48.665,68.444,48.367
02/19/2025,14:21:58.035,2968.15,7330.03,241.470000,23.135000,5586.000000,9913.700000,0.000000,60.028000,5586.000000,1.000000,1.400346,1.400422,7329.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,80.516665,59.191568,63.338776,102.130000,68.750000,0.000000,0.000000,-95.199997,-42.400002,-42.700001,0.000000,0.000000,8.334599,61.612766,0.000000,607.055974,72.967747,6.041846,152.221756,0.000000,0.000000,0.000000,0.000000,106.699997,104.599998,69.199997,69.099998,67.699997,65.800003,1,0,0,0,0,68.351,48.666,68.444,48.366
02/19/2025,14:22:01.034,2971.15,7333.03,241.420000,23.130000,5584.000000,9918.400000,0.000000,60.030000,5584.000000,1.000000,1.400821,1.400837,7332.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,80.572222,59.203550,63.425306,102.103333,68.750000,0.000000,0.000000,-95.800003,-42.299999,-42.900002,0.001000,0.000000,8.334453,61.640671,0.000000,607.055974,72.967747,6.042310,152.221558,0.000000,0.000000,0.000000,0.000000,106.833336,104.800001,69.199997,69.099998,67.699997,65.800003,1,0,0,0,0,68.351,48.666,68.444,48.366
02/19/2025,14:22:04.037,2974.15,7336.03,241.510000,23.139000,5588.000000,9923.000000,0.000000,60.030000,5588.000000,1.000000,1.400968,1.401474,7335.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,80.627777,59.216124,63.510613,102.089996,68.750000,0.000000,0.000000,-95.599998,-42.299999,-43.000000,0.000000,0.000000,8.334562,61.638321,0.000000,607.055974,72.967747,6.042124,152.221283,0.000000,0.000000,0.000000,0.000000,106.933334,105.033333,69.199997,69.099998,67.699997,65.800003,1,0,0,0,0,68.351,48.666,68.445,48.366
02/19/2025,14:22:07.037,2977.15,7339.03,241.240000,23.113000,5576.000000,9927.700000,0.000000,60.029000,5576.000000,1.000000,1.400857,1.400970,7338.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,80.711110,59.229882,63.595307,102.083331,68.750000,0.000000,0.000000,-95.300003,-42.400002,-43.099998,0.000000,0.000000,8.334453,61.660583,0.000000,607.055974,72.967747,6.041373,152.221207,0.000000,0.000000,0.000000,0.000000,107.133331,105.333333,69.199997,69.099998,67.699997,65.800003,1,0,0,0,0,68.351,48.666,68.445,48.366
02/19/2025,14:22:10.038,2980.15,7342.03,241.340000,23.122000,5580.000000,9932.300000,0.000000,60.025000,5580.000000,1.000000,1.400744,1.401301,7341.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,80.788888,59.244971,63.682042,102.070000,68.749184,0.000000,0.000000,-94.800003,-42.500000,-43.000000,0.000000,0.000000,8.334224,61.701786,0.000000,607.055974,72.967747,6.042099,152.220993,0.000000,0.000000,0.000000,0.000000,107.333336,105.699997,69.199997,69.099998,67.633331,65.766668,1,0,0,0,0,68.351,48.666,68.445,48.366
02/19/2025,14:22:13.039,2983.15,7345.03,241.300000,23.119000,5579.000000,9937.000000,0.000000,60.026000,5579.000000,1.000000,1.400320,1.400622,7344.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,80.838888,59.260355,63.767348,102.050003,68.747551,0.000000,0.000000,-94.699997,-42.599998,-42.799999,0.000000,0.000000,8.334160,61.718166,0.000000,607.055974,72.967747,6.042219,152.220795,0.000000,0.000000,0.000000,0.000000,107.500000,105.800001,69.199997,69.099998,67.633331,65.800003,1,0,0,0,0,68.351,48.666,68.445,48.366
02/19/2025,14:22:16.040,2986.15,7348.03,241.300000,23.119000,5578.000000,9941.600000,0.000000,60.028000,5578.000000,1.000000,1.400234,1.400497,7347.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,80.888888,59.276184,63.854491,102.043335,68.744695,0.000000,0.000000,-94.400002,-42.799999,-42.599998,0.000000,0.000000,8.334052,61.740707,0.000000,607.055974,72.967747,6.043152,152.220627,0.000000,0.000000,0.000000,0.000000,107.699999,105.966667,69.199997,69.099998,67.599998,65.766668,1,0,0,0,0,68.351,48.667,68.445,48.365
02/19/2025,14:22:19.040,2989.15,7351.03,241.290000,23.118000,5578.000000,9946.300000,0.000000,60.025000,5578.000000,1.000000,1.400035,1.400555,7350.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,80.938888,59.293195,63.945919,102.029999,68.743470,0.000000,0.000000,-93.900002,-43.099998,-42.500000,0.000000,0.000000,8.334208,61.733036,0.000000,607.055974,72.967747,6.042540,152.220520,0.000000,0.000000,0.000000,0.000000,107.866669,106.099998,69.199997,69.099998,67.599998,65.766668,1,0,0,0,0,68.351,48.667,68.445,48.365
02/19/2025,14:22:22.039,2992.15,7354.03,241.380000,23.126000,5582.000000,9950.900000,0.000000,60.025000,5582.000000,1.000000,1.400502,1.401193,7353.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,80.949999,59.309764,64.037755,102.003332,68.745919,0.000000,0.000000,-93.699997,-43.099998,-42.299999,0.000000,0.000000,8.334267,61.733963,0.000000,607.055974,72.967747,6.043793,152.220276,0.000000,0.000000,0.000000,0.000000,107.900002,106.099998,69.199997,69.099998,67.599998,65.800003,1,0,0,0,0,68.351,48.667,68.445,48.365
02/19/2025,14:22:25.041,2995.15,7357.03,241.320000,23.120000,5579.000000,9955.600000,0.000000,60.022000,5579.000000,1.000000,1.400606,1.400630,7356.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,80.944444,59.326184,64.125306,101.976667,68.745103,0.000000,0.000000,-93.400002,-43.099998,-42.200001,0.000000,0.000000,8.333905,61.792789,0.000000,607.055974,72.967747,6.040647,152.220001,0.000000,0.000000,0.000000,0.000000,107.900002,106.099998,69.199997,69.099998,67.599998,65.766668,1,0,0,0,0,68.351,48.667,68.445,48.365
02/19/2025,14:22:28.040,2998.15,7360.03,241.460000,23.134000,5586.000000,9960.200000,0.000000,60.025000,5586.000000,1.000000,1.400406,1.400977,7359.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,80.961109,59.342308,64.213878,101.970001,68.740614,0.000000,0.000000,-94.099998,-43.099998,-42.099998,0.000000,0.000000,8.333942,61.795300,0.000000,607.055974,72.967747,6.044372,152.219849,0.000000,0.000000,0.000000,0.000000,108.000000,106.199997,69.199997,69.066666,67.599998,65.699997,1,0,0,0,0,68.351,48.667,68.445,48.365
02/19/2025,14:22:31.041,3001.15,7363.03,241.450000,23.132000,5585.000000,9964.900000,0.000000,60.027000,5585.000000,1.000000,1.400527,1.400538,7362.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,81.038888,59.356953,64.304694,101.949997,68.738165,0.000000,0.000000,-94.300003,-43.000000,-42.200001,0.000000,0.000000,8.333784,61.823593,0.000000,607.055974,72.967747,6.044755,152.219635,0.000000,0.000000,0.000000,0.000000,108.300001,106.266668,69.199997,69.066666,67.666664,65.733332,1,0,0,0,0,68.351,48.668,68.445,48.365
02/19/2025,14:22:34.041,3004.15,7366.03,241.380000,23.126000,5582.000000,9969.500000,0.000000,60.025000,5582.000000,1.000000,1.400242,1.400572,7365.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,81.066666,59.368936,64.395919,101.930000,68.739390,0.000000,0.000000,-94.500000,-42.799999,-42.400002,0.000000,0.000000,8.333470,61.868259,0.000000,607.055974,72.967747,6.043466,152.219559,0.000000,0.000000,0.000000,0.000000,108.500000,106.333336,69.199997,69.033333,67.633331,65.699997,1,0,0,0,0,68.351,48.668,68.445,48.365
02/19/2025,14:22:37.042,3007.15,7369.03,241.400000,23.128000,5583.000000,9974.200000,0.000000,60.025000,5583.000000,1.000000,1.400251,1.400580,7368.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,81.105554,59.378403,64.486531,101.920001,68.740206,0.000000,0.000000,-94.699997,-42.599998,-42.500000,0.001000,0.000000,8.333776,61.840527,0.000000,607.055974,72.967747,6.042337,152.219299,0.000000,0.000000,0.000000,0.000000,108.566666,106.400002,69.199997,69.066666,67.666664,65.733332,1,0,0,0,0,68.351,48.668,68.445,48.365
02/19/2025,14:22:40.042,3010.15,7372.03,241.350000,23.123000,5581.000000,9978.800000,0.000000,60.026000,5581.000000,1.000000,1.400424,1.400870,7371.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,81.138888,59.386392,64.576123,101.886665,68.738981,0.000000,0.000000,-95.699997,-42.400002,-42.700001,0.000000,0.000000,8.333962,61.826359,0.000000,607.055974,72.967747,6.043717,152.219238,0.000000,0.000000,0.000000,0.000000,108.766668,106.433334,69.199997,69.033333,67.699997,65.699997,1,0,0,0,0,68.351,48.668,68.445,48.364
02/19/2025,14:22:43.042,3013.15,7375.04,241.550000,23.142000,5590.000000,9983.500000,0.000000,60.026000,5590.000000,1.000000,1.400700,1.400994,7374.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,81.188888,59.393936,64.665306,101.866666,68.735309,0.000000,0.000000,-95.699997,-42.299999,-42.900002,0.000000,0.000000,8.333902,61.844757,0.000000,607.055974,72.967747,6.043180,152.218948,0.000000,0.000000,0.000000,0.000000,108.900002,106.533333,69.199997,69.066666,67.699997,65.733332,1,0,0,0,0,68.350,48.668,68.445,48.364
02/19/2025,14:22:46.043,3016.15,7378.04,241.350000,23.123000,5581.000000,9988.200000,0.000000,60.026000,5581.000000,1.000000,1.400510,1.400870,7377.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,81.194443,59.401037,64.754694,101.860001,68.735309,0.000000,0.000000,-95.500000,-42.299999,-43.000000,0.000000,0.000000,8.333950,61.849644,0.000000,607.055974,72.967747,6.043659,152.218704,0.000000,0.000000,0.000000,0.000000,108.833336,106.666664,69.199997,69.066666,67.699997,65.699997,1,0,0,0,0,68.350,48.669,68.445,48.364
02/19/2025,14:22:49.044,3019.15,7381.04,241.550000,23.142000,5590.000000,9992.800000,0.000000,60.025000,5590.000000,1.000000,1.400268,1.400455,7380.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,81.238887,59.408581,64.846327,101.839996,68.736125,0.000000,0.000000,-95.099998,-42.299999,-43.000000,0.001000,0.000000,8.334246,61.820114,0.000000,607.055974,72.967747,6.043280,152.218613,0.000000,0.000000,0.000000,0.000000,108.966667,106.800001,69.199997,69.066666,67.699997,65.699997,1,0,0,0,0,68.350,48.669,68.445,48.364
