FILENAME:,TR_AWP25WS10441_Lab_ID_25WS1753_Model_GE50S08BAY_Date_02_19_2025_Time_12_191st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
02/19/2025,14:22:52.044,3022.15,7384.04,241.290000,23.117000,5578.000000,9997.500000,0.000000,60.024000,5578.000000,1.000000,1.400095,1.400680,7383.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,81.322221,59.416717,64.938775,101.819997,68.734900,0.000000,0.000000,-95.300003,-42.400002,-43.000000,0.000000,0.000000,8.334115,61.849293,0.000000,607.055974,72.967747,6.043219,152.218506,0.000000,0.000000,0.000000,0.000000,109.366669,106.933334,69.199997,69.033333,67.699997,65.699997,1,0,0,0,0,68.350,48.669,68.445,48.364
02/19/2025,14:22:55.044,3025.15,7387.04,241.400000,23.128000,5583.000000,10002.000000,0.000000,60.026000,5583.000000,1.000000,1.401202,1.401574,7386.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,81.344443,59.426332,65.030407,101.809998,68.732044,0.000000,0.000000,-94.699997,-42.599998,-42.900002,0.000000,0.000000,8.334086,61.862293,0.000000,607.055974,72.967747,6.044087,152.218262,0.000000,0.000000,0.000000,0.000000,109.400002,107.000000,69.199997,69.066666,67.699997,65.699997,1,0,0,0,0,68.350,48.669,68.446,48.364
02/19/2025,14:22:58.043,3028.15,7390.04,241.250000,23.114000,5576.000000,10007.000000,0.000000,60.025000,5576.000000,1.000000,1.400883,1.400912,7389.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,81.355554,59.438315,65.122857,101.773333,68.730003,0.000000,0.000000,-94.099998,-42.700001,-42.700001,0.001000,0.000000,8.334115,61.868607,0.000000,607.055974,72.967747,6.044728,152.218094,0.000000,0.000000,0.000000,0.000000,109.366669,107.166664,69.199997,69.000000,67.699997,65.699997,1,0,0,0,0,68.350,48.669,68.446,48.364
02/19/2025,14:23:01.045,3031.15,7393.04,241.370000,23.125000,5582.000000,10011.000000,0.000000,60.023000,5582.000000,1.000000,1.399438,1.399470,7392.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,81.405554,59.452959,65.217755,101.760002,68.730003,0.000000,0.000000,-93.599998,-42.900002,-42.500000,0.001000,0.000000,8.334193,61.867687,0.000000,607.055974,72.967747,6.044318,152.217926,0.000000,0.000000,0.000000,0.000000,109.500000,107.300003,69.199997,69.033333,67.699997,65.699997,1,0,0,0,0,68.350,48.670,68.446,48.364
02/19/2025,14:23:04.046,3034.15,7396.04,241.290000,23.117000,5578.000000,10016.000000,0.000000,60.024000,5578.000000,1.000000,1.400182,1.400431,7395.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,81.488887,59.470267,65.312449,101.753334,68.730003,0.000000,0.000000,-93.900002,-43.000000,-42.299999,0.000000,0.000000,8.334053,61.896084,0.000000,607.055974,72.967747,6.044081,152.217728,0.000000,0.000000,0.000000,0.000000,109.866666,107.400002,69.199997,69.066666,67.699997,65.699997,1,0,0,0,0,68.350,48.670,68.446,48.364
02/19/2025,14:23:07.045,3037.15,7399.04,241.320000,23.120000,5579.000000,10021.000000,0.000000,60.025000,5579.000000,1.000000,1.400389,1.400506,7398.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,81.499999,59.488462,65.407960,101.739998,68.730003,0.000000,0.000000,-93.900002,-43.099998,-42.200001,0.000000,0.000000,8.334074,61.901299,0.000000,607.055974,72.967747,6.043758,152.217560,0.000000,0.000000,0.000000,0.000000,110.000000,107.433334,69.199997,69.000000,67.666664,65.699997,1,0,0,0,0,68.350,48.670,68.446,48.364
02/19/2025,14:23:10.045,3040.15,7402.04,241.190000,23.109000,5574.000000,10025.000000,0.000000,60.020000,5574.000000,1.000000,1.400839,1.401385,7401.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,81.522221,59.506657,65.506328,101.720001,68.730003,0.000000,0.000000,-93.599998,-43.099998,-42.200001,0.000000,0.000000,8.334148,61.900356,0.000000,607.055974,72.967747,6.045147,152.217407,0.000000,0.000000,0.000000,0.000000,110.033333,107.633331,69.199997,69.000000,67.599998,65.666664,1,0,0,0,0,68.350,48.670,68.446,48.364
02/19/2025,14:23:13.046,3043.15,7405.04,241.220000,23.111000,5575.000000,10030.000000,0.000000,60.021000,5575.000000,1.000000,1.401324,1.401625,7404.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,81.577776,59.525295,65.604287,101.713333,68.730003,0.000000,0.000000,-93.800003,-43.099998,-42.200001,0.000000,0.000000,8.334241,61.900249,0.000000,607.055974,72.967747,6.044577,152.217148,0.000000,0.000000,0.000000,0.000000,110.133331,107.766668,69.199997,69.066666,67.633331,65.666664,1,0,0,0,0,68.350,48.671,68.446,48.364
02/19/2025,14:23:16.048,3046.15,7408.04,241.150000,23.105000,5572.000000,10035.000000,0.000000,60.020000,5572.000000,1.000000,1.400433,1.400746,7407.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,81.583332,59.542751,65.697144,101.689997,68.730003,0.000000,0.000000,-94.000000,-43.000000,-42.200001,0.000000,0.000000,8.333827,61.959877,0.000000,607.055974,72.967747,6.044436,152.217041,0.000000,0.000000,0.000000,0.000000,110.099998,107.866669,69.199997,69.033333,67.599998,65.699997,1,0,0,0,0,68.350,48.671,68.446,48.364
02/19/2025,14:23:19.048,3049.15,7411.04,241.320000,23.121000,5580.000000,10039.000000,0.000000,60.021000,5580.000000,1.000000,1.401107,1.401293,7410.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,81.588888,59.559615,65.792857,101.679998,68.730003,0.000000,0.000000,-94.699997,-42.900002,-42.200001,0.000000,0.000000,8.333865,61.965389,0.000000,607.055974,72.967747,6.044580,152.216888,0.000000,0.000000,0.000000,0.000000,110.133331,107.900002,69.199997,69.000000,67.599998,65.699997,1,0,0,0,0,68.350,48.671,68.446,48.364
02/19/2025,14:23:22.049,3052.15,7414.04,241.040000,23.095000,5567.000000,10044.000000,0.000000,60.018000,5567.000000,1.000000,1.400087,1.400597,7413.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,81.705554,59.574703,65.891836,101.663333,68.728779,0.000000,0.000000,-94.800003,-42.799999,-42.400002,0.000000,0.000000,8.333845,61.975681,0.000000,607.055974,72.967747,6.046161,152.216675,0.000000,0.000000,0.000000,0.000000,110.599998,108.066666,69.199997,69.066666,67.599998,65.699997,1,0,0,0,0,68.350,48.671,68.446,48.364
02/19/2025,14:23:25.050,3055.15,7417.04,241.070000,23.097000,5568.000000,10049.000000,0.000000,60.021000,5568.000000,1.000000,1.400745,1.400672,7416.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,81.749998,59.588461,65.991224,101.640002,68.724288,0.000000,0.000000,-94.900002,-42.599998,-42.599998,0.000000,0.000000,8.334137,61.947628,0.000000,607.055974,72.967747,6.045360,152.216415,0.000000,0.000000,0.000000,0.000000,110.733332,108.233332,69.199997,69.033333,67.599998,65.699997,1,0,0,0,0,68.350,48.672,68.446,48.364
02/19/2025,14:23:28.049,3058.15,7420.04,241.060000,23.096000,5567.000000,10053.000000,0.000000,60.016000,5567.000000,1.000000,1.400286,1.400730,7419.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,81.755554,59.600887,66.091020,101.630002,68.718981,0.000000,0.000000,-95.000000,-42.500000,-42.700001,0.000000,0.000000,8.334029,61.971207,0.000000,607.055974,72.967747,6.045550,152.216400,0.000000,0.000000,0.000000,0.000000,110.699997,108.300003,69.199997,69.033333,67.599998,65.699997,1,0,0,0,0,68.350,48.672,68.446,48.364
02/19/2025,14:23:31.050,3061.15,7423.04,241.020000,23.093000,5566.000000,10058.000000,0.000000,60.017000,5566.000000,1.000000,1.400121,1.400714,7422.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,81.755554,59.612129,66.190408,101.600001,68.717756,0.000000,0.000000,-95.599998,-42.400002,-42.799999,0.000000,0.000000,8.333690,62.023159,0.000000,607.055974,72.967747,6.045723,152.216202,0.000000,0.000000,0.000000,0.000000,110.633331,108.400002,69.199997,69.000000,67.599998,65.699997,1,0,0,0,0,68.350,48.672,68.446,48.364
02/19/2025,14:23:34.050,3064.15,7426.04,241.150000,23.105000,5572.000000,10062.000000,0.000000,60.017000,5572.000000,1.000000,1.401169,1.401493,7425.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,81.799999,59.623224,66.291021,101.586667,68.718572,0.000000,0.000000,-95.500000,-42.299999,-42.900002,0.001000,0.000000,8.333519,62.053493,0.000000,607.055974,72.967747,6.045953,152.216003,0.000000,0.000000,0.000000,0.000000,110.766668,108.500000,69.199997,69.033333,67.599998,65.699997,1,0,0,0,0,68.350,48.672,68.446,48.364
02/19/2025,14:23:37.050,3067.15,7429.04,241.060000,23.097000,5568.000000,10067.000000,0.000000,60.015000,5568.000000,1.000000,1.400312,1.400730,7428.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,81.838888,59.634023,66.393673,101.570002,68.720614,0.000000,0.000000,-95.400002,-42.299999,-43.000000,0.000000,0.000000,8.333808,62.025635,0.000000,607.055974,72.967747,6.046131,152.215805,0.000000,0.000000,0.000000,0.000000,110.766668,108.733332,69.199997,69.033333,67.599998,65.699997,1,0,0,0,0,68.350,48.673,68.446,48.364
02/19/2025,14:23:40.052,3070.15,7432.04,241.120000,23.102000,5570.000000,10072.000000,0.000000,60.014000,5570.000000,1.000000,1.400615,1.400921,7431.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,81.866665,59.644526,66.497959,101.543335,68.723063,0.000000,0.000000,-95.300003,-42.200001,-43.000000,0.000000,0.000000,8.333850,62.028275,0.000000,607.055974,72.967747,6.044203,152.215637,0.000000,0.000000,0.000000,0.000000,110.699997,108.900002,69.199997,69.033333,67.633331,65.733332,1,0,0,0,0,68.350,48.673,68.446,48.364
02/19/2025,14:23:43.052,3073.15,7435.05,240.850000,23.077000,5558.000000,10076.000000,0.000000,60.012000,5558.000000,1.000000,1.400702,1.400664,7434.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,81.916665,59.655769,66.601224,101.529999,68.722247,0.000000,0.000000,-95.800003,-42.200001,-43.000000,0.000000,0.000000,8.333962,62.025387,0.000000,607.055974,72.967747,6.044721,152.215485,0.000000,0.000000,0.000000,0.000000,110.766668,109.066666,69.199997,69.066666,67.699997,65.699997,1,0,0,0,0,68.350,48.673,68.446,48.364
02/19/2025,14:23:46.054,3076.15,7438.05,241.060000,23.097000,5568.000000,10081.000000,0.000000,60.009000,5568.000000,1.000000,1.400485,1.400979,7437.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,81.977776,59.668343,66.705102,101.516668,68.718164,0.000000,0.000000,-95.500000,-42.299999,-43.000000,0.000000,0.000000,8.333755,62.061665,0.000000,607.055974,72.967747,6.046252,152.215271,0.000000,0.000000,0.000000,0.000000,111.033333,109.199999,69.199997,69.033333,67.699997,65.699997,1,0,0,0,0,68.350,48.674,68.446,48.364
02/19/2025,14:23:49.054,3079.15,7441.05,241.100000,23.100000,5569.000000,10086.000000,0.000000,60.008000,5569.000000,1.000000,1.400606,1.401037,7440.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,82.083332,59.681213,66.812653,101.496666,68.715715,0.000000,0.000000,-95.300003,-42.299999,-43.099998,0.000000,0.000000,8.333761,62.067005,0.000000,607.055974,72.967747,6.045562,152.215073,0.000000,0.000000,0.000000,0.000000,111.400002,109.500000,69.199997,69.000000,67.699997,65.699997,1,0,0,0,0,68.350,48.674,68.446,48.364
02/19/2025,14:23:52.055,3082.15,7444.05,241.070000,23.097000,5568.000000,10090.000000,0.000000,60.007000,5568.000000,1.000000,1.400745,1.401211,7443.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,82.177776,59.694527,66.918164,101.476667,68.713673,0.000000,0.000000,-95.000000,-42.299999,-43.000000,0.000000,0.000000,8.333694,62.084663,0.000000,607.055974,72.967747,6.046383,152.214981,0.000000,0.000000,0.000000,0.000000,111.599998,109.800001,69.199997,69.033333,67.699997,65.733332,1,0,0,0,0,68.350,48.674,68.446,48.364
02/19/2025,14:23:55.056,3085.15,7447.05,241.100000,23.100000,5569.000000,10095.000000,0.000000,60.005000,5569.000000,1.000000,1.400823,1.401037,7446.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,82.255554,59.707840,67.022449,101.450002,68.711632,0.000000,0.000000,-95.400002,-42.299999,-43.000000,0.000000,0.000000,8.333652,62.101097,0.000000,607.055974,72.967747,6.047356,152.214844,0.000000,0.000000,0.000000,0.000000,111.666664,110.199999,69.199997,69.033333,67.699997,65.733332,1,0,0,0,0,68.350,48.674,68.446,48.365
02/19/2025,14:23:58.056,3088.15,7450.05,241.100000,23.100000,5569.000000,10100.000000,0.000000,60.006000,5569.000000,1.000000,1.400130,1.400498,7449.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,82.255554,59.721302,67.127755,101.450002,68.711632,0.000000,0.000000,-95.199997,-42.400002,-43.000000,0.000000,0.000000,8.333508,62.127594,0.000000,607.055974,72.967747,6.046687,152.214661,0.000000,0.000000,0.000000,0.000000,111.666664,110.300003,69.199997,69.000000,67.666664,65.699997,1,0,0,0,0,68.350,48.675,68.446,48.365
02/19/2025,14:24:01.055,3091.15,7453.05,241.090000,23.100000,5569.000000,10104.000000,0.000000,60.004000,5569.000000,1.000000,1.400390,1.401095,7452.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,82.272221,59.735799,67.235714,101.423335,68.712857,0.000000,0.000000,-95.000000,-42.299999,-43.000000,0.000000,0.000000,8.333483,62.138813,0.000000,607.055974,72.967747,6.045034,152.214432,0.000000,0.000000,0.000000,0.000000,111.699997,110.400002,69.199997,69.000000,67.633331,65.699997,1,0,0,0,0,68.350,48.675,68.446,48.365
02/19/2025,14:24:04.058,3094.15,7456.05,241.200000,23.110000,5574.000000,10109.000000,0.000000,60.004000,5574.000000,1.000000,1.400606,1.400705,7455.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,82.316666,59.751627,67.343469,101.403336,68.711632,0.000000,0.000000,-94.900002,-42.400002,-43.000000,0.000000,0.000000,8.333553,62.136940,0.000000,607.055974,72.967747,6.046053,152.214310,0.000000,0.000000,0.000000,0.000000,111.900002,110.400002,69.199997,69.033333,67.633331,65.733332,1,0,0,0,0,68.350,48.675,68.447,48.365
02/19/2025,14:24:07.058,3097.15,7459.05,241.060000,23.096000,5568.000000,10114.000000,0.000000,60.002000,5568.000000,1.000000,1.400632,1.400979,7458.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,82.349998,59.768195,67.450815,101.383334,68.710407,0.000000,0.000000,-94.900002,-42.400002,-43.000000,0.000000,0.000000,8.333694,62.131557,0.000000,607.055974,72.967747,6.045583,152.214127,0.000000,0.000000,0.000000,0.000000,112.133331,110.466667,69.199997,69.000000,67.599998,65.699997,1,0,0,0,0,68.350,48.676,68.447,48.365
02/19/2025,14:24:10.058,3100.15,7462.05,241.100000,23.100000,5569.000000,10118.000000,0.000000,60.002000,5569.000000,1.000000,1.400476,1.400747,7461.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,82.405555,59.784024,67.556530,101.370003,68.709999,0.000000,0.000000,-95.400002,-42.299999,-43.000000,0.000000,0.000000,8.333923,62.109035,0.000000,607.055974,72.967747,6.046700,152.214020,0.000000,0.000000,0.000000,0.000000,112.300003,110.533333,69.199997,69.033333,67.599998,65.766668,1,0,0,0,0,68.350,48.676,68.447,48.365
02/19/2025,14:24:13.057,3103.15,7465.05,241.040000,23.095000,5567.000000,10123.000000,0.000000,60.000000,5567.000000,1.000000,1.400346,1.400597,7464.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,82.438888,59.799408,67.661632,101.349998,68.709999,0.000000,0.000000,-95.199997,-42.400002,-43.000000,0.000000,0.000000,8.334187,62.084629,0.000000,607.055974,72.967747,6.047601,152.213791,0.000000,0.000000,0.000000,0.000000,112.366669,110.699997,69.199997,69.033333,67.566666,65.766668,1,0,0,0,0,68.350,48.676,68.447,48.365
02/19/2025,14:24:16.059,3106.15,7468.05,241.060000,23.097000,5568.000000,10127.000000,0.000000,60.000000,5568.000000,1.000000,1.400658,1.401269,7467.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,82.527777,59.815237,67.768775,101.333331,68.708775,0.000000,0.000000,-95.000000,-42.400002,-43.000000,0.000000,0.000000,8.334074,62.106827,0.000000,607.055974,72.967747,6.047243,152.213669,0.000000,0.000000,0.000000,0.000000,112.633334,110.900002,69.199997,69.066666,67.599998,65.766668,1,0,0,0,0,68.350,48.677,68.447,48.365
02/19/2025,14:24:19.059,3109.15,7471.05,241.030000,23.094000,5566.000000,10132.000000,0.000000,60.002000,5566.000000,1.000000,1.400494,1.400904,7470.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,82.605555,59.831213,67.879795,101.313334,68.705101,0.000000,0.000000,-95.000000,-42.299999,-43.000000,0.000000,0.000000,8.334111,62.110962,0.000000,607.055974,72.967747,6.046761,152.213440,0.000000,0.000000,0.000000,0.000000,112.900002,111.066666,69.199997,69.099998,67.599998,65.766668,1,0,0,0,0,68.350,48.677,68.447,48.365
02/19/2025,14:24:22.058,3112.15,7474.05,241.090000,23.099000,5569.000000,10137.000000,0.000000,60.004000,5569.000000,1.000000,1.401273,1.401468,7473.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,82.633332,59.848521,67.991428,101.300003,68.700816,0.000000,0.000000,-95.199997,-42.400002,-43.000000,0.001000,0.000000,8.334039,62.130650,0.000000,607.055974,72.967747,6.047652,152.213379,0.000000,0.000000,0.000000,0.000000,113.099998,111.166664,69.199997,69.033333,67.566666,65.733332,1,0,0,0,0,68.350,48.677,68.447,48.365
02/19/2025,14:24:25.059,3115.15,7477.05,241.140000,23.104000,5571.000000,10141.000000,0.000000,60.005000,5571.000000,1.000000,1.400580,1.400680,7476.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,82.688888,59.866273,68.100408,101.279999,68.697142,0.000000,0.000000,-95.300003,-42.400002,-43.000000,0.000000,0.000000,8.334114,62.129581,0.000000,607.055974,72.967747,6.047807,152.213181,0.000000,0.000000,0.000000,0.000000,113.266665,111.233332,69.199997,69.066666,67.599998,65.766668,1,0,0,0,0,68.350,48.677,68.447,48.364
02/19/2025,14:24:28.059,3118.15,7480.05,241.040000,23.095000,5567.000000,10146.000000,0.000000,60.003000,5567.000000,1.000000,1.399697,1.400100,7479.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,82.683333,59.883580,68.208775,101.260002,68.697142,0.000000,0.000000,-95.099998,-42.400002,-43.099998,0.000000,0.000000,8.334033,62.147720,0.000000,607.055974,72.967747,6.046431,152.212952,0.000000,0.000000,0.000000,0.000000,113.166664,111.233332,69.233332,69.066666,67.599998,65.800003,1,0,0,0,0,68.350,48.678,68.447,48.364
02/19/2025,14:24:31.060,3121.15,7483.05,241.090000,23.099000,5569.000000,10151.000000,0.000000,60.004000,5569.000000,1.000000,1.400104,1.400556,7482.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,82.666666,59.900001,68.319796,101.233335,68.697755,0.000000,0.000000,-94.699997,-42.400002,-43.000000,0.000000,0.000000,8.333954,62.164040,0.000000,607.055974,72.967747,6.047538,152.212860,0.000000,0.000000,0.000000,0.000000,113.199999,111.199997,69.199997,69.000000,67.599998,65.800003,1,0,0,0,0,68.349,48.678,68.447,48.364
02/19/2025,14:24:34.062,3124.15,7486.05,241.040000,23.094000,5567.000000,10155.000000,0.000000,60.008000,5567.000000,1.000000,1.401013,1.401261,7485.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,82.699999,59.916421,68.431021,101.213333,68.697142,0.000000,0.000000,-95.300003,-42.400002,-43.000000,0.000000,0.000000,8.333715,62.202213,0.000000,607.055974,72.967747,6.047573,152.212723,0.000000,0.000000,0.000000,0.000000,113.199997,111.233332,69.199997,69.099998,67.666664,65.800003,1,0,0,0,0,68.349,48.678,68.447,48.364
02/19/2025,14:24:37.063,3127.15,7489.06,241.130000,23.103000,5571.000000,10160.000000,0.000000,60.009000,5571.000000,1.000000,1.400857,1.401111,7488.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,82.722222,59.933876,68.538980,101.186666,68.694081,0.000000,0.000000,-95.099998,-42.500000,-42.900002,0.000000,0.000000,8.333802,62.200985,0.000000,607.055974,72.967747,6.047647,152.212479,0.000000,0.000000,0.000000,0.000000,113.300001,111.266668,69.199997,69.066666,67.699997,65.800003,1,0,0,0,0,68.349,48.679,68.447,48.364
02/19/2025,14:24:40.066,3130.15,7492.06,241.000000,23.091000,5565.000000,10165.000000,0.000000,60.011000,5565.000000,1.000000,1.400589,1.400830,7491.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,82.750000,59.951332,68.646530,101.180000,68.688571,0.000000,0.000000,-94.800003,-42.500000,-42.900002,0.000000,0.000000,8.334007,62.182907,0.000000,607.055974,72.967747,6.047709,152.212387,0.000000,0.000000,0.000000,0.000000,113.433334,111.300003,69.199997,69.066666,67.699997,65.800003,1,0,0,0,0,68.349,48.679,68.447,48.364
02/19/2025,14:24:43.067,3133.15,7495.06,241.200000,23.109000,5574.000000,10169.000000,0.000000,60.016000,5574.000000,1.000000,1.400190,1.400456,7494.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,82.777777,59.969231,68.758774,101.153336,68.687347,0.000000,0.000000,-94.400002,-42.599998,-42.900002,0.000000,0.000000,8.333726,62.225548,0.000000,607.055974,72.967747,6.048340,152.212204,0.000000,0.000000,0.000000,0.000000,113.500000,111.400002,69.199997,69.066666,67.699997,65.800003,1,0,0,0,0,68.349,48.679,68.447,48.364
02/19/2025,14:24:46.068,3136.15,7498.06,240.960000,23.087000,5563.000000,10174.000000,0.000000,60.015000,5563.000000,1.000000,1.400355,1.400689,7497.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,82.872222,59.986539,68.874284,101.139999,68.688571,0.000000,0.000000,-94.599998,-42.700001,-42.700001,0.000000,0.000000,8.334006,62.201252,0.000000,607.055974,72.967747,6.047653,152.212128,0.000000,0.000000,0.000000,0.000000,113.866669,111.566666,69.199997,69.099998,67.699997,65.800003,1,0,0,0,0,68.349,48.679,68.447,48.364
02/19/2025,14:24:49.067,3139.15,7501.06,241.100000,23.101000,5570.000000,10178.000000,0.000000,60.013000,5570.000000,1.000000,1.400892,1.401037,7500.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,82.872222,60.002515,68.987346,101.120000,68.686123,0.000000,0.000000,-94.300003,-42.799999,-42.700001,0.000000,0.000000,8.333790,62.234554,0.000000,607.055974,72.967747,6.048653,152.211975,0.000000,0.000000,0.000000,0.000000,113.900002,111.599998,69.199997,69.033333,67.733332,65.766668,1,0,0,0,0,68.349,48.680,68.447,48.364
02/19/2025,14:24:52.068,3142.15,7504.06,241.130000,23.103000,5571.000000,10183.000000,0.000000,60.012000,5571.000000,1.000000,1.401117,1.401360,7503.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,82.938889,60.018047,69.097346,101.103333,68.682449,0.000000,0.000000,-93.900002,-42.900002,-42.599998,0.000000,0.000000,8.333761,62.247440,0.000000,607.055974,72.967747,6.048916,152.211761,0.000000,0.000000,0.000000,0.000000,114.000000,111.766668,69.199997,69.099998,67.766668,65.800003,1,0,0,0,0,68.349,48.680,68.447,48.364
02/19/2025,14:24:55.070,3145.15,7507.06,241.270000,23.116000,5577.000000,10188.000000,0.000000,60.010000,5577.000000,1.000000,1.401107,1.401210,7506.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,82.983333,60.032248,69.210408,101.083331,68.680000,0.000000,0.000000,-93.699997,-43.000000,-42.500000,0.000000,0.000000,8.333471,62.289440,0.000000,607.055974,72.967747,6.047744,152.211670,0.000000,0.000000,0.000000,0.000000,114.166664,111.900002,69.199997,69.099998,67.733332,65.800003,1,0,0,0,0,68.349,48.680,68.447,48.364
02/19/2025,14:24:58.070,3148.15,7510.06,241.200000,23.109000,5574.000000,10192.000000,0.000000,60.011000,5574.000000,1.000000,1.401099,1.401202,7509.000000,14.012500,0.000000,0.000000,3.000000,Heating Tanks.... ,83.055556,60.046449,69.327347,101.076665,68.679388,0.000000,0.000000,-93.599998,-43.000000,-42.500000,0.000000,0.000000,8.333866,62.246368,0.000000,607.055974,72.967747,6.048021,152.211487,0.000000,0.000000,0.000000,0.000000,114.300003,112.266668,69.199997,69.066666,67.733332,65.766668,1,0,0,0,0,68.349,48.680,68.447,48.364
02/19/2025,14:25:10.071,3160.15,7522.06,241.260000,23.143000,5583.000000,10211.000000,0.000000,60.016000,5583.000000,1.000000,1.401115,1.401103,7521.000000,100.000000,0.000000,70.662500,3.000000,Starting Draw after Cutout.... 0.489 15307 2.827 2.229 3.000 ,83.227776,60.094230,69.677346,100.989998,68.672654,0.091000,2.267000,-93.300003,-43.400002,-42.200001,0.000000,2.106595,8.334134,62.346897,0.758229,607.055974,72.967747,6.117786,152.218033,0.254000,0.092000,0.000000,0.000000,114.866666,112.800001,69.199997,69.066666,67.699997,65.733332,1,0,0,0,0,68.349,48.681,68.447,48.363
02/19/2025,14:25:40.075,3190.15,7552.07,241.300000,23.155000,5587.000000,10258.000000,0.000000,60.005000,5587.000000,1.000000,1.401209,1.401658,7551.000000,14.012500,0.000000,63.662500,3.000000,Starting Draw after Cutout.... 0.313 14186 2.547 3.289 3.000 ,83.555554,54.389053,59.009795,100.699997,68.653063,1.804000,3.297000,-95.500000,-42.500000,-42.700001,0.000000,27.754266,8.313689,58.639851,15.015668,607.055974,72.967747,6.080775,152.335526,3.350000,1.812000,0.000000,0.000000,116.000000,113.666664,69.199997,69.033333,67.699997,65.733332,1,0,0,0,0,68.349,48.684,68.448,48.362
02/19/2025,14:26:10.079,3220.15,7582.07,241.530000,23.187000,5601.000000,10304.000000,0.000000,59.995000,5601.000000,1.000000,1.402122,1.402269,7581.000000,14.012500,0.000000,64.500000,3.000000,Starting Draw after Cutout.... 0.316 14320 2.580 3.054 3.000 ,83.988888,51.685503,50.900408,100.529999,68.646327,3.335000,3.056000,-95.099998,-42.700001,-42.500000,0.000000,25.489776,8.341997,51.625919,27.754020,607.055974,72.967747,6.034761,152.386169,3.076000,3.349000,0.000000,0.000000,117.233332,115.033333,69.199997,69.066666,67.599998,65.800003,1,0,0,0,0,68.348,48.686,68.448,48.361
02/19/2025,14:26:40.085,3250.15,7612.08,241.410000,23.175000,5595.000000,10351.000000,0.000000,60.011000,5595.000000,1.000000,1.401122,1.401268,7611.000000,14.012500,0.000000,64.275000,3.000000,Starting Draw after Cutout.... 0.447 14285 2.571 3.029 3.000 ,84.327778,57.378106,56.085102,100.333331,68.629997,4.847000,3.028000,-95.699997,-42.400002,-42.700001,0.000000,25.268616,8.354198,55.769875,40.389832,607.055974,72.967747,6.084513,152.284561,3.049000,4.874000,0.000000,0.000000,117.900002,116.366669,69.199997,69.099998,67.599998,65.800003,1,0,0,0,0,68.347,48.688,68.448,48.359
02/19/2025,14:27:10.090,3280.15,7642.08,241.300000,23.165000,5590.000000,10398.000000,0.000000,60.008000,5590.000000,1.000000,1.401554,1.401658,7641.000000,14.012500,0.000000,63.937500,3.000000,Starting Draw after Cutout.... 0.499 14231 2.558 3.035 3.000 ,84.716665,57.475739,57.668571,100.153336,68.624284,6.357000,3.039000,-94.900002,-42.500000,-43.000000,0.000000,25.421505,8.343002,57.408688,52.990111,607.055974,72.967747,6.086745,152.279617,3.068000,6.395000,0.000000,0.000000,119.066666,117.533333,69.199997,69.099998,67.699997,65.699997,1,0,0,0,0,68.347,48.690,68.448,48.357
02/19/2025,14:27:40.093,3310.15,7672.09,241.540000,23.188000,5601.000000,10444.000000,0.000000,60.002000,5601.000000,1.000000,1.401458,1.401921,7671.000000,14.012500,0.000000,63.875000,3.000000,Starting Draw after Cutout.... 0.447 14220 2.555 3.010 3.000 ,85.144444,57.363610,57.857754,99.993332,68.610001,7.858000,3.008000,-93.900002,-42.900002,-42.599998,0.000000,25.144591,8.341256,57.643124,65.512087,607.055974,72.967747,6.089455,152.280426,3.034000,7.905000,0.000000,0.000000,120.400002,118.800003,69.199997,69.099998,67.666664,65.699997,1,0,0,0,0,68.346,48.692,68.448,48.354
02/19/2025,14:27:57.601,3327.15,7689.59,241.580000,23.377000,5648.000000,10471.000000,0.000000,59.998000,5648.000000,1.000000,1.401976,1.402475,7688.000000,14.012500,0.000000,63.900000,3.000000,Starting Draw after Cutout.... 0.500 14225 2.556 3.001 3.000 ,85.399999,57.287870,57.904285,99.896670,68.603469,0.012000,3.005000,-101.300003,-42.500000,-42.700001,0.000000,25.110670,8.341075,57.652000,0.096635,607.281829,72.995068,6.088611,152.282303,3.030000,0.012000,0.000000,0.000000,121.400002,119.400002,69.199997,69.000000,67.699997,65.699997,0,1,0,0,0,68.346,48.693,68.448,48.352
02/19/2025,14:27:58.595,3328.15,7690.59,241.680000,23.337000,5640.000000,10473.000000,0.000000,59.998000,5640.000000,1.000000,1.402665,1.403054,7689.000000,14.012500,0.000000,63.900000,3.000000,Starting Draw after Cutout.... 0.500 14225 2.556 3.001 3.000 ,85.416665,57.293639,57.863673,99.870003,68.602244,0.065000,2.997000,-101.300003,-42.400002,-42.700001,0.000000,25.113334,8.340850,57.649738,0.543253,607.726372,73.048359,6.086815,152.282944,3.030000,0.066000,0.000000,0.000000,121.433334,119.433334,69.199997,69.033333,67.699997,65.699997,0,1,0,0,0,68.346,48.693,68.448,48.352
02/19/2025,14:27:59.597,3329.15,7691.59,241.500000,23.302000,5627.000000,10475.000000,0.000000,59.998000,5627.000000,1.000000,1.402669,1.402816,7690.000000,14.012500,0.000000,63.875000,3.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... -84.634 0 0 ,85.449998,57.273521,57.824286,99.943334,68.600203,0.109000,2.987000,-101.300003,-42.400002,-42.700001,0.000000,24.994243,8.340724,57.646984,0.907674,608.092817,73.092289,6.085732,152.283264,3.016000,0.110000,0.000000,0.000000,121.500000,119.500000,69.199997,69.099998,67.699997,65.699997,0,1,0,0,0,68.346,48.694,68.448,48.352
02/19/2025,14:28:00.598,3330.15,7692.59,241.610000,23.306000,5631.000000,10476.000000,0.000000,59.996000,5631.000000,1.000000,1.402514,1.402922,7691.000000,14.012500,0.000000,64.000000,3.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.700 0 2 ,85.444443,57.248077,57.785918,102.146667,68.598161,0.158000,2.978000,-101.500000,-42.400002,-42.799999,0.000000,24.824350,8.340472,57.657173,1.321458,608.504566,73.141663,6.084278,152.283646,2.997000,0.160000,0.000000,0.000000,121.500000,119.500000,69.199997,69.066666,67.699997,65.699997,0,1,0,0,0,68.346,48.694,68.448,48.352
02/19/2025,14:28:01.599,3331.15,7693.59,241.490000,23.294000,5625.000000,10478.000000,0.000000,59.998000,5625.000000,1.000000,1.403151,1.403619,7692.000000,14.012500,0.000000,64.125000,3.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.500 0 4 ,85.438887,57.228550,57.749592,108.773333,68.595304,0.207000,2.967000,-101.500000,-42.299999,-42.700001,0.000000,24.654084,8.340117,57.683212,1.722814,608.905991,73.189784,6.083397,152.283951,2.981000,0.208000,0.000000,0.000000,121.466667,119.500000,69.199997,69.066666,67.699997,65.699997,0,1,0,0,0,68.346,48.694,68.448,48.352
02/19/2025,14:28:02.598,3332.15,7694.59,241.620000,23.306000,5631.000000,10479.000000,0.000000,59.999000,5631.000000,1.000000,1.402686,1.402616,7693.000000,14.012500,0.000000,64.237500,3.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.500 0 6 ,85.433332,57.214645,57.704490,114.746666,68.592854,0.256000,2.956000,-101.500000,-42.200001,-42.799999,0.000000,24.567423,8.339968,57.684082,2.135771,609.318894,73.239301,6.083437,152.284164,2.974000,0.259000,0.000000,0.000000,121.400002,119.500000,69.199997,69.099998,67.699997,65.699997,0,1,0,0,0,68.346,48.694,68.448,48.352
02/19/2025,14:28:03.599,3333.15,7695.59,241.430000,23.289000,5623.000000,10481.000000,0.000000,59.996000,5623.000000,1.000000,1.401477,1.401690,7694.000000,14.012500,0.000000,64.412500,3.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.500 0 8 ,85.438887,57.211686,57.654082,118.286664,68.592038,0.306000,2.957000,-101.500000,-42.200001,-42.799999,0.000000,24.591362,8.340107,57.664577,2.548638,609.733862,73.289062,6.083959,152.284271,2.980000,0.309000,0.000000,0.000000,121.400002,119.566666,69.199997,69.066666,67.699997,65.699997,0,1,0,0,0,68.346,48.694,68.448,48.352
02/19/2025,14:28:04.600,3334.15,7696.59,241.550000,23.301000,5628.000000,10482.000000,0.000000,59.997000,5628.000000,1.000000,1.401013,1.401242,7695.000000,14.012500,0.000000,64.462500,3.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.500 0 10 ,85.444443,57.222337,57.603265,120.266665,68.592446,0.355000,2.961000,-101.699997,-42.299999,-42.900002,0.000000,24.679476,8.340346,57.629791,2.960987,610.144154,73.338010,6.081520,152.284271,2.992000,0.359000,0.000000,0.000000,121.400002,119.599998,69.199997,69.066666,67.699997,65.699997,0,1,0,0,0,68.346,48.694,68.448,48.352
02/19/2025,14:28:05.601,3335.15,7697.59,241.260000,23.274000,5615.000000,10484.000000,0.000000,59.997000,5615.000000,1.000000,1.401478,1.401890,7696.000000,14.012500,0.000000,64.412500,3.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.500 0 12 ,85.433332,57.239349,57.557143,121.353333,68.594079,0.405000,2.976000,-101.699997,-42.200001,-42.799999,0.000000,24.816744,8.340627,57.593636,3.378942,610.562159,73.388378,6.082333,152.284409,3.009000,0.410000,0.000000,0.000000,121.333336,119.633331,69.199997,69.066666,67.666664,65.699997,0,1,0,0,0,68.345,48.694,68.448,48.351
02/19/2025,14:28:06.598,3336.15,7698.59,241.360000,23.284000,5620.000000,10486.000000,0.000000,59.996000,5620.000000,1.000000,1.401864,1.402096,7697.000000,14.012500,0.000000,64.287500,3.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.500 0 14 ,85.411109,57.255473,57.519592,121.956665,68.594079,0.456000,2.993000,-101.800003,-42.099998,-42.900002,0.000000,24.959341,8.340581,57.600163,3.805765,610.988908,73.439543,6.085846,152.284317,3.027000,0.462000,0.000000,0.000000,121.199999,119.699997,69.199997,69.066666,67.599998,65.699997,0,1,0,0,0,68.345,48.694,68.448,48.351
02/19/2025,14:28:07.597,3337.15,7699.59,241.280000,23.277000,5616.000000,10487.000000,0.000000,59.997000,5616.000000,1.000000,1.401942,1.402271,7698.000000,14.012500,0.000000,64.062500,3.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.500 0 16 ,85.394443,57.281509,57.486327,122.209999,68.594079,0.506000,3.003000,-101.800003,-42.099998,-42.900002,0.000000,25.082463,8.340453,57.616627,4.218741,611.401872,73.489053,6.087876,152.284134,3.042000,0.512000,0.000000,0.000000,121.099998,119.733332,69.199997,69.099998,67.599998,65.633331,0,1,0,0,0,68.345,48.694,68.448,48.351
02/19/2025,14:28:08.597,3338.15,7700.59,241.370000,23.286000,5621.000000,10489.000000,0.000000,59.996000,5621.000000,1.000000,1.401572,1.401748,7699.000000,14.012500,0.000000,63.900000,3.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.500 0 18 ,85.377777,57.306065,57.456735,122.309998,68.592446,0.556000,3.006000,-102.000000,-42.099998,-43.000000,0.000000,25.151216,8.340665,57.589581,4.634045,611.819208,73.538844,6.089731,152.283798,3.051000,0.562000,0.000000,0.000000,121.033333,119.800003,69.199997,69.066666,67.599998,65.566666,0,1,0,0,0,68.345,48.694,68.448,48.351
02/19/2025,14:28:09.596,3339.15,7701.59,241.270000,23.277000,5616.000000,10490.000000,0.000000,59.996000,5616.000000,1.000000,1.402114,1.402329,7700.000000,14.012500,0.000000,63.837500,3.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.500 0 20 ,85.433333,57.303402,57.431224,122.356664,68.591221,0.605000,3.004000,-102.000000,-42.000000,-43.000000,0.000000,25.135651,8.340928,57.556686,5.047642,612.230775,73.588438,6.089082,152.283325,3.049000,0.612000,0.000000,0.000000,121.000000,119.800003,69.199997,69.066666,67.599998,65.933334,0,1,0,0,0,68.345,48.694,68.448,48.351
02/19/2025,14:28:10.600,3340.15,7702.59,241.330000,23.281000,5618.000000,10492.000000,0.000000,59.994000,5618.000000,1.000000,1.401830,1.402644,7701.000000,14.012500,0.000000,63.862500,3.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.500 0 22 ,85.511111,57.286538,57.411837,122.399999,68.590405,0.653000,3.000000,-102.099998,-42.000000,-43.099998,0.000000,25.046522,8.341068,57.540810,5.450218,612.635359,73.636938,6.087116,152.282745,3.038000,0.661000,0.000000,0.000000,120.966667,119.800003,69.199997,69.066666,67.566666,66.466667,0,1,0,0,0,68.345,48.694,68.448,48.351
02/19/2025,14:28:11.596,3341.15,7703.59,241.280000,23.276000,5616.000000,10493.000000,0.000000,59.994000,5616.000000,1.000000,1.401744,1.401898,7702.000000,14.012500,0.000000,63.900000,3.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.500 0 24 ,85.511111,57.284763,57.397755,122.409999,68.589996,0.703000,2.989000,-102.099998,-41.900002,-43.099998,0.000000,24.917908,8.341100,57.539597,5.860055,613.043100,73.685826,6.085611,152.281967,3.022000,0.711000,0.000000,0.000000,120.900002,119.800003,69.199997,69.066666,67.500000,66.599998,0,1,0,0,0,68.345,48.694,68.448,48.351
02/19/2025,14:28:12.597,3342.15,7704.59,241.360000,23.284000,5620.000000,10495.000000,0.000000,59.994000,5620.000000,1.000000,1.401520,1.401558,7703.000000,14.012500,0.000000,63.987500,3.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.500 0 26 ,85.472223,57.307100,57.388775,122.419998,68.589996,0.752000,2.974000,-102.199997,-41.900002,-43.200001,0.000000,24.790761,8.341092,57.551533,6.268597,613.453756,73.735055,6.083437,152.281448,3.007000,0.760000,0.000000,0.000000,120.833336,119.800003,69.199997,69.099998,67.500000,66.400002,0,1,0,0,0,68.345,48.694,68.448,48.351
02/19/2025,14:28:13.599,3343.15,7705.59,241.310000,23.280000,5618.000000,10496.000000,0.000000,59.995000,5618.000000,1.000000,1.401117,1.401600,7704.000000,14.012500,0.000000,64.075000,3.000000,Testing Tank A - Drawing Water And Stabilizing Mixing Valve.... 0.500 0 27 ,85.416667,57.338905,57.382652,122.399999,68.589996,0.805000,2.965000,-102.400002,-41.900002,-43.200001,0.000000,24.697602,8.341354,57.535137,6.717085,613.900182,73.788581,6.084722,152.281296,2.996000,0.815000,0.000000,0.000000,120.800003,119.800003,69.199997,69.099998,67.433334,66.166667,0,1,0,0,0,68.345,48.694,68.448,48.351
02/19/2025,14:28:16.599,3346.15,7708.59,241.440000,23.294000,5624.000000,10501.000000,0.000000,59.995000,5624.000000,1.000000,1.402078,1.402129,7707.000000,14.012500,0.000000,64.437500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.446 0 34 ,85.338888,57.401923,57.380611,122.360001,68.589996,0.948000,2.962000,-102.599998,-41.799999,-43.299999,0.000000,24.662126,8.341798,57.498028,7.907866,615.090975,73.931335,6.088305,152.280960,2.991000,0.959000,0.000000,0.000000,120.699997,119.900002,69.199997,69.099998,67.300001,65.833336,0,1,0,0,0,68.345,48.695,68.448,48.350
02/19/2025,14:28:19.600,3349.15,7711.59,241.340000,23.284000,5619.000000,10506.000000,0.000000,59.996000,5619.000000,1.000000,1.402852,1.403497,7710.000000,14.012500,0.000000,64.437500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.500 0 41 ,85.105555,57.430473,57.398367,122.296666,68.589588,1.098000,2.975000,-102.699997,-41.700001,-43.299999,0.000000,24.787808,8.341813,57.512722,9.160484,616.343653,74.081497,6.090668,152.280563,3.007000,1.111000,0.000000,0.000000,120.800003,119.633334,69.199997,69.066666,66.699999,65.233332,0,1,0,0,0,68.345,48.695,68.448,48.350
02/19/2025,14:28:22.600,3352.15,7714.59,241.330000,23.282000,5619.000000,10511.000000,0.000000,60.000000,5619.000000,1.000000,1.401984,1.401981,7713.000000,14.012500,0.000000,64.112500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.316 0 49 ,84.844444,57.439793,57.438367,122.203336,68.588364,1.248000,2.989000,-102.800003,-41.599998,-43.299999,0.000000,24.958130,8.341963,57.531876,10.407838,617.590986,74.231029,6.088933,152.279755,3.027000,1.262000,0.000000,0.000000,120.866669,118.933332,69.199997,69.099998,66.266668,64.699999,0,1,0,0,0,68.345,48.695,68.448,48.350
02/19/2025,14:28:25.600,3355.15,7717.59,241.300000,23.279000,5617.000000,10515.000000,0.000000,60.000000,5617.000000,1.000000,1.401478,1.401409,7716.000000,14.012500,0.000000,64.087500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.446 0 56 ,84.638887,57.441568,57.487551,122.086665,68.586732,1.396000,2.990000,-103.000000,-41.599998,-43.299999,0.000000,25.028593,8.341749,57.578575,11.641755,618.826902,74.378937,6.086000,152.279633,3.036000,1.412000,0.000000,0.000000,121.099998,117.566666,69.199997,69.066666,65.999997,64.899999,0,1,0,0,0,68.345,48.695,68.448,48.349
02/19/2025,14:28:28.599,3358.15,7720.59,241.310000,23.281000,5618.000000,10520.000000,0.000000,60.000000,5618.000000,1.000000,1.402345,1.402387,7719.000000,14.012500,0.000000,64.275000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.315 0 64 ,84.616667,57.423521,57.532041,122.079997,68.586732,1.543000,2.985000,-103.099998,-41.500000,-43.400002,0.001000,24.922937,8.341438,57.617264,12.869029,620.054194,74.526299,6.085823,152.279510,3.023000,1.561000,0.000000,0.000000,121.266668,117.400002,69.199997,69.066666,66.366666,64.400002,0,1,0,0,0,68.345,48.695,68.448,48.349
02/19/2025,14:28:31.601,3361.15,7723.59,241.240000,23.274000,5615.000000,10525.000000,0.000000,59.997000,5615.000000,1.000000,1.402380,1.402504,7722.000000,14.012500,0.000000,64.412500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.315 0 71 ,84.649999,57.423669,57.570204,122.116664,68.585099,1.690000,2.976000,-103.099998,-41.400002,-43.400002,0.000000,24.759129,8.341255,57.639256,14.098581,621.281729,74.673470,6.084063,152.279816,3.003000,1.710000,0.000000,0.000000,121.199997,116.966667,69.199997,69.099998,66.900002,64.533333,0,1,0,0,0,68.345,48.696,68.448,48.348
02/19/2025,14:28:34.601,3364.15,7726.59,241.350000,23.284000,5620.000000,10529.000000,0.000000,59.995000,5620.000000,1.000000,1.402508,1.402652,7725.000000,14.012500,0.000000,64.437500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.500 0 77 ,84.611110,57.442456,57.604897,122.190002,68.583875,1.840000,2.974000,-103.400002,-41.400002,-43.400002,0.000000,24.739601,8.341086,57.657570,15.348784,622.531916,74.823359,6.087829,152.279816,3.001000,1.862000,0.000000,0.000000,121.199997,116.566666,69.199997,69.099998,66.699999,64.900002,0,1,0,0,0,68.345,48.696,68.448,48.348
02/19/2025,14:28:37.602,3367.15,7729.60,241.360000,23.284000,5620.000000,10534.000000,0.000000,59.996000,5620.000000,1.000000,1.402250,1.402842,7728.000000,14.012500,0.000000,64.325000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.316 0 85 ,84.372221,57.455178,57.627346,122.190002,68.582243,1.990000,2.984000,-103.599998,-41.400002,-43.400002,0.001000,24.881710,8.340993,57.683643,16.600827,623.786051,74.973461,6.088875,152.279236,3.018000,2.013000,0.000000,0.000000,121.199997,115.833333,69.199997,69.099998,65.800001,65.100001,0,1,0,0,0,68.345,48.696,68.448,48.348
02/19/2025,14:28:40.601,3370.15,7732.59,241.440000,23.291000,5623.000000,10539.000000,0.000000,59.995000,5623.000000,1.000000,1.403074,1.403413,7731.000000,14.012500,0.000000,64.250000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.319 0 92 ,84.255554,57.475444,57.633877,122.203334,68.581426,2.138000,2.990000,-103.699997,-41.500000,-43.400002,0.000000,25.012089,8.341125,57.700466,17.832045,625.015226,75.121073,6.089698,152.278519,3.034000,2.163000,0.000000,0.000000,121.199997,114.899999,69.199997,69.300003,65.666664,65.266665,0,1,0,0,0,68.345,48.696,68.448,48.347
02/19/2025,14:28:43.602,3373.15,7735.59,241.340000,23.282000,5619.000000,10543.000000,0.000000,59.994000,5619.000000,1.000000,1.402543,1.402710,7734.000000,14.012500,0.000000,64.237500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.346 0 99 ,84.227778,57.489201,57.633877,122.250000,68.579386,2.287000,2.998000,-103.599998,-41.500000,-43.400002,0.000000,25.028148,8.341090,57.727089,19.074230,626.257336,75.269998,6.088958,152.278381,3.036000,2.314000,0.000000,0.000000,121.333336,113.899999,69.199997,69.300003,66.233332,65.399999,0,1,0,0,0,68.345,48.696,68.448,48.347
02/19/2025,14:28:46.602,3376.15,7738.59,241.180000,23.268000,5612.000000,10548.000000,0.000000,59.994000,5612.000000,1.000000,1.401668,1.402106,7737.000000,14.012500,0.000000,64.275000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.445 0 106 ,83.977777,57.503403,57.638367,122.286664,68.574489,2.435000,2.992000,-103.800003,-41.599998,-43.299999,0.000000,24.956898,8.341171,57.720486,20.310537,627.495681,75.418452,6.091575,152.278381,3.027000,2.463000,0.000000,0.000000,121.366669,112.599998,69.199997,69.000000,66.500000,65.199999,0,1,0,0,0,68.344,48.696,68.448,48.346
02/19/2025,14:28:49.602,3379.15,7741.59,241.140000,23.263000,5610.000000,10553.000000,0.000000,59.990000,5610.000000,1.000000,1.402957,1.403085,7740.000000,14.012500,0.000000,64.450000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.316 0 113 ,83.855554,57.502811,57.654898,122.296666,68.571224,2.583000,2.983000,-103.699997,-41.500000,-43.099998,0.000000,24.870467,8.340950,57.746235,21.546327,628.731597,75.566618,6.089171,152.278168,3.017000,2.613000,0.000000,0.000000,121.266668,111.399999,69.199997,68.599998,67.899999,64.766665,0,1,0,0,0,68.344,48.697,68.448,48.346
02/19/2025,14:28:52.603,3382.15,7744.60,241.160000,23.265000,5611.000000,10557.000000,0.000000,59.984000,5611.000000,1.000000,1.402579,1.402347,7743.000000,14.012500,0.000000,64.462500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.445 0 120 ,83.561111,57.504882,57.678163,122.236669,68.570000,2.731000,2.981000,-103.699997,-41.599998,-42.799999,0.000000,24.823575,8.340953,57.782269,22.780626,629.963748,75.714352,6.088993,152.277557,3.011000,2.763000,0.000000,0.000000,121.400002,109.299998,69.199997,68.166667,68.533333,64.766668,0,1,0,0,0,68.344,48.697,68.448,48.345
02/19/2025,14:28:55.604,3385.15,7747.60,241.280000,23.275000,5616.000000,10562.000000,0.000000,59.983000,5616.000000,1.000000,1.402965,1.403059,7746.000000,14.012500,0.000000,64.412500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.500 0 127 ,82.699999,57.516716,57.701224,122.209999,68.570000,2.881000,2.993000,-103.199997,-41.900002,-42.599998,0.000000,24.891821,8.341070,57.788475,24.028547,631.213935,75.863990,6.096534,152.277191,3.019000,2.914000,0.000000,0.000000,121.433334,104.199999,69.199997,68.099998,68.800001,64.466667,0,1,0,0,0,68.344,48.697,68.448,48.345
02/19/2025,14:28:58.605,3388.15,7750.60,241.190000,23.267000,5612.000000,10567.000000,0.000000,59.986000,5612.000000,1.000000,1.402544,1.403085,7749.000000,14.012500,0.000000,64.237500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.315 0 134 ,81.788888,57.554142,57.717550,122.190002,68.568163,3.031000,2.997000,-102.599998,-42.200001,-42.200001,0.000000,25.041557,8.340813,57.833614,25.284943,632.470135,76.014844,6.091832,152.276962,3.037000,3.067000,0.000000,0.000000,121.400002,99.666667,69.199997,68.133331,67.866666,64.466665,0,1,0,0,0,68.344,48.697,68.448,48.345
02/19/2025,14:29:01.606,3391.15,7753.60,241.370000,23.285000,5620.000000,10571.000000,0.000000,59.987000,5620.000000,1.000000,1.401718,1.402163,7752.000000,14.012500,0.000000,64.237500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.315 0 141 ,81.144445,57.563462,57.730816,122.136665,68.564490,3.179000,3.001000,-102.000000,-42.599998,-41.900002,0.000000,25.142017,8.340579,57.862701,26.521754,633.704836,76.162630,6.089109,152.277481,3.049000,3.217000,0.000000,0.000000,121.400002,95.600001,69.166664,68.300003,68.000000,64.399999,0,1,0,0,0,68.344,48.697,68.448,48.344
02/19/2025,14:29:04.605,3394.15,7756.60,241.100000,23.261000,5608.000000,10576.000000,0.000000,59.987000,5608.000000,1.000000,1.402003,1.402032,7755.000000,14.012500,0.000000,64.325000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.315 0 148 ,80.438889,57.538462,57.749184,122.103333,68.562653,3.328000,2.998000,-101.599998,-42.900002,-41.599998,0.000000,25.019975,8.340484,57.874359,27.760953,634.944031,76.311206,6.090374,152.278732,3.035000,3.367000,0.000000,0.000000,121.233332,90.699999,69.133331,68.333336,68.800001,64.433334,0,1,0,0,0,68.344,48.697,68.448,48.344
02/19/2025,14:29:07.606,3397.15,7759.60,241.280000,23.277000,5616.000000,10581.000000,0.000000,59.993000,5616.000000,1.000000,1.401598,1.401774,7758.000000,14.012500,0.000000,64.350000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.446 0 155 ,79.805555,57.503403,57.769592,122.059998,68.563265,3.477000,2.998000,-101.199997,-43.099998,-41.500000,0.000000,24.904333,8.340578,57.857998,29.000416,636.185595,76.460063,6.086276,152.279556,3.021000,3.517000,0.000000,0.000000,121.099998,87.599998,69.066666,68.433334,68.433334,64.199999,0,1,0,0,0,68.344,48.698,68.448,48.343
02/19/2025,14:29:10.607,3400.15,7762.60,241.040000,23.254000,5605.000000,10585.000000,0.000000,59.991000,5605.000000,1.000000,1.401522,1.401759,7761.000000,14.012500,0.000000,64.487500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.500 0 162 ,79.438889,57.478846,57.778980,122.026665,68.562653,3.625000,2.981000,-100.699997,-43.200001,-41.299999,0.000000,24.870540,8.340557,57.845703,30.241589,637.424669,76.608874,6.087847,152.279694,3.016000,3.668000,0.000000,0.000000,120.900002,84.699999,69.000000,68.599998,68.433334,65.000000,0,1,0,0,0,68.344,48.698,68.448,48.343
