FILENAME:,TR_AWP25WS10441_Lab_ID_25WS1753_Model_GE50S08BAY_Date_02_19_2025_Time_12_191st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
02/19/2025,14:29:13.607,3403.15,7765.60,241.200000,23.270000,5613.000000,10590.000000,0.000000,59.990000,5613.000000,1.000000,1.401633,1.401866,7764.000000,14.012500,0.000000,64.500000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.315 0 170 ,79.172223,57.462574,57.763674,122.000000,68.558368,3.773000,2.984000,-100.400002,-43.400002,-41.400002,0.000000,24.878985,8.340712,57.826462,31.472857,638.655969,76.756751,6.086593,152.278183,3.017000,3.817000,0.000000,0.000000,120.766665,82.066668,69.033333,68.766668,68.533333,65.866669,0,1,0,0,0,68.344,48.698,68.448,48.342
02/19/2025,14:29:16.606,3406.15,7768.60,241.110000,23.260000,5608.000000,10595.000000,0.000000,59.992000,5608.000000,1.000000,1.401806,1.402265,7767.000000,14.012500,0.000000,64.337500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.315 0 177 ,78.722223,57.474113,57.726939,121.990000,68.551021,3.924000,2.994000,-100.199997,-43.500000,-41.400002,0.000000,24.931602,8.341086,57.779064,32.727204,639.910347,76.906883,6.087894,152.277573,3.024000,3.969000,0.000000,0.000000,120.733332,80.000000,69.000000,68.800003,68.500000,65.300001,0,1,0,0,0,68.344,48.698,68.448,48.342
02/19/2025,14:29:19.606,3409.15,7771.60,241.270000,23.276000,5616.000000,10599.000000,0.000000,59.992000,5616.000000,1.000000,1.401916,1.401832,7770.000000,14.012500,0.000000,64.325000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.446 0 184 ,78.238889,57.483432,57.690204,121.926666,68.547960,4.072000,2.992000,-99.800003,-43.500000,-41.500000,0.000000,25.009153,8.341615,57.714344,33.966513,641.149603,77.055459,6.090790,152.277771,3.033000,4.119000,0.000000,0.000000,120.599998,78.500000,69.000000,68.800003,67.466665,65.066666,0,1,0,0,0,68.343,48.698,68.448,48.341
02/19/2025,14:29:22.607,3412.15,7774.60,241.250000,23.274000,5615.000000,10604.000000,0.000000,59.991000,5615.000000,1.000000,1.402037,1.401948,7773.000000,14.012500,0.000000,64.437500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.500 0 191 ,77.883334,57.480769,57.680204,121.919998,68.547348,4.220000,2.990000,-99.800003,-43.500000,-41.500000,0.000000,25.000673,8.341188,57.769409,35.198129,642.383332,77.203352,6.090816,152.278000,3.032000,4.269000,0.000000,0.000000,120.333336,77.033333,69.000000,68.800003,67.633331,64.500000,0,1,0,0,0,68.343,48.698,68.448,48.341
02/19/2025,14:29:25.608,3415.15,7777.60,241.080000,23.259000,5607.000000,10609.000000,0.000000,59.990000,5607.000000,1.000000,1.402683,1.402937,7776.000000,14.012500,0.000000,64.437500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.415 0 199 ,77.494444,57.412722,57.701632,121.886668,68.543674,4.370000,2.995000,-99.900002,-43.500000,-41.500000,0.000000,24.913908,8.341132,57.775433,36.447432,643.630544,77.352884,6.088379,152.278503,3.022000,4.420000,0.000000,0.000000,120.133331,75.699999,69.000000,68.800003,66.733332,64.599998,0,1,0,0,0,68.343,48.698,68.448,48.340
02/19/2025,14:29:28.607,3418.15,7780.60,241.190000,23.269000,5612.000000,10613.000000,0.000000,59.990000,5612.000000,1.000000,1.402510,1.402546,7779.000000,14.012500,0.000000,64.425000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.500 0 205 ,77.211111,57.390385,57.728775,121.830002,68.540613,4.518000,2.987000,-100.300003,-43.400002,-41.599998,0.000000,24.890756,8.340890,57.805660,37.688066,644.871197,77.501377,6.088191,152.279373,3.019000,4.571000,0.000000,0.000000,119.933334,74.666667,69.066666,68.800003,66.733332,64.066666,0,1,0,0,0,68.343,48.698,68.448,48.340
02/19/2025,14:29:31.607,3421.15,7783.60,241.260000,23.276000,5616.000000,10618.000000,0.000000,59.987000,5616.000000,1.000000,1.402990,1.403175,7782.000000,14.012500,0.000000,64.500000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.500 0 212 ,77.322222,57.391716,57.739388,121.773336,68.540001,4.668000,2.986000,-100.099998,-43.200001,-41.900002,0.000000,24.945642,8.340993,57.792797,38.932339,646.117497,77.651046,6.089104,152.279526,3.025000,4.722000,0.000000,0.000000,119.733332,73.733332,69.199997,68.800003,67.733335,64.733335,0,1,0,0,0,68.343,48.699,68.448,48.340
02/19/2025,14:29:34.609,3424.15,7786.60,241.170000,23.267000,5612.000000,10623.000000,0.000000,59.985000,5612.000000,1.000000,1.402115,1.402413,7785.000000,14.012500,0.000000,64.500000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.500 0 219 ,77.238889,57.384615,57.730612,121.690000,68.540001,4.816000,2.990000,-100.199997,-43.000000,-42.200001,0.000000,24.946802,8.340870,57.806095,40.169477,647.352624,77.799121,6.091251,152.279266,3.025000,4.871000,0.000000,0.000000,119.599998,72.866666,69.199997,68.833336,68.233332,64.700002,0,1,0,0,0,68.343,48.699,68.448,48.339
02/19/2025,14:29:37.608,3427.15,7789.60,241.220000,23.272000,5614.000000,10627.000000,0.000000,59.987000,5614.000000,1.000000,1.401985,1.402123,7788.000000,14.012500,0.000000,64.487500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.315 0 227 ,77.233334,57.376035,57.709796,121.583333,68.540001,4.964000,2.988000,-100.699997,-42.599998,-42.400002,0.000000,24.902493,8.341047,57.779404,41.402622,648.587811,77.947218,6.089650,152.279953,3.020000,5.021000,0.000000,0.000000,119.466667,72.100001,69.199997,68.900002,68.400002,65.333333,0,1,0,0,0,68.343,48.699,68.448,48.339
02/19/2025,14:29:40.609,3430.15,7792.60,241.250000,23.275000,5615.000000,10632.000000,0.000000,59.987000,5615.000000,1.000000,1.402492,1.402736,7791.000000,14.012500,0.000000,64.525000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.346 0 234 ,77.105555,57.367751,57.685510,121.503334,68.540001,5.112000,2.987000,-101.400002,-42.299999,-42.700001,0.000000,24.896433,8.340914,57.753162,42.640903,649.824030,78.095422,6.090547,152.280624,3.019000,5.171000,0.000000,0.000000,119.333336,71.599998,69.199997,68.900002,68.533333,65.066666,0,1,0,0,0,68.343,48.699,68.448,48.338
02/19/2025,14:29:43.609,3433.15,7795.60,241.080000,23.259000,5607.000000,10637.000000,0.000000,59.987000,5607.000000,1.000000,1.402382,1.402688,7794.000000,14.012500,0.000000,64.550000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.500 0 240 ,77.088888,57.343343,57.666735,121.400002,68.540001,5.261000,2.984000,-102.000000,-42.099998,-43.000000,0.000000,24.907672,8.340788,57.757072,43.878679,651.063893,78.243824,6.086969,152.280930,3.020000,5.321000,0.000000,0.000000,119.266668,71.166667,69.199997,68.900002,68.699997,65.300001,0,1,0,0,0,68.343,48.699,68.448,48.338
02/19/2025,14:29:46.609,3436.15,7798.60,240.970000,23.250000,5603.000000,10642.000000,0.000000,59.986000,5603.000000,1.000000,1.402753,1.403079,7797.000000,14.012500,0.000000,64.600000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.314 0 248 ,76.994444,57.315976,57.652245,121.299998,68.537960,5.408000,2.981000,-102.500000,-41.799999,-43.299999,0.000000,24.887850,8.341052,57.724354,45.111220,652.294344,78.391587,6.083633,152.280640,3.018000,5.470000,0.000000,0.000000,119.199997,70.900002,69.199997,68.933334,68.699997,65.033335,0,1,0,0,0,68.343,48.699,68.448,48.337
02/19/2025,14:29:49.610,3439.15,7801.60,241.140000,23.267000,5611.000000,10646.000000,0.000000,59.983000,5611.000000,1.000000,1.402544,1.402712,7800.000000,14.012500,0.000000,64.625000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.446 0 255 ,76.849999,57.314941,57.632652,121.129997,68.533877,5.555000,2.973000,-103.000000,-41.500000,-43.400002,0.000000,24.811525,8.341152,57.713535,46.332193,653.517324,78.537969,6.086779,152.280869,3.009000,5.618000,0.000000,0.000000,119.133331,70.733332,69.199997,69.000000,68.833336,64.199999,0,1,0,0,0,68.342,48.699,68.448,48.337
02/19/2025,14:29:52.609,3442.15,7804.60,241.160000,23.268000,5612.000000,10651.000000,0.000000,59.983000,5612.000000,1.000000,1.401839,1.402098,7803.000000,14.012500,0.000000,64.725000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.446 0 262 ,76.788889,57.327219,57.607346,121.123332,68.530203,5.704000,2.970000,-103.400002,-41.400002,-43.400002,0.000000,24.734008,8.341189,57.706486,47.574618,654.759799,78.687168,6.087563,152.280884,2.999000,5.769000,0.000000,0.000000,118.966667,70.533333,69.199997,69.000000,68.800003,64.233332,0,1,0,0,0,68.342,48.699,68.448,48.336
02/19/2025,14:29:55.610,3445.15,7807.60,241.150000,23.268000,5611.000000,10656.000000,0.000000,59.981000,5611.000000,1.000000,1.402054,1.402405,7806.000000,14.012500,0.000000,64.750000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.315 0 270 ,76.844444,57.315828,57.584082,121.189997,68.528162,5.852000,2.970000,-103.800003,-41.500000,-43.299999,0.000000,24.738586,8.341595,57.656380,48.813612,655.996747,78.835455,6.084801,152.280655,3.000000,5.919000,0.000000,0.000000,118.733332,70.400002,69.199997,69.033333,68.900002,64.800001,0,1,0,0,0,68.342,48.699,68.448,48.336
02/19/2025,14:29:58.610,3448.15,7810.60,241.230000,23.275000,5615.000000,10660.000000,0.000000,59.978000,5615.000000,1.000000,1.401890,1.402064,7809.000000,14.012500,0.000000,64.762500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.446 0 277 ,76.966666,57.299408,57.569797,121.233332,68.528162,6.000000,2.973000,-103.599998,-41.500000,-43.000000,0.000000,24.818203,8.341431,57.676826,50.045349,657.228472,78.983128,6.088617,152.280624,3.009000,6.068000,0.000000,0.000000,118.533333,70.266668,69.199997,69.066666,68.800001,65.933332,0,1,0,0,0,68.342,48.700,68.448,48.335
02/19/2025,14:30:01.610,3451.15,7813.60,241.200000,23.270000,5613.000000,10665.000000,0.000000,59.979000,5613.000000,1.000000,1.401934,1.402239,7812.000000,14.012500,0.000000,64.612500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.314 0 284 ,76.827777,57.301775,57.563266,121.219999,68.526529,6.151000,2.991000,-103.099998,-41.900002,-42.500000,0.001000,24.934585,8.341413,57.679741,51.302308,658.485461,79.133821,6.091121,152.280777,3.024000,6.221000,0.000000,0.000000,118.300003,70.133331,69.199997,69.066666,68.933334,65.333333,0,1,0,0,0,68.342,48.700,68.448,48.335
02/19/2025,14:30:04.610,3454.15,7816.60,241.310000,23.281000,5618.000000,10670.000000,0.000000,59.981000,5618.000000,1.000000,1.402603,1.402636,7815.000000,14.012500,0.000000,64.587500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.314 0 291 ,76.838888,57.310946,57.565715,121.136665,68.526937,6.299000,2.993000,-102.400002,-42.400002,-42.099998,0.000000,25.007609,8.341151,57.678135,52.539905,659.723078,79.282185,6.088004,152.281494,3.032000,6.371000,0.000000,0.000000,118.266668,70.000000,69.199997,69.099998,69.033333,65.433334,0,1,0,0,0,68.342,48.700,68.447,48.334
02/19/2025,14:30:07.610,3457.15,7819.60,241.080000,23.259000,5607.000000,10674.000000,0.000000,59.981000,5607.000000,1.000000,1.401522,1.401651,7818.000000,14.012500,0.000000,64.637500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.446 0 298 ,76.827777,57.306804,57.573062,121.110001,68.525304,6.447000,2.993000,-101.900002,-42.700001,-41.700001,0.000000,25.004916,8.340703,57.689720,53.778990,660.962091,79.430738,6.087062,152.282471,3.032000,6.521000,0.000000,0.000000,118.199997,69.933334,69.233332,69.099998,69.000000,65.500000,0,1,0,0,0,68.342,48.700,68.447,48.334
02/19/2025,14:30:10.611,3460.15,7822.60,241.180000,23.270000,5612.000000,10679.000000,0.000000,59.980000,5612.000000,1.000000,1.402020,1.402106,7821.000000,14.012500,0.000000,64.687500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.500 0 305 ,76.783334,57.314497,57.573470,120.996666,68.522446,6.596000,2.998000,-101.000000,-43.099998,-41.500000,0.000000,24.955843,8.340494,57.695110,55.021753,662.204930,79.579496,6.087724,152.282761,3.026000,6.671000,0.000000,0.000000,118.000000,69.833336,69.233332,69.099998,68.933334,65.600001,0,1,0,0,0,68.342,48.700,68.447,48.333
02/19/2025,14:30:13.611,3463.15,7825.60,241.180000,23.268000,5612.000000,10684.000000,0.000000,59.980000,5612.000000,1.000000,1.402570,1.402853,7824.000000,14.012500,0.000000,64.600000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.446 0 312 ,76.600001,57.330621,57.558776,120.966667,68.520813,6.747000,2.996000,-100.300003,-43.400002,-41.400002,0.001000,24.966296,8.340652,57.671902,56.275922,663.459125,79.730122,6.084960,152.282654,3.027000,6.824000,0.000000,0.000000,117.833336,69.800003,69.199997,69.133331,68.900002,64.733335,0,1,0,0,0,68.342,48.700,68.447,48.333
02/19/2025,14:30:16.611,3466.15,7828.60,241.180000,23.270000,5612.000000,10688.000000,0.000000,59.984000,5612.000000,1.000000,1.403352,1.403392,7827.000000,14.012500,0.000000,64.662500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.446 0 319 ,76.599999,57.355325,57.532246,120.950002,68.519997,6.895000,2.997000,-99.800003,-43.500000,-41.500000,0.000000,25.034618,8.341055,57.621998,57.515448,664.698564,79.878728,6.083619,152.281311,3.035000,6.974000,0.000000,0.000000,117.733332,69.699997,69.233332,69.166664,68.800001,64.966667,0,1,0,0,0,68.341,48.700,68.447,48.332
02/19/2025,14:30:19.610,3469.15,7831.60,241.150000,23.266000,5611.000000,10693.000000,0.000000,59.986000,5611.000000,1.000000,1.402691,1.402778,7830.000000,14.012500,0.000000,64.587500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.314 0 327 ,76.466665,57.388609,57.502245,120.870000,68.519997,7.045000,3.002000,-100.099998,-43.500000,-41.500000,0.000000,25.050394,8.341382,57.597233,58.764398,665.947536,80.028458,6.090776,152.279984,3.037000,7.125000,0.000000,0.000000,117.633331,69.666664,69.233332,69.199997,68.066666,65.000000,0,1,0,0,0,68.341,48.700,68.447,48.332
02/19/2025,14:30:22.611,3472.15,7834.60,241.170000,23.268000,5611.000000,10698.000000,0.000000,59.987000,5611.000000,1.000000,1.402140,1.402413,7833.000000,14.012500,0.000000,64.600000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.463 0 334 ,76.533332,57.419970,57.483673,120.813334,68.519997,7.195000,3.002000,-100.300003,-43.400002,-41.700001,0.000000,25.025694,8.341467,57.628090,60.013025,667.198210,80.178400,6.088350,152.279205,3.034000,7.276000,0.000000,0.000000,117.466667,69.599998,69.233332,69.199997,67.733332,65.966667,0,1,0,0,0,68.341,48.700,68.447,48.332
02/19/2025,14:30:25.611,3475.15,7837.60,241.150000,23.263000,5610.000000,10702.000000,0.000000,59.987000,5610.000000,1.000000,1.402055,1.402281,7836.000000,14.012500,0.000000,64.612500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.446 0 341 ,76.483332,57.456657,57.492041,120.716667,68.519180,7.343000,3.000000,-100.199997,-43.200001,-42.000000,0.000000,25.014657,8.341600,57.628979,61.253678,668.436797,80.326885,6.090939,152.278732,3.033000,7.427000,0.000000,0.000000,117.266668,69.599998,69.233332,69.199997,68.033333,65.566666,0,1,0,0,0,68.341,48.701,68.447,48.331
02/19/2025,14:30:28.610,3478.15,7840.60,241.110000,23.260000,5608.000000,10707.000000,0.000000,59.986000,5608.000000,1.000000,1.403396,1.403260,7839.000000,14.012500,0.000000,64.575000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.314 0 349 ,76.488889,57.470414,57.530612,120.613332,68.516324,7.494000,3.006000,-100.300003,-42.799999,-42.200001,0.000000,25.054522,8.341332,57.682449,62.508390,669.693604,80.477556,6.090737,152.278534,3.038000,7.579000,0.000000,0.000000,116.899999,69.633331,69.300003,69.233332,68.599998,65.266668,0,1,0,0,0,68.341,48.701,68.447,48.331
02/19/2025,14:30:31.610,3481.15,7843.60,241.120000,23.262000,5609.000000,10712.000000,0.000000,59.986000,5609.000000,1.000000,1.402416,1.402704,7842.000000,14.012500,0.000000,64.587500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.314 0 356 ,76.494445,57.489053,57.586530,120.496666,68.511019,7.643000,3.003000,-101.000000,-42.500000,-42.599998,0.000000,25.087828,8.341443,57.676117,63.747494,670.930674,80.625851,6.085311,152.278320,3.042000,7.729000,0.000000,0.000000,116.599998,69.633331,69.300003,69.266668,68.866669,65.300001,0,1,0,0,0,68.341,48.701,68.447,48.330
02/19/2025,14:30:34.612,3484.15,7846.60,241.150000,23.264000,5610.000000,10716.000000,0.000000,59.987000,5610.000000,1.000000,1.402467,1.402778,7845.000000,14.012500,0.000000,64.612500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.500 0 362 ,76.516667,57.504882,57.635918,120.313334,68.506121,7.791000,3.002000,-101.699997,-42.299999,-42.799999,0.000000,25.060457,8.341339,57.688118,64.988966,672.172116,80.774677,6.088703,152.278641,3.038000,7.879000,0.000000,0.000000,115.966667,69.633331,69.266668,69.266668,68.933334,66.033333,0,1,0,0,0,68.341,48.701,68.447,48.330
02/19/2025,14:30:37.613,3487.15,7849.61,241.170000,23.266000,5611.000000,10721.000000,0.000000,59.989000,5611.000000,1.000000,1.402261,1.402413,7848.000000,14.012500,0.000000,64.575000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.414 0 370 ,76.383334,57.520118,57.669388,120.033333,68.503673,7.941000,3.003000,-102.099998,-42.000000,-43.099998,0.000000,25.005883,8.341346,57.686722,66.240315,673.423458,80.924703,6.088043,152.278931,3.031000,8.030000,0.000000,0.000000,115.833333,69.599998,69.266668,69.300003,69.000000,65.300003,0,1,0,0,0,68.341,48.701,68.447,48.330
02/19/2025,14:30:40.612,3490.15,7852.61,241.100000,23.258000,5608.000000,10726.000000,0.000000,59.993000,5608.000000,1.000000,1.402915,1.403069,7851.000000,14.012500,0.000000,64.587500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.445 0 377 ,76.383334,57.527811,57.690000,119.820000,68.502857,8.092000,3.001000,-102.400002,-41.799999,-43.299999,0.000000,25.022594,8.341343,57.688568,67.492302,674.675467,81.074790,6.090989,152.278748,3.033000,8.181000,0.000000,0.000000,115.566668,69.533333,69.266668,69.266668,68.966667,65.700002,0,1,0,0,0,68.340,48.701,68.447,48.329
02/19/2025,14:30:43.613,3493.15,7855.61,241.110000,23.260000,5608.000000,10730.000000,0.000000,59.991000,5608.000000,1.000000,1.402150,1.402513,7854.000000,14.012500,0.000000,64.612500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.500 0 384 ,76.183334,57.526923,57.701428,119.599998,68.503673,8.241000,3.004000,-102.800003,-41.599998,-43.299999,0.000000,25.075961,8.341420,57.693466,68.735680,675.918853,81.223859,6.088964,152.278046,3.039000,8.331000,0.000000,0.000000,114.899999,69.500000,69.300003,69.300003,69.099998,65.000003,0,1,0,0,0,68.340,48.701,68.447,48.329
02/19/2025,14:30:46.616,3496.15,7858.61,241.160000,23.265000,5611.000000,10735.000000,0.000000,59.989000,5611.000000,1.000000,1.401934,1.402223,7857.000000,14.012500,0.000000,64.550000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.314 0 392 ,76.144445,57.530473,57.701428,119.370000,68.504897,8.389000,3.005000,-103.300003,-41.500000,-43.299999,0.000000,25.083430,8.341269,57.742085,69.978413,677.161509,81.372587,6.087971,152.277649,3.040000,8.482000,0.000000,0.000000,114.400002,69.466667,69.266668,69.266668,69.033333,65.433332,0,1,0,0,0,68.340,48.701,68.447,48.329
02/19/2025,14:30:49.617,3499.15,7861.61,241.120000,23.260000,5609.000000,10740.000000,0.000000,59.992000,5609.000000,1.000000,1.402623,1.402953,7860.000000,14.012500,0.000000,64.562500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.314 0 399 ,76.072222,57.528255,57.699387,119.223333,68.504081,8.540000,3.004000,-103.599998,-41.500000,-43.400002,0.000000,25.053040,8.341483,57.712452,71.229040,678.412183,81.522764,6.090055,152.278076,3.036000,8.633000,0.000000,0.000000,114.466667,69.400002,69.199997,69.300003,69.099998,64.966667,0,1,0,0,0,68.340,48.701,68.447,48.328
02/19/2025,14:30:52.618,3502.15,7864.61,241.140000,23.260000,5609.000000,10744.000000,0.000000,59.993000,5609.000000,1.000000,1.402537,1.402837,7863.000000,14.012500,0.000000,64.537500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.400 0 406 ,76.033333,57.518639,57.709795,119.100001,68.501632,8.691000,3.010000,-103.699997,-41.500000,-43.400002,0.000000,25.058619,8.341078,57.761230,72.489787,679.675063,81.673921,6.091488,152.278427,3.037000,8.785000,0.000000,0.000000,114.133334,69.400002,69.199997,69.300003,69.099998,65.066666,0,1,0,0,0,68.340,48.702,68.447,48.328
02/19/2025,14:30:55.617,3505.15,7867.61,241.180000,23.265000,5611.000000,10749.000000,0.000000,59.991000,5611.000000,1.000000,1.402149,1.401982,7866.000000,14.012500,0.000000,64.487500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.313 0 414 ,75.900001,57.522042,57.726938,118.940002,68.500000,8.839000,3.010000,-103.699997,-41.500000,-43.299999,0.001000,25.128431,8.341183,57.749180,73.730258,680.913347,81.822634,6.088547,152.278091,3.045000,8.935000,0.000000,0.000000,113.300001,69.366669,69.300003,69.300003,69.099998,65.033333,0,1,0,0,0,68.340,48.702,68.447,48.328
02/19/2025,14:30:58.619,3508.15,7870.61,241.120000,23.262000,5609.000000,10754.000000,0.000000,59.993000,5609.000000,1.000000,1.402201,1.402455,7869.000000,14.012500,0.000000,64.612500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.314 0 421 ,75.950002,57.515681,57.736938,118.870000,68.498776,8.987000,3.001000,-103.900002,-41.500000,-43.099998,0.000000,25.118827,8.340933,57.781258,74.961588,682.146833,81.970261,6.091710,152.277939,3.044000,9.084000,0.000000,0.000000,113.166667,69.300003,69.300003,69.300003,69.099998,65.533335,0,1,0,0,0,68.340,48.702,68.447,48.327
02/19/2025,14:31:01.619,3511.15,7873.61,241.130000,23.261000,5609.000000,10758.000000,0.000000,59.995000,5609.000000,1.000000,1.402089,1.402273,7872.000000,14.012500,0.000000,64.525000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.315 0 428 ,75.900002,57.513314,57.734081,118.699997,68.496327,9.137000,3.005000,-103.800003,-41.599998,-43.099998,0.000000,25.019843,8.340717,57.807972,76.214881,683.398053,82.120271,6.092182,152.278107,3.032000,9.236000,0.000000,0.000000,112.566666,69.300003,69.300003,69.300003,69.000000,65.933334,0,1,0,0,0,68.340,48.702,68.447,48.327
02/19/2025,14:31:04.619,3514.15,7876.61,241.120000,23.261000,5609.000000,10763.000000,0.000000,59.995000,5609.000000,1.000000,1.402906,1.402953,7875.000000,14.012500,0.000000,64.550000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.500 0 436 ,75.872224,57.505030,57.728367,118.519999,68.493470,9.291000,2.997000,-103.800003,-41.599998,-43.000000,0.000000,24.967384,8.340684,57.815022,77.499654,684.684800,82.274799,6.089895,152.278687,3.025000,9.391000,0.000000,0.000000,111.766668,69.333336,69.333336,69.300003,68.900002,66.599998,0,1,0,0,0,68.339,48.702,68.447,48.327
02/19/2025,14:31:07.621,3517.15,7879.61,241.220000,23.272000,5614.000000,10768.000000,0.000000,59.997000,5614.000000,1.000000,1.401727,1.401874,7878.000000,14.012500,0.000000,64.662500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.500 0 443 ,75.638890,57.485503,57.729183,118.359998,68.492654,9.440000,2.994000,-103.500000,-41.599998,-42.900002,0.000000,24.987264,8.340419,57.844612,78.737976,685.923267,82.423033,6.090391,152.278564,3.028000,9.541000,0.000000,0.000000,111.300001,69.300003,69.300003,69.233332,69.000000,65.700002,0,1,0,0,0,68.339,48.702,68.447,48.326
02/19/2025,14:31:10.622,3520.15,7882.61,241.140000,23.262000,5610.000000,10772.000000,0.000000,59.999000,5610.000000,1.000000,1.402416,1.402463,7881.000000,14.012500,0.000000,64.500000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.441 0 451 ,75.611111,57.467752,57.730408,118.303332,68.491838,9.592000,3.009000,-103.500000,-41.599998,-42.799999,0.000000,25.048591,8.340715,57.806629,80.003513,687.186632,82.574752,6.092442,152.278122,3.035000,9.694000,0.000000,0.000000,110.666667,69.233332,69.300003,69.166664,69.066666,66.233332,0,1,0,0,0,68.339,48.702,68.447,48.326
02/19/2025,14:31:13.622,3523.15,7885.62,241.220000,23.272000,5614.000000,10777.000000,0.000000,60.001000,5614.000000,1.000000,1.402673,1.402620,7884.000000,14.012500,0.000000,64.512500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.500 0 458 ,75.466666,57.459763,57.726326,118.193336,68.491022,9.740000,3.000000,-103.699997,-41.700001,-42.700001,0.000000,25.092253,8.341007,57.772438,81.242640,688.427832,82.723555,6.089582,152.278656,3.040000,9.844000,0.000000,0.000000,110.033333,69.199997,69.300003,69.099998,69.099998,66.066666,0,1,0,0,0,68.339,48.702,68.447,48.326
02/19/2025,14:31:16.621,3526.15,7888.61,241.160000,23.266000,5611.000000,10782.000000,0.000000,60.004000,5611.000000,1.000000,1.402175,1.402471,7887.000000,14.012500,0.000000,64.562500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.440 0 466 ,75.288888,57.450000,57.718571,118.186668,68.491022,9.888000,2.998000,-103.500000,-41.700001,-42.799999,0.001000,25.050621,8.341127,57.758884,82.480537,689.665752,82.871721,6.089012,152.279556,3.035000,9.994000,0.000000,0.000000,110.133331,69.199997,69.300003,69.099998,68.833333,65.166664,0,1,0,0,0,68.339,48.702,68.447,48.326
02/19/2025,14:31:19.622,3529.15,7891.61,241.150000,23.265000,5610.000000,10786.000000,0.000000,60.005000,5610.000000,1.000000,1.401762,1.402032,7890.000000,14.012500,0.000000,64.637500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.491 0 472 ,74.883333,57.423816,57.716938,118.056669,68.492654,10.030000,2.993000,-103.500000,-41.700001,-42.799999,0.000000,24.920537,8.341098,57.760948,83.665971,690.849075,83.013594,6.085468,152.279694,3.019000,10.137000,0.000000,0.000000,108.899999,69.199997,69.333336,69.099998,68.433332,64.333333,0,1,0,0,0,68.339,48.703,68.447,48.325
02/19/2025,14:31:22.622,3532.15,7894.61,241.070000,23.259000,5607.000000,10791.000000,0.000000,60.006000,5607.000000,1.000000,1.402382,1.402871,7893.000000,14.012500,0.000000,64.762500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.250 0 481 ,75.072222,57.377958,57.716122,117.826665,68.492654,10.184000,2.976000,-103.699997,-41.599998,-42.799999,0.000000,24.820938,8.340974,57.767345,84.943798,692.129020,83.167279,6.084388,152.280319,3.007000,10.291000,0.000000,0.000000,108.533333,69.233332,69.333336,69.166664,68.800001,65.366666,0,1,0,0,0,68.339,48.703,68.447,48.325
02/19/2025,14:31:25.622,3535.15,7897.61,241.140000,23.264000,5610.000000,10796.000000,0.000000,60.008000,5610.000000,1.000000,1.403026,1.403251,7896.000000,14.012500,0.000000,64.725000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.501 0 488 ,74.933334,57.350740,57.702041,117.583333,68.491430,10.335000,2.986000,-103.800003,-41.599998,-42.799999,0.000000,24.840074,8.340861,57.768997,86.206701,693.389896,83.318459,6.089504,152.280106,3.009000,10.444000,0.000000,0.000000,107.500000,69.300003,69.300003,69.199997,69.000000,65.300001,0,1,0,0,0,68.339,48.703,68.447,48.325
02/19/2025,14:31:28.622,3538.15,7900.62,241.040000,23.256000,5606.000000,10800.000000,0.000000,60.006000,5606.000000,1.000000,1.402434,1.403045,7899.000000,14.012500,0.000000,64.687500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.441 0 496 ,74.805556,57.338905,57.676326,117.300001,68.490614,10.483000,2.981000,-103.800003,-41.599998,-43.000000,0.000000,24.903699,8.340844,57.774513,87.440111,694.625266,83.466564,6.090605,152.279587,3.017000,10.593000,0.000000,0.000000,107.033333,69.266668,69.300003,69.133331,69.000000,65.099998,0,1,0,0,0,68.338,48.703,68.447,48.325
02/19/2025,14:31:31.621,3541.15,7903.61,241.150000,23.266000,5611.000000,10805.000000,0.000000,60.010000,5611.000000,1.000000,1.402347,1.402405,7902.000000,14.012500,0.000000,64.675000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.441 0 503 ,74.544444,57.311686,57.648775,116.959999,68.487757,10.631000,2.988000,-103.800003,-41.500000,-43.099998,0.000000,24.973026,8.341258,57.721237,88.674972,695.860149,83.614616,6.086786,152.280212,3.025000,10.741000,0.000000,0.000000,106.033333,69.199997,69.333336,69.133331,69.033333,64.533333,0,1,0,0,0,68.338,48.703,68.447,48.324
02/19/2025,14:31:34.622,3544.15,7906.61,241.100000,23.262000,5608.000000,10810.000000,0.000000,60.008000,5608.000000,1.000000,1.402416,1.403069,7905.000000,14.012500,0.000000,64.762500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.141 0 511 ,74.427777,57.306509,57.630203,116.743332,68.482860,10.780000,2.990000,-103.699997,-41.500000,-43.099998,0.001000,24.906597,8.341289,57.674839,89.917819,697.103109,83.763625,6.087280,152.281250,3.017000,10.891000,0.000000,0.000000,104.933332,69.199997,69.300003,69.199997,69.099998,64.833333,0,1,0,0,0,68.338,48.703,68.447,48.324
02/19/2025,14:31:37.622,3547.15,7909.61,241.060000,23.257000,5606.000000,10814.000000,0.000000,60.004000,5606.000000,1.000000,1.403147,1.403302,7908.000000,14.012500,0.000000,64.662500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.500 0 518 ,74.533334,57.269379,57.625713,116.553335,68.480411,10.929000,2.989000,-103.900002,-41.400002,-43.099998,0.001000,24.898953,8.340751,57.687782,91.156558,698.339633,83.911882,6.085836,152.282379,3.016000,11.041000,0.000000,0.000000,104.699999,69.199997,69.300003,69.266668,68.966667,65.766668,0,1,0,0,0,68.338,48.703,68.446,48.324
02/19/2025,14:31:40.621,3550.15,7912.61,241.000000,23.254000,5604.000000,10819.000000,0.000000,60.002000,5604.000000,1.000000,1.402683,1.402614,7911.000000,14.012500,0.000000,64.900000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.500 0 525 ,74.183332,57.241864,57.623264,116.386668,68.480003,11.076000,2.978000,-103.900002,-41.500000,-43.200001,0.000000,24.908693,8.340625,57.668243,92.382689,699.567896,84.059144,6.088684,152.283157,3.017000,11.189000,0.000000,0.000000,103.266665,69.199997,69.233332,69.199997,68.966667,65.233335,0,1,0,0,0,68.338,48.703,68.446,48.324
02/19/2025,14:31:43.624,3553.15,7915.62,241.050000,23.257000,5606.000000,10824.000000,0.000000,60.000000,5606.000000,1.000000,1.401729,1.401825,7914.000000,14.012500,0.000000,64.800000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.500 0 532 ,74.049998,57.222337,57.602856,116.120000,68.480003,11.225000,2.984000,-103.900002,-41.500000,-43.200001,0.000000,24.862156,8.340628,57.661991,93.629977,700.815169,84.208684,6.087498,152.282654,3.011000,11.339000,0.000000,0.000000,102.266665,69.199997,69.233332,69.199997,69.066666,65.333333,0,1,0,0,0,68.338,48.703,68.446,48.324
02/19/2025,14:31:46.625,3556.15,7918.62,241.100000,23.263000,5609.000000,10828.000000,0.000000,59.997000,5609.000000,1.000000,1.402872,1.402945,7917.000000,14.012500,0.000000,64.850000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.500 0 539 ,73.788887,57.243047,57.559796,115.786667,68.480003,11.372000,2.981000,-103.699997,-41.500000,-43.099998,0.000000,24.834046,8.340778,57.646286,94.853967,702.037056,84.355188,6.082753,152.282745,3.007000,11.486000,0.000000,0.000000,101.266668,69.199997,69.199997,69.199997,68.699999,65.166667,0,1,0,0,0,68.338,48.703,68.446,48.323
02/19/2025,14:31:49.625,3559.15,7921.62,240.960000,23.246000,5601.000000,10833.000000,0.000000,59.991000,5601.000000,1.000000,1.402994,1.403137,7920.000000,14.012500,0.000000,64.825000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.501 0 547 ,73.527776,57.269083,57.508980,115.470001,68.478166,11.522000,2.982000,-103.900002,-41.500000,-42.900002,0.000000,24.871047,8.341060,57.608772,96.102810,703.288033,84.505168,6.088081,152.282837,3.012000,11.637000,0.000000,0.000000,99.066666,69.199997,69.199997,69.199997,68.533333,65.966665,0,1,0,0,0,68.338,48.704,68.446,48.323
02/19/2025,14:31:52.624,3562.15,7924.62,241.070000,23.259000,5607.000000,10838.000000,0.000000,59.989000,5607.000000,1.000000,1.402769,1.402746,7923.000000,14.012500,0.000000,64.837500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.500 0 554 ,73.061111,57.296746,57.471021,115.216667,68.476329,11.670000,2.989000,-103.400002,-41.700001,-42.799999,0.000000,24.926476,8.341229,57.589314,97.340859,704.524009,84.653091,6.089993,152.281937,3.018000,11.786000,0.000000,0.000000,97.066668,69.233332,69.266668,69.266668,67.999997,65.533333,0,1,0,0,0,68.338,48.704,68.446,48.323
02/19/2025,14:31:55.625,3565.15,7927.62,240.930000,23.247000,5601.000000,10842.000000,0.000000,59.986000,5601.000000,1.000000,1.402762,1.402773,7926.000000,14.012500,0.000000,64.862500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.441 0 562 ,73.233334,57.300592,57.454082,114.839999,68.476941,11.818000,2.982000,-103.400002,-42.000000,-42.599998,0.000000,24.930199,8.341355,57.575478,98.574642,705.757800,84.801242,6.088288,152.281677,3.018000,11.934000,0.000000,0.000000,96.333333,69.266668,69.266668,69.266668,68.666667,66.600001,0,1,0,0,0,68.338,48.704,68.446,48.323
02/19/2025,14:31:58.626,3568.15,7930.62,241.110000,23.264000,5609.000000,10847.000000,0.000000,59.989000,5609.000000,1.000000,1.403069,1.403260,7929.000000,14.012500,0.000000,64.925000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.441 0 569 ,72.800000,57.324260,57.453674,114.426666,68.476941,11.966000,2.988000,-102.800003,-42.299999,-42.200001,0.000000,24.878344,8.341296,57.579529,99.810118,706.993290,84.949378,6.085354,152.281723,3.012000,12.083000,0.000000,0.000000,94.933334,69.199997,69.199997,69.300003,67.666667,66.500000,0,1,0,0,0,68.337,48.704,68.446,48.322
02/19/2025,14:32:01.627,3571.15,7933.62,241.010000,23.253000,5604.000000,10852.000000,0.000000,59.984000,5604.000000,1.000000,1.403217,1.403344,7932.000000,14.012500,0.000000,64.812500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.500 0 576 ,72.466665,57.355621,57.465715,114.060000,68.472655,12.117000,2.987000,-102.400002,-42.599998,-41.900002,0.000000,24.874604,8.341195,57.594429,101.067016,708.252162,85.100292,6.086592,152.281158,3.011000,12.234000,0.000000,0.000000,93.133331,69.199997,69.199997,69.199997,66.866669,67.199999,0,1,0,0,0,68.337,48.704,68.446,48.322
02/19/2025,14:32:04.627,3574.15,7936.62,241.000000,23.254000,5604.000000,10857.000000,0.000000,59.982000,5604.000000,1.000000,1.402597,1.402614,7935.000000,14.012500,0.000000,64.875000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.441 0 584 ,72.183332,57.386982,57.486531,113.676666,68.466531,12.265000,2.990000,-101.699997,-42.900002,-41.700001,0.000000,24.977899,8.341096,57.611385,102.304586,709.487714,85.248420,6.087759,152.280304,3.023000,12.382000,0.000000,0.000000,91.599998,69.199997,69.266668,69.233332,66.933332,66.866666,0,1,0,0,0,68.337,48.704,68.446,48.322
02/19/2025,14:32:07.628,3577.15,7939.62,240.950000,23.250000,5602.000000,10861.000000,0.000000,59.981000,5602.000000,1.000000,1.401161,1.401619,7938.000000,14.012500,0.000000,64.987500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.500 0 591 ,71.972223,57.417604,57.506327,113.186668,68.464082,12.411000,2.983000,-101.099998,-43.200001,-41.400002,0.000000,24.939842,8.341492,57.626606,103.525343,710.708508,85.394771,6.088561,152.279221,3.018000,12.529000,0.000000,0.000000,91.566668,69.199997,69.266668,69.233332,66.933334,65.633336,0,1,0,0,0,68.337,48.704,68.446,48.322
02/19/2025,14:32:10.628,3580.15,7942.62,241.030000,23.256000,5605.000000,10866.000000,0.000000,59.980000,5605.000000,1.000000,1.401617,1.401942,7941.000000,14.012500,0.000000,64.812500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.500 0 598 ,71.638889,57.434763,57.519592,112.719999,68.462244,12.562000,2.997000,-100.300003,-43.400002,-41.400002,0.000000,24.900431,8.341681,57.608917,104.783987,711.967137,85.545662,6.090852,152.279251,3.013000,12.680000,0.000000,0.000000,89.233332,69.199997,69.300003,69.300003,67.300001,65.500000,0,1,0,0,0,68.337,48.704,68.446,48.322
02/19/2025,14:32:13.629,3583.15,7945.62,240.950000,23.248000,5602.000000,10871.000000,0.000000,59.980000,5602.000000,1.000000,1.401368,1.401619,7944.000000,14.012500,0.000000,64.912500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.251 0 606 ,71.099999,57.454882,57.539592,112.373334,68.455508,12.711000,2.989000,-99.900002,-43.500000,-41.400002,0.000000,24.939034,8.341421,57.642860,106.022430,713.205542,85.694124,6.084730,152.279434,3.018000,12.829000,0.000000,0.000000,85.733332,69.199997,69.199997,69.266668,67.333333,65.866669,0,1,0,0,0,68.337,48.704,68.446,48.321
02/19/2025,14:32:16.628,3586.15,7948.62,241.090000,23.280000,5613.000000,10875.000000,0.000000,59.980000,5613.000000,1.000000,1.402019,1.402256,7947.000000,14.012500,0.000000,64.912500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.442 0 613 ,70.838888,57.456657,57.575510,111.806669,68.450609,12.860000,2.997000,-94.000000,-43.099998,-42.299999,0.000000,25.022258,8.341605,57.620285,107.266287,714.449535,85.843255,6.091260,152.279022,3.027000,12.977000,0.000000,0.000000,83.499997,69.199997,69.266668,69.300003,67.933332,65.833333,1,0,0,0,0,68.337,48.704,68.446,48.321
02/19/2025,14:32:19.628,3589.15,7951.62,240.800000,23.119000,5567.000000,10880.000000,0.000000,59.977000,5567.000000,1.000000,1.401834,1.402118,7950.000000,14.012500,0.000000,64.725000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.441 0 620 ,70.816666,57.460503,57.618775,111.226667,68.449997,13.011000,3.015000,-93.900002,-42.900002,-42.500000,0.000000,25.103803,8.341006,57.699528,108.530950,715.714055,85.994852,6.091372,152.279099,3.037000,13.129000,0.000000,0.000000,83.100001,69.199997,69.233332,69.300003,67.500000,66.566666,1,0,0,0,0,68.337,48.705,68.446,48.321
02/19/2025,14:32:22.630,3592.15,7954.62,241.150000,23.145000,5581.000000,10885.000000,0.000000,59.981000,5581.000000,1.000000,1.401728,1.402405,7953.000000,14.012500,0.000000,64.687500,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.500 0 627 ,70.800000,57.494822,57.646122,110.426669,68.449997,13.162000,3.014000,-94.000000,-42.799999,-42.700001,0.000000,25.178766,8.341105,57.684368,109.788433,716.973716,86.145622,6.089218,152.279877,3.045000,13.278000,0.000000,0.000000,82.766668,69.199997,69.266668,69.300003,68.033333,66.233332,1,0,0,0,0,68.336,48.705,68.446,48.321
02/19/2025,14:32:25.630,3595.15,7957.62,241.170000,23.149000,5583.000000,10889.000000,0.000000,59.984000,5583.000000,1.000000,1.402004,1.402164,7956.000000,14.012500,0.000000,64.700000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.442 0 635 ,70.716667,57.540237,57.655918,109.846667,68.449997,13.312000,3.016000,-94.199997,-42.599998,-42.799999,0.000000,25.201191,8.340976,57.702267,111.037763,718.222993,86.295389,6.090581,152.280029,3.048000,13.428000,0.000000,0.000000,81.466667,69.199997,69.266668,69.333336,68.833333,66.199999,1,0,0,0,0,68.336,48.705,68.446,48.321
02/19/2025,14:32:28.632,3598.15,7960.63,241.250000,23.157000,5587.000000,10894.000000,0.000000,59.984000,5587.000000,1.000000,1.402125,1.402197,7959.000000,14.012500,0.000000,64.675000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.250 0 642 ,70.572222,57.549408,57.660000,109.153333,68.451834,13.463000,3.023000,-95.099998,-42.400002,-42.900002,0.000000,25.178501,8.340921,57.706600,112.294182,719.477370,86.446030,6.089370,152.279343,3.044000,13.577000,0.000000,0.000000,81.633331,69.199997,69.300003,69.300003,69.099998,64.899999,1,0,0,0,0,68.336,48.705,68.446,48.321
02/19/2025,14:32:31.632,3601.15,7963.62,238.710000,0.000000,0.000000,10897.000000,0.000000,59.987000,0.000000,Inf,Inf,1.402581,7962.000000,14.012500,0.000000,64.750000,3.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.500 0 649 ,70.661111,57.580177,57.657959,108.283333,68.453671,13.611000,3.012000,-94.000000,-42.400002,-42.900002,0.001000,25.113490,8.340868,57.713959,113.531882,720.715047,86.594416,6.089047,152.278900,3.036000,13.724000,0.000000,0.000000,81.933334,69.199997,69.366669,69.366669,69.166664,64.933332,0,0,0,0,0,68.336,48.705,68.446,48.321
02/19/2025,14:32:34.633,3604.15,7966.63,238.630000,0.028500,0.000000,10897.000000,0.000000,59.990000,6.800000,0.004400,1.115789,1.401752,7965.000000,14.012500,0.000000,64.637500,3.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.500 0 656 ,70.472222,57.618047,57.648163,107.410001,68.453059,13.761000,3.016000,-94.099998,-42.400002,-42.900002,0.000000,25.130504,8.341449,57.719433,114.787808,721.970943,86.744738,6.093086,152.277512,3.037000,13.873000,0.000000,0.000000,81.533335,69.199997,69.366669,69.400002,69.033330,64.300001,0,0,0,0,0,68.336,48.705,68.446,48.320
02/19/2025,14:32:37.634,3607.15,7969.63,238.710000,0.002510,0.030000,10897.000000,0.000000,59.990000,0.600000,0.048400,1.119522,1.401910,7968.000000,14.012500,0.000000,64.787500,3.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.500 0 663 ,70.283333,57.655917,57.643265,106.290001,68.449385,13.910000,3.008000,-94.000000,-42.400002,-42.799999,0.000000,25.126945,8.341849,57.752129,116.023193,723.206373,86.893094,6.087447,152.275955,3.036000,14.019000,0.000000,0.000000,80.899999,69.199997,69.366669,69.433334,68.233332,64.566666,0,0,0,0,0,68.336,48.705,68.446,48.320
02/19/2025,14:32:40.634,3610.15,7972.63,238.640000,0.000300,0.029000,10897.000000,0.000000,59.992000,0.072000,0.399100,1.876667,1.402196,7971.000000,14.012500,0.000000,64.475000,3.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.249 0 671 ,70.144444,57.670562,57.654081,105.353333,68.444487,14.064000,3.025000,-94.500000,-42.400002,-42.799999,0.000000,25.179335,8.342169,57.764858,117.308778,724.491966,87.047196,6.095702,152.274902,3.042000,14.172000,0.000000,0.000000,80.300001,69.199997,69.400002,69.466667,68.066666,64.433334,0,0,0,0,0,68.336,48.705,68.446,48.320
02/19/2025,14:32:43.634,3613.15,7975.63,238.690000,0.000121,0.028500,10897.000000,0.000000,59.994000,0.029000,0.982800,2.288066,1.402572,7974.000000,14.012500,0.000000,64.525000,3.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.500 0 678 ,70.133333,57.734319,57.686326,104.583333,68.441426,14.214000,3.026000,-94.400002,-42.400002,-42.799999,0.000000,25.268775,8.342136,57.789223,118.561805,725.747073,87.197647,6.088022,152.274811,3.052000,14.321000,0.000000,0.000000,79.633331,69.233332,69.400002,69.500000,68.099998,64.933334,0,0,0,0,0,68.336,48.705,68.446,48.320
02/19/2025,14:32:46.636,3616.15,7978.63,238.630000,0.000122,0.028500,10897.000000,0.000000,59.999000,0.029000,0.982600,2.319079,1.402003,7977.000000,14.012500,0.000000,64.537500,3.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.500 0 685 ,70.055557,57.746006,57.743673,103.490000,68.437753,14.363000,3.019000,-94.099998,-42.400002,-42.799999,0.000000,25.269392,8.341971,57.809746,119.799778,726.982928,87.345798,6.093502,152.275162,3.051000,14.467000,0.000000,0.000000,79.300001,69.300003,69.400002,69.466667,68.100001,64.766668,0,0,0,0,0,68.336,48.705,68.446,48.320
02/19/2025,14:32:49.636,3619.15,7981.63,238.470000,0.000121,0.028500,10897.000000,0.000000,59.999000,0.028900,0.985100,2.095789,1.402441,7980.000000,14.012500,0.000000,64.550000,3.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.442 0 693 ,69.900001,57.734024,57.816326,102.756666,68.435304,14.513000,3.026000,-94.000000,-42.400002,-42.799999,0.000000,25.192353,8.341822,57.829525,121.052827,728.235970,87.496006,6.090049,152.275528,3.042000,14.616000,0.000000,0.000000,78.600001,69.300003,69.400002,69.433334,67.733332,64.933334,0,0,0,0,0,68.335,48.706,68.446,48.320
02/19/2025,14:32:52.637,3622.15,7984.63,238.430000,0.000121,0.028500,10897.000000,0.000000,59.997000,0.028900,0.985100,2.122937,1.402424,7983.000000,14.012500,0.000000,64.625000,3.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.500 0 700 ,69.783334,57.705177,57.878366,101.979998,68.433467,14.661000,3.005000,-93.900002,-42.400002,-42.700001,0.000000,25.068885,8.341438,57.875732,122.292865,729.476015,87.644665,6.086228,152.276413,3.026000,14.763000,0.000000,0.000000,78.300001,69.333336,69.400002,69.366669,67.100001,65.199997,0,0,0,0,0,68.335,48.706,68.446,48.320
02/19/2025,14:32:55.637,3625.15,7987.63,238.570000,0.000121,0.028500,10897.000000,0.000000,59.997000,0.028900,0.985200,2.288779,1.401853,7986.000000,14.012500,0.000000,64.562500,3.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.442 0 708 ,69.738889,57.700148,57.910407,101.260002,68.435304,14.812000,3.011000,-94.300003,-42.500000,-42.799999,0.000000,25.068290,8.341093,57.919159,123.547812,730.731000,87.795124,6.094735,152.275848,3.026000,14.912000,0.000000,0.000000,78.333333,69.366669,69.400002,69.333336,67.733332,64.266665,0,0,0,0,0,68.335,48.706,68.445,48.320
02/19/2025,14:32:58.637,3628.15,7990.63,238.460000,0.000121,0.028500,10897.000000,0.000000,59.996000,0.028900,0.984900,2.176568,1.403003,7989.000000,14.012500,0.000000,64.612500,3.000000,Testing Tank A - Drawing Water Until 30 Seconds.... 0.500 0 715 ,69.811112,57.695562,57.910611,100.423335,68.441426,14.961000,3.003000,-94.199997,-42.400002,-42.700001,0.000000,25.090315,8.341164,57.913754,124.792564,731.975661,87.944337,6.091022,152.274628,3.028000,15.060000,0.000000,0.000000,77.966665,69.333336,69.400002,69.400002,68.500000,64.266668,0,0,0,0,0,68.335,48.706,68.445,48.320
02/19/2025,14:33:01.639,3631.15,7993.63,238.670000,0.000121,0.028500,10897.000000,0.000000,59.995000,0.028900,0.985000,2.104699,1.402564,7992.000000,14.012500,0.000000,0.000000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.298 1 719 ,69.633334,57.651035,57.890203,99.650002,68.440814,15.110000,2.979000,-94.300003,-42.500000,-42.700001,0.000000,25.038097,8.341143,57.932003,126.033209,733.216071,88.093019,6.090432,152.277023,3.021000,15.207000,0.000000,0.000000,77.133334,69.400002,69.400002,69.433334,68.299998,64.133333,0,0,0,0,0,68.335,48.706,68.445,48.320
02/19/2025,14:33:04.640,3634.15,7996.63,238.600000,0.000121,0.028500,10897.000000,0.000000,59.993000,0.028900,0.984800,2.277228,1.402179,7995.000000,14.012500,0.000000,0.000000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.298 1 719 ,69.616667,57.656509,57.873060,98.846667,68.437753,15.136000,0.000000,-93.900002,-42.500000,-42.599998,0.000000,21.917184,8.341566,57.898964,126.254623,733.435731,88.119361,6.005318,152.277283,2.644000,15.232000,0.000000,0.000000,76.733332,69.500000,69.400002,69.400002,68.533333,64.133334,0,0,0,0,0,68.335,48.706,68.445,48.320
02/19/2025,14:33:07.640,3637.15,7999.63,238.680000,0.000121,0.028500,10897.000000,0.000000,59.991000,0.028900,0.984600,2.169142,1.401709,7998.000000,14.012500,0.000000,0.000000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.298 1 719 ,69.600001,57.646598,57.877346,98.766668,68.434691,15.136000,0.000000,-94.300003,-42.599998,-42.599998,0.000000,14.234214,8.341284,57.934975,126.254623,733.435731,88.119361,5.995794,152.276779,1.717000,15.231000,0.000000,0.000000,76.666667,69.533333,69.400002,69.433334,68.300001,64.266668,0,0,0,0,0,68.335,48.706,68.445,48.320
02/19/2025,14:33:10.640,3640.15,8002.63,238.620000,0.000121,0.028500,10897.000000,0.000000,59.987000,0.028900,0.984700,2.126134,1.401559,8001.000000,14.012500,0.000000,0.000000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.298 1 719 ,69.566667,57.662130,57.896325,98.760002,68.429181,15.136000,0.000000,-94.000000,-42.700001,-42.500000,0.000000,5.159810,8.340660,58.013363,126.254623,733.435731,88.119361,6.002790,152.276321,0.622000,15.231000,0.000000,0.000000,76.266665,69.566666,69.400002,69.366669,68.099998,64.700002,0,0,0,0,0,68.335,48.706,68.445,48.321
02/19/2025,14:33:13.641,3643.15,8005.63,238.740000,0.000121,0.028500,10897.000000,0.000000,59.990000,0.029000,0.984800,2.083196,1.401357,8004.000000,14.012500,0.000000,0.000000,3.000000,Testing Tank A - Drawing Water Until RTD Out = 107.4°.... 0.298 1 719 ,69.572223,57.736982,57.913468,98.760002,68.427345,15.136000,0.000000,-93.599998,-42.700001,-42.400002,0.000000,0.559163,8.340818,57.991749,126.254623,733.435731,88.119361,6.006126,152.275833,0.067000,15.231000,0.000000,0.000000,75.800003,69.666664,69.366669,69.300003,68.000000,65.300001,0,0,0,0,0,68.335,48.706,68.445,48.321
