FILENAME:,TR_AWP25WS10441_Lab_ID_25WS1753_Model_GE50S08BAY_Date_02_19_2025_Time_12_191st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
02/19/2025,14:33:16.643,3646.15,8008.64,238.600000,0.000121,0.028500,10897.000000,0.000000,59.987000,0.029000,0.984400,2.359967,1.401928,8007.000000,14.012500,0.000000,0.000000,3.000000,Finished Draw.... Waiting for Delay Cutout....,69.550001,57.856657,57.920610,98.779999,68.427957,0.000000,0.000000,-93.300003,-42.799999,-42.299999,0.000000,0.000000,8.340715,58.004173,0.000000,733.435731,88.119361,6.006836,152.275589,0.000000,0.000000,0.000000,0.000000,75.866669,69.900002,69.400002,69.366669,67.866666,64.900002,0,0,0,0,0,68.334,48.706,68.445,48.321
02/19/2025,14:33:19.644,3649.15,8011.64,238.740000,0.000121,0.028500,10897.000000,0.000000,59.993000,0.029000,0.984600,2.100577,1.401483,8010.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.666668,58.013314,57.921835,98.779999,68.427345,0.000000,0.000000,-93.800003,-42.900002,-42.299999,0.000000,0.000000,8.340471,58.035648,0.000000,733.435731,88.119361,6.006717,152.275101,0.000000,0.000000,0.000000,0.000000,75.833333,69.900002,69.400002,69.400002,68.333333,65.133334,0,0,0,0,0,68.334,48.706,68.445,48.321
02/19/2025,14:33:22.644,3652.15,8014.64,238.490000,0.000121,0.028500,10897.000000,0.000000,59.990000,0.028900,0.985800,2.087531,1.401526,8013.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.661111,58.190681,57.917753,98.766668,68.424896,0.000000,0.000000,-93.500000,-43.000000,-42.299999,0.000000,0.000000,8.340222,58.085075,0.000000,733.435731,88.119361,6.006504,152.274796,0.000000,0.000000,0.000000,0.000000,75.599998,69.900002,69.433334,69.400002,68.633331,65.000000,0,0,0,0,0,68.334,48.706,68.445,48.321
02/19/2025,14:33:25.643,3655.15,8017.64,238.520000,0.000121,0.028500,10897.000000,0.000000,59.988000,0.028900,0.985800,2.095789,1.401727,8016.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.733333,58.391124,57.912856,98.753334,68.421835,0.000000,0.000000,-93.099998,-43.000000,-42.200001,0.001000,0.000000,8.340530,58.063908,0.000000,733.435731,88.119361,6.007401,152.274475,0.000000,0.000000,0.000000,0.000000,75.566666,69.966667,69.433334,69.366669,68.699997,65.366666,0,0,0,0,0,68.334,48.706,68.445,48.321
02/19/2025,14:33:28.645,3658.15,8020.64,238.550000,0.000121,0.028500,10897.000000,0.000000,59.988000,0.028900,0.985900,2.028902,1.402473,8019.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.705557,58.644379,57.914488,98.746666,68.419998,0.000000,0.000000,-92.900002,-43.000000,-42.299999,0.001000,0.000000,8.340190,58.127144,0.000000,733.435731,88.119361,6.006889,152.274109,0.000000,0.000000,0.000000,0.000000,75.266668,69.933334,69.400002,69.300003,68.533333,65.800003,0,0,0,0,0,68.334,48.706,68.445,48.322
02/19/2025,14:33:31.644,3661.15,8023.64,238.480000,0.000121,0.028500,10897.000000,0.000000,59.987000,0.028900,0.985800,2.108175,1.402633,8022.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.750001,58.862426,57.918162,98.729998,68.420610,0.000000,0.000000,-93.400002,-43.000000,-42.299999,0.000000,0.000000,8.339972,58.169456,0.000000,733.435731,88.119361,6.008419,152.273849,0.000000,0.000000,0.000000,0.000000,75.699999,69.933334,69.466667,69.300003,68.266665,65.833336,0,0,0,0,0,68.334,48.706,68.445,48.322
02/19/2025,14:33:34.645,3664.15,8026.64,238.370000,0.000121,0.028400,10897.000000,0.000000,59.987000,0.028800,0.985700,2.080992,1.401183,8025.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.766668,59.085503,57.919998,98.703334,68.422447,0.000000,0.000000,-93.099998,-43.000000,-42.299999,0.001000,0.000000,8.339822,58.208534,0.000000,733.435731,88.119361,6.008319,152.273407,0.000000,0.000000,0.000000,0.000000,75.800001,69.866669,69.500000,69.300003,68.300001,65.833336,0,0,0,0,0,68.334,48.706,68.445,48.322
02/19/2025,14:33:37.645,3667.15,8029.64,238.460000,0.000121,0.028500,10897.000000,0.000000,59.988000,0.028900,0.985800,2.069307,1.401703,8028.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.722222,59.263758,57.919998,98.696668,68.427345,0.000000,0.000000,-93.000000,-43.000000,-42.400002,0.000000,0.000000,8.339476,58.267952,0.000000,733.435731,88.119361,6.008708,152.273087,0.000000,0.000000,0.000000,0.000000,76.033333,69.666664,69.500000,69.300003,68.266665,65.566666,0,0,0,0,0,68.334,48.707,68.445,48.322
02/19/2025,14:33:40.646,3670.15,8032.64,238.450000,0.000121,0.028500,10897.000000,0.000000,59.986000,0.028900,0.985600,2.219653,1.402558,8031.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.650000,59.408876,57.919998,98.670003,68.429181,0.000000,0.000000,-92.900002,-42.900002,-42.500000,0.000000,0.000000,8.339525,58.284801,0.000000,733.435731,88.119361,6.008966,152.272736,0.000000,0.000000,0.000000,0.000000,75.800003,69.633331,69.466667,69.333336,68.166664,65.500000,0,0,0,0,0,68.334,48.707,68.445,48.322
02/19/2025,14:33:43.645,3673.15,8035.64,238.350000,0.000121,0.028400,10897.000000,0.000000,59.988000,0.028800,0.985500,2.071133,1.401846,8034.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.583334,59.519675,57.919998,98.660004,68.427345,0.000000,0.000000,-93.599998,-42.799999,-42.599998,0.000000,0.000000,8.339389,58.320572,0.000000,733.435731,88.119361,6.009040,152.272385,0.000000,0.000000,0.000000,0.000000,75.699999,69.633331,69.433334,69.400002,67.933334,65.400002,0,0,0,0,0,68.334,48.707,68.445,48.322
02/19/2025,14:33:46.647,3676.15,8038.64,238.550000,0.000121,0.028500,10897.000000,0.000000,59.989000,0.028900,0.985800,2.018167,1.402222,8037.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.527777,59.597633,57.919998,98.660004,68.423059,0.000000,0.000000,-93.599998,-42.700001,-42.700001,0.000000,0.000000,8.339341,58.344933,0.000000,733.435731,88.119361,6.009247,152.272049,0.000000,0.000000,0.000000,0.000000,75.633331,69.566666,69.400002,69.333336,67.699997,65.533333,0,0,0,0,0,68.333,48.707,68.445,48.323
02/19/2025,14:33:49.648,3679.15,8041.64,238.430000,0.000121,0.028500,10897.000000,0.000000,59.989000,0.028900,0.985500,2.179191,1.402550,8040.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.405556,59.653402,57.919998,98.653336,68.419998,0.000000,0.000000,-93.699997,-42.599998,-42.799999,0.000000,0.000000,8.338977,58.393833,0.000000,733.435731,88.119361,6.009183,152.272003,0.000000,0.000000,0.000000,0.000000,75.433334,69.666664,69.366669,69.300003,67.433334,65.233332,0,0,0,0,0,68.333,48.707,68.445,48.323
02/19/2025,14:33:52.648,3682.15,8044.64,238.490000,0.000121,0.028500,10897.000000,0.000000,59.991000,0.028900,0.985700,2.005785,1.402323,8043.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.483334,59.672929,57.919998,98.660004,68.419998,0.000000,0.000000,-93.699997,-42.500000,-42.799999,0.001000,0.000000,8.339020,58.393650,0.000000,733.435731,88.119361,6.009347,152.271713,0.000000,0.000000,0.000000,0.000000,75.433334,69.733332,69.400002,69.400002,67.366669,65.566666,0,0,0,0,0,68.333,48.707,68.445,48.323
02/19/2025,14:33:55.647,3685.15,8047.64,238.470000,0.000121,0.028400,10897.000000,0.000000,59.991000,0.028900,0.985600,2.052066,1.401895,8046.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.477779,59.668787,57.920815,98.660004,68.419998,0.000000,0.000000,-93.599998,-42.400002,-42.799999,0.000000,0.000000,8.339161,58.393196,0.000000,733.435731,88.119361,6.009349,152.271591,0.000000,0.000000,0.000000,0.000000,75.533335,69.733332,69.400002,69.300003,67.133334,65.766668,0,0,0,0,0,68.333,48.707,68.445,48.323
02/19/2025,14:33:58.649,3688.15,8050.64,238.400000,0.000121,0.028500,10897.000000,0.000000,59.986000,0.028900,0.985800,2.120562,1.402307,8049.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.411111,59.665532,57.922447,98.690002,68.421835,0.000000,0.000000,-94.300003,-42.400002,-42.900002,0.000000,0.000000,8.339165,58.403042,0.000000,733.435731,88.119361,6.009274,152.271301,0.000000,0.000000,0.000000,0.000000,75.699997,69.699997,69.400002,69.300003,66.833336,65.533333,0,0,0,0,0,68.333,48.707,68.445,48.324
02/19/2025,14:34:01.648,3691.15,8053.64,238.320000,0.000121,0.028400,10897.000000,0.000000,59.990000,0.028800,0.985800,2.184298,1.402526,8052.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.461112,59.663314,57.924080,98.680003,68.423671,0.000000,0.000000,-94.300003,-42.400002,-43.000000,0.000000,0.000000,8.339032,58.436607,0.000000,733.435731,88.119361,6.009847,152.270996,0.000000,0.000000,0.000000,0.000000,75.699999,69.733332,69.366669,69.300003,67.033333,65.633334,0,0,0,0,0,68.333,48.707,68.445,48.324
02/19/2025,14:34:04.651,3694.15,8056.64,238.420000,0.000121,0.028500,10897.000000,0.000000,59.992000,0.028900,0.986000,2.125516,1.401938,8055.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.516667,59.661095,57.924080,98.680003,68.423059,0.000000,0.000000,-94.199997,-42.299999,-42.900002,0.000000,0.000000,8.338838,58.474930,0.000000,733.435731,88.119361,6.009948,152.270676,0.000000,0.000000,0.000000,0.000000,75.766668,69.699997,69.333336,69.300003,67.000000,66.000000,0,0,0,0,0,68.333,48.707,68.445,48.324
02/19/2025,14:34:07.652,3697.15,8059.65,238.290000,0.000121,0.028400,10897.000000,0.000000,59.993000,0.028800,0.985700,2.156198,1.401402,8058.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.550001,59.657100,57.922039,98.690002,68.421223,0.000000,0.000000,-94.000000,-42.299999,-42.900002,0.000000,0.000000,8.338758,58.503132,0.000000,733.435731,88.119361,6.010111,152.270370,0.000000,0.000000,0.000000,0.000000,75.866669,69.699997,69.333336,69.300003,67.033333,66.066666,0,0,0,0,0,68.333,48.707,68.445,48.325
02/19/2025,14:34:10.651,3700.15,8062.64,238.330000,0.000121,0.028400,10897.000000,0.000000,59.990000,0.028900,0.985600,2.128819,1.401712,8061.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.538890,59.653550,57.923672,98.690002,68.419998,0.000000,0.000000,-94.699997,-42.400002,-42.900002,0.000000,0.000000,8.338703,58.524860,0.000000,733.435731,88.119361,6.010094,152.270065,0.000000,0.000000,0.000000,0.000000,76.000000,69.699997,69.366669,69.300003,67.000000,65.866669,0,0,0,0,0,68.333,48.707,68.445,48.325
02/19/2025,14:34:13.652,3703.15,8065.64,238.410000,0.000121,0.028400,10897.000000,0.000000,59.990000,0.028800,0.985600,2.039669,1.401493,8064.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.533334,59.649852,57.927345,98.680003,68.419998,0.000000,0.000000,-94.400002,-42.400002,-42.799999,0.000000,0.000000,8.338793,58.526619,0.000000,733.435731,88.119361,6.010676,152.269760,0.000000,0.000000,0.000000,0.000000,76.033333,69.699997,69.333336,69.266668,66.933334,65.933334,0,0,0,0,0,68.333,48.707,68.444,48.325
02/19/2025,14:34:16.655,3706.15,8068.65,238.420000,0.000121,0.028400,10897.000000,0.000000,59.989000,0.028900,0.985800,2.196694,1.401434,8067.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.461111,59.643934,57.929386,98.660004,68.419998,0.000000,0.000000,-94.300003,-42.500000,-42.700001,0.000000,0.000000,8.338857,58.536655,0.000000,733.435731,88.119361,6.010726,152.269516,0.000000,0.000000,0.000000,0.000000,76.033333,69.633331,69.300003,69.199997,66.866669,65.733332,0,0,0,0,0,68.333,48.707,68.444,48.325
02/19/2025,14:34:19.656,3709.15,8071.65,238.300000,0.000121,0.028400,10897.000000,0.000000,59.990000,0.028800,0.985800,2.035537,1.402392,8070.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.466666,59.633875,57.931019,98.660004,68.419182,0.000000,0.000000,-94.000000,-42.500000,-42.599998,0.000000,0.000000,8.338305,58.621334,0.000000,733.435731,88.119361,6.011069,152.269211,0.000000,0.000000,0.000000,0.000000,76.166667,69.599998,69.366669,69.199997,66.800003,65.666664,0,0,0,0,0,68.332,48.707,68.444,48.326
02/19/2025,14:34:22.657,3712.15,8074.65,238.290000,0.000121,0.028400,10897.000000,0.000000,59.993000,0.028800,0.985600,2.060331,1.402199,8073.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.538889,59.618491,57.933060,98.646667,68.417142,0.000000,0.000000,-94.400002,-42.500000,-42.500000,0.000000,0.000000,8.338048,58.671425,0.000000,733.435731,88.119361,6.011390,152.268875,0.000000,0.000000,0.000000,0.000000,76.500000,69.599998,69.433334,69.266668,66.900002,65.533333,0,0,0,0,0,68.332,48.707,68.444,48.326
02/19/2025,14:34:25.657,3715.15,8077.65,238.180000,0.000121,0.028400,10897.000000,0.000000,59.989000,0.028800,0.985900,2.049628,1.401797,8076.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.566667,59.597633,57.933468,98.646667,68.415101,0.000000,0.000000,-94.000000,-42.700001,-42.500000,0.001000,0.000000,8.338206,58.669270,0.000000,733.435731,88.119361,6.011635,152.268555,0.000000,0.000000,0.000000,0.000000,76.500000,69.599998,69.433334,69.300003,67.133331,65.433334,0,0,0,0,0,68.332,48.707,68.444,48.326
02/19/2025,14:34:28.657,3718.15,8080.65,238.270000,0.000121,0.028400,10897.000000,0.000000,59.990000,0.028800,0.985800,1.985124,1.402065,8079.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.600000,59.572041,57.933876,98.639999,68.414693,0.000000,0.000000,-93.800003,-42.700001,-42.400002,0.000000,0.000000,8.338253,58.677956,0.000000,733.435731,88.119361,6.011492,152.268265,0.000000,0.000000,0.000000,0.000000,76.500000,69.599998,69.400002,69.300003,67.233332,65.566666,0,0,0,0,0,68.332,48.707,68.444,48.326
02/19/2025,14:34:31.659,3721.15,8083.65,238.170000,0.000121,0.028400,10897.000000,0.000000,59.987000,0.028800,0.985800,2.200331,1.402905,8082.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.566667,59.542159,57.936733,98.633334,68.414693,0.000000,0.000000,-93.300003,-42.799999,-42.299999,0.000000,0.000000,8.338366,58.680790,0.000000,733.435731,88.119361,6.012094,152.267960,0.000000,0.000000,0.000000,0.000000,76.333336,69.599998,69.400002,69.300003,67.199997,65.566666,0,0,0,0,0,68.332,48.707,68.444,48.327
02/19/2025,14:34:34.659,3724.15,8086.65,238.170000,0.000121,0.028400,10897.000000,0.000000,59.986000,0.028800,0.985800,2.144748,1.401478,8085.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.533333,59.506952,57.939182,98.633334,68.415917,0.000000,0.000000,-93.800003,-42.900002,-42.299999,0.000000,0.000000,8.338189,58.720985,0.000000,733.435731,88.119361,6.011869,152.267593,0.000000,0.000000,0.000000,0.000000,76.166667,69.599998,69.333336,69.300003,67.133331,65.666664,0,0,0,0,0,68.332,48.707,68.444,48.327
02/19/2025,14:34:37.659,3727.15,8089.65,238.170000,0.000121,0.028400,10897.000000,0.000000,59.986000,0.028800,0.985800,2.070306,1.401352,8088.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.488889,59.466124,57.940407,98.620003,68.416325,0.000000,0.000000,-93.400002,-43.000000,-42.299999,0.000000,0.000000,8.338619,58.680450,0.000000,733.435731,88.119361,6.012320,152.267349,0.000000,0.000000,0.000000,0.000000,76.000000,69.633331,69.333336,69.300003,67.000000,65.666664,0,0,0,0,0,68.332,48.707,68.444,48.327
02/19/2025,14:34:40.659,3730.15,8092.65,238.100000,0.000121,0.028400,10897.000000,0.000000,59.986000,0.028800,0.986000,2.114050,1.402268,8091.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.422223,59.421154,57.941631,98.620003,68.413877,0.000000,0.000000,-93.000000,-43.000000,-42.200001,0.000000,0.000000,8.338397,58.725849,0.000000,733.435731,88.119361,6.012386,152.267059,0.000000,0.000000,0.000000,0.000000,75.733332,69.599998,69.300003,69.300003,67.000000,65.599998,0,0,0,0,0,68.332,48.707,68.444,48.327
02/19/2025,14:34:43.658,3733.15,8095.65,238.180000,0.000121,0.028400,10897.000000,0.000000,59.987000,0.028800,0.985900,2.029801,1.401923,8094.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.455555,59.376035,57.944080,98.620003,68.408572,0.000000,0.000000,-92.800003,-43.000000,-42.299999,0.000000,0.000000,8.338345,58.749519,0.000000,733.435731,88.119361,6.013234,152.266632,0.000000,0.000000,0.000000,0.000000,75.666664,69.599998,69.366669,69.366669,67.033333,65.699997,0,0,0,0,0,68.332,48.707,68.444,48.328
02/19/2025,14:34:46.660,3736.15,8098.65,238.150000,0.000121,0.028400,10897.000000,0.000000,59.987000,0.028800,0.985900,2.212748,1.401722,8097.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.455555,59.332248,57.947754,98.620003,68.407755,0.000000,0.000000,-93.300003,-43.000000,-42.299999,0.000000,0.000000,8.337756,58.839451,0.000000,733.435731,88.119361,6.012443,152.266373,0.000000,0.000000,0.000000,0.000000,75.733332,69.566666,69.333336,69.366669,67.066666,65.666664,0,0,0,0,0,68.332,48.707,68.444,48.328
02/19/2025,14:34:49.661,3739.15,8101.65,238.410000,0.000121,0.028400,10897.000000,0.000000,59.989000,0.028900,0.984800,2.055326,1.401871,8100.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.499999,59.292308,57.954285,98.620003,68.411836,0.000000,0.000000,-93.199997,-43.000000,-42.299999,0.000000,0.000000,8.337653,58.864338,0.000000,733.435731,88.119361,6.012534,152.266113,0.000000,0.000000,0.000000,0.000000,75.633331,69.633331,69.400002,69.433334,67.199997,65.699997,0,0,0,0,0,68.332,48.707,68.444,48.328
02/19/2025,14:34:52.661,3742.15,8104.65,238.250000,0.000121,0.028400,10897.000000,0.000000,59.993000,0.028900,0.984600,2.282411,1.401637,8103.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.544444,59.257396,57.958775,98.606667,68.415509,0.000000,0.000000,-93.099998,-42.900002,-42.400002,0.001000,0.000000,8.337756,58.868233,0.000000,733.435731,88.119361,6.013360,152.265823,0.000000,0.000000,0.000000,0.000000,75.699997,69.699997,69.400002,69.433334,67.333336,65.699997,0,0,0,0,0,68.332,48.707,68.444,48.328
02/19/2025,14:34:55.662,3745.15,8107.65,238.400000,0.000121,0.028400,10897.000000,0.000000,59.992000,0.028900,0.984900,2.149463,1.402307,8106.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.611110,59.227663,57.959999,98.606667,68.417142,0.000000,0.000000,-93.000000,-42.900002,-42.500000,0.000000,0.000000,8.337494,58.917908,0.000000,733.435731,88.119361,6.013626,152.265549,0.000000,0.000000,0.000000,0.000000,75.766668,69.699997,69.466667,69.466667,67.599998,65.666664,0,0,0,0,0,68.331,48.707,68.444,48.328
02/19/2025,14:34:58.663,3748.15,8110.66,238.260000,0.000121,0.028400,10897.000000,0.000000,59.994000,0.028800,0.984700,2.176033,1.403551,8109.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.588888,59.204142,57.960407,98.606667,68.417142,0.000000,0.000000,-92.900002,-42.799999,-42.500000,0.000000,0.000000,8.337285,58.956295,0.000000,733.435731,88.119361,6.013808,152.265167,0.000000,0.000000,0.000000,0.000000,75.666664,69.699997,69.466667,69.400002,67.699997,65.599998,0,0,0,0,0,68.331,48.707,68.444,48.329
02/19/2025,14:35:01.663,3751.15,8113.66,238.410000,0.000121,0.028500,10897.000000,0.000000,59.997000,0.028900,0.985000,2.212696,1.402542,8112.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.549999,59.187870,57.961632,98.599998,68.415917,0.000000,0.000000,-93.599998,-42.799999,-42.599998,0.000000,0.000000,8.337464,58.951355,0.000000,733.435731,88.119361,6.013861,152.264969,0.000000,0.000000,0.000000,0.000000,75.633331,69.633331,69.400002,69.400002,67.699997,65.533333,0,0,0,0,0,68.331,48.707,68.444,48.329
02/19/2025,14:35:04.662,3754.15,8116.66,238.360000,0.000121,0.028400,10897.000000,0.000000,59.998000,0.028900,0.985000,2.124690,1.401661,8115.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.583332,59.177811,57.962856,98.599998,68.414693,0.000000,0.000000,-93.500000,-42.799999,-42.599998,0.000000,0.000000,8.337423,58.967922,0.000000,733.435731,88.119361,6.013626,152.264832,0.000000,0.000000,0.000000,0.000000,75.699997,69.699997,69.400002,69.400002,67.666664,65.633331,0,0,0,0,0,68.331,48.707,68.444,48.329
02/19/2025,14:35:07.663,3757.15,8119.66,238.280000,0.000121,0.028400,10897.000000,0.000000,59.996000,0.028800,0.984900,2.110744,1.402887,8118.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.522222,59.172485,57.963673,98.606667,68.414693,0.000000,0.000000,-93.300003,-42.700001,-42.599998,0.000000,0.000000,8.337409,58.987206,0.000000,733.435731,88.119361,6.014096,152.264450,0.000000,0.000000,0.000000,0.000000,75.666664,69.666664,69.466667,69.333336,67.500000,65.500000,0,0,0,0,0,68.331,48.707,68.444,48.329
02/19/2025,14:35:10.664,3760.15,8122.66,238.250000,0.000121,0.028400,10897.000000,0.000000,59.995000,0.028900,0.984900,2.382329,1.401385,8121.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.500000,59.171006,57.966122,98.599998,68.415509,0.000000,0.000000,-93.199997,-42.700001,-42.700001,0.000000,0.000000,8.337172,59.029671,0.000000,733.435731,88.119361,6.014262,152.264175,0.000000,0.000000,0.000000,0.000000,75.599998,69.699997,69.400002,69.366669,67.433334,65.500000,0,0,0,0,0,68.331,48.707,68.444,48.330
02/19/2025,14:35:13.665,3763.15,8125.66,238.340000,0.000121,0.028400,10897.000000,0.000000,59.996000,0.028900,0.984900,2.108175,1.401905,8124.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.444444,59.172042,57.970612,98.606667,68.416325,0.000000,0.000000,-93.900002,-42.599998,-42.700001,0.000000,0.000000,8.337148,59.047455,0.000000,733.435731,88.119361,6.014343,152.263870,0.000000,0.000000,0.000000,0.000000,75.500000,69.666664,69.433334,69.366669,67.233332,65.466667,0,0,0,0,0,68.331,48.707,68.444,48.330
02/19/2025,14:35:16.666,3766.15,8128.66,238.430000,0.000121,0.028400,10897.000000,0.000000,59.995000,0.028900,0.985100,2.161850,1.401753,8127.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.405556,59.174704,57.975918,98.613335,68.417550,0.000000,0.000000,-93.800003,-42.700001,-42.799999,0.000000,0.000000,8.337011,59.082100,0.000000,733.435731,88.119361,6.014430,152.263580,0.000000,0.000000,0.000000,0.000000,75.500000,69.699997,69.400002,69.333336,67.033333,65.466667,0,0,0,0,0,68.331,48.707,68.444,48.330
02/19/2025,14:35:19.666,3769.15,8131.66,238.360000,0.000121,0.028400,10897.000000,0.000000,59.995000,0.028800,0.985100,2.168595,1.401787,8130.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.394445,59.177811,57.978775,98.620003,68.416733,0.000000,0.000000,-93.699997,-42.599998,-42.799999,0.000000,0.000000,8.337290,59.059536,0.000000,733.435731,88.119361,6.015233,152.263245,0.000000,0.000000,0.000000,0.000000,75.466667,69.699997,69.400002,69.366669,67.000000,65.433334,0,0,0,0,0,68.331,48.707,68.444,48.330
02/19/2025,14:35:22.667,3772.15,8134.66,238.400000,0.000121,0.028500,10897.000000,0.000000,59.999000,0.028900,0.985000,2.173267,1.401678,8133.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.350001,59.180917,57.980000,98.599998,68.415509,0.000000,0.000000,-93.500000,-42.500000,-42.799999,0.000000,0.000000,8.337275,59.076908,0.000000,733.435731,88.119361,6.015104,152.263046,0.000000,0.000000,0.000000,0.000000,75.366669,69.699997,69.433334,69.333336,66.900002,65.366669,0,0,0,0,0,68.331,48.707,68.444,48.330
02/19/2025,14:35:25.667,3775.15,8137.66,238.360000,0.000121,0.028400,10897.000000,0.000000,59.996000,0.028900,0.985000,2.091660,1.402291,8136.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.361112,59.183432,57.981224,98.606667,68.416325,0.000000,0.000000,-94.099998,-42.500000,-42.799999,0.000000,0.000000,8.337339,59.084312,0.000000,733.435731,88.119361,6.015183,152.262772,0.000000,0.000000,0.000000,0.000000,75.433334,69.699997,69.433334,69.400002,66.900002,65.300003,0,0,0,0,0,68.331,48.707,68.444,48.331
02/19/2025,14:35:28.669,3778.15,8140.66,238.300000,0.000121,0.028400,10897.000000,0.000000,60.000000,0.028800,0.985000,2.155372,1.401595,8139.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.361112,59.185651,57.984898,98.599998,68.418366,0.000000,0.000000,-94.000000,-42.500000,-42.900002,0.000000,0.000000,8.337110,59.130196,0.000000,733.435731,88.119361,6.015542,152.262466,0.000000,0.000000,0.000000,0.000000,75.533333,69.699997,69.400002,69.400002,66.833336,65.300003,0,0,0,0,0,68.331,48.707,68.444,48.331
02/19/2025,14:35:31.668,3781.15,8143.66,238.300000,0.000121,0.028400,10897.000000,0.000000,60.000000,0.028900,0.985100,2.301155,1.401888,8142.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.377778,59.187427,57.990204,98.586667,68.416733,0.000000,0.000000,-94.000000,-42.500000,-42.900002,0.000000,0.000000,8.337419,59.106834,0.000000,733.435731,88.119361,6.015422,152.262146,0.000000,0.000000,0.000000,0.000000,75.666664,69.699997,69.400002,69.366669,66.866669,65.266668,0,0,0,0,0,68.331,48.707,68.444,48.331
02/19/2025,14:35:34.669,3784.15,8146.66,238.320000,0.000121,0.028400,10897.000000,0.000000,60.000000,0.028800,0.985200,2.342975,1.402148,8145.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.411112,59.189498,57.993469,98.580002,68.411020,0.000000,0.000000,-93.800003,-42.400002,-42.900002,0.000000,0.000000,8.337012,59.171070,0.000000,733.435731,88.119361,6.015111,152.261902,0.000000,0.000000,0.000000,0.000000,75.800003,69.699997,69.400002,69.366669,66.966667,65.233332,0,0,0,0,0,68.330,48.707,68.444,48.331
02/19/2025,14:35:37.670,3787.15,8149.66,238.370000,0.000121,0.028400,10897.000000,0.000000,60.000000,0.028900,0.985200,2.236168,1.402232,8148.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.416667,59.191717,57.997143,98.550003,68.406531,0.002000,0.000000,-94.300003,-42.400002,-42.900002,0.000000,0.007553,8.336692,59.215050,0.005442,733.441136,88.120879,6.015093,152.262634,0.001000,0.001000,0.000000,0.000000,75.800003,69.699997,69.400002,69.400002,67.000000,65.199997,0,0,0,0,0,68.330,48.707,68.443,48.331
02/19/2025,14:35:40.670,3790.15,8152.66,238.440000,0.000121,0.028500,10897.000000,0.000000,60.004000,0.028900,0.985100,2.219653,1.403246,8151.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.444444,59.193788,57.999592,98.540001,68.404899,0.003000,0.000000,-94.199997,-42.400002,-42.900002,0.000000,0.050152,8.336635,59.220097,0.015327,733.451035,88.122056,6.014773,152.263123,0.006000,0.002000,0.000000,0.000000,75.800003,69.699997,69.400002,69.400002,67.166664,65.199997,0,0,0,0,0,68.330,48.707,68.443,48.331
02/19/2025,14:35:43.671,3793.15,8155.66,238.290000,0.000121,0.028400,10897.000000,0.000000,60.004000,0.028900,0.985100,2.128819,1.402703,8154.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.472223,59.196007,58.001633,98.519997,68.404899,0.003000,0.000000,-94.099998,-42.400002,-42.900002,0.000000,0.092750,8.336587,59.226944,0.015327,733.451035,88.122056,6.014432,152.262924,0.011000,0.002000,0.000000,0.000000,75.800003,69.699997,69.400002,69.400002,67.333336,65.199997,0,0,0,0,0,68.330,48.707,68.443,48.332
02/19/2025,14:35:46.673,3796.15,8158.67,238.330000,0.000121,0.028400,10897.000000,0.000000,60.004000,0.028800,0.985000,2.163636,1.403264,8157.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.527779,59.199705,58.004082,98.500000,68.406531,0.003000,0.000000,-94.000000,-42.400002,-42.900002,0.000000,0.063444,8.336481,59.240940,0.015327,733.451035,88.122056,6.014828,152.262619,0.008000,0.002000,0.000000,0.000000,75.800003,69.766668,69.433334,69.333336,67.533333,65.300003,0,0,0,0,0,68.330,48.707,68.443,48.332
02/19/2025,14:35:49.675,3799.15,8161.67,238.190000,0.000121,0.028400,10897.000000,0.000000,60.004000,0.028800,0.985200,2.235732,1.403040,8160.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.555556,59.205918,58.007347,98.500000,68.407347,0.003000,0.000000,-93.699997,-42.400002,-42.799999,0.000000,0.020846,8.336473,59.241131,0.015327,733.451035,88.122056,6.014792,152.262344,0.003000,0.002000,0.000000,0.000000,75.800003,69.733332,69.400002,69.400002,67.666664,65.333336,0,0,0,0,0,68.330,48.707,68.443,48.332
02/19/2025,14:35:52.677,3802.15,8164.67,238.370000,0.000121,0.028400,10897.000000,0.000000,60.004000,0.028900,0.985300,2.046243,1.402777,8163.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.622223,59.214498,58.014694,98.500000,68.406531,0.003000,0.000000,-94.300003,-42.500000,-42.900002,0.000000,0.000000,8.336443,59.244080,0.015327,733.451035,88.122056,6.015291,152.262100,0.000000,0.002000,0.000000,0.000000,75.800003,69.733332,69.433334,69.366669,67.900002,65.500000,0,0,0,0,0,68.330,48.707,68.443,48.332
02/19/2025,14:35:55.676,3805.15,8167.67,238.280000,0.000121,0.028400,10897.000000,0.000000,60.001000,0.028800,0.985300,2.035537,1.402636,8166.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.605556,59.225592,58.027756,98.500000,68.406939,0.003000,0.000000,-94.099998,-42.400002,-42.900002,0.000000,0.000000,8.336082,59.288887,0.015327,733.451035,88.122056,6.014537,152.261765,0.000000,0.002000,0.000000,0.000000,75.833336,69.699997,69.400002,69.300003,67.900002,65.500000,0,0,0,0,0,68.330,48.707,68.443,48.332
02/19/2025,14:35:58.677,3808.15,8170.67,238.430000,0.000121,0.028400,10897.000000,0.000000,60.000000,0.028900,0.985200,2.104046,1.403179,8169.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.644445,59.239350,58.037960,98.500000,68.407347,0.003000,0.000000,-93.900002,-42.400002,-42.900002,0.000000,0.000000,8.335869,59.331215,0.015327,733.451035,88.122056,6.015637,152.261536,0.000000,0.002000,0.000000,0.000000,75.966667,69.699997,69.433334,69.333336,67.933334,65.500000,0,0,0,0,0,68.330,48.707,68.443,48.332
02/19/2025,14:36:01.678,3811.15,8173.67,238.300000,0.000121,0.028400,10897.000000,0.000000,59.997000,0.028900,0.985100,2.216350,1.402392,8172.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.666667,59.254734,58.042858,98.500000,68.405307,0.003000,0.000000,-93.800003,-42.400002,-42.900002,0.000000,0.000000,8.335785,59.356594,0.015327,733.451035,88.122056,6.015468,152.261261,0.000000,0.002000,0.000000,0.000000,76.000000,69.699997,69.433334,69.366669,67.966667,65.533333,0,0,0,0,0,68.330,48.707,68.443,48.332
02/19/2025,14:36:04.679,3814.15,8176.67,238.370000,0.000121,0.028500,10897.000000,0.000000,59.997000,0.028900,0.985300,2.254950,1.402358,8175.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.644445,59.272782,58.047756,98.500000,68.404899,0.003000,0.000000,-94.400002,-42.400002,-42.900002,0.000000,0.000000,8.335978,59.347710,0.015327,733.451035,88.122056,6.016265,152.260956,0.000000,0.002000,0.000000,0.000000,76.000000,69.699997,69.433334,69.333336,67.900002,65.500000,0,0,0,0,0,68.330,48.707,68.443,48.332
02/19/2025,14:36:07.678,3817.15,8179.67,238.310000,0.000121,0.028400,10897.000000,0.000000,59.995000,0.028800,0.985400,2.139669,1.401955,8178.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.627778,59.294379,58.053062,98.500000,68.406939,0.003000,0.000000,-94.300003,-42.299999,-42.799999,0.001000,0.000000,8.335814,59.382851,0.015327,733.451035,88.122056,6.015646,152.260620,0.000000,0.002000,0.000000,0.000000,76.000000,69.699997,69.466667,69.333336,67.766668,65.500000,0,0,0,0,0,68.330,48.707,68.443,48.333
02/19/2025,14:36:10.679,3820.15,8182.67,238.430000,0.000121,0.028500,10897.000000,0.000000,59.992000,0.028900,0.985400,2.315442,1.401627,8181.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.627778,59.318936,58.057144,98.500000,68.408980,0.003000,0.000000,-94.300003,-42.299999,-42.900002,0.000000,0.000000,8.335749,59.408062,0.015327,733.451035,88.122056,6.016332,152.260361,0.000000,0.002000,0.000000,0.000000,76.033333,69.733332,69.500000,69.333336,67.666664,65.500000,0,0,0,0,0,68.330,48.707,68.443,48.333
02/19/2025,14:36:13.679,3823.15,8185.67,238.420000,0.000121,0.028400,10897.000000,0.000000,59.995000,0.028900,0.985200,2.171901,1.402064,8184.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.566667,59.343936,58.059593,98.500000,68.411428,0.003000,0.000000,-94.099998,-42.299999,-42.900002,0.000000,0.000000,8.335898,59.403072,0.015327,733.451035,88.122056,6.015988,152.260147,0.000000,0.002000,0.000000,0.000000,76.033333,69.699997,69.400002,69.333336,67.500000,65.433334,0,0,0,0,0,68.330,48.707,68.443,48.333
02/19/2025,14:36:16.679,3826.15,8188.67,238.480000,0.000121,0.028400,10897.000000,0.000000,59.996000,0.028800,0.985500,2.266942,1.402633,8187.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.605556,59.368344,58.062859,98.486669,68.412652,0.003000,0.000000,-94.699997,-42.299999,-42.900002,0.000000,0.000000,8.335925,59.414917,0.015327,733.451035,88.122056,6.016888,152.259842,0.000000,0.002000,0.000000,0.000000,76.099998,69.800003,69.500000,69.366669,67.366669,65.500000,0,0,0,0,0,68.330,48.707,68.443,48.333
02/19/2025,14:36:19.679,3829.15,8191.67,238.430000,0.000121,0.028500,10897.000000,0.000000,59.996000,0.028900,0.985600,2.165017,1.402927,8190.000000,14.012500,0.000000,0.000000,4.000000,Test Complete.... Waiting for Delay Cutout....,69.544444,59.392013,58.065716,98.480003,68.411428,0.003000,0.000000,-94.500000,-42.400002,-42.799999,0.000000,0.000000,8.335558,59.476894,0.015327,733.451035,88.122056,6.016948,152.259537,0.000000,0.002000,0.000000,0.000000,76.099998,69.733332,69.433334,69.366669,67.199997,65.433334,0,0,0,0,0,68.330,48.707,68.443,48.333
