FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,13:06:02.655,65646.49,65647.24,119.910000,2.064400,245.700000,11.231000,0.000000,60.000000,247.500000,0.992500,1.753536,1.440163,165.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,124.844441,67.141714,64.735101,95.930000,67.292855,33.939000,0.000000,-113.500000,-37.000000,-52.299999,0.000000,0.000000,0.998632,63.517967,282.938368,282.938368,33.939485,5.649261,151.356857,0.000000,34.115000,0.000000,0.000000,138.699997,137.899994,137.899994,135.966665,109.900002,88.699997,125,140,120.200000,137.000000,2.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,113.800000,2000.000000,0.000000,50.900000,59.500000,122.300000,67.700000,167,95,1054,80,2202,2200,229,33.000000,119.000000,67.367,52.746,67.695,51.682
11/21/2024,13:06:05.656,65649.49,65650.24,119.900000,2.056900,244.800000,11.436000,0.000000,60.002000,246.600000,0.992700,1.758666,1.440200,168.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,124.844441,67.145708,64.743264,95.910004,67.290407,33.939000,0.000000,-113.300003,-37.099998,-52.400002,0.000000,0.000000,0.998656,63.493317,282.938368,282.938368,33.939485,5.649075,151.356812,0.000000,34.115000,0.000000,0.000000,138.699997,137.933329,137.899994,135.933329,109.900002,88.699997,125,140,120.200000,137.000000,2.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,113.800000,2000.000000,0.000000,50.900000,59.600000,122.300000,67.700000,167,95,1054,80,2201,2200,230,33.000000,119.000000,67.367,52.745,67.694,51.682
11/21/2024,13:06:08.657,65652.49,65653.24,119.910000,2.060300,245.300000,11.641000,0.000000,59.999000,247.000000,0.992900,1.763238,1.439580,171.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,124.855553,67.150294,64.751429,95.896667,67.290407,33.939000,0.000000,-114.199997,-36.500000,-52.599998,0.000000,0.000000,0.998659,63.491219,282.938368,282.938368,33.939485,5.649082,151.356796,0.000000,34.114000,0.000000,0.000000,138.699997,137.933329,137.899994,135.966665,109.900002,88.733332,125,140,120.200000,137.000000,2.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,113.800000,2000.000000,0.000000,50.900000,59.700000,122.300000,67.700000,167,95,1058,80,2201,2200,230,33.000000,119.000000,67.367,52.744,67.694,51.682
11/21/2024,13:06:11.658,65655.49,65656.24,119.920000,2.058300,245.000000,11.845000,0.000000,60.007000,246.800000,0.992700,1.751008,1.441044,174.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,124.849997,67.154140,64.761226,95.889999,67.287958,33.939000,0.000000,-116.000000,-35.500000,-53.099998,0.000000,0.000000,0.998644,63.508469,282.938368,282.938368,33.939485,5.649248,151.356720,0.000000,34.114000,0.000000,0.000000,138.699997,137.899994,137.899994,135.933329,109.900002,88.766668,125,140,120.200000,137.000000,2.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,113.800000,2000.000000,0.000000,50.900000,59.700000,122.300000,67.700000,167,95,1058,80,2200,2200,231,33.000000,119.000000,67.367,52.742,67.693,51.682
11/21/2024,13:06:14.659,65658.49,65659.24,119.910000,2.059200,245.100000,12.050000,0.000000,59.999000,246.900000,0.992700,1.752720,1.441164,177.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,124.866665,67.157542,64.773267,95.870000,67.285509,33.939000,0.000000,-118.199997,-34.400002,-53.500000,0.000000,0.000000,0.998625,63.529739,282.938368,282.938368,33.939485,5.649123,151.356720,0.000000,34.114000,0.000000,0.000000,138.699997,137.933329,137.899994,135.966665,109.900002,88.800003,125,140,120.200000,137.000000,2.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,113.800000,2000.000000,0.000000,50.900000,59.800000,122.300000,67.700000,167,95,1058,80,2201,2200,231,33.000000,119.000000,67.367,52.741,67.692,51.682
11/21/2024,13:06:17.658,65661.49,65662.24,119.910000,2.097300,249.000000,12.256000,0.000000,59.999000,251.500000,0.990200,1.881848,1.441748,180.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,124.888887,67.161092,64.785511,95.846664,67.286733,33.939000,0.000000,-121.099998,-33.700001,-53.799999,0.000000,0.000000,0.998637,63.520878,282.938368,282.938368,33.939485,5.649161,151.356705,0.000000,34.114000,0.000000,0.000000,138.699997,137.933329,137.899994,135.966665,110.000000,88.833336,125,140,120.200000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,113.800000,2000.000000,0.000000,50.900000,59.800000,122.300000,67.700000,168,95,1058,80,2200,2200,232,33.000000,119.000000,67.367,52.740,67.692,51.683
11/21/2024,13:06:20.658,65664.49,65665.24,119.910000,2.060500,245.300000,12.461000,0.000000,59.999000,247.100000,0.992700,1.757583,1.440664,183.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,124.899998,67.163607,64.794694,95.839996,67.286733,33.939000,0.000000,-123.400002,-33.599998,-53.799999,0.000000,0.000000,0.998665,63.493835,282.938368,282.938368,33.939485,5.649405,151.356628,0.000000,34.114000,0.000000,0.000000,138.699997,137.933329,137.899994,135.966665,110.000000,88.900002,125,140,120.200000,137.000000,2.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,113.800000,2000.000000,0.000000,50.900000,59.900000,122.400000,67.700000,168,95,1058,80,2198,2200,232,33.000000,119.000000,67.367,52.738,67.691,51.683
11/21/2024,13:06:23.660,65667.49,65668.24,119.920000,2.065400,245.900000,12.665000,0.000000,60.000000,247.700000,0.992600,1.767067,1.439960,186.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,124.933331,67.167009,64.800612,95.820000,67.283060,33.939000,0.000000,-124.900002,-33.599998,-52.700001,0.000000,0.000000,0.998671,63.489578,282.938368,282.938368,33.939485,5.649029,151.356644,0.000000,34.114000,0.000000,0.000000,138.699997,137.966665,137.899994,135.966665,110.099998,88.966667,125,140,120.200000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,113.900000,2000.000000,0.000000,50.900000,59.900000,122.400000,67.700000,168,95,1055,80,2201,2200,232,33.000000,119.000000,67.367,52.737,67.690,51.683
11/21/2024,13:06:26.660,65670.49,65671.24,119.900000,2.065000,245.800000,12.871000,0.000000,60.000000,247.600000,0.992700,1.747312,1.439700,189.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,124.938886,67.171447,64.810407,95.806669,67.281631,33.939000,0.000000,-125.800003,-34.099998,-51.200001,0.000000,0.000000,0.998693,63.465076,282.938368,282.938368,33.939485,5.649143,151.356491,0.000000,34.114000,0.000000,0.000000,138.699997,137.966665,137.899994,135.966665,110.099998,89.000000,125,140,120.200000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,113.900000,2000.000000,0.000000,50.900000,59.900000,122.400000,67.700000,168,95,1055,80,2198,2200,233,33.000000,119.000000,67.367,52.736,67.690,51.683
11/21/2024,13:06:29.661,65673.49,65674.24,119.910000,2.065600,245.900000,13.075000,0.000000,60.002000,247.700000,0.992500,1.744045,1.441748,192.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,124.927775,67.176477,64.821020,95.793335,67.281632,33.939000,0.000000,-125.400002,-34.799999,-49.200001,0.000000,0.000000,0.998668,63.497082,282.938368,282.938368,33.939485,5.649541,151.356506,0.000000,34.114000,0.000000,0.000000,138.699997,137.933329,137.899994,135.933329,110.099998,89.000000,125,140,120.200000,137.000000,2.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,113.900000,2000.000000,0.000000,50.900000,59.900000,122.400000,67.700000,168,95,1055,80,2201,2200,232,33.000000,119.000000,67.367,52.735,67.689,51.683
11/21/2024,13:06:32.660,65676.49,65677.24,119.910000,2.068800,246.200000,13.280000,0.000000,60.002000,248.100000,0.992600,1.749275,1.438579,195.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,124.955553,67.180766,64.828777,95.786667,67.280611,33.939000,0.000000,-122.800003,-35.700001,-47.799999,0.000000,0.000000,0.998676,63.487656,282.938368,282.938368,33.939485,5.649134,151.356476,0.000000,34.114000,0.000000,0.000000,138.699997,137.966665,137.933329,135.966665,110.099998,89.066666,125,140,120.200000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,113.900000,2000.000000,0.000000,50.900000,60.000000,122.500000,67.700000,168,95,1055,80,2200,2200,232,33.000000,119.000000,67.367,52.733,67.688,51.683
11/21/2024,13:06:35.660,65679.49,65680.24,119.910000,2.066000,245.900000,13.486000,0.000000,60.003000,247.700000,0.992600,1.756873,1.440163,198.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,124.966665,67.184760,64.836532,95.769999,67.279999,33.939000,0.000000,-119.800003,-37.000000,-46.299999,0.000000,0.000000,0.998661,63.504833,282.938368,282.938368,33.939485,5.649199,151.356506,0.000000,34.114000,0.000000,0.000000,138.699997,138.000000,137.899994,136.000000,110.099998,89.099998,125,140,120.200000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,113.900000,2000.000000,0.000000,50.900000,60.000000,122.500000,67.700000,168,95,1055,80,2201,2200,232,33.000000,119.000000,67.367,52.732,67.688,51.684
11/21/2024,13:06:38.663,65682.49,65683.25,119.910000,2.068700,246.200000,13.691000,0.000000,60.000000,248.000000,0.992600,1.747378,1.441164,201.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,124.966664,67.188459,64.845918,95.750000,67.279999,33.939000,0.000000,-117.599998,-37.900002,-45.299999,0.001000,0.000000,0.998669,63.499584,282.938368,282.938368,33.939485,5.648916,151.356430,0.000000,34.114000,0.000000,0.000000,138.699997,137.966665,137.933329,135.933329,110.133331,89.133331,125,140,120.200000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,113.900000,2000.000000,0.000000,50.900000,60.100000,122.500000,67.800000,168,95,1052,80,2204,2200,231,33.000000,119.000000,67.367,52.731,67.687,51.684
11/21/2024,13:06:41.662,65685.49,65686.25,119.910000,2.071000,246.500000,13.896000,0.000000,60.003000,248.300000,0.992600,1.750652,1.438579,204.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,124.966663,67.191565,64.855714,95.720001,67.279999,33.939000,0.000000,-114.599998,-39.299999,-44.000000,0.000000,0.000000,0.998649,63.520691,282.938368,282.938368,33.939485,5.649035,151.356461,0.000000,34.113000,0.000000,0.000000,138.699997,137.933329,137.899994,135.933329,110.199997,89.133331,125,140,120.200000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,113.900000,2000.000000,0.000000,50.900000,60.100000,122.500000,67.800000,168,95,1052,80,2199,2200,231,33.000000,119.000000,67.367,52.730,67.686,51.684
11/21/2024,13:06:44.662,65688.49,65689.25,119.920000,2.072000,246.600000,14.101000,0.000000,59.999000,248.500000,0.992400,1.760714,1.442628,207.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,124.966663,67.194228,64.863879,95.713333,67.279999,33.939000,0.000000,-112.400002,-40.599998,-42.900002,0.000000,0.000000,0.998700,63.469944,282.938368,282.938368,33.939485,5.649070,151.356369,0.000000,34.113000,0.000000,0.000000,138.699997,137.933329,137.899994,135.899994,110.199997,89.166664,125,140,120.200000,137.000000,2.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,113.900000,2000.000000,0.000000,50.900000,60.100000,122.600000,67.800000,168,95,1052,80,2202,2200,230,33.000000,119.000000,67.367,52.728,67.686,51.684
11/21/2024,13:06:47.662,65691.49,65692.25,119.900000,2.136800,253.000000,14.307000,0.000000,59.999000,256.200000,0.987600,1.996864,1.443286,210.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,124.983330,67.196743,64.876125,95.699997,67.279999,33.939000,0.000000,-109.699997,-41.500000,-42.099998,0.000000,0.000000,0.998716,63.453964,282.938368,282.938368,33.939485,5.649668,151.356339,0.000000,34.113000,0.000000,0.000000,138.699997,137.933329,137.899994,135.933329,110.199997,89.233332,125,140,120.200000,137.000000,2.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,113.900000,2000.000000,0.000000,50.900000,60.100000,122.600000,67.800000,168,95,1052,80,2200,2200,230,33.000000,119.000000,67.367,52.727,67.685,51.684
11/21/2024,13:06:50.663,65694.49,65695.25,119.910000,2.074600,246.900000,14.513000,0.000000,60.000000,248.800000,0.992400,1.757736,1.439663,213.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,124.999997,67.198370,64.892860,95.686666,67.279591,33.939000,0.000000,-107.400002,-42.700001,-41.200001,0.000000,0.000000,0.998670,63.504505,282.938368,282.938368,33.939485,5.649789,151.356369,0.000000,34.113000,0.000000,0.000000,138.699997,137.966665,137.899994,135.899994,110.233332,89.300003,125,140,120.300000,137.000000,2.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,114.000000,2000.000000,0.000000,50.900000,60.100000,122.600000,67.800000,169,95,1052,80,2201,2200,229,33.000000,119.000000,67.367,52.726,67.684,51.684
11/21/2024,13:06:53.663,65697.49,65698.25,119.910000,2.070700,246.400000,14.718000,0.000000,59.999000,248.300000,0.992500,1.751678,1.440163,216.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.011109,67.199405,64.907554,95.673335,67.277958,33.939000,0.000000,-106.300003,-43.599998,-40.400002,0.000000,0.000000,0.998690,63.484619,282.938368,282.938368,33.939485,5.649278,151.356277,0.000000,34.113000,0.000000,0.000000,138.699997,137.966665,137.899994,135.899994,110.300003,89.300003,125,140,120.300000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,114.000000,2000.000000,0.000000,50.900000,60.100000,122.600000,67.800000,169,95,1053,80,2199,2200,229,33.000000,119.000000,67.367,52.724,67.684,51.685
11/21/2024,13:06:56.663,65700.49,65701.25,119.920000,2.068800,246.300000,14.924000,0.000000,60.002000,248.100000,0.992700,1.750048,1.439460,219.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.016665,67.199849,64.918574,95.660004,67.274285,33.939000,0.000000,-105.500000,-43.799999,-40.200001,0.000000,0.000000,0.998658,63.517845,282.938368,282.938368,33.939485,5.648862,151.356262,0.000000,34.113000,0.000000,0.000000,138.699997,137.966665,137.899994,135.899994,110.300003,89.333336,125,140,120.300000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,114.000000,2000.000000,0.000000,50.900000,60.100000,122.600000,67.800000,169,95,1053,80,2197,2200,230,33.000000,119.000000,67.367,52.723,67.683,51.685
11/21/2024,13:06:59.663,65703.49,65704.25,119.900000,2.067600,246.100000,15.129000,0.000000,60.002000,247.900000,0.992600,1.758029,1.440784,222.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,124.994442,67.199997,64.927144,95.660004,67.273061,33.939000,0.000000,-105.099998,-43.900002,-40.099998,0.000000,0.000000,0.998671,63.508686,282.938368,282.938368,33.939485,5.649271,151.356171,0.000000,34.113000,0.000000,0.000000,138.699997,137.899994,137.899994,135.866664,110.300003,89.300003,125,140,120.300000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,114.000000,2000.000000,0.000000,50.900000,60.100000,122.600000,67.800000,169,95,1053,80,2200,2200,230,33.000000,119.000000,67.367,52.722,67.682,51.685
11/21/2024,13:07:02.664,65706.49,65707.25,119.910000,2.068500,246.200000,15.334000,0.000000,60.000000,248.000000,0.992700,1.760696,1.440163,225.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.038887,67.200737,64.935714,95.639999,67.275510,33.939000,0.000000,-106.000000,-43.500000,-40.500000,0.000000,0.000000,0.998697,63.482910,282.938368,282.938368,33.939485,5.649631,151.356201,0.000000,34.113000,0.000000,0.000000,138.699997,137.966665,137.933329,135.899994,110.300003,89.433334,125,140,120.300000,137.000000,2.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,114.000000,2000.000000,0.000000,50.900000,60.100000,122.600000,67.800000,169,95,1053,80,2197,2200,230,33.000000,119.000000,67.367,52.721,67.682,51.685
11/21/2024,13:07:05.663,65709.49,65710.25,119.920000,2.068500,246.200000,15.540000,0.000000,59.999000,248.000000,0.992700,1.739618,1.441044,228.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.044442,67.201624,64.945100,95.623332,67.275918,33.939000,0.000000,-106.400002,-43.099998,-40.700001,0.000000,0.000000,0.998689,63.494659,282.938368,282.938368,33.939485,5.649666,151.356094,0.000000,34.113000,0.000000,0.000000,138.699997,137.966665,137.899994,135.899994,110.300003,89.500000,125,140,120.300000,137.000000,2.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,114.000000,2000.000000,0.000000,50.900000,60.100000,122.600000,67.800000,169,95,1053,80,2199,2200,231,33.000000,119.000000,67.367,52.719,67.681,51.685
11/21/2024,13:07:08.663,65712.49,65713.25,119.910000,2.070800,246.400000,15.746000,0.000000,59.999000,248.300000,0.992500,1.757775,1.440664,231.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.066664,67.203400,64.953672,95.623332,67.273469,33.939000,0.000000,-107.900002,-42.599998,-41.200001,0.000000,0.000000,0.998650,63.538334,282.938368,282.938368,33.939485,5.649528,151.356125,0.000000,34.113000,0.000000,0.000000,138.699997,138.000000,137.899994,135.899994,110.400002,89.500000,125,140,120.300000,137.000000,2.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,114.000000,2000.000000,0.000000,50.900000,60.000000,122.600000,67.800000,168,95,1056,80,2201,2200,232,33.000000,119.000000,67.367,52.718,67.680,51.685
11/21/2024,13:07:11.665,65715.49,65716.25,119.910000,2.071500,246.600000,15.951000,0.000000,60.000000,248.400000,0.992600,1.754429,1.438579,234.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.066664,67.205619,64.961428,95.610001,67.272245,33.939000,0.000000,-110.000000,-41.400002,-42.200001,0.000000,0.000000,0.998674,63.512714,282.938368,282.938368,33.939485,5.649420,151.356110,0.000000,34.113000,0.000000,0.000000,138.699997,137.966665,137.899994,135.899994,110.400002,89.533333,125,140,120.300000,137.000000,2.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,114.000000,2000.000000,0.000000,50.900000,60.000000,122.600000,67.900000,168,95,1056,80,2200,2200,232,33.000000,119.000000,67.368,52.717,67.680,51.686
11/21/2024,13:07:14.664,65718.49,65719.25,119.910000,2.068100,246.200000,16.157000,0.000000,59.999000,248.000000,0.992700,1.745177,1.441748,237.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.072219,67.208134,64.970409,95.596664,67.270613,33.939000,0.000000,-113.400002,-39.700001,-43.599998,0.000000,0.000000,0.998666,63.522495,282.938368,282.938368,33.939485,5.649748,151.356094,0.000000,34.112000,0.000000,0.000000,138.699997,137.933329,137.899994,135.899994,110.400002,89.599998,125,140,120.300000,137.000000,2.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.100000,2000.000000,0.000000,50.900000,60.000000,122.600000,67.900000,168,95,1056,80,2199,2200,232,33.000000,119.000000,67.368,52.715,67.679,51.686
11/21/2024,13:07:17.665,65721.49,65722.25,119.920000,2.066500,246.000000,16.362000,0.000000,60.003000,247.800000,0.992800,1.743528,1.439460,240.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.061109,67.211240,64.982041,95.589996,67.271429,33.939000,0.000000,-118.699997,-37.200001,-45.900002,0.001000,0.000000,0.998616,63.577644,282.938368,282.938368,33.939485,5.649435,151.355957,0.000000,34.112000,0.000000,0.000000,138.699997,137.933329,137.899994,135.833333,110.400002,89.599998,125,140,120.300000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.100000,2000.000000,0.000000,50.900000,59.900000,122.600000,67.900000,168,95,1056,80,2200,2200,233,33.000000,119.000000,67.368,52.714,67.678,51.686
11/21/2024,13:07:20.666,65724.49,65725.25,119.900000,2.068300,246.200000,16.568000,0.000000,60.000000,248.000000,0.992800,1.742784,1.439283,243.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.094441,67.214939,64.995102,95.583331,67.274285,33.939000,0.000000,-124.800003,-34.799999,-49.099998,0.000000,0.000000,0.998634,63.560204,282.938368,282.938368,33.939485,5.649631,151.355942,0.000000,34.112000,0.000000,0.000000,138.699997,137.966665,137.899994,135.899994,110.433334,89.666664,125,140,120.300000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.100000,2000.000000,0.000000,50.900000,59.900000,122.600000,67.900000,168,95,1056,80,2200,2200,234,33.000000,119.000000,67.368,52.713,67.678,51.686
11/21/2024,13:07:23.666,65727.49,65728.25,119.920000,2.066400,246.000000,16.774000,0.000000,60.000000,247.800000,0.992700,1.753049,1.441628,246.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.105553,67.219673,65.005509,95.570000,67.275918,33.939000,0.000000,-125.099998,-33.799999,-52.400002,0.000000,0.000000,0.998628,63.570091,282.938368,282.938368,33.939485,5.649856,151.355957,0.000000,34.112000,0.000000,0.000000,138.699997,137.966665,137.899994,135.866664,110.500000,89.699997,125,140,120.300000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.100000,2000.000000,0.000000,50.900000,59.800000,122.600000,67.900000,168,95,1058,80,2198,2200,233,33.000000,119.000000,67.368,52.711,67.677,51.686
11/21/2024,13:07:26.667,65730.49,65731.25,119.910000,2.070900,246.600000,16.980000,0.000000,60.000000,248.300000,0.993000,1.738858,1.438579,249.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.094442,67.224407,65.015508,95.556666,67.278366,33.939000,0.000000,-122.400002,-33.500000,-53.700001,0.000000,0.000000,0.998644,63.550430,282.938368,282.938368,33.939485,5.649726,151.355850,0.000000,34.112000,0.000000,0.000000,138.699997,137.933329,137.899994,135.833333,110.500000,89.699997,125,140,120.300000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.100000,2000.000000,0.000000,51.000000,59.800000,122.600000,67.900000,168,95,1058,80,2199,2200,233,33.000000,119.000000,67.368,52.710,67.676,51.686
11/21/2024,13:07:29.667,65733.49,65734.25,119.920000,2.074700,247.000000,17.186000,0.000000,60.000000,248.800000,0.992700,1.756929,1.439543,252.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.122219,67.228845,65.025304,95.529999,67.279591,33.939000,0.000000,-118.599998,-34.299999,-53.400002,0.000000,0.000000,0.998694,63.501644,282.938368,282.938368,33.939485,5.649377,151.355881,0.000000,34.112000,0.000000,0.000000,138.699997,137.966665,137.899994,135.899994,110.533333,89.733332,125,140,120.300000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,114.100000,2000.000000,0.000000,51.000000,59.700000,122.600000,67.900000,168,95,1058,80,2202,2200,234,33.000000,119.000000,67.368,52.708,67.676,51.687
11/21/2024,13:07:32.668,65736.49,65737.25,119.900000,2.078300,247.300000,17.392000,0.000000,60.003000,249.200000,0.992600,1.749459,1.439283,255.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.144442,67.234319,65.033877,95.523333,67.279999,33.939000,0.000000,-114.000000,-36.500000,-52.400002,0.000000,0.000000,0.998727,63.470078,282.938368,282.938368,33.939485,5.649507,151.355896,0.000000,34.112000,0.000000,0.000000,138.699997,137.966665,137.899994,135.899994,110.599998,89.800003,125,140,120.300000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,114.200000,2000.000000,0.000000,51.000000,59.600000,122.700000,67.900000,168,95,1058,80,2201,2200,233,33.000000,119.000000,67.368,52.707,67.675,51.687
11/21/2024,13:07:35.669,65739.49,65740.25,119.910000,2.085600,248.200000,17.598000,0.000000,60.000000,250.100000,0.992500,1.730054,1.440163,258.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.127776,67.238905,65.041225,95.523333,67.279999,33.939000,0.000000,-109.800003,-39.599998,-50.200001,0.000000,0.000000,0.998709,63.488266,282.938368,282.938368,33.939485,5.649439,151.355820,0.000000,34.112000,0.000000,0.000000,138.699997,137.933329,137.899994,135.833333,110.599998,89.800003,125,140,120.300000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,114.200000,2000.000000,0.000000,51.000000,59.600000,122.700000,67.900000,168,95,1058,80,2199,2200,232,33.000000,119.000000,67.368,52.705,67.674,51.687
11/21/2024,13:07:38.670,65742.49,65743.25,119.920000,2.083300,247.900000,17.806000,0.000000,60.005000,249.800000,0.992400,1.765420,1.441044,261.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.133331,67.244230,65.049387,95.510002,67.279999,33.939000,0.000000,-104.599998,-42.799999,-47.299999,0.000000,0.000000,0.998708,63.492161,282.938368,282.938368,33.939485,5.649772,151.355789,0.000000,34.112000,0.000000,0.000000,138.699997,137.933329,137.899994,135.833333,110.599998,89.833336,125,140,120.300000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.200000,2000.000000,0.000000,51.000000,59.500000,122.700000,67.900000,167,95,1054,80,2202,2200,231,33.000000,119.000000,67.368,52.704,67.674,51.687
11/21/2024,13:07:41.670,65745.49,65746.25,119.900000,2.083900,248.000000,18.012000,0.000000,59.999000,249.900000,0.992600,1.730697,1.437615,264.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.161109,67.249704,65.058366,95.489998,67.279999,33.939000,0.000000,-96.500000,-46.599998,-44.099998,0.000000,0.000000,0.998722,63.478432,282.938368,282.938368,33.939485,5.649324,151.355820,0.000000,34.112000,0.000000,0.000000,138.699997,137.966665,137.899994,135.866664,110.599998,89.933334,125,140,120.300000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.200000,2000.000000,0.000000,51.000000,59.400000,122.700000,67.900000,167,95,1054,80,2198,2200,232,33.000000,119.000000,67.368,52.702,67.673,51.687
11/21/2024,13:07:44.670,65748.49,65749.25,119.910000,2.079500,247.500000,18.218000,0.000000,59.999000,249.400000,0.992700,1.746958,1.440664,267.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.172219,67.255622,65.068163,95.483332,67.279591,33.939000,0.000000,-89.599998,-50.099998,-39.700001,0.001000,0.000000,0.998688,63.517567,282.938368,282.938368,33.939485,5.649852,151.355789,0.000000,34.112000,0.000000,0.000000,138.699997,137.966665,137.899994,135.899994,110.599998,89.966667,125,140,120.400000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,114.200000,2000.000000,0.000000,51.100000,59.300000,122.700000,67.900000,167,95,1054,80,2200,2200,231,33.000000,119.000000,67.368,52.701,67.672,51.687
11/21/2024,13:07:47.671,65751.49,65752.26,119.910000,2.097700,249.300000,18.425000,0.000000,60.002000,251.500000,0.991200,1.920341,1.440664,270.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.161109,67.261391,65.077144,95.470001,67.278366,33.939000,0.000000,-88.300003,-51.599998,-35.799999,0.000000,0.000000,0.998667,63.541519,282.938368,282.938368,33.939485,5.650212,151.355606,0.000000,34.112000,0.000000,0.000000,138.699997,137.899994,137.899994,135.800003,110.666664,90.000000,125,140,120.400000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,114.200000,2000.000000,0.000000,51.100000,59.200000,122.700000,67.900000,167,95,1054,80,2201,2200,231,33.000000,119.000000,67.368,52.699,67.672,51.687
11/21/2024,13:07:50.672,65754.49,65755.26,119.920000,2.081500,247.800000,18.632000,0.000000,60.000000,249.600000,0.992700,1.739130,1.441044,273.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.183330,67.266717,65.085716,95.456665,67.277142,33.939000,0.000000,-90.800003,-51.900002,-35.000000,0.000000,0.000000,0.998674,63.536812,282.938368,282.938368,33.939485,5.649868,151.355728,0.000000,34.112000,0.000000,0.000000,138.699997,137.933329,137.899994,135.866664,110.699997,90.000000,125,140,120.400000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,114.200000,2000.000000,0.000000,51.100000,59.200000,122.700000,67.900000,166,95,1054,80,2198,2200,231,33.000000,119.000000,67.368,52.699,67.672,51.687
11/21/2024,13:07:53.672,65757.49,65758.26,119.900000,2.084000,248.000000,18.839000,0.000000,59.996000,249.900000,0.992500,1.753791,1.442369,276.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.183331,67.272930,65.097145,95.439997,67.278366,33.939000,0.000000,-94.199997,-51.000000,-35.500000,0.000000,0.000000,0.998653,63.561672,282.938368,282.938368,33.939485,5.649738,151.355621,0.000000,34.111000,0.000000,0.000000,138.699997,137.933329,137.899994,135.833333,110.699997,90.033333,125,140,120.400000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.200000,2000.000000,0.000000,51.100000,59.100000,122.700000,67.900000,166,95,1053,80,2201,2200,232,33.000000,119.000000,67.368,52.698,67.671,51.687
11/21/2024,13:07:56.672,65760.49,65761.26,119.920000,2.087500,248.500000,19.045000,0.000000,60.000000,250.300000,0.992500,1.748599,1.439460,279.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.205552,67.278256,65.111431,95.439997,67.279591,33.939000,0.000000,-97.800003,-49.400002,-36.099998,0.000000,0.000000,0.998661,63.556179,282.938368,282.938368,33.939485,5.648970,151.355591,0.000000,34.111000,0.000000,0.000000,138.699997,137.933329,137.899994,135.899994,110.699997,90.099998,125,140,120.400000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,114.200000,2000.000000,0.000000,51.100000,59.000000,122.700000,67.900000,166,95,1053,80,2197,2200,232,33.000000,119.000000,67.368,52.696,67.670,51.687
11/21/2024,13:07:59.673,65763.49,65764.26,119.920000,2.086900,248.400000,19.253000,0.000000,60.002000,250.300000,0.992500,1.751354,1.440544,282.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.211108,67.282990,65.123675,95.419998,67.279999,33.939000,0.000000,-100.500000,-47.099998,-37.500000,0.000000,0.000000,0.998681,63.537159,282.938368,282.938368,33.939485,5.649668,151.355530,0.000000,34.111000,0.000000,0.000000,138.699997,137.933329,137.899994,135.866664,110.766668,90.099998,125,140,120.400000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,114.200000,2000.000000,0.000000,51.100000,59.000000,122.700000,67.900000,165,95,1053,80,2197,2200,233,33.000000,119.000000,67.369,52.694,67.670,51.687
11/21/2024,13:08:02.673,65766.49,65767.26,119.910000,2.082000,247.800000,19.459000,0.000000,60.003000,249.700000,0.992500,1.758886,1.441164,285.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.227775,67.288168,65.135511,95.400002,67.279999,33.939000,0.000000,-103.199997,-45.000000,-39.000000,0.001000,0.000000,0.998684,63.529675,282.938368,282.938368,33.939485,5.649929,151.355484,0.000000,34.111000,0.000000,0.000000,138.699997,137.933329,137.899994,135.866664,110.800003,90.166664,125,140,120.400000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,114.200000,2000.000000,0.000000,51.100000,59.000000,122.700000,68.000000,165,95,1053,80,2199,2200,233,33.000000,119.000000,67.369,52.693,67.669,51.687
11/21/2024,13:08:05.673,65769.49,65770.26,119.900000,2.082700,247.900000,19.665000,0.000000,59.999000,249.700000,0.992600,1.750900,1.437698,288.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.222220,67.292754,65.145715,95.379997,67.279999,33.939000,0.000000,-106.599998,-43.099998,-40.599998,0.000000,0.000000,0.998726,63.489601,282.938368,282.938368,33.939485,5.649636,151.355515,0.000000,34.111000,0.000000,0.000000,138.699997,137.899994,137.899994,135.833333,110.800003,90.199997,125,140,120.400000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.200000,2000.000000,0.000000,51.100000,58.900000,122.700000,68.000000,165,95,1053,80,2199,2200,233,33.000000,119.000000,67.369,52.691,67.669,51.687
11/21/2024,13:08:08.674,65772.49,65773.26,119.910000,2.080800,247.700000,19.872000,0.000000,60.003000,249.500000,0.992600,1.748078,1.440580,291.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.249998,67.297044,65.156328,95.369998,67.279999,33.939000,0.000000,-109.400002,-41.599998,-41.900002,0.000000,0.000000,0.998710,63.508648,282.938368,282.938368,33.939485,5.650007,151.355484,0.000000,34.111000,0.000000,0.000000,138.699997,137.966665,137.899994,135.866664,110.800003,90.266668,125,140,120.400000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,114.200000,2000.000000,0.000000,51.100000,58.900000,122.700000,68.000000,165,95,1057,80,2202,2200,234,33.000000,119.000000,67.369,52.689,67.668,51.687
11/21/2024,13:08:11.673,65775.49,65776.26,119.920000,2.077100,247.300000,20.078000,0.000000,60.000000,249.100000,0.992700,1.757643,1.440043,294.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.255554,67.301334,65.167349,95.349998,67.279591,33.939000,0.000000,-112.500000,-40.200001,-43.099998,0.000000,0.000000,0.998670,63.554462,282.938368,282.938368,33.939485,5.650125,151.355347,0.000000,34.111000,0.000000,0.000000,138.699997,137.933329,137.899994,135.833333,110.866669,90.300003,125,140,120.400000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.200000,2000.000000,0.000000,51.100000,58.900000,122.800000,68.000000,165,95,1057,80,2200,2200,233,33.000000,119.000000,67.369,52.687,67.667,51.687
11/21/2024,13:08:14.674,65778.49,65779.26,119.900000,2.078400,247.400000,20.285000,0.000000,60.000000,249.200000,0.992900,1.735277,1.440284,297.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.266665,67.306068,65.176736,95.330002,67.278366,33.939000,0.000000,-116.400002,-38.400002,-44.700001,0.000000,0.000000,0.998688,63.535576,282.938368,282.938368,33.939485,5.649598,151.355377,0.000000,34.111000,0.000000,0.000000,138.699997,137.933329,137.899994,135.866664,110.900002,90.300003,125,140,120.400000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.200000,2000.000000,0.000000,51.100000,58.900000,122.800000,68.000000,165,95,1057,80,2200,2200,235,33.000000,119.000000,67.369,52.685,67.667,51.687
11/21/2024,13:08:17.674,65781.49,65782.26,119.920000,2.074700,247.000000,20.492000,0.000000,59.999000,248.800000,0.992800,1.764351,1.440043,300.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.249999,67.310062,65.185306,95.320002,67.276734,33.939000,0.000000,-120.599998,-36.599998,-46.700001,0.000000,0.000000,0.998687,63.540184,282.938368,282.938368,33.939485,5.649906,151.355301,0.000000,34.111000,0.000000,0.000000,138.699997,137.899994,137.899994,135.800003,110.900002,90.300003,125,140,120.400000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.200000,2000.000000,0.000000,51.100000,58.900000,122.800000,68.000000,165,95,1057,80,2197,2200,235,33.000000,119.000000,67.369,52.683,67.666,51.687
11/21/2024,13:08:20.675,65784.49,65785.26,119.910000,2.077200,247.300000,20.698000,0.000000,59.999000,249.100000,0.992900,1.742971,1.438079,303.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.261110,67.314056,65.195100,95.300003,67.276734,33.939000,0.000000,-124.900002,-34.900002,-49.200001,0.000000,0.000000,0.998696,63.532146,282.938368,282.938368,33.939485,5.650675,151.355286,0.000000,34.111000,0.000000,0.000000,138.666667,137.933329,137.899994,135.833333,110.900002,90.333336,125,140,120.400000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,114.200000,2000.000000,0.000000,51.100000,58.900000,122.800000,68.000000,165,95,1057,80,2199,2200,235,33.000000,119.000000,67.369,52.681,67.665,51.686
11/21/2024,13:08:23.674,65787.49,65788.26,119.920000,2.077900,247.400000,20.905000,0.000000,59.997000,249.200000,0.992900,1.741133,1.440544,306.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.294442,67.318790,65.203059,95.293335,67.276734,33.939000,0.000000,-125.000000,-33.799999,-52.299999,0.000000,0.000000,0.998659,63.575233,282.938368,282.938368,33.939485,5.649975,151.355286,0.000000,34.110000,0.000000,0.000000,138.699997,137.966665,137.899994,135.866664,110.900002,90.433334,125,140,120.400000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.200000,2000.000000,0.000000,51.100000,58.900000,122.800000,68.000000,165,95,1060,80,2199,2200,234,33.000000,119.000000,67.369,52.679,67.665,51.686
11/21/2024,13:08:26.674,65790.49,65791.26,119.900000,2.079900,247.600000,21.112000,0.000000,60.000000,249.400000,0.992800,1.748594,1.440200,309.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.283332,67.323228,65.210815,95.279999,67.277142,33.939000,0.000000,-122.599998,-33.799999,-53.500000,0.000000,0.000000,0.998633,63.602043,282.938368,282.938368,33.939485,5.649763,151.355225,0.000000,34.110000,0.000000,0.000000,138.699997,137.899994,137.899994,135.800003,110.933334,90.466667,125,140,120.400000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.200000,2000.000000,0.000000,51.100000,58.900000,122.800000,68.000000,165,95,1060,80,2200,2200,234,33.000000,119.000000,67.369,52.677,67.664,51.686
11/21/2024,13:08:29.674,65793.49,65794.26,119.920000,2.082100,247.900000,21.319000,0.000000,60.003000,249.700000,0.992900,1.752413,1.437458,312.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.305553,67.327222,65.222449,95.260002,67.277142,33.939000,0.000000,-119.000000,-34.200001,-53.299999,0.000000,0.000000,0.998670,63.565334,282.938368,282.938368,33.939485,5.649914,151.355194,0.000000,34.110000,0.000000,0.000000,138.699997,137.899994,137.899994,135.866664,110.966667,90.500000,125,140,120.400000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.200000,2000.000000,0.000000,51.100000,58.900000,122.900000,68.000000,164,95,1060,80,2201,2200,233,33.000000,119.000000,67.370,52.675,67.664,51.686
11/21/2024,13:08:32.675,65796.49,65797.26,119.910000,2.079500,247.600000,21.526000,0.000000,59.999000,249.400000,0.992800,1.765713,1.440664,315.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.305553,67.331659,65.237143,95.239998,67.277958,33.939000,0.000000,-115.699997,-35.599998,-52.700001,0.000000,0.000000,0.998674,63.562820,282.938368,282.938368,33.939485,5.649826,151.355240,0.000000,34.110000,0.000000,0.000000,138.699997,137.899994,137.899994,135.833333,111.000000,90.500000,125,140,120.500000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.200000,2000.000000,0.000000,51.100000,59.000000,122.900000,68.000000,164,95,1060,80,2202,2200,232,33.000000,119.000000,67.370,52.673,67.663,51.685
11/21/2024,13:08:35.676,65799.49,65800.26,119.910000,2.085900,248.300000,21.733000,0.000000,60.000000,250.100000,0.992800,1.733257,1.439163,318.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.316664,67.334470,65.249388,95.233332,67.279183,33.939000,0.000000,-112.400002,-37.599998,-51.599998,0.000000,0.000000,0.998685,63.551517,282.938368,282.938368,33.939485,5.649979,151.355179,0.000000,34.110000,0.000000,0.000000,138.699997,137.899994,137.899994,135.833333,111.000000,90.566666,125,140,120.500000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.200000,2000.000000,0.000000,51.100000,59.100000,122.900000,68.000000,164,95,1060,80,2200,2200,232,33.000000,119.000000,67.370,52.671,67.662,51.685
11/21/2024,13:08:38.675,65802.49,65803.26,119.900000,2.091300,248.900000,21.942000,0.000000,60.006000,250.800000,0.992700,1.750347,1.438699,321.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.322219,67.337133,65.258570,95.220001,67.279999,33.939000,0.000000,-108.900002,-40.000000,-49.900002,0.000000,0.000000,0.998649,63.592587,282.938368,282.938368,33.939485,5.650003,151.355103,0.000000,34.110000,0.000000,0.000000,138.699997,137.899994,137.899994,135.833333,111.000000,90.599998,125,140,120.500000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.400000,114.200000,2000.000000,0.000000,51.100000,59.100000,122.900000,68.000000,165,95,1057,80,2201,2200,232,33.000000,119.000000,67.370,52.669,67.662,51.685
11/21/2024,13:08:41.676,65805.49,65806.26,119.910000,2.088100,248.500000,22.149000,0.000000,60.000000,250.400000,0.992500,1.745175,1.443249,324.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.349997,67.338908,65.267957,95.190002,67.279999,33.939000,0.000000,-105.199997,-42.299999,-47.700001,0.000000,0.000000,0.998630,63.615398,282.938368,282.938368,33.939485,5.650696,151.355026,0.000000,34.110000,0.000000,0.000000,138.699997,137.899994,137.899994,135.833333,111.099998,90.666664,125,140,120.500000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.400000,114.200000,2000.000000,0.000000,51.100000,59.200000,122.900000,68.000000,165,95,1057,80,2200,2200,231,33.000000,119.000000,67.370,52.667,67.661,51.684
11/21/2024,13:08:44.678,65808.49,65809.26,119.910000,2.085900,248.300000,22.356000,0.000000,60.000000,250.100000,0.992900,1.735941,1.440080,327.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.372219,67.341718,65.276529,95.176666,67.281835,33.939000,0.000000,-100.000000,-45.000000,-45.599998,0.000000,0.000000,0.998633,63.615166,282.938368,282.938368,33.939485,5.650320,151.354996,0.000000,34.110000,0.000000,0.000000,138.699997,137.933329,137.899994,135.866664,111.099998,90.733332,125,140,120.500000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.300000,114.200000,2000.000000,0.000000,51.100000,59.300000,122.900000,68.000000,165,95,1057,80,2201,2200,232,33.000000,119.000000,67.370,52.665,67.661,51.684
11/21/2024,13:08:47.678,65811.49,65812.26,119.890000,2.085400,248.200000,22.563000,0.000000,60.000000,250.000000,0.992800,1.744701,1.438819,330.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.394442,67.344973,65.283061,95.159999,67.283672,33.939000,0.000000,-95.400002,-47.200001,-43.400002,0.000000,0.000000,0.998693,63.551380,282.938368,282.938368,33.939485,5.650714,151.354980,0.000000,34.110000,0.000000,0.000000,138.699997,137.966665,137.899994,135.899994,111.099998,90.800003,125,140,120.500000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,114.200000,2000.000000,0.000000,51.100000,59.400000,123.000000,68.000000,165,95,1057,80,2200,2200,232,33.000000,119.000000,67.370,52.663,67.660,51.684
11/21/2024,13:08:50.678,65814.49,65815.26,119.920000,2.089800,248.800000,22.770000,0.000000,60.003000,250.600000,0.992600,1.752082,1.439043,333.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.366665,67.347931,65.290408,95.139999,67.283060,33.939000,0.000000,-91.699997,-49.000000,-41.299999,0.000000,0.000000,0.998705,63.542709,282.938368,282.938368,33.939485,5.650402,151.354950,0.000000,34.109000,0.000000,0.000000,138.666667,137.899994,137.899994,135.800003,111.133331,90.800003,125,140,120.500000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.300000,114.200000,2000.000000,0.000000,51.100000,59.400000,123.000000,68.000000,165,95,1057,80,2201,2200,232,33.000000,119.000000,67.371,52.661,67.659,51.683
11/21/2024,13:08:53.678,65817.49,65818.26,119.910000,2.094100,249.300000,22.977000,0.000000,60.003000,251.100000,0.992700,1.736020,1.440664,336.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.388886,67.351629,65.298163,95.120003,67.281223,33.939000,0.000000,-88.400002,-50.700001,-39.000000,0.000000,0.000000,0.998692,63.558144,282.938368,282.938368,33.939485,5.650028,151.354858,0.000000,34.109000,0.000000,0.000000,138.699997,137.899994,137.899994,135.866664,111.166664,90.800003,125,140,120.500000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,114.300000,2000.000000,0.000000,51.100000,59.500000,123.000000,68.000000,165,95,1055,80,2201,2200,233,33.000000,119.000000,67.371,52.658,67.659,51.683
11/21/2024,13:08:56.678,65820.49,65821.26,119.920000,2.088000,248.500000,23.185000,0.000000,60.000000,250.400000,0.992500,1.759243,1.442628,339.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.388886,67.355624,65.310815,95.110001,67.279999,33.939000,0.000000,-87.800003,-51.500000,-36.200001,0.000000,0.000000,0.998649,63.603790,282.938368,282.938368,33.939485,5.650507,151.354904,0.000000,34.109000,0.000000,0.000000,138.699997,137.899994,137.899994,135.833333,111.199997,90.800003,125,140,120.500000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,114.300000,2000.000000,0.000000,51.100000,59.600000,123.000000,68.000000,165,95,1055,80,2201,2200,233,33.000000,119.000000,67.371,52.656,67.658,51.682
11/21/2024,13:08:59.679,65823.49,65824.26,119.890000,2.091700,248.900000,23.392000,0.000000,60.003000,250.800000,0.992600,1.751972,1.439820,342.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.383332,67.360209,65.328774,95.089996,67.279999,33.939000,0.000000,-88.800003,-51.900002,-34.799999,0.000000,0.000000,0.998646,63.608295,282.938368,282.938368,33.939485,5.650353,151.354843,0.000000,34.109000,0.000000,0.000000,138.666667,137.899994,137.899994,135.800003,111.199997,90.833336,125,140,120.500000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,114.300000,2000.000000,0.000000,51.100000,59.700000,123.100000,68.000000,166,95,1055,80,2201,2200,234,33.000000,119.000000,67.371,52.654,67.658,51.682
11/21/2024,13:09:02.679,65826.49,65827.26,119.920000,2.096000,249.500000,23.600000,0.000000,59.999000,251.300000,0.992500,1.753769,1.441044,345.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.416664,67.366274,65.348775,95.076665,67.279999,33.939000,0.000000,-90.000000,-52.000000,-34.700001,0.000000,0.000000,0.998686,63.568920,282.938368,282.938368,33.939485,5.650251,151.354752,0.000000,34.109000,0.000000,0.000000,138.666667,137.933329,137.899994,135.866664,111.199997,90.933334,125,140,120.500000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,114.300000,2000.000000,0.000000,51.100000,59.700000,123.100000,68.100000,166,95,1055,80,2200,2200,235,33.000000,119.000000,67.371,52.652,67.657,51.682
11/21/2024,13:09:05.678,65829.49,65830.26,119.910000,2.091300,248.900000,23.807000,0.000000,60.000000,250.800000,0.992500,1.760149,1.439663,348.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.416664,67.372487,65.362246,95.063334,67.280611,33.939000,0.000000,-91.400002,-51.900002,-34.900002,0.000000,0.000000,0.998689,63.568634,282.938368,282.938368,33.939485,5.650458,151.354797,0.000000,34.109000,0.000000,0.000000,138.699997,137.899994,137.899994,135.833333,111.199997,90.966667,125,140,120.500000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,114.300000,2000.000000,0.000000,51.100000,59.800000,123.100000,68.100000,166,95,1055,80,2199,2200,235,33.000000,119.000000,67.371,52.650,67.656,51.681
11/21/2024,13:09:08.678,65832.49,65833.26,119.910000,2.092800,249.100000,24.015000,0.000000,60.000000,250.900000,0.992700,1.751290,1.438579,351.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.449997,67.378996,65.369186,95.050003,67.282448,33.939000,0.000000,-93.300003,-51.500000,-35.099998,0.000000,0.000000,0.998681,63.580631,282.938368,282.938368,33.939485,5.650814,151.354721,0.000000,34.109000,0.000000,0.000000,138.699997,137.899994,137.899994,135.866664,111.300003,91.033333,125,140,120.500000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,114.300000,2000.000000,0.000000,51.100000,59.900000,123.100000,68.100000,167,95,1056,80,2202,2200,235,33.000000,119.000000,67.371,52.647,67.656,51.681
11/21/2024,13:09:11.678,65835.49,65836.26,119.910000,2.090400,248.800000,24.223000,0.000000,59.997000,250.700000,0.992600,1.753779,1.439163,354.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.427776,67.384617,65.376124,95.050003,67.284897,33.939000,0.000000,-95.500000,-50.500000,-35.500000,0.000000,0.000000,0.998680,63.583282,282.938368,282.938368,33.939485,5.650470,151.354691,0.000000,34.109000,0.000000,0.000000,138.699997,137.899994,137.899994,135.800003,111.266668,91.000000,125,140,120.500000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,114.300000,2000.000000,0.000000,51.100000,60.000000,123.100000,68.100000,167,95,1056,80,2200,2200,236,33.000000,119.000000,67.372,52.645,67.655,51.680
