FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,13:09:14.678,65838.49,65839.26,119.910000,2.094300,249.300000,24.430000,0.000000,59.999000,251.100000,0.992600,1.742205,1.442248,357.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.449998,67.389647,65.386736,95.029999,67.287345,33.939000,0.000000,-97.800003,-49.200001,-36.099998,0.000000,0.000000,0.998687,63.577152,282.938368,282.938368,33.939485,5.650133,151.354721,0.000000,34.109000,0.000000,0.000000,138.699997,137.899994,137.899994,135.833333,111.300003,91.066666,125,140,120.500000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.300000,2000.000000,0.000000,51.100000,60.000000,123.100000,68.100000,167,95,1056,80,2201,2200,236,33.000000,119.000000,67.372,52.643,67.655,51.680
11/21/2024,13:09:17.678,65841.49,65842.26,119.910000,2.094300,249.300000,24.638000,0.000000,60.000000,251.100000,0.992600,1.753235,1.439663,360.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.444443,67.394380,65.398165,95.023333,67.291019,33.939000,0.000000,-99.900002,-47.700001,-36.799999,0.000000,0.000000,0.998710,63.555977,282.938368,282.938368,33.939485,5.650364,151.354706,0.000000,34.109000,0.000000,0.000000,138.666667,137.899994,137.899994,135.800003,111.300003,91.099998,125,140,120.500000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,114.300000,2000.000000,0.000000,51.100000,60.100000,123.100000,68.100000,167,95,1056,80,2201,2200,236,33.000000,119.000000,67.372,52.640,67.654,51.679
11/21/2024,13:09:20.680,65844.49,65845.26,119.890000,2.089500,248.700000,24.845000,0.000000,59.999000,250.500000,0.992800,1.756497,1.440404,363.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.449999,67.398226,65.407961,95.003334,67.291019,33.939000,0.000000,-100.800003,-46.900002,-37.500000,0.000000,0.000000,0.998672,63.597733,282.938368,282.938368,33.939485,5.650879,151.354630,0.000000,34.109000,0.000000,0.000000,138.666667,137.899994,137.899994,135.800003,111.333336,91.099998,125,140,120.600000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.300000,2000.000000,0.000000,51.100000,60.200000,123.200000,68.100000,167,95,1056,80,2200,2200,235,33.000000,119.000000,67.372,52.638,67.653,51.679
11/21/2024,13:09:23.680,65847.49,65848.26,119.920000,2.087800,248.600000,25.052000,0.000000,60.003000,250.400000,0.992800,1.758214,1.438959,366.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.472221,67.401629,65.416533,94.989998,67.287958,33.939000,0.000000,-101.300003,-46.799999,-37.500000,0.000000,0.000000,0.998656,63.613232,282.938368,282.938368,33.939485,5.650661,151.354568,0.000000,34.108000,0.000000,0.000000,138.666667,137.899994,137.899994,135.800003,111.400002,91.166664,125,140,120.600000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,114.300000,2000.000000,0.000000,51.100000,60.300000,123.200000,68.100000,167,95,1057,80,2200,2200,236,33.000000,119.000000,67.372,52.636,67.653,51.678
11/21/2024,13:09:26.680,65850.49,65851.26,119.910000,2.085200,248.200000,25.260000,0.000000,60.003000,250.000000,0.992800,1.757673,1.441164,369.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.483331,67.403848,65.425716,94.976664,67.289794,33.939000,0.000000,-100.900002,-46.799999,-37.599998,0.001000,0.000000,0.998654,63.620514,282.938368,282.938368,33.939485,5.650283,151.354599,0.000000,34.108000,0.000000,0.000000,138.699997,137.899994,137.899994,135.800003,111.400002,91.199997,125,140,120.600000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.300000,2000.000000,0.000000,51.100000,60.400000,123.200000,68.100000,167,95,1057,80,2199,2200,234,33.000000,119.000000,67.373,52.634,67.652,51.678
11/21/2024,13:09:29.680,65853.49,65854.26,119.920000,2.089200,248.700000,25.468000,0.000000,60.000000,250.500000,0.992800,1.748660,1.441628,372.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.488887,67.405771,65.437959,94.949997,67.293468,33.939000,0.000000,-100.300003,-47.200001,-37.200001,0.000000,0.000000,0.998664,63.612000,282.938368,282.938368,33.939485,5.650427,151.354523,0.000000,34.108000,0.000000,0.000000,138.699997,137.899994,137.899994,135.800003,111.400002,91.233332,125,140,120.600000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,114.300000,2000.000000,0.000000,51.100000,60.400000,123.200000,68.100000,168,95,1057,80,2199,2200,234,33.000000,119.000000,67.373,52.631,67.652,51.677
11/21/2024,13:09:32.680,65856.49,65857.26,119.890000,2.090100,248.800000,25.676000,0.000000,60.003000,250.600000,0.992900,1.740778,1.438235,375.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.511110,67.407250,65.450408,94.930000,67.295304,33.939000,0.000000,-100.400002,-47.500000,-37.000000,0.000000,0.000000,0.998652,63.626011,282.938368,282.938368,33.939485,5.649959,151.354462,0.000000,34.108000,0.000000,0.000000,138.699997,137.899994,137.899994,135.800003,111.466667,91.300003,125,140,120.600000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,114.300000,2000.000000,0.000000,51.100000,60.500000,123.200000,68.100000,168,95,1057,80,2200,2200,233,33.000000,119.000000,67.373,52.629,67.651,51.677
11/21/2024,13:09:35.680,65859.49,65860.26,119.920000,2.085300,248.300000,25.883000,0.000000,60.000000,250.100000,0.992800,1.752937,1.441628,378.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.522221,67.407842,65.460204,94.910004,67.297141,33.939000,0.000000,-99.900002,-47.700001,-37.000000,0.000000,0.000000,0.998633,63.649384,282.938368,282.938368,33.939485,5.650782,151.354538,0.000000,34.108000,0.000000,0.000000,138.699997,137.899994,137.899994,135.800003,111.500000,91.333336,125,140,120.600000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,114.300000,2000.000000,0.000000,51.100000,60.600000,123.300000,68.100000,168,95,1057,80,2199,2200,232,33.000000,119.000000,67.373,52.627,67.651,51.676
11/21/2024,13:09:38.680,65862.49,65863.26,119.910000,2.088300,248.600000,26.091000,0.000000,60.000000,250.400000,0.992900,1.741081,1.440580,381.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.522221,67.408729,65.466327,94.910004,67.295304,33.939000,0.000000,-99.500000,-47.900002,-36.799999,0.000000,0.000000,0.998636,63.646355,282.938368,282.938368,33.939485,5.650806,151.354477,0.000000,34.108000,0.000000,0.000000,138.666667,137.899994,137.899994,135.800003,111.500000,91.366669,125,140,120.600000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.300000,2000.000000,0.000000,51.100000,60.700000,123.300000,68.200000,168,95,1059,80,2201,2200,232,33.000000,119.000000,67.373,52.625,67.650,51.675
11/21/2024,13:09:41.682,65865.49,65866.27,119.900000,2.087400,248.500000,26.299000,0.000000,60.002000,250.300000,0.993000,1.741832,1.440284,384.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.516666,67.409469,65.475919,94.896667,67.293468,33.939000,0.000000,-99.800003,-47.799999,-36.900002,0.000000,0.000000,0.998643,63.641880,282.938368,282.938368,33.939485,5.650201,151.354431,0.000000,34.108000,0.000000,0.000000,138.600006,137.899994,137.899994,135.800003,111.500000,91.400002,125,140,120.600000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.300000,2000.000000,0.000000,51.100000,60.700000,123.300000,68.200000,168,95,1059,80,2199,2200,233,33.000000,119.000000,67.373,52.623,67.649,51.675
11/21/2024,13:09:44.682,65868.49,65869.27,119.910000,2.091300,249.000000,26.506000,0.000000,60.000000,250.800000,0.992800,1.749343,1.439079,387.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.527777,67.410504,65.488572,94.880000,67.297753,33.939000,0.000000,-99.800003,-47.700001,-36.900002,0.000000,0.000000,0.998634,63.649948,282.938368,282.938368,33.939485,5.650832,151.354477,0.000000,34.108000,0.000000,0.000000,138.666667,137.899994,137.899994,135.800003,111.500000,91.400002,125,140,120.600000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,114.300000,2000.000000,0.000000,51.100000,60.700000,123.300000,68.200000,168,95,1059,80,2198,2200,233,33.000000,119.000000,67.374,52.620,67.649,51.674
11/21/2024,13:09:47.683,65871.49,65872.27,119.910000,2.093600,249.300000,26.714000,0.000000,60.003000,251.000000,0.992900,1.735671,1.440664,390.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.538887,67.412723,65.498367,94.860001,67.303671,33.939000,0.000000,-99.699997,-47.700001,-36.900002,0.000000,0.000000,0.998670,63.617561,282.938368,282.938368,33.939485,5.650863,151.354263,0.000000,34.108000,0.000000,0.000000,138.666667,137.899994,137.899994,135.800003,111.533333,91.433334,125,140,120.600000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.300000,2000.000000,0.000000,51.100000,60.800000,123.400000,68.200000,168,95,1059,80,2201,2200,233,33.000000,119.000000,67.374,52.618,67.648,51.674
11/21/2024,13:09:50.683,65874.49,65875.27,119.910000,2.093200,249.200000,26.923000,0.000000,60.000000,251.000000,0.992800,1.758313,1.441748,393.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.561109,67.416273,65.506121,94.853333,67.306733,33.939000,0.000000,-100.300003,-47.299999,-37.200001,0.000000,0.000000,0.998687,63.599525,282.938368,282.938368,33.939485,5.650489,151.354309,0.000000,34.108000,0.000000,0.000000,138.666667,137.899994,137.899994,135.800003,111.599998,91.500000,125,140,120.600000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,114.300000,2000.000000,0.000000,51.100000,60.800000,123.400000,68.200000,169,95,1059,80,2200,2200,234,33.000000,119.000000,67.374,52.618,67.648,51.674
11/21/2024,13:09:53.683,65877.49,65878.27,119.890000,2.095800,249.500000,27.131000,0.000000,60.000000,251.300000,0.992900,1.739479,1.438318,396.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.572220,67.421155,65.515100,94.833331,67.309794,33.939000,0.000000,-101.400002,-46.400002,-37.799999,0.000000,0.000000,0.998688,63.599728,282.938368,282.938368,33.939485,5.650311,151.354279,0.000000,34.107000,0.000000,0.000000,138.699997,137.899994,137.899994,135.800003,111.599998,91.533333,125,140,120.600000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,114.300000,2000.000000,0.000000,51.200000,60.900000,123.400000,68.200000,169,95,1057,80,2203,2200,235,33.000000,119.000000,67.374,52.616,67.648,51.673
11/21/2024,13:09:56.685,65880.49,65881.27,119.920000,2.092300,249.100000,27.340000,0.000000,60.000000,250.900000,0.992800,1.755867,1.439460,399.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.577776,67.426776,65.524896,94.820000,67.310406,33.939000,0.000000,-103.699997,-45.200001,-38.799999,0.000000,0.000000,0.998696,63.594803,282.938368,282.938368,33.939485,5.650852,151.354156,0.000000,34.107000,0.000000,0.000000,138.666667,137.899994,137.899994,135.800003,111.599998,91.599998,125,140,120.600000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.300000,2000.000000,0.000000,51.200000,60.900000,123.400000,68.200000,169,95,1057,80,2201,2200,235,33.000000,119.000000,67.374,52.614,67.647,51.673
11/21/2024,13:09:59.685,65883.49,65884.27,119.910000,2.099200,249.900000,27.548000,0.000000,60.003000,251.700000,0.992700,1.754002,1.440664,402.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.583331,67.433581,65.536326,94.813334,67.311631,33.939000,0.000000,-106.300003,-43.200001,-40.500000,0.001000,0.000000,0.998696,63.595387,282.938368,282.938368,33.939485,5.650641,151.354126,0.000000,34.107000,0.000000,0.000000,138.699997,137.899994,137.899994,135.800003,111.599998,91.599998,125,140,120.600000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,114.300000,2000.000000,0.000000,51.200000,60.900000,123.400000,68.200000,169,95,1057,80,2196,2200,236,33.000000,119.000000,67.375,52.612,67.647,51.672
11/21/2024,13:10:02.686,65886.49,65887.27,119.920000,2.103800,250.400000,27.756000,0.000000,59.999000,252.300000,0.992700,1.741420,1.438459,405.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.594442,67.441421,65.551021,94.786667,67.313672,33.939000,0.000000,-110.300003,-41.400002,-42.099998,0.000000,0.000000,0.998707,63.588161,282.938368,282.938368,33.939485,5.651100,151.354126,0.000000,34.107000,0.000000,0.000000,138.666667,137.899994,137.899994,135.800003,111.699997,91.599998,125,140,120.600000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.300000,2000.000000,0.000000,51.200000,60.900000,123.500000,68.200000,169,95,1057,80,2198,2200,236,33.000000,119.000000,67.375,52.609,67.646,51.672
11/21/2024,13:10:05.686,65889.49,65890.27,119.900000,2.103900,250.400000,27.964000,0.000000,60.003000,252.200000,0.992500,1.768620,1.440284,408.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.611109,67.450001,65.568981,94.779999,67.315713,33.939000,0.000000,-114.599998,-39.400002,-43.799999,0.000000,0.000000,0.998695,63.603252,282.938368,282.938368,33.939485,5.650221,151.354111,0.000000,34.107000,0.000000,0.000000,138.666667,137.899994,137.899994,135.800003,111.699997,91.699997,125,140,120.700000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,114.300000,2000.000000,0.000000,51.300000,60.900000,123.500000,68.200000,169,95,1057,80,2199,2200,237,33.000000,119.000000,67.375,52.607,67.646,51.671
11/21/2024,13:10:08.687,65892.49,65893.27,119.920000,2.111800,251.200000,28.173000,0.000000,60.003000,253.200000,0.992100,1.909698,1.440460,411.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.605554,67.459468,65.582450,94.779999,67.314488,33.939000,0.000000,-116.900002,-38.299999,-44.799999,0.000000,0.000000,0.998681,63.617649,282.938368,282.938368,33.939485,5.651345,151.354141,0.000000,34.107000,0.000000,0.000000,138.666667,137.899994,137.866664,135.800003,111.699997,91.699997,125,140,120.700000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,114.300000,2000.000000,0.000000,51.300000,60.800000,123.500000,68.200000,168,95,1053,80,2199,2200,237,33.000000,119.000000,67.375,52.605,67.645,51.671
11/21/2024,13:10:11.687,65895.49,65896.27,119.910000,2.103600,250.400000,28.381000,0.000000,60.003000,252.200000,0.992700,1.743773,1.439079,414.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.622220,67.468787,65.591428,94.739998,67.313264,33.939000,0.000000,-119.000000,-37.599998,-45.599998,0.001000,0.000000,0.998741,63.556866,282.938368,282.938368,33.939485,5.650649,151.354141,0.000000,34.107000,0.000000,0.000000,138.699997,137.899994,137.899994,135.800003,111.733332,91.699997,125,140,120.700000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,114.300000,2000.000000,0.000000,51.300000,60.800000,123.500000,68.200000,168,95,1053,80,2197,2200,237,33.000000,119.000000,67.376,52.603,67.645,51.670
11/21/2024,13:10:14.688,65898.49,65899.27,119.900000,2.102800,250.300000,28.590000,0.000000,60.003000,252.100000,0.992600,1.748573,1.440784,417.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.627778,67.476776,65.599183,94.726667,67.312855,33.939000,0.000000,-119.699997,-37.000000,-46.099998,0.001000,0.000000,0.998711,63.589794,282.938368,282.938368,33.939485,5.651217,151.354050,0.000000,34.107000,0.000000,0.000000,138.600006,137.899994,137.899994,135.800003,111.800003,91.766668,125,140,120.700000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,114.300000,2000.000000,0.000000,51.300000,60.700000,123.500000,68.200000,168,95,1053,80,2201,2200,237,34.000000,119.000000,67.376,52.601,67.644,51.670
11/21/2024,13:10:17.690,65901.49,65902.27,119.910000,2.106000,250.700000,28.799000,0.000000,60.000000,252.500000,0.992700,1.731814,1.440163,420.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.627778,67.483432,65.608572,94.713333,67.315305,33.939000,0.000000,-119.199997,-37.200001,-45.900002,0.000000,0.000000,0.998688,63.618477,282.938368,282.938368,33.939485,5.650378,151.353912,0.000000,34.107000,0.000000,0.000000,138.600006,137.899994,137.899994,135.766668,111.800003,91.800003,125,140,120.700000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,114.300000,2000.000000,0.000000,51.400000,60.700000,123.500000,68.200000,168,95,1053,80,2200,2200,237,33.000000,119.000000,67.376,52.599,67.643,51.669
11/21/2024,13:10:20.690,65904.49,65905.27,119.910000,2.105600,250.600000,29.007000,0.000000,60.002000,252.500000,0.992600,1.748955,1.442248,423.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.650000,67.488905,65.620409,94.699997,67.321020,33.939000,0.000000,-118.500000,-37.599998,-45.200001,0.000000,0.000000,0.998657,63.649544,282.938368,282.938368,33.939485,5.651512,151.353912,0.000000,34.107000,0.000000,0.000000,138.633336,137.899994,137.899994,135.800003,111.800003,91.866669,125,140,120.700000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,114.300000,2000.000000,0.000000,51.400000,60.600000,123.600000,68.200000,168,95,1053,80,2199,2200,236,34.000000,119.000000,67.376,52.596,67.643,51.669
11/21/2024,13:10:23.690,65907.49,65908.27,119.910000,2.107300,250.800000,29.216000,0.000000,60.000000,252.700000,0.992500,1.770180,1.440664,426.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.655555,67.493787,65.630613,94.693331,67.325103,33.939000,0.000000,-117.199997,-38.099998,-44.900002,0.001000,0.000000,0.998665,63.641239,282.938368,282.938368,33.939485,5.650950,151.353928,0.000000,34.107000,0.000000,0.000000,138.633336,137.899994,137.899994,135.800003,111.800003,91.900002,125,140,120.700000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.300000,2000.000000,0.000000,51.400000,60.600000,123.600000,68.200000,168,95,1054,80,2199,2200,234,34.000000,119.000000,67.377,52.594,67.642,51.668
11/21/2024,13:10:26.691,65910.49,65911.28,119.890000,2.105700,250.600000,29.424000,0.000000,60.000000,252.500000,0.992800,1.738139,1.438318,429.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.655555,67.497337,65.640204,94.673335,67.325919,33.939000,0.000000,-116.800003,-38.299999,-44.799999,0.000000,0.000000,0.998674,63.636658,282.938368,282.938368,33.939485,5.651246,151.353790,0.000000,34.106000,0.000000,0.000000,138.633336,137.899994,137.899994,135.800003,111.800003,91.900002,125,140,120.800000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.300000,2000.000000,0.000000,51.400000,60.500000,123.700000,68.200000,168,95,1054,80,2200,2200,235,33.000000,119.000000,67.377,52.592,67.642,51.668
11/21/2024,13:10:29.692,65913.49,65914.28,119.930000,2.101400,250.200000,29.634000,0.000000,60.003000,252.000000,0.992800,1.744361,1.439423,432.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.672222,67.500000,65.649999,94.660004,67.326736,33.939000,0.000000,-118.800003,-37.500000,-45.700001,0.000000,0.000000,0.998646,63.668571,282.938368,282.938368,33.939485,5.650966,151.353851,0.000000,34.106000,0.000000,0.000000,138.600006,137.899994,137.899994,135.766668,111.866669,92.000000,125,140,120.800000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,114.300000,2000.000000,0.000000,51.400000,60.400000,123.700000,68.200000,167,95,1054,80,2200,2200,233,34.000000,119.000000,67.377,52.590,67.641,51.667
11/21/2024,13:10:32.692,65916.49,65917.28,119.910000,2.102200,250.300000,29.843000,0.000000,60.002000,252.100000,0.992900,1.765912,1.440664,435.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.666667,67.501627,65.662040,94.650002,67.326736,33.939000,0.000000,-121.000000,-36.400002,-46.900002,0.000000,0.000000,0.998626,63.690296,282.938368,282.938368,33.939485,5.651233,151.353790,0.000000,34.106000,0.000000,0.000000,138.600006,137.899994,137.866664,135.766668,111.866669,92.000000,125,140,120.800000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,114.300000,2000.000000,0.000000,51.400000,60.400000,123.700000,68.200000,167,95,1054,80,2198,2200,233,33.000000,119.000000,67.377,52.588,67.641,51.667
11/21/2024,13:10:35.694,65919.49,65920.28,119.910000,2.101500,250.200000,30.052000,0.000000,59.999000,252.000000,0.993000,1.736474,1.439163,438.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.677778,67.502367,65.675510,94.629997,67.328369,33.939000,0.000000,-124.199997,-35.200001,-48.599998,0.000000,0.000000,0.998655,63.661472,282.938368,282.938368,33.939485,5.648973,151.353638,0.000000,34.106000,0.000000,0.000000,138.600006,137.899994,137.866664,135.800003,111.900002,92.000000,125,140,120.800000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,114.300000,2000.000000,0.000000,51.400000,60.300000,123.700000,68.300000,167,95,1054,80,2198,2200,234,33.000000,119.000000,67.378,52.586,67.640,51.666
11/21/2024,13:10:38.695,65922.49,65923.28,119.900000,2.102300,250.300000,30.260000,0.000000,60.000000,252.100000,0.993000,1.747039,1.440784,441.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.694444,67.502811,65.685716,94.610001,67.329594,33.939000,0.000000,-124.500000,-34.599998,-51.000000,0.000000,0.000000,0.998672,63.647091,282.938368,282.938368,33.939485,5.648954,151.353775,0.000000,34.106000,0.000000,0.000000,138.600006,137.899994,137.899994,135.800003,111.900002,92.066666,125,140,120.800000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.300000,2000.000000,0.000000,51.500000,60.200000,123.700000,68.300000,167,95,1058,80,2199,2200,234,34.000000,119.000000,67.378,52.584,67.640,51.666
11/21/2024,13:10:41.696,65925.49,65926.28,119.920000,2.101000,250.200000,30.469000,0.000000,60.002000,252.000000,0.993000,1.750547,1.440043,444.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.716665,67.503846,65.693675,94.610001,67.330002,33.939000,0.000000,-123.000000,-34.299999,-52.500000,0.000000,0.000000,0.998682,63.637058,282.938368,282.938368,33.939485,5.650617,151.353790,0.000000,34.106000,0.000000,0.000000,138.633336,137.899994,137.899994,135.800003,111.966667,92.099998,125,140,120.800000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.300000,2000.000000,0.000000,51.500000,60.200000,123.700000,68.300000,167,95,1058,80,2199,2200,234,33.000000,119.000000,67.378,52.582,67.639,51.665
11/21/2024,13:10:44.695,65928.49,65929.28,119.900000,2.100700,250.100000,30.678000,0.000000,60.000000,251.900000,0.993000,1.736659,1.439283,447.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.716665,67.505621,65.702654,94.589996,67.330002,33.939000,0.000000,-120.900002,-34.400002,-52.900002,0.000000,0.000000,0.998695,63.625526,282.938368,282.938368,33.939485,5.652023,151.353607,0.000000,34.106000,0.000000,0.000000,138.600006,137.899994,137.899994,135.733332,112.000000,92.166664,125,140,120.800000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,114.300000,2000.000000,0.000000,51.500000,60.100000,123.700000,68.300000,167,95,1058,80,2198,2200,235,34.000000,119.000000,67.379,52.579,67.639,51.665
11/21/2024,13:10:47.695,65931.49,65932.28,119.900000,2.103300,250.400000,30.887000,0.000000,60.003000,252.200000,0.992900,1.747920,1.440784,450.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.711111,67.507248,65.713674,94.569997,67.331226,33.939000,0.000000,-118.400002,-34.700001,-52.700001,0.000000,0.000000,0.998687,63.637825,282.938368,282.938368,33.939485,5.651320,151.353683,0.000000,34.106000,0.000000,0.000000,138.600006,137.899994,137.800003,135.766668,112.000000,92.199997,125,140,120.800000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.300000,2000.000000,0.000000,51.500000,60.000000,123.700000,68.300000,167,95,1058,80,2200,2200,236,33.000000,119.000000,67.379,52.577,67.638,51.664
11/21/2024,13:10:50.695,65934.49,65935.28,119.910000,2.103200,250.400000,31.096000,0.000000,60.000000,252.200000,0.993000,1.742630,1.437578,453.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.738888,67.509911,65.724288,94.559998,67.336736,33.939000,0.000000,-115.500000,-35.599998,-52.299999,0.000000,0.000000,0.998650,63.678486,282.938368,282.938368,33.939485,5.650582,151.353577,0.000000,34.106000,0.000000,0.000000,138.600006,137.899994,137.899994,135.800003,112.000000,92.233332,125,140,120.800000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.300000,2000.000000,0.000000,51.500000,59.900000,123.700000,68.300000,166,95,1058,80,2199,2200,236,34.000000,119.000000,67.379,52.575,67.638,51.664
11/21/2024,13:10:53.695,65937.49,65938.28,119.910000,2.107100,250.800000,31.305000,0.000000,60.000000,252.700000,0.992800,1.745480,1.440664,456.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.738888,67.513905,65.733676,94.529999,67.346532,33.939000,0.000000,-112.800003,-37.200001,-51.500000,0.001000,0.000000,0.998669,63.661335,282.938368,282.938368,33.939485,5.651551,151.353500,0.000000,34.105000,0.000000,0.000000,138.600006,137.899994,137.899994,135.766668,112.000000,92.266668,125,140,120.800000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.300000,2000.000000,0.000000,51.500000,59.800000,123.700000,68.300000,166,95,1057,80,2201,2200,237,34.000000,119.000000,67.379,52.573,67.637,51.663
11/21/2024,13:10:56.697,65940.49,65941.28,119.910000,2.110800,251.300000,31.515000,0.000000,60.003000,253.100000,0.992700,1.744883,1.438079,459.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.733334,67.519230,65.747961,94.516668,67.354491,33.939000,0.000000,-110.500000,-38.799999,-50.500000,0.000000,0.000000,0.998674,63.655293,282.938368,282.938368,33.939485,5.651731,151.353531,0.000000,34.105000,0.000000,0.000000,138.600006,137.899994,137.833333,135.766668,112.000000,92.300003,125,140,120.800000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,114.300000,2000.000000,0.000000,51.500000,59.700000,123.800000,68.300000,166,95,1057,80,2199,2200,237,34.000000,119.000000,67.380,52.571,67.637,51.663
11/21/2024,13:10:59.697,65943.49,65944.28,119.890000,2.111600,251.400000,31.725000,0.000000,59.999000,253.200000,0.992800,1.737640,1.437735,462.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.738888,67.525887,65.763878,94.510002,67.354491,33.939000,0.000000,-108.099998,-40.599998,-49.099998,0.000000,0.000000,0.998694,63.638023,282.938368,282.938368,33.939485,5.651107,151.353516,0.000000,34.105000,0.000000,0.000000,138.600006,137.899994,137.899994,135.733332,112.000000,92.300003,125,140,120.800000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.300000,2000.000000,0.000000,51.500000,59.600000,123.800000,68.300000,165,95,1057,80,2200,2200,237,34.000000,119.000000,67.380,52.569,67.636,51.662
11/21/2024,13:11:02.697,65946.49,65947.28,119.920000,2.110800,251.300000,31.934000,0.000000,60.002000,253.100000,0.992800,1.755543,1.440544,465.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.744445,67.533875,65.775715,94.489998,67.350817,33.939000,0.000000,-105.500000,-42.200001,-47.700001,0.000000,0.000000,0.998675,63.659786,282.938368,282.938368,33.939485,5.650638,151.353439,0.000000,34.105000,0.000000,0.000000,138.600006,137.899994,137.833333,135.733332,112.066666,92.333336,125,140,120.800000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.300000,2000.000000,0.000000,51.500000,59.600000,123.800000,68.300000,165,95,1057,80,2198,2200,239,34.000000,119.000000,67.380,52.566,67.636,51.662
11/21/2024,13:11:05.697,65949.49,65950.28,119.900000,2.106300,250.800000,32.143000,0.000000,60.003000,252.600000,0.993000,1.730570,1.438699,468.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.772221,67.542899,65.787551,94.483332,67.351430,33.939000,0.000000,-101.800003,-43.900002,-46.099998,0.000000,0.000000,0.998704,63.631027,282.938368,282.938368,33.939485,5.650968,151.353455,0.000000,34.105000,0.000000,0.000000,138.600006,137.899994,137.866664,135.733332,112.099998,92.433334,125,140,120.800000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,114.300000,2000.000000,0.000000,51.500000,59.500000,123.800000,68.300000,165,95,1057,80,2202,2200,238,34.000000,119.000000,67.381,52.564,67.636,51.662
11/21/2024,13:11:08.698,65952.49,65953.28,119.910000,2.110800,251.300000,32.353000,0.000000,60.000000,253.100000,0.992900,1.749242,1.439663,471.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.783332,67.551774,65.800611,94.470001,67.355715,33.939000,0.000000,-98.400002,-45.700001,-44.599998,0.001000,0.000000,0.998681,63.656582,282.938368,282.938368,33.939485,5.651833,151.353363,0.000000,34.105000,0.000000,0.000000,138.600006,137.899994,137.866664,135.733332,112.099998,92.500000,125,140,120.800000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,114.300000,2000.000000,0.000000,51.500000,59.500000,123.800000,68.300000,165,95,1058,80,2200,2200,238,34.000000,119.000000,67.381,52.562,67.635,51.661
11/21/2024,13:11:11.698,65955.49,65956.28,119.900000,2.114200,251.700000,32.562000,0.000000,60.006000,253.500000,0.992900,1.767288,1.440784,474.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.788888,67.561094,65.812040,94.463333,67.358776,33.939000,0.000000,-95.099998,-47.400002,-43.099998,0.001000,0.000000,0.998655,63.684727,282.938368,282.938368,33.939485,5.652146,151.353302,0.000000,34.105000,0.000000,0.000000,138.600006,137.899994,137.866664,135.766668,112.099998,92.500000,125,140,120.900000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,114.300000,2000.000000,0.000000,51.500000,59.500000,123.800000,68.300000,165,95,1058,80,2198,2200,237,34.000000,119.000000,67.381,52.560,67.635,51.661
11/21/2024,13:11:14.698,65958.49,65959.28,119.920000,2.113800,251.700000,32.772000,0.000000,60.000000,253.500000,0.992900,1.732425,1.439543,477.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.788890,67.570413,65.821020,94.429998,67.360001,33.939000,0.000000,-91.500000,-48.900002,-41.400002,0.000000,0.000000,0.998669,63.671085,282.938368,282.938368,33.939485,5.651696,151.353317,0.000000,34.105000,0.000000,0.000000,138.600006,137.899994,137.800003,135.800003,112.133331,92.500000,125,140,120.900000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.300000,2000.000000,0.000000,51.500000,59.500000,123.800000,68.300000,165,95,1058,80,2198,2200,237,34.000000,119.000000,67.382,52.558,67.634,51.660
11/21/2024,13:11:17.698,65961.49,65962.28,119.910000,2.116000,251.900000,32.981000,0.000000,60.003000,253.700000,0.992800,1.761909,1.440080,480.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.827777,67.578401,65.829593,94.419998,67.360001,33.939000,0.000000,-88.199997,-50.700001,-39.099998,0.000000,0.000000,0.998679,63.662857,282.938368,282.938368,33.939485,5.650823,151.353271,0.000000,34.105000,0.000000,0.000000,138.600006,137.899994,137.899994,135.800003,112.199997,92.566666,125,140,120.900000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.300000,2000.000000,0.000000,51.500000,59.500000,123.800000,68.300000,165,95,1058,80,2198,2200,237,34.000000,119.000000,67.382,52.555,67.634,51.659
11/21/2024,13:11:20.698,65964.49,65965.28,119.910000,2.114200,251.700000,33.191000,0.000000,60.003000,253.500000,0.992800,1.759767,1.438579,483.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.816665,67.585058,65.839388,94.406667,67.360001,33.939000,0.000000,-86.900002,-52.000000,-35.900002,0.000000,0.000000,0.998701,63.641171,282.938368,282.938368,33.939485,5.650915,151.353271,0.000000,34.105000,0.000000,0.000000,138.600006,137.899994,137.866664,135.733332,112.199997,92.599998,125,140,120.900000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,114.300000,2000.000000,0.000000,51.500000,59.500000,123.800000,68.300000,165,95,1058,80,2198,2200,236,34.000000,119.000000,67.382,52.553,67.633,51.659
11/21/2024,13:11:23.699,65967.49,65968.28,119.910000,2.115300,251.800000,33.400000,0.000000,60.003000,253.700000,0.992900,1.755212,1.439163,486.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.833333,67.590383,65.850817,94.400002,67.360001,33.939000,0.000000,-88.199997,-52.700001,-34.099998,0.000000,0.000000,0.998695,63.650375,282.938368,282.938368,33.939485,5.650820,151.353195,0.000000,34.105000,0.000000,0.000000,138.600006,137.899994,137.866664,135.800003,112.233332,92.599998,125,140,120.900000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.300000,2000.000000,0.000000,51.500000,59.500000,123.800000,68.300000,165,95,1056,80,2200,2200,236,34.000000,119.000000,67.383,52.551,67.633,51.658
11/21/2024,13:11:26.700,65970.49,65971.28,119.910000,2.118100,252.100000,33.610000,0.000000,60.000000,254.000000,0.992600,1.770077,1.442165,489.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.838888,67.594377,65.862858,94.379997,67.362449,33.939000,0.000000,-90.500000,-52.599998,-34.299999,0.000000,0.000000,0.998698,63.651875,282.938368,282.938368,33.939485,5.650991,151.353149,0.000000,34.105000,0.000000,0.000000,138.600006,137.899994,137.866664,135.733332,112.300003,92.633331,125,140,120.900000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.300000,2000.000000,0.000000,51.500000,59.500000,123.800000,68.300000,165,95,1056,80,2201,2200,234,34.000000,119.000000,67.383,52.548,67.632,51.658
11/21/2024,13:11:29.700,65973.49,65974.28,119.910000,2.113500,251.600000,33.820000,0.000000,60.000000,253.400000,0.992900,1.742418,1.439079,492.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.850000,67.597040,65.873267,94.369998,67.367754,33.939000,0.000000,-93.400002,-51.900002,-34.599998,0.000000,0.000000,0.998689,63.662159,282.938368,282.938368,33.939485,5.650778,151.353088,0.000000,34.104000,0.000000,0.000000,138.600006,137.899994,137.833333,135.733332,112.300003,92.733332,125,140,120.900000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,114.300000,2000.000000,0.000000,51.500000,59.500000,123.800000,68.300000,165,95,1056,80,2198,2200,235,34.000000,119.000000,67.384,52.546,67.632,51.657
11/21/2024,13:11:32.700,65976.49,65977.28,119.900000,2.114600,251.700000,34.029000,0.000000,59.999000,253.500000,0.992900,1.730824,1.438699,495.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.855556,67.598667,65.883675,94.349998,67.372243,33.939000,0.000000,-96.000000,-50.400002,-35.200001,0.000000,0.000000,0.998673,63.681297,282.938368,282.938368,33.939485,5.650710,151.353058,0.000000,34.104000,0.000000,0.000000,138.600006,137.899994,137.833333,135.699997,112.300003,92.800003,125,140,120.900000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.300000,2000.000000,0.000000,51.500000,59.500000,123.800000,68.300000,165,95,1056,80,2201,2200,235,34.000000,119.000000,67.384,52.543,67.631,51.656
11/21/2024,13:11:35.700,65979.49,65980.28,119.920000,2.111700,251.400000,34.239000,0.000000,60.002000,253.200000,0.992900,1.755552,1.441544,498.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.861112,67.599851,65.896736,94.330002,67.371835,33.939000,0.000000,-98.300003,-48.599998,-36.200001,0.000000,0.000000,0.998731,63.619370,282.938368,282.938368,33.939485,5.650523,151.353073,0.000000,34.104000,0.000000,0.000000,138.600006,137.899994,137.833333,135.733332,112.300003,92.800003,125,140,120.900000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.300000,2000.000000,0.000000,51.500000,59.500000,123.800000,68.300000,165,95,1056,80,2200,2200,236,34.000000,119.000000,67.384,52.541,67.631,51.656
11/21/2024,13:11:38.701,65982.49,65983.28,119.900000,2.136400,254.000000,34.449000,0.000000,59.999000,256.200000,0.991500,1.892764,1.441868,501.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.850001,67.599998,65.907755,94.310003,67.371427,33.939000,0.000000,-100.900002,-46.900002,-37.200001,0.001000,0.000000,0.998736,63.615459,282.938368,282.938368,33.939485,5.650320,151.353012,0.000000,34.104000,0.000000,0.000000,138.600006,137.899994,137.800003,135.699997,112.300003,92.800003,125,140,120.900000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.300000,2000.000000,0.000000,51.500000,59.500000,123.800000,68.300000,164,95,1057,80,2198,2200,236,34.000000,119.000000,67.385,52.539,67.631,51.655
11/21/2024,13:11:41.701,65985.49,65986.29,119.910000,2.113300,251.600000,34.659000,0.000000,59.999000,253.400000,0.992900,1.757630,1.442248,504.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.888889,67.600590,65.918775,94.300003,67.375508,33.939000,0.000000,-102.000000,-45.900002,-38.200001,0.000000,0.000000,0.998722,63.633854,282.938368,282.938368,33.939485,5.651018,151.353027,0.000000,34.104000,0.000000,0.000000,138.600006,137.899994,137.833333,135.733332,112.366669,92.900002,125,140,120.900000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.300000,114.300000,2000.000000,0.000000,51.500000,59.600000,123.800000,68.300000,164,95,1057,80,2199,2200,237,34.000000,119.000000,67.385,52.536,67.630,51.654
11/21/2024,13:11:44.702,65988.49,65989.29,119.910000,2.114800,251.800000,34.869000,0.000000,60.000000,253.600000,0.992900,1.748865,1.438579,507.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.877778,67.601478,65.929388,94.279999,67.378773,33.939000,0.000000,-102.599998,-45.500000,-38.500000,0.000000,0.000000,0.998654,63.706253,282.938368,282.938368,33.939485,5.651107,151.352982,0.000000,34.104000,0.000000,0.000000,138.600006,137.899994,137.800003,135.699997,112.366669,92.900002,125,140,120.900000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.400000,114.300000,2000.000000,0.000000,51.500000,59.600000,123.900000,68.300000,164,95,1057,80,2199,2200,237,34.000000,119.000000,67.386,52.534,67.630,51.653
11/21/2024,13:11:47.702,65991.49,65992.29,119.920000,2.117900,252.200000,35.079000,0.000000,60.002000,254.000000,0.992900,1.752349,1.440043,510.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.911111,67.602957,65.940817,94.273333,67.379997,33.939000,0.000000,-103.300003,-45.200001,-38.900002,0.000000,0.000000,0.998662,63.703682,282.938368,282.938368,33.939485,5.651834,151.352997,0.000000,34.104000,0.000000,0.000000,138.600006,137.899994,137.866664,135.766668,112.400002,92.933334,125,140,120.900000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,114.300000,2000.000000,0.000000,51.500000,59.600000,123.900000,68.300000,164,95,1057,80,2199,2200,237,34.000000,119.000000,67.386,52.534,67.630,51.653
11/21/2024,13:11:50.702,65994.49,65995.29,119.900000,2.114400,251.700000,35.289000,0.000000,59.999000,253.500000,0.992800,1.750899,1.439283,513.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.900000,67.605324,65.952654,94.260002,67.381222,33.939000,0.000000,-103.400002,-45.099998,-39.000000,0.000000,0.000000,0.998658,63.707138,282.938368,282.938368,33.939485,5.652652,151.352966,0.000000,34.104000,0.000000,0.000000,138.600006,137.899994,137.833333,135.699997,112.366669,93.000000,125,140,121.000000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.300000,2000.000000,0.000000,51.500000,59.700000,123.900000,68.300000,164,95,1057,80,2200,2200,238,34.000000,119.000000,67.386,52.531,67.629,51.653
11/21/2024,13:11:53.702,65997.49,65998.29,119.900000,2.118000,252.200000,35.499000,0.000000,60.000000,254.000000,0.992900,1.724882,1.438198,516.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.900000,67.608282,65.965714,94.239998,67.383059,33.939000,0.000000,-103.400002,-45.099998,-38.900002,0.000000,0.000000,0.998697,63.666645,282.938368,282.938368,33.939485,5.652374,151.352875,0.000000,34.104000,0.000000,0.000000,138.600006,137.899994,137.800003,135.699997,112.400002,93.000000,125,140,121.000000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.300000,2000.000000,0.000000,51.500000,59.700000,123.900000,68.300000,164,95,1054,80,2200,2200,238,34.000000,119.000000,67.386,52.529,67.629,51.652
11/21/2024,13:11:56.702,66000.49,66001.29,119.910000,2.115700,251.900000,35.709000,0.000000,60.002000,253.700000,0.992900,1.748121,1.440163,519.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.922222,67.611537,65.981632,94.233332,67.385509,33.939000,0.000000,-103.699997,-44.900002,-39.099998,0.000000,0.000000,0.998706,63.661942,282.938368,282.938368,33.939485,5.652161,151.352859,0.000000,34.104000,0.000000,0.000000,138.600006,137.899994,137.800003,135.699997,112.466667,93.066666,125,140,121.000000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,114.300000,2000.000000,0.000000,51.500000,59.800000,123.900000,68.300000,164,95,1054,80,2202,2200,239,34.000000,119.000000,67.387,52.526,67.628,51.651
11/21/2024,13:11:59.702,66003.49,66004.29,119.910000,2.118000,252.100000,35.919000,0.000000,60.000000,254.000000,0.992800,1.742823,1.440664,522.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.927777,67.615531,65.997142,94.220001,67.391020,33.939000,0.000000,-103.800003,-44.799999,-39.200001,0.000000,0.000000,0.998703,63.664925,282.938368,282.938368,33.939485,5.650708,151.352829,0.000000,34.103000,0.000000,0.000000,138.600006,137.899994,137.766668,135.699997,112.500000,93.099998,125,140,121.000000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,114.300000,2000.000000,0.000000,51.500000,59.800000,123.900000,68.300000,164,95,1054,80,2201,2200,240,34.000000,119.000000,67.387,52.524,67.628,51.650
11/21/2024,13:12:02.704,66006.49,66007.29,119.910000,2.119900,252.400000,36.129000,0.000000,59.999000,254.200000,0.992900,1.747535,1.438079,525.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.927778,67.620117,66.008162,94.200002,67.400206,33.939000,0.000000,-104.300003,-44.599998,-39.200001,0.000000,0.000000,0.998729,63.639042,282.938368,282.938368,33.939485,5.650680,151.352722,0.000000,34.103000,0.000000,0.000000,138.600006,137.899994,137.800003,135.699997,112.466667,93.099998,125,140,121.000000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.300000,2000.000000,0.000000,51.500000,59.900000,123.900000,68.400000,164,95,1054,80,2201,2200,239,34.000000,119.000000,67.388,52.521,67.628,51.649
11/21/2024,13:12:05.705,66009.49,66010.29,119.900000,2.116000,251.900000,36.339000,0.000000,60.002000,253.700000,0.993000,1.740076,1.439783,528.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.955555,67.625590,66.016732,94.180003,67.405717,33.939000,0.000000,-104.400002,-44.500000,-39.500000,0.000000,0.000000,0.998745,63.626873,282.938368,282.938368,33.939485,5.651265,151.352829,0.000000,34.103000,0.000000,0.000000,138.600006,137.899994,137.833333,135.699997,112.533333,93.166664,125,140,121.000000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,114.300000,2000.000000,0.000000,51.500000,59.900000,123.900000,68.400000,164,95,1054,80,2201,2200,238,34.000000,119.000000,67.388,52.518,67.627,51.649
11/21/2024,13:12:08.705,66012.49,66013.29,119.910000,2.168800,257.200000,36.550000,0.000000,59.999000,260.100000,0.988900,1.973764,1.442665,531.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.955555,67.630767,66.026120,94.170003,67.405717,33.939000,0.000000,-104.800003,-44.200001,-39.700001,0.000000,0.000000,0.998717,63.656986,282.938368,282.938368,33.939485,5.652550,151.352692,0.000000,34.103000,0.000000,0.000000,138.600006,137.899994,137.800003,135.699997,112.533333,93.199997,125,140,121.000000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,114.300000,2000.000000,0.000000,51.500000,60.000000,123.900000,68.400000,165,95,1056,80,2201,2200,238,34.000000,119.000000,67.388,52.516,67.627,51.648
11/21/2024,13:12:11.706,66015.49,66016.29,119.900000,2.115500,251.900000,36.761000,0.000000,60.002000,253.600000,0.993000,1.746821,1.440784,534.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.966666,67.636684,66.037142,94.139999,67.407554,33.939000,0.000000,-107.099998,-43.000000,-40.599998,0.000000,0.000000,0.998667,63.710880,282.938368,282.938368,33.939485,5.652215,151.352615,0.000000,34.103000,0.000000,0.000000,138.600006,137.899994,137.800003,135.699997,112.599998,93.199997,125,140,121.000000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,114.300000,2000.000000,0.000000,51.500000,60.100000,123.900000,68.400000,165,95,1056,80,2201,2200,238,34.000000,119.000000,67.389,52.513,67.626,51.647
11/21/2024,13:12:14.706,66018.49,66019.29,119.910000,2.115600,251.900000,36.971000,0.000000,60.002000,253.700000,0.993000,1.740168,1.439663,537.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.972222,67.642453,66.047346,94.133334,67.409391,33.939000,0.000000,-109.699997,-41.700001,-41.700001,0.000000,0.000000,0.998688,63.692787,282.938368,282.938368,33.939485,5.650452,151.352600,0.000000,34.103000,0.000000,0.000000,138.600006,137.899994,137.800003,135.699997,112.566666,93.266668,125,140,121.000000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,114.300000,2000.000000,0.000000,51.500000,60.100000,123.900000,68.400000,165,95,1056,80,2198,2200,236,34.000000,119.000000,67.389,52.511,67.626,51.646
11/21/2024,13:12:17.706,66021.49,66022.29,119.900000,2.120500,252.500000,37.181000,0.000000,59.999000,254.300000,0.993100,1.730111,1.439283,540.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.977779,67.648075,66.057142,94.126668,67.410004,33.939000,0.000000,-113.599998,-40.200001,-43.000000,0.000000,0.000000,0.998687,63.695171,282.938368,282.938368,33.939485,5.651618,151.352570,0.000000,34.103000,0.000000,0.000000,138.600006,137.866664,137.800003,135.699997,112.599998,93.300003,125,140,121.000000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,114.300000,2000.000000,0.000000,51.500000,60.200000,124.000000,68.400000,165,95,1056,80,2197,2200,237,34.000000,119.000000,67.390,52.508,67.625,51.645
11/21/2024,13:12:20.707,66024.49,66025.29,119.920000,2.117300,252.100000,37.391000,0.000000,60.002000,253.900000,0.992800,1.771029,1.441044,543.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.983334,67.653844,66.065714,94.120003,67.411228,33.939000,0.000000,-116.699997,-38.299999,-44.700001,0.000000,0.000000,0.998650,63.736320,282.938368,282.938368,33.939485,5.652818,151.352570,0.000000,34.103000,0.000000,0.000000,138.600006,137.899994,137.800003,135.699997,112.599998,93.300003,125,140,121.000000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,114.300000,2000.000000,0.000000,51.500000,60.300000,124.000000,68.400000,165,95,1056,80,2199,2200,236,34.000000,119.000000,67.390,52.505,67.625,51.644
11/21/2024,13:12:23.707,66027.49,66028.29,119.900000,2.121500,252.600000,37.602000,0.000000,60.002000,254.400000,0.993000,1.733396,1.438115,546.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,125.988889,67.660057,66.074286,94.099998,67.414901,33.939000,0.000000,-120.500000,-36.599998,-46.700001,0.000000,0.000000,0.998648,63.736317,282.938368,282.938368,33.939485,5.650450,151.352554,0.000000,34.103000,0.000000,0.000000,138.600006,137.866664,137.800003,135.699997,112.599998,93.366669,125,140,121.000000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,114.300000,2000.000000,0.000000,51.500000,60.300000,124.000000,68.400000,165,95,1054,80,2200,2200,236,34.000000,119.000000,67.390,52.503,67.625,51.643
