FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,13:12:26.708,66030.49,66031.29,119.910000,2.121600,252.600000,37.812000,0.000000,59.999000,254.400000,0.993000,1.742270,1.439663,549.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.000000,67.666418,66.084082,94.089999,67.420206,33.939000,0.000000,-123.800003,-35.099998,-49.599998,0.000000,0.000000,0.998682,63.705524,282.938368,282.938368,33.939485,5.651607,151.352493,0.000000,34.103000,0.000000,0.000000,138.600006,137.899994,137.800003,135.699997,112.599998,93.400002,125,140,121.000000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,114.300000,2000.000000,0.000000,51.500000,60.400000,124.000000,68.400000,165,95,1054,80,2199,2200,235,34.000000,119.000000,67.391,52.500,67.624,51.643
11/21/2024,13:12:29.709,66033.49,66034.29,119.910000,2.119200,252.300000,38.023000,0.000000,59.999000,254.100000,0.992900,1.754436,1.442165,552.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.005555,67.672631,66.097142,94.070000,67.424287,33.939000,0.000000,-121.900002,-34.799999,-52.200001,0.000000,0.000000,0.998695,63.691143,282.938368,282.938368,33.939485,5.652991,151.352386,0.000000,34.103000,0.000000,0.000000,138.600006,137.899994,137.800003,135.699997,112.633331,93.400002,125,140,121.000000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,114.400000,2000.000000,0.000000,51.500000,60.400000,124.000000,68.400000,166,95,1054,80,2197,2200,236,34.000000,119.000000,67.391,52.498,67.624,51.642
11/21/2024,13:12:32.709,66036.49,66037.29,119.910000,2.121300,252.600000,38.234000,0.000000,59.999000,254.400000,0.993100,1.741291,1.440080,555.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.016667,67.678104,66.112039,94.050003,67.427144,33.939000,0.000000,-117.500000,-35.200001,-52.200001,0.000000,0.000000,0.998700,63.691349,282.938368,282.938368,33.939485,5.649775,151.352417,0.000000,34.102000,0.000000,0.000000,138.600006,137.899994,137.800003,135.666667,112.666664,93.466667,125,140,121.100000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,114.400000,2000.000000,0.000000,51.500000,60.500000,124.000000,68.400000,166,95,1054,80,2201,2200,237,34.000000,119.000000,67.392,52.495,67.623,51.641
11/21/2024,13:12:35.711,66039.49,66040.29,119.900000,2.121500,252.600000,38.444000,0.000000,59.999000,254.400000,0.993000,1.751544,1.439783,558.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.033333,67.683429,66.127958,94.036667,67.429184,33.939000,0.000000,-112.500000,-37.400002,-51.200001,0.000000,0.000000,0.998709,63.683807,282.938368,282.938368,33.939485,5.652605,151.352417,0.000000,34.102000,0.000000,0.000000,138.600006,137.899994,137.800003,135.699997,112.699997,93.500000,125,140,121.100000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.400000,2000.000000,0.000000,51.500000,60.500000,124.000000,68.400000,166,95,1054,80,2198,2200,237,34.000000,119.000000,67.392,52.492,67.623,51.640
11/21/2024,13:12:38.710,66042.49,66043.29,119.900000,2.124700,253.000000,38.655000,0.000000,60.002000,254.800000,0.993000,1.743117,1.440200,561.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.055556,67.687719,66.140816,94.029999,67.430000,33.939000,0.000000,-108.500000,-40.099998,-49.400002,0.000000,0.000000,0.998705,63.687531,282.938368,282.938368,33.939485,5.650599,151.352402,0.000000,34.102000,0.000000,0.000000,138.600006,137.899994,137.800003,135.699997,112.766668,93.566666,125,140,121.100000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,114.400000,2000.000000,0.000000,51.500000,60.500000,124.100000,68.400000,166,95,1057,80,2202,2200,238,34.000000,119.000000,67.393,52.490,67.623,51.639
11/21/2024,13:12:41.711,66045.49,66046.30,119.910000,2.125500,253.100000,38.866000,0.000000,60.002000,254.900000,0.993000,1.744154,1.439663,564.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.066667,67.691565,66.150001,93.996668,67.430000,33.939000,0.000000,-104.500000,-42.700001,-47.299999,0.000000,0.000000,0.998706,63.692204,282.938368,282.938368,33.939485,5.651543,151.352310,0.000000,34.102000,0.000000,0.000000,138.600006,137.899994,137.800003,135.699997,112.800003,93.599998,125,140,121.100000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.400000,2000.000000,0.000000,51.500000,60.600000,124.100000,68.400000,166,95,1057,80,2200,2200,239,34.000000,119.000000,67.393,52.487,67.622,51.638
11/21/2024,13:12:44.713,66048.49,66049.30,119.900000,2.124600,252.900000,39.077000,0.000000,59.996000,254.700000,0.993000,1.732091,1.439783,567.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.072222,67.694820,66.158572,93.983335,67.430000,33.939000,0.000000,-100.000000,-45.099998,-45.099998,0.000000,0.000000,0.998691,63.711220,282.938368,282.938368,33.939485,5.652512,151.352280,0.000000,34.102000,0.000000,0.000000,138.600006,137.899994,137.800003,135.699997,112.800003,93.633331,125,140,121.100000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,114.400000,2000.000000,0.000000,51.500000,60.700000,124.100000,68.400000,166,95,1057,80,2199,2200,239,34.000000,119.000000,67.393,52.484,67.622,51.637
11/21/2024,13:12:47.712,66051.49,66052.30,119.910000,2.126900,253.200000,39.288000,0.000000,59.999000,255.000000,0.993000,1.761578,1.438579,570.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.066667,67.697038,66.167754,93.963333,67.430000,33.939000,0.000000,-93.900002,-47.900002,-42.599998,0.000000,0.000000,0.998682,63.719810,282.938368,282.938368,33.939485,5.650780,151.352249,0.000000,34.102000,0.000000,0.000000,138.600006,137.866664,137.766668,135.699997,112.800003,93.666664,125,140,121.100000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.400000,2000.000000,0.000000,51.500000,60.700000,124.100000,68.400000,166,95,1057,80,2200,2200,239,34.000000,119.000000,67.394,52.482,67.622,51.636
11/21/2024,13:12:50.714,66054.49,66055.30,119.900000,2.127000,253.200000,39.500000,0.000000,59.999000,255.000000,0.992900,1.749412,1.438699,573.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.077778,67.698666,66.178773,93.949997,67.430816,33.939000,0.000000,-87.900002,-50.900002,-39.400002,0.001000,0.000000,0.998710,63.692379,282.938368,282.938368,33.939485,5.652576,151.352112,0.000000,34.102000,0.000000,0.000000,138.600006,137.899994,137.800003,135.666667,112.800003,93.699997,125,140,121.100000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.400000,2000.000000,0.000000,51.500000,60.700000,124.100000,68.400000,167,95,1057,80,2198,2200,240,34.000000,119.000000,67.394,52.479,67.621,51.635
11/21/2024,13:12:53.713,66057.49,66058.30,119.920000,2.130400,253.600000,39.711000,0.000000,60.002000,255.500000,0.992800,1.755069,1.441628,576.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.088889,67.699405,66.191426,93.930000,67.432041,33.939000,0.000000,-86.099998,-52.500000,-35.599998,0.000000,0.000000,0.998680,63.724335,282.938368,282.938368,33.939485,5.650581,151.352203,0.000000,34.102000,0.000000,0.000000,138.600006,137.899994,137.800003,135.666667,112.866669,93.699997,125,140,121.100000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.400000,2000.000000,0.000000,51.500000,60.700000,124.100000,68.400000,167,95,1054,80,2198,2200,241,34.000000,119.000000,67.395,52.477,67.621,51.635
11/21/2024,13:12:56.715,66060.49,66061.30,119.900000,2.130800,253.700000,39.922000,0.000000,60.002000,255.500000,0.993000,1.742209,1.437198,579.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.116667,67.699849,66.204284,93.923335,67.433673,33.939000,0.000000,-87.500000,-53.099998,-33.700001,0.000000,0.000000,0.998689,63.719265,282.938368,282.938368,33.939485,5.652127,151.352112,0.000000,34.102000,0.000000,0.000000,138.600006,137.899994,137.800003,135.699997,112.900002,93.800003,125,140,121.100000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,114.400000,2000.000000,0.000000,51.500000,60.800000,124.200000,68.400000,167,95,1054,80,2201,2200,241,34.000000,119.000000,67.395,52.474,67.620,51.634
11/21/2024,13:12:59.716,66063.49,66064.30,119.910000,2.130800,253.700000,40.133000,0.000000,60.000000,255.500000,0.992900,1.771353,1.440163,582.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.105557,67.699997,66.218368,93.910004,67.436122,33.939000,0.000000,-90.099998,-52.900002,-33.900002,0.001000,0.000000,0.998718,63.690483,282.938368,282.938368,33.939485,5.652558,151.352097,0.000000,34.101000,0.000000,0.000000,138.600006,137.866664,137.800003,135.666667,112.900002,93.800003,125,140,121.100000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,114.400000,2000.000000,0.000000,51.600000,60.800000,124.200000,68.400000,167,95,1054,80,2199,2200,240,34.000000,119.000000,67.396,52.472,67.620,51.633
11/21/2024,13:13:02.716,66066.49,66067.30,119.910000,2.134000,254.100000,40.345000,0.000000,60.003000,255.900000,0.992900,1.733833,1.440664,585.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.094446,67.699997,66.232451,93.896667,67.439386,33.939000,0.000000,-93.800003,-51.599998,-34.500000,0.000000,0.000000,0.998707,63.704525,282.938368,282.938368,33.939485,5.650131,151.352097,0.000000,34.101000,0.000000,0.000000,138.600006,137.899994,137.766668,135.600006,112.900002,93.800003,125,140,121.100000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,114.400000,2000.000000,0.000000,51.600000,60.800000,124.300000,68.400000,167,95,1054,80,2199,2200,240,34.000000,119.000000,67.396,52.469,67.620,51.632
11/21/2024,13:13:05.717,66069.49,66070.30,119.910000,2.133300,254.000000,40.556000,0.000000,60.002000,255.800000,0.992900,1.727418,1.441748,588.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.100002,67.699997,66.245103,93.889999,67.444284,33.939000,0.000000,-97.699997,-49.099998,-35.599998,0.000000,0.000000,0.998668,63.748302,282.938368,282.938368,33.939485,5.653796,151.351990,0.000000,34.101000,0.000000,0.000000,138.600006,137.866664,137.733332,135.600006,112.900002,93.900002,125,140,121.100000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,114.400000,2000.000000,0.000000,51.600000,60.800000,124.300000,68.400000,167,95,1054,80,2198,2200,239,34.000000,119.000000,67.397,52.467,67.619,51.631
11/21/2024,13:13:08.717,66072.49,66073.30,119.900000,2.135800,254.200000,40.767000,0.000000,60.002000,256.100000,0.992700,1.745107,1.441868,591.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.127779,67.699997,66.255305,93.860001,67.447548,33.939000,0.000000,-100.199997,-47.099998,-37.200001,0.000000,0.000000,0.998615,63.805790,282.938368,282.938368,33.939485,5.649535,151.351959,0.000000,34.101000,0.000000,0.000000,138.600006,137.899994,137.800003,135.633336,112.933334,93.900002,125,140,121.100000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,114.400000,2000.000000,0.000000,51.600000,60.900000,124.300000,68.400000,167,95,1054,80,2200,2200,239,34.000000,119.000000,67.397,52.464,67.619,51.630
11/21/2024,13:13:11.718,66075.49,66076.30,119.900000,2.135800,254.300000,40.978000,0.000000,60.002000,256.100000,0.992900,1.759996,1.439783,594.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.150002,67.699997,66.266733,93.853333,67.449181,33.939000,0.000000,-102.400002,-45.599998,-38.500000,0.000000,0.000000,0.998613,63.809273,282.938368,282.938368,33.939485,5.652659,151.351974,0.000000,34.101000,0.000000,0.000000,138.600006,137.866664,137.800003,135.633336,113.000000,94.000000,125,140,121.200000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.400000,2000.000000,0.000000,51.600000,60.900000,124.300000,68.500000,167,95,1054,80,2200,2200,238,34.000000,119.000000,67.398,52.462,67.619,51.629
11/21/2024,13:13:14.718,66078.49,66079.30,119.910000,2.136400,254.300000,41.189000,0.000000,59.999000,256.200000,0.992800,1.753277,1.441164,597.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.150001,67.699997,66.276529,93.839996,67.449997,33.939000,0.000000,-105.599998,-43.900002,-39.799999,0.000000,0.000000,0.998670,63.748875,282.938368,282.938368,33.939485,5.653457,151.352020,0.000000,34.101000,0.000000,0.000000,138.600006,137.899994,137.766668,135.633336,113.000000,94.000000,125,140,121.200000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.400000,2000.000000,0.000000,51.600000,60.900000,124.300000,68.500000,167,95,1054,80,2199,2200,238,34.000000,119.000000,67.398,52.459,67.618,51.629
11/21/2024,13:13:17.718,66081.49,66082.30,119.890000,2.138200,254.500000,41.401000,0.000000,60.002000,256.400000,0.992800,1.753952,1.441405,600.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.138891,67.699997,66.284285,93.826665,67.451222,33.939000,0.000000,-109.400002,-41.900002,-41.599998,0.000000,0.000000,0.998687,63.735802,282.938368,282.938368,33.939485,5.649253,151.351883,0.000000,34.101000,0.000000,0.000000,138.600006,137.866664,137.766668,135.600006,113.000000,94.000000,125,140,121.200000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,114.400000,2000.000000,0.000000,51.600000,60.900000,124.300000,68.500000,167,95,1054,80,2198,2200,237,34.000000,119.000000,67.399,52.457,67.618,51.628
11/21/2024,13:13:20.718,66084.49,66085.30,119.910000,2.134900,254.200000,41.612000,0.000000,60.002000,256.000000,0.992900,1.736943,1.438579,603.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.138891,67.699997,66.293265,93.820000,67.452446,33.939000,0.000000,-114.500000,-39.400002,-43.700001,0.000000,0.000000,0.998686,63.737019,282.938368,282.938368,33.939485,5.652674,151.351883,0.000000,34.101000,0.000000,0.000000,138.600006,137.833333,137.733332,135.600006,113.033333,94.033333,125,140,121.200000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,114.400000,2000.000000,0.000000,51.600000,60.900000,124.300000,68.500000,167,95,1054,80,2199,2200,237,34.000000,119.000000,67.399,52.454,67.618,51.627
11/21/2024,13:13:23.721,66087.49,66088.30,119.900000,2.132000,253.800000,41.824000,0.000000,59.999000,255.600000,0.992900,1.756614,1.442869,606.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.172223,67.700145,66.304896,93.800003,67.453263,33.939000,0.000000,-120.699997,-36.500000,-46.900002,0.000000,0.000000,0.998665,63.762222,282.938368,282.938368,33.939485,5.654746,151.351822,0.000000,34.101000,0.000000,0.000000,138.600006,137.866664,137.766668,135.600006,113.099998,94.099998,125,140,121.200000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,114.400000,2000.000000,0.000000,51.600000,60.900000,124.400000,68.500000,167,95,1058,80,2199,2200,237,34.000000,119.000000,67.400,52.452,67.617,51.626
11/21/2024,13:13:26.720,66090.49,66091.30,119.920000,2.130700,253.700000,42.035000,0.000000,60.002000,255.500000,0.993100,1.745670,1.438459,609.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.155557,67.700589,66.317957,93.800003,67.456121,33.939000,0.000000,-123.000000,-35.299999,-50.400002,0.000000,0.000000,0.998678,63.749245,282.938368,282.938368,33.939485,5.649856,151.351822,0.000000,34.101000,0.000000,0.000000,138.600006,137.800003,137.733332,135.600006,113.099998,94.099998,125,140,121.200000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,114.500000,2000.000000,0.000000,51.600000,60.900000,124.400000,68.500000,167,95,1058,80,2199,2200,238,34.000000,119.000000,67.400,52.449,67.617,51.625
11/21/2024,13:13:29.720,66093.49,66094.30,119.890000,2.130800,253.700000,42.246000,0.000000,60.002000,255.500000,0.993100,1.736672,1.439319,612.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.177778,67.701180,66.333263,93.790001,67.461836,33.939000,0.000000,-120.099998,-35.000000,-52.200001,0.001000,0.000000,0.998653,63.776913,282.938368,282.938368,33.939485,5.649847,151.351761,0.000000,34.101000,0.000000,0.000000,138.600006,137.866664,137.733332,135.600006,113.099998,94.166664,125,140,121.200000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.500000,2000.000000,0.000000,51.700000,60.900000,124.400000,68.500000,167,95,1058,80,2199,2200,238,34.000000,119.000000,67.401,52.447,67.617,51.625
11/21/2024,13:13:32.721,66096.49,66097.31,119.910000,2.131500,253.800000,42.458000,0.000000,60.002000,255.600000,0.992900,1.754398,1.440163,615.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.200001,67.702068,66.347141,93.769997,67.466327,33.939000,0.000000,-115.599998,-35.799999,-51.799999,0.000000,0.000000,0.998711,63.719364,282.938368,282.938368,33.939485,5.653692,151.351715,0.000000,34.101000,0.000000,0.000000,138.600006,137.866664,137.766668,135.600006,113.166664,94.199997,125,140,121.200000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,114.500000,2000.000000,0.000000,51.700000,60.900000,124.400000,68.500000,167,95,1058,80,2199,2200,239,34.000000,119.000000,67.401,52.444,67.616,51.624
11/21/2024,13:13:35.721,66099.49,66100.31,119.910000,2.135100,254.200000,42.669000,0.000000,60.002000,256.000000,0.993000,1.733923,1.438579,618.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.216667,67.703400,66.359183,93.749997,67.468776,33.939000,0.000000,-111.400002,-37.900002,-50.900002,0.000000,0.000000,0.998699,63.730762,282.938368,282.938368,33.939485,5.655835,151.351715,0.000000,34.100000,0.000000,0.000000,138.600006,137.899994,137.766668,135.600006,113.199997,94.233332,125,140,121.200000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,114.500000,2000.000000,0.000000,51.700000,60.900000,124.400000,68.500000,167,95,1058,80,2200,2200,239,34.000000,119.000000,67.402,52.442,67.616,51.623
11/21/2024,13:13:38.721,66102.49,66103.30,119.910000,2.135100,254.200000,42.881000,0.000000,60.002000,256.000000,0.992800,1.745914,1.441164,621.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.216669,67.706062,66.368979,93.733332,67.470001,33.939000,0.000000,-108.099998,-40.400002,-49.200001,0.000000,0.000000,0.998736,63.697807,282.938368,282.938368,33.939485,5.653243,151.351593,0.000000,34.100000,0.000000,0.000000,138.600006,137.833333,137.800003,135.566671,113.199997,94.300003,125,140,121.200000,137.000000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,114.500000,2000.000000,0.000000,51.700000,60.900000,124.400000,68.500000,167,95,1054,80,2199,2200,239,34.000000,119.000000,67.402,52.440,67.616,51.622
11/21/2024,13:13:41.721,66105.49,66106.31,119.900000,2.139300,254.700000,43.093000,0.000000,60.002000,256.500000,0.992800,1.738185,1.438699,624.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.216670,67.709613,66.376325,93.720001,67.470001,33.939000,0.000000,-104.599998,-42.700001,-47.200001,0.000000,0.000000,0.998720,63.714550,282.938368,282.938368,33.939485,5.648931,151.351624,0.000000,34.100000,0.000000,0.000000,138.600006,137.800003,137.800003,135.600006,113.199997,94.300003,125,140,121.200000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,114.500000,2000.000000,0.000000,51.700000,60.900000,124.500000,68.500000,167,95,1054,80,2200,2200,241,34.000000,119.000000,67.403,52.437,67.615,51.622
11/21/2024,13:13:44.721,66108.49,66109.31,119.910000,2.139300,254.700000,43.305000,0.000000,60.002000,256.500000,0.992800,1.742486,1.441748,627.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.216668,67.714495,66.386121,93.720001,67.472042,33.939000,0.000000,-99.599998,-45.299999,-45.099998,0.000000,0.000000,0.998703,63.734703,282.938368,282.938368,33.939485,5.650509,151.351593,0.000000,34.100000,0.000000,0.000000,138.600006,137.866664,137.733332,135.600006,113.199997,94.300003,125,140,121.200000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,114.500000,2000.000000,0.000000,51.700000,60.900000,124.500000,68.500000,167,95,1054,80,2199,2200,240,34.000000,119.000000,67.403,52.435,67.615,51.621
11/21/2024,13:13:47.721,66111.49,66112.30,119.910000,2.142200,255.000000,43.516000,0.000000,60.000000,256.900000,0.992700,1.754505,1.440580,630.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.216669,67.720708,66.400612,93.699997,67.476531,33.939000,0.000000,-93.599998,-48.200001,-42.400002,0.000000,0.000000,0.998711,63.728355,282.938368,282.938368,33.939485,5.649809,151.351532,0.000000,34.100000,0.000000,0.000000,138.600006,137.800003,137.733332,135.600006,113.199997,94.366669,125,140,121.200000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,114.500000,2000.000000,0.000000,51.700000,60.900000,124.500000,68.500000,167,95,1054,80,2196,2200,241,34.000000,119.000000,67.404,52.433,67.615,51.620
11/21/2024,13:13:50.721,66114.49,66115.31,119.900000,2.142100,255.000000,43.728000,0.000000,59.999000,256.800000,0.992900,1.740675,1.439783,633.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.238891,67.727661,66.415919,93.693331,67.481428,33.939000,0.000000,-87.800003,-50.900002,-39.299999,0.001000,0.000000,0.998704,63.737904,282.938368,282.938368,33.939485,5.654053,151.351501,0.000000,34.100000,0.000000,0.000000,138.600006,137.833333,137.699997,135.600006,113.300003,94.400002,125,140,121.300000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,114.500000,2000.000000,0.000000,51.700000,60.900000,124.500000,68.500000,167,95,1054,80,2201,2200,242,34.000000,119.000000,67.404,52.433,67.615,51.620
11/21/2024,13:13:53.798,66117.49,66118.38,119.920000,2.138300,254.500000,43.976000,0.000000,60.001000,256.400000,0.992700,1.748118,1.439543,637.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.250002,67.735354,66.431837,93.680000,67.485101,33.939000,0.000000,-85.599998,-52.799999,-35.299999,0.000000,0.000000,0.998710,63.733757,282.938368,282.938368,33.939485,5.654933,151.351456,0.000000,34.100000,0.000000,0.000000,138.566671,137.833333,137.733332,135.600006,113.300003,94.466667,125,140,121.300000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,114.500000,2000.000000,0.000000,51.700000,60.900000,124.500000,68.500000,167,95,1053,80,2198,2200,241,34.000000,119.000000,67.405,52.428,67.614,51.619
11/21/2024,13:13:56.799,66120.49,66121.38,119.900000,2.139900,254.800000,44.187000,0.000000,59.999000,256.600000,0.993000,1.719940,1.438699,640.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.255558,67.743639,66.446530,93.666669,67.487141,33.939000,0.000000,-86.400002,-53.299999,-33.599998,0.001000,0.000000,0.998695,63.752579,282.938368,282.938368,33.939485,5.656370,151.351486,0.000000,34.100000,0.000000,0.000000,138.600006,137.800003,137.733332,135.600006,113.300003,94.500000,125,140,121.300000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,114.500000,2000.000000,0.000000,51.700000,60.800000,124.500000,68.600000,167,95,1053,80,2201,2200,241,34.000000,119.000000,67.405,52.426,67.614,51.618
11/21/2024,13:13:59.799,66123.49,66124.38,119.920000,2.136900,254.400000,44.400000,0.000000,59.999000,256.300000,0.992900,1.749263,1.441044,643.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.250003,67.752959,66.457551,93.660004,67.487549,33.939000,0.000000,-88.800003,-53.299999,-33.500000,0.000000,0.000000,0.998698,63.750248,282.938368,282.938368,33.939485,5.656106,151.351425,0.000000,34.100000,0.000000,0.000000,138.600006,137.800003,137.699997,135.600006,113.300003,94.500000,125,140,121.300000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,114.500000,2000.000000,0.000000,51.700000,60.800000,124.500000,68.600000,166,95,1053,80,2201,2200,241,34.000000,119.000000,67.405,52.426,67.614,51.618
11/21/2024,13:14:02.799,66126.49,66127.38,119.890000,2.132800,254.000000,44.612000,0.000000,59.999000,255.700000,0.993100,1.732183,1.438819,646.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.261113,67.761835,66.466123,93.650002,67.487549,33.939000,0.000000,-91.500000,-52.700001,-34.000000,0.000000,0.000000,0.998680,63.772011,282.938368,282.938368,33.939485,5.654646,151.351273,0.000000,34.100000,0.000000,0.000000,138.533335,137.800003,137.699997,135.600006,113.366669,94.566666,125,140,121.300000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,114.500000,2000.000000,0.000000,51.700000,60.700000,124.500000,68.600000,166,95,1053,80,2201,2200,240,34.000000,119.000000,67.406,52.423,67.613,51.618
11/21/2024,13:14:05.799,66129.49,66130.38,119.910000,2.133800,254.100000,44.825000,0.000000,60.000000,255.900000,0.993200,1.738307,1.439163,649.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.288890,67.769676,66.476328,93.629997,67.488774,33.939000,0.000000,-94.000000,-51.599998,-34.500000,0.000000,0.000000,0.998658,63.796005,282.938368,282.938368,33.939485,5.654150,151.351334,0.000000,34.100000,0.000000,0.000000,138.566671,137.833333,137.733332,135.600006,113.400002,94.599998,125,140,121.300000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,114.500000,2000.000000,0.000000,51.700000,60.600000,124.500000,68.600000,166,95,1053,80,2197,2200,239,34.000000,119.000000,67.406,52.421,67.613,51.617
11/21/2024,13:14:08.801,66132.49,66133.38,119.910000,2.131200,253.800000,45.037000,0.000000,60.002000,255.500000,0.993100,1.749812,1.440664,652.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.311114,67.776777,66.487349,93.616666,67.489998,33.939000,0.000000,-95.599998,-50.599998,-34.700001,0.000000,0.000000,0.998678,63.778175,282.938368,282.938368,33.939485,5.654826,151.351242,0.000000,34.100000,0.000000,0.000000,138.600006,137.833333,137.800003,135.600006,113.400002,94.633331,125,140,121.300000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,114.500000,2000.000000,0.000000,51.700000,60.500000,124.600000,68.600000,166,95,1058,80,2200,2200,239,34.000000,119.000000,67.407,52.419,67.613,51.616
11/21/2024,13:14:11.802,66135.49,66136.39,119.900000,2.133300,254.000000,45.249000,0.000000,60.003000,255.800000,0.993200,1.741621,1.440784,655.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.305558,67.782546,66.498368,93.610001,67.493671,33.939000,0.000000,-96.000000,-50.299999,-35.099998,0.000000,0.000000,0.998697,63.757599,282.938368,282.938368,33.939485,5.656000,151.351273,0.000000,34.100000,0.000000,0.000000,138.566671,137.800003,137.766668,135.600006,113.400002,94.699997,125,140,121.300000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.500000,2000.000000,0.000000,51.800000,60.400000,124.600000,68.600000,166,95,1058,80,2200,2200,239,34.000000,119.000000,67.407,52.417,67.612,51.616
11/21/2024,13:14:14.803,66138.49,66139.39,119.900000,2.136800,254.400000,45.462000,0.000000,60.000000,256.200000,0.993200,1.753884,1.437698,658.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.305557,67.786985,66.508162,93.580002,67.502242,33.939000,0.000000,-96.900002,-50.000000,-35.200001,0.000000,0.000000,0.998692,63.765678,282.938368,282.938368,33.939485,5.656624,151.351105,0.000000,34.099000,0.000000,0.000000,138.533335,137.800003,137.733332,135.600006,113.466667,94.699997,125,140,121.300000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.500000,2000.000000,0.000000,51.800000,60.400000,124.600000,68.600000,166,95,1058,80,2199,2200,238,34.000000,119.000000,67.408,52.414,67.612,51.615
11/21/2024,13:14:17.803,66141.49,66142.39,119.900000,2.135500,254.300000,45.674000,0.000000,60.002000,256.000000,0.993000,1.751112,1.439783,661.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.316668,67.790535,66.518365,93.573334,67.511426,33.939000,0.000000,-97.900002,-49.000000,-35.900002,0.000000,0.000000,0.998691,63.769409,282.938368,282.938368,33.939485,5.654406,151.351242,0.000000,34.099000,0.000000,0.000000,138.566671,137.800003,137.733332,135.600006,113.500000,94.699997,125,140,121.300000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.500000,2000.000000,0.000000,51.800000,60.300000,124.600000,68.600000,166,95,1058,80,2199,2200,238,34.000000,119.000000,67.408,52.412,67.612,51.615
11/21/2024,13:14:20.803,66144.49,66145.39,119.910000,2.135600,254.300000,45.888000,0.000000,60.002000,256.100000,0.993100,1.737825,1.440664,664.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.316669,67.793642,66.528162,93.566666,67.515099,33.939000,0.000000,-99.300003,-47.799999,-36.700001,0.000000,0.000000,0.998740,63.719875,282.938368,282.938368,33.939485,5.654472,151.351120,0.000000,34.099000,0.000000,0.000000,138.533335,137.800003,137.699997,135.600006,113.466667,94.800003,125,140,121.300000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,114.500000,2000.000000,0.000000,51.800000,60.300000,124.600000,68.600000,165,95,1058,80,2202,2200,238,34.000000,119.000000,67.409,52.410,67.611,51.614
11/21/2024,13:14:23.803,66147.49,66148.39,119.890000,2.135800,254.300000,46.100000,0.000000,60.003000,256.100000,0.993000,1.751568,1.440404,667.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.316668,67.795861,66.539592,93.559998,67.517548,33.939000,0.000000,-101.500000,-46.400002,-37.700001,0.001000,0.000000,0.998731,63.731174,282.938368,282.938368,33.939485,5.649753,151.351089,0.000000,34.099000,0.000000,0.000000,138.500000,137.800003,137.699997,135.600006,113.500000,94.800003,125,140,121.300000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.500000,2000.000000,0.000000,51.800000,60.200000,124.700000,68.600000,165,95,1056,80,2200,2200,239,34.000000,119.000000,67.409,52.407,67.611,51.613
11/21/2024,13:14:26.804,66150.49,66151.39,119.910000,2.136300,254.400000,46.312000,0.000000,59.999000,256.200000,0.993100,1.737958,1.439663,670.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.327779,67.796896,66.552449,93.539998,67.519384,33.939000,0.000000,-104.000000,-44.700001,-39.200001,0.001000,0.000000,0.998714,63.751980,282.938368,282.938368,33.939485,5.650621,151.351074,0.000000,34.099000,0.000000,0.000000,138.500000,137.800003,137.699997,135.600006,113.500000,94.866669,125,140,121.300000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.500000,2000.000000,0.000000,51.800000,60.200000,124.700000,68.600000,165,95,1056,80,2201,2200,239,34.000000,119.000000,67.410,52.405,67.611,51.613
11/21/2024,13:14:29.804,66153.49,66154.39,119.900000,2.139300,254.700000,46.525000,0.000000,59.999000,256.500000,0.993100,1.747067,1.439783,673.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.333335,67.797784,66.565102,93.516668,67.519997,33.939000,0.000000,-108.199997,-42.500000,-41.099998,0.000000,0.000000,0.998712,63.755054,282.938368,282.938368,33.939485,5.649409,151.350983,0.000000,34.099000,0.000000,0.000000,138.500000,137.800003,137.699997,135.600006,113.500000,94.900002,125,140,121.300000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.500000,2000.000000,0.000000,51.800000,60.200000,124.700000,68.600000,165,95,1056,80,2201,2200,240,34.000000,119.000000,67.410,52.403,67.611,51.612
11/21/2024,13:14:32.805,66156.49,66157.39,119.910000,2.137000,254.500000,46.737000,0.000000,59.999000,256.300000,0.993000,1.745578,1.441164,676.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.361113,67.798376,66.576325,93.510002,67.521221,33.939000,0.000000,-115.000000,-39.000000,-43.700001,0.000000,0.000000,0.998713,63.756222,282.938368,282.938368,33.939485,5.652586,151.350983,0.000000,34.099000,0.000000,0.000000,138.566671,137.833333,137.733332,135.600006,113.533333,94.900002,125,140,121.400000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,114.600000,2000.000000,0.000000,51.800000,60.200000,124.700000,68.600000,165,95,1056,80,2200,2200,240,34.000000,119.000000,67.411,52.400,67.610,51.612
11/21/2024,13:14:35.806,66159.49,66160.39,119.890000,2.138800,254.700000,46.950000,0.000000,59.999000,256.400000,0.993200,1.738358,1.437318,679.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.361112,67.798820,66.587141,93.489998,67.523671,33.939000,0.000000,-121.599998,-36.200001,-47.799999,0.000000,0.000000,0.998731,63.740780,282.938368,282.938368,33.939485,5.655407,151.350906,0.000000,34.099000,0.000000,0.000000,138.500000,137.800003,137.699997,135.600006,113.566666,95.000000,125,140,121.400000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,114.600000,2000.000000,0.000000,51.800000,60.200000,124.700000,68.600000,165,95,1056,80,2201,2200,241,34.000000,119.000000,67.411,52.398,67.610,51.611
11/21/2024,13:14:38.806,66162.49,66163.39,119.920000,2.138300,254.700000,47.163000,0.000000,60.002000,256.400000,0.993100,1.739700,1.440460,682.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.383334,67.799263,66.599182,93.489998,67.526529,33.939000,0.000000,-121.300003,-35.400002,-51.299999,0.000000,0.000000,0.998722,63.755524,282.938368,282.938368,33.939485,5.654167,151.350906,0.000000,34.099000,0.000000,0.000000,138.533335,137.833333,137.733332,135.600006,113.599998,95.000000,125,140,121.400000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,114.600000,2000.000000,0.000000,51.800000,60.200000,124.700000,68.600000,165,95,1058,80,2201,2200,241,34.000000,119.000000,67.412,52.396,67.610,51.610
11/21/2024,13:14:41.806,66165.49,66166.39,119.910000,2.136700,254.400000,47.375000,0.000000,59.996000,256.200000,0.993100,1.742219,1.440664,685.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.366667,67.799707,66.614285,93.476667,67.528162,33.939000,0.000000,-117.500000,-35.500000,-51.799999,-0.001000,0.000000,0.998685,63.794849,282.938368,282.938368,33.939485,5.650578,151.350876,0.000000,34.099000,0.000000,0.000000,138.500000,137.800003,137.699997,135.600006,113.599998,95.000000,125,140,121.400000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,114.600000,2000.000000,0.000000,51.800000,60.100000,124.700000,68.600000,165,95,1058,80,2201,2200,241,34.000000,119.000000,67.412,52.394,67.609,51.610
11/21/2024,13:14:44.806,66168.49,66169.39,119.900000,2.138600,254.700000,47.588000,0.000000,60.002000,256.400000,0.993300,1.730805,1.441284,688.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.377778,67.800299,66.630204,93.463333,67.532244,33.939000,0.000000,-112.800003,-37.200001,-51.200001,0.000000,0.000000,0.998691,63.787270,282.938368,282.938368,33.939485,5.650969,151.350800,0.000000,34.099000,0.000000,0.000000,138.500000,137.800003,137.699997,135.600006,113.599998,95.066666,125,140,121.400000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.600000,2000.000000,0.000000,51.800000,60.100000,124.700000,68.600000,165,95,1058,80,2202,2200,243,34.000000,119.000000,67.413,52.391,67.609,51.609
11/21/2024,13:14:47.806,66171.49,66172.39,119.900000,2.138500,254.600000,47.801000,0.000000,59.999000,256.400000,0.993100,1.746271,1.441284,691.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.400001,67.800891,66.642448,93.449997,67.536327,33.939000,0.000000,-109.000000,-39.700001,-49.900002,0.000000,0.000000,0.998672,63.809639,282.938368,282.938368,33.939485,5.654713,151.350784,0.000000,34.099000,0.000000,0.000000,138.533335,137.800003,137.699997,135.600006,113.666664,95.099998,125,140,121.400000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,114.600000,2000.000000,0.000000,51.800000,60.100000,124.700000,68.600000,165,95,1058,80,2199,2200,242,34.000000,119.000000,67.413,52.389,67.609,51.609
11/21/2024,13:14:50.806,66174.49,66175.39,119.910000,2.138400,254.700000,48.014000,0.000000,60.002000,256.400000,0.993100,1.729564,1.438079,694.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.416667,67.802222,66.653468,93.436666,67.538776,33.939000,0.000000,-106.000000,-41.799999,-48.099998,0.000000,0.000000,0.998726,63.756382,282.938368,282.938368,33.939485,5.652783,151.350815,0.000000,34.098000,0.000000,0.000000,138.500000,137.800003,137.733332,135.600006,113.699997,95.166664,125,140,121.400000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,114.600000,2000.000000,0.000000,51.800000,60.100000,124.700000,68.600000,164,95,1058,80,2197,2200,242,34.000000,119.000000,67.414,52.387,67.608,51.608
11/21/2024,13:14:53.807,66177.49,66178.39,119.910000,2.141000,255.000000,48.227000,0.000000,60.002000,256.700000,0.993200,1.753340,1.439580,697.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.416667,67.804885,66.664489,93.430000,67.540001,33.939000,0.000000,-103.000000,-43.599998,-46.500000,0.000000,0.000000,0.998701,63.784256,282.938368,282.938368,33.939485,5.649902,151.350677,0.000000,34.098000,0.000000,0.000000,138.500000,137.800003,137.699997,135.600006,113.699997,95.199997,125,140,121.400000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,114.600000,2000.000000,0.000000,51.800000,60.000000,124.800000,68.600000,164,95,1057,80,2198,2200,242,34.000000,119.000000,67.414,52.384,67.608,51.607
11/21/2024,13:14:56.809,66180.49,66181.39,119.890000,2.136600,254.400000,48.440000,0.000000,60.002000,256.200000,0.993100,1.733876,1.439319,700.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.411111,67.808583,66.674897,93.410001,67.541838,33.939000,0.000000,-99.400002,-45.400002,-45.000000,0.000000,0.000000,0.998725,63.761414,282.938368,282.938368,33.939485,5.654429,151.350662,0.000000,34.098000,0.000000,0.000000,138.500000,137.766668,137.699997,135.600006,113.699997,95.199997,125,140,121.400000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,114.600000,2000.000000,0.000000,51.800000,60.000000,124.800000,68.600000,164,95,1057,80,2199,2200,241,34.000000,119.000000,67.415,52.382,67.608,51.607
11/21/2024,13:14:59.808,66183.49,66184.39,119.920000,2.140200,254.900000,48.653000,0.000000,59.999000,256.600000,0.993200,1.730726,1.439543,703.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.433334,67.813464,66.686327,93.400002,67.543674,33.939000,0.000000,-95.800003,-47.099998,-43.500000,0.000000,0.000000,0.998697,63.792915,282.938368,282.938368,33.939485,5.652327,151.350632,0.000000,34.098000,0.000000,0.000000,138.533335,137.800003,137.699997,135.600006,113.699997,95.266668,125,140,121.400000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,114.600000,2000.000000,0.000000,51.800000,60.000000,124.800000,68.600000,164,95,1057,80,2199,2200,241,34.000000,119.000000,67.415,52.380,67.608,51.606
11/21/2024,13:15:02.808,66186.49,66187.39,119.900000,2.138500,254.700000,48.866000,0.000000,60.000000,256.400000,0.993200,1.747720,1.442369,706.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.416667,67.819677,66.697348,93.380002,67.545511,33.939000,0.000000,-91.699997,-49.000000,-41.700001,0.001000,0.000000,0.998678,63.815201,282.938368,282.938368,33.939485,5.650750,151.350601,0.000000,34.098000,0.000000,0.000000,138.500000,137.733332,137.699997,135.566671,113.699997,95.300003,125,140,121.400000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,114.600000,2000.000000,0.000000,51.800000,60.000000,124.900000,68.600000,164,95,1057,80,2199,2200,240,34.000000,119.000000,67.416,52.377,67.607,51.606
11/21/2024,13:15:05.808,66189.49,66190.39,119.920000,2.138000,254.600000,49.079000,0.000000,60.000000,256.400000,0.993200,1.744528,1.439460,709.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.450002,67.827222,66.707143,93.370003,67.549184,33.939000,0.000000,-87.599998,-51.000000,-39.299999,0.000000,0.000000,0.998675,63.819893,282.938368,282.938368,33.939485,5.654699,151.350601,0.000000,34.098000,0.000000,0.000000,138.500000,137.800003,137.699997,135.600006,113.800003,95.300003,125,140,121.400000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,114.600000,2000.000000,0.000000,51.800000,60.000000,124.900000,68.600000,164,95,1057,80,2199,2200,240,34.000000,119.000000,67.416,52.375,67.607,51.605
11/21/2024,13:15:08.808,66192.49,66193.39,119.890000,2.170500,257.900000,49.293000,0.000000,60.002000,260.200000,0.991200,2.002718,1.443490,712.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.461113,67.836097,66.715715,93.349998,67.555919,33.939000,0.000000,-85.199997,-52.299999,-37.099998,0.000000,0.000000,0.998654,63.846954,282.938368,282.938368,33.939485,5.650417,151.350479,0.000000,34.098000,0.000000,0.000000,138.500000,137.800003,137.699997,135.600006,113.800003,95.366669,125,140,121.400000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,114.600000,2000.000000,0.000000,51.800000,60.000000,124.900000,68.600000,163,95,1056,80,2199,2200,239,34.000000,119.000000,67.416,52.373,67.607,51.604
11/21/2024,13:15:11.809,66195.49,66196.39,119.920000,2.141000,255.000000,49.506000,0.000000,60.002000,256.700000,0.993100,1.762681,1.442128,715.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.450001,67.845417,66.726328,93.336667,67.562041,33.939000,0.000000,-85.000000,-53.000000,-35.000000,0.000000,0.000000,0.998661,63.840706,282.938368,282.938368,33.939485,5.654271,151.350525,0.000000,34.098000,0.000000,0.000000,138.500000,137.766668,137.699997,135.566671,113.766668,95.400002,125,140,121.500000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.600000,2000.000000,0.000000,51.800000,60.000000,124.900000,68.600000,163,95,1056,80,2200,2200,239,34.000000,119.000000,67.417,52.370,67.607,51.604
11/21/2024,13:15:14.809,66198.49,66199.39,119.900000,2.142800,255.200000,49.719000,0.000000,60.002000,256.900000,0.993300,1.740620,1.439283,718.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.466668,67.855476,66.737961,93.320002,67.564490,33.939000,0.000000,-85.599998,-53.500000,-33.700001,0.000000,0.000000,0.998678,63.824032,282.938368,282.938368,33.939485,5.651888,151.350403,0.000000,34.098000,0.000000,0.000000,138.500000,137.800003,137.699997,135.566671,113.800003,95.433334,125,140,121.500000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.600000,2000.000000,0.000000,51.800000,60.000000,124.900000,68.600000,163,95,1056,80,2198,2200,239,34.000000,119.000000,67.417,52.368,67.606,51.603
11/21/2024,13:15:17.811,66201.49,66202.40,119.910000,2.141700,255.000000,49.933000,0.000000,59.999000,256.800000,0.993200,1.735490,1.439163,721.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.488890,67.864795,66.752041,93.300003,67.567551,33.939000,0.000000,-86.400002,-53.599998,-33.299999,0.000000,0.000000,0.998701,63.798443,282.938368,282.938368,33.939485,5.654150,151.350403,0.000000,34.098000,0.000000,0.000000,138.500000,137.766668,137.699997,135.600006,113.866669,95.500000,125,140,121.500000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,114.600000,2000.000000,0.000000,51.800000,60.000000,124.900000,68.600000,163,95,1056,80,2200,2200,240,34.000000,119.000000,67.418,52.365,67.606,51.602
11/21/2024,13:15:20.812,66204.49,66205.40,119.900000,2.143100,255.200000,50.146000,0.000000,59.999000,257.000000,0.993200,1.760954,1.439783,724.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.500001,67.872783,66.766734,93.286667,67.569387,33.939000,0.000000,-87.599998,-53.700001,-33.400002,0.000000,0.000000,0.998717,63.785713,282.938368,282.938368,33.939485,5.651602,151.350327,0.000000,34.097000,0.000000,0.000000,138.500000,137.800003,137.699997,135.600006,113.900002,95.500000,125,140,121.500000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.600000,2000.000000,0.000000,51.800000,60.000000,125.000000,68.600000,163,95,1056,80,2200,2200,240,34.000000,119.000000,67.418,52.363,67.606,51.602
11/21/2024,13:15:23.813,66207.49,66208.40,119.910000,2.145100,255.500000,50.359000,0.000000,60.003000,257.200000,0.993200,1.749242,1.440163,727.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.505556,67.880327,66.777958,93.279999,67.570000,33.939000,0.000000,-89.300003,-53.400002,-33.599998,0.000000,0.000000,0.998699,63.805908,282.938368,282.938368,33.939485,5.654210,151.350220,0.000000,34.097000,0.000000,0.000000,138.500000,137.766668,137.699997,135.600006,113.900002,95.566666,125,140,121.500000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,114.700000,2000.000000,0.000000,51.800000,60.000000,125.000000,68.600000,163,95,1056,80,2199,2200,241,34.000000,119.000000,67.419,52.361,67.606,51.601
11/21/2024,13:15:26.812,66210.49,66211.40,119.900000,2.146800,255.600000,50.573000,0.000000,59.999000,257.400000,0.992900,1.758152,1.439783,730.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.505556,67.886540,66.786939,93.266668,67.570000,33.939000,0.000000,-92.000000,-52.599998,-33.900002,0.000000,0.000000,0.998729,63.777309,282.938368,282.938368,33.939485,5.651289,151.350296,0.000000,34.097000,0.000000,0.000000,138.500000,137.800003,137.699997,135.533335,113.900002,95.599998,125,140,121.500000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.700000,2000.000000,0.000000,51.800000,60.000000,125.000000,68.600000,163,95,1057,80,2201,2200,241,34.000000,119.000000,67.419,52.358,67.605,51.601
11/21/2024,13:15:29.812,66213.49,66214.40,119.890000,2.150800,256.000000,50.786000,0.000000,60.002000,257.900000,0.992900,1.750093,1.439903,733.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.538890,67.891422,66.796328,93.253334,67.571224,33.939000,0.000000,-94.900002,-50.900002,-34.700001,0.000000,0.000000,0.998727,63.782570,282.938368,282.938368,33.939485,5.654385,151.350281,0.000000,34.097000,0.000000,0.000000,138.533335,137.800003,137.699997,135.600006,114.000000,95.599998,125,140,121.500000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.700000,2000.000000,0.000000,51.800000,60.000000,125.000000,68.600000,163,95,1057,80,2198,2200,242,34.000000,119.000000,67.420,52.356,67.605,51.600
11/21/2024,13:15:32.813,66216.49,66217.40,119.920000,2.153800,256.500000,50.999000,0.000000,60.000000,258.300000,0.992900,1.745287,1.439543,736.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.499999,67.894972,66.807960,93.239998,67.574081,33.939000,0.000000,-98.099998,-48.599998,-36.099998,0.000000,0.000000,0.998697,63.816650,282.938368,282.938368,33.939485,5.652648,151.350159,0.000000,34.097000,0.000000,0.000000,138.500000,137.733332,137.699997,135.500000,113.966667,95.599998,125,140,121.500000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.700000,2000.000000,0.000000,51.800000,60.000000,125.100000,68.600000,163,95,1057,80,2199,2200,242,34.000000,119.000000,67.420,52.353,67.605,51.599
11/21/2024,13:15:35.813,66219.49,66220.40,119.900000,2.150700,256.100000,51.213000,0.000000,59.999000,257.900000,0.992900,1.740178,1.440284,739.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.538889,67.897339,66.819796,93.233332,67.579386,33.939000,0.000000,-102.000000,-46.200001,-38.099998,0.000000,0.000000,0.998670,63.847027,282.938368,282.938368,33.939485,5.653008,151.350204,0.000000,34.097000,0.000000,0.000000,138.500000,137.800003,137.699997,135.533335,114.000000,95.699997,125,140,121.500000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,114.700000,2000.000000,0.000000,51.800000,60.100000,125.100000,68.600000,163,95,1057,80,2198,2200,243,34.000000,119.000000,67.421,52.351,67.605,51.598
