FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,13:15:38.813,66222.49,66223.40,119.900000,2.150500,256.100000,51.426000,0.000000,60.002000,257.900000,0.993100,1.737456,1.437698,742.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.522221,67.898670,66.832652,93.206668,67.583059,33.939000,0.000000,-105.599998,-43.900002,-40.000000,0.000000,0.000000,0.998672,63.847382,282.938368,282.938368,33.939485,5.653866,151.350189,0.000000,34.097000,0.000000,0.000000,138.500000,137.733332,137.699997,135.500000,114.000000,95.699997,125,140,121.500000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,114.700000,2000.000000,0.000000,51.800000,60.100000,125.100000,68.600000,163,95,1057,80,2202,2200,243,34.000000,119.000000,67.421,52.349,67.604,51.598
11/21/2024,13:15:41.814,66225.49,66226.40,119.890000,2.146500,255.600000,51.640000,0.000000,60.000000,257.400000,0.993100,1.745726,1.439403,745.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.527777,67.899262,66.845714,93.193334,67.585507,33.939000,0.000000,-109.400002,-41.900002,-41.500000,0.000000,0.000000,0.998650,63.874683,282.938368,282.938368,33.939485,5.652021,151.350098,0.000000,34.097000,0.000000,0.000000,138.500000,137.733332,137.699997,135.500000,114.000000,95.733332,125,140,121.500000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,114.700000,2000.000000,0.000000,51.800000,60.200000,125.100000,68.600000,163,95,1056,80,2200,2200,243,34.000000,119.000000,67.422,52.346,67.604,51.597
11/21/2024,13:15:44.813,66228.49,66229.40,119.910000,2.150300,256.100000,51.853000,0.000000,60.002000,257.900000,0.993200,1.734549,1.441164,748.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.533333,67.899706,66.857960,93.173335,67.587956,33.939000,0.000000,-113.900002,-39.599998,-43.500000,0.000000,0.000000,0.998695,63.825905,282.938368,282.938368,33.939485,5.653452,151.350113,0.000000,34.097000,0.000000,0.000000,138.500000,137.699997,137.699997,135.500000,114.000000,95.800003,125,140,121.500000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,114.700000,2000.000000,0.000000,51.800000,60.200000,125.100000,68.600000,163,95,1056,80,2201,2200,243,34.000000,119.000000,67.422,52.344,67.604,51.596
11/21/2024,13:15:47.813,66231.49,66232.40,119.900000,2.152300,256.300000,52.067000,0.000000,60.002000,258.100000,0.993100,1.735771,1.440284,751.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.550000,67.900002,66.872042,93.166669,67.589180,33.939000,0.000000,-118.300003,-37.400002,-45.900002,0.000000,0.000000,0.998738,63.783386,282.938368,282.938368,33.939485,5.654253,151.349976,0.000000,34.097000,0.000000,0.000000,138.500000,137.733332,137.699997,135.500000,114.033333,95.833336,125,140,121.600000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,114.700000,2000.000000,0.000000,51.800000,60.300000,125.100000,68.600000,163,95,1056,80,2200,2200,244,34.000000,119.000000,67.423,52.341,67.604,51.596
11/21/2024,13:15:50.813,66234.49,66235.40,119.910000,2.149200,255.900000,52.281000,0.000000,59.999000,257.700000,0.993100,1.761213,1.440664,754.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.572222,67.900002,66.887145,93.160004,67.589996,33.939000,0.000000,-122.099998,-36.000000,-48.799999,0.000000,0.000000,0.998767,63.755772,282.938368,282.938368,33.939485,5.652433,151.349960,0.000000,34.097000,0.000000,0.000000,138.500000,137.766668,137.699997,135.500000,114.099998,95.866669,125,140,121.600000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,114.700000,2000.000000,0.000000,51.800000,60.400000,125.100000,68.600000,164,95,1056,80,2196,2200,243,34.000000,119.000000,67.423,52.339,67.603,51.595
11/21/2024,13:15:53.813,66237.49,66238.40,119.900000,2.154300,256.500000,52.495000,0.000000,59.999000,258.300000,0.993200,1.740612,1.438198,757.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.583333,67.900002,66.900409,93.139999,67.591221,33.939000,0.000000,-120.400002,-35.500000,-51.500000,0.000000,0.000000,0.998745,63.783421,282.938368,282.938368,33.939485,5.652394,151.349976,0.000000,34.097000,0.000000,0.000000,138.500000,137.800003,137.699997,135.500000,114.099998,95.900002,125,140,121.600000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,114.700000,2000.000000,0.000000,51.800000,60.400000,125.100000,68.600000,164,95,1056,80,2201,2200,243,34.000000,119.000000,67.424,52.337,67.603,51.594
11/21/2024,13:15:56.815,66241.49,66241.40,119.910000,2.154400,256.500000,52.709000,0.000000,60.002000,258.300000,0.992900,1.752182,1.440580,760.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.577777,67.900002,66.911836,93.139999,67.594895,33.939000,0.000000,-117.199997,-35.599998,-51.700001,0.000000,0.000000,0.998715,63.814518,282.938368,282.938368,33.939485,5.653677,151.349915,0.000000,34.097000,0.000000,0.000000,138.500000,137.733332,137.699997,135.500000,114.099998,95.933334,125,140,121.600000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,114.700000,2000.000000,0.000000,51.800000,60.500000,125.100000,68.600000,164,95,1058,80,2201,2200,241,34.000000,119.000000,67.424,52.334,67.603,51.593
11/21/2024,13:15:59.816,66243.49,66244.40,119.900000,2.157100,256.800000,52.923000,0.000000,60.002000,258.600000,0.993000,1.743081,1.441284,763.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.599999,67.900445,66.920407,93.120003,67.601427,33.939000,0.000000,-113.500000,-36.799999,-51.299999,0.000000,0.000000,0.998679,63.856861,282.938368,282.938368,33.939485,5.654668,151.349854,0.000000,34.096000,0.000000,0.000000,138.500000,137.733332,137.699997,135.500000,114.166664,96.000000,125,140,121.600000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,114.700000,2000.000000,0.000000,51.800000,60.600000,125.200000,68.600000,164,95,1058,80,2200,2200,242,34.000000,119.000000,67.425,52.332,67.603,51.593
11/21/2024,13:16:02.816,66246.49,66247.40,119.890000,2.158400,257.000000,53.137000,0.000000,59.999000,258.800000,0.993100,1.739205,1.440404,766.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.611110,67.901481,66.929388,93.106667,67.606735,33.939000,0.000000,-110.599998,-38.299999,-50.599998,0.001000,0.000000,0.998650,63.888241,282.938368,282.938368,33.939485,5.653927,151.349792,0.000000,34.096000,0.000000,0.000000,138.500000,137.733332,137.699997,135.500000,114.199997,96.033333,125,140,121.600000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,114.700000,2000.000000,0.000000,51.800000,60.600000,125.200000,68.600000,164,95,1058,80,2198,2200,241,34.000000,119.000000,67.425,52.332,67.603,51.593
11/21/2024,13:16:05.817,66250.49,66250.40,119.910000,2.159200,257.000000,53.351000,0.000000,60.000000,258.900000,0.992700,1.757549,1.441164,769.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.627777,67.903256,66.939593,93.099998,67.609184,33.939000,0.000000,-108.699997,-39.599998,-49.900002,0.000000,0.000000,0.998657,63.883080,282.938368,282.938368,33.939485,5.652823,151.349854,0.000000,34.096000,0.000000,0.000000,138.500000,137.766668,137.699997,135.500000,114.199997,96.099998,125,140,121.600000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.700000,2000.000000,0.000000,51.800000,60.700000,125.200000,68.600000,164,95,1058,80,2196,2200,240,34.000000,119.000000,67.425,52.329,67.602,51.592
11/21/2024,13:16:08.817,66253.49,66253.40,119.900000,2.209800,262.100000,53.566000,0.000000,60.000000,264.900000,0.989100,1.987058,1.443870,772.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.627777,67.905919,66.951837,93.070000,67.610001,33.939000,0.000000,-108.099998,-40.299999,-49.400002,0.000000,0.000000,0.998700,63.836845,282.938368,282.938368,33.939485,5.652758,151.349762,0.000000,34.096000,0.000000,0.000000,138.500000,137.733332,137.699997,135.500000,114.233332,96.099998,125,140,121.600000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.700000,2000.000000,0.000000,51.800000,60.700000,125.200000,68.600000,164,95,1058,80,2200,2200,240,34.000000,119.000000,67.426,52.327,67.602,51.591
11/21/2024,13:16:11.817,66256.49,66256.40,119.900000,2.157300,256.900000,53.780000,0.000000,60.002000,258.700000,0.993100,1.741482,1.440284,775.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.638888,67.909913,66.963674,93.070000,67.610001,33.939000,0.000000,-108.000000,-40.200001,-49.500000,0.000000,0.000000,0.998719,63.818638,282.938368,282.938368,33.939485,5.653425,151.349731,0.000000,34.096000,0.000000,0.000000,138.500000,137.733332,137.699997,135.500000,114.300003,96.099998,125,140,121.600000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,114.700000,2000.000000,0.000000,51.800000,60.800000,125.200000,68.600000,165,95,1053,80,2199,2200,241,34.000000,119.000000,67.426,52.325,67.602,51.590
11/21/2024,13:16:14.819,66259.49,66259.40,119.890000,2.154800,256.500000,53.994000,0.000000,60.002000,258.300000,0.993000,1.755662,1.440320,778.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.655555,67.915238,66.975716,93.050003,67.610001,33.939000,0.000000,-108.599998,-39.799999,-49.799999,0.000000,0.000000,0.998726,63.814190,282.938368,282.938368,33.939485,5.653610,151.349670,0.000000,34.096000,0.000000,0.000000,138.500000,137.733332,137.699997,135.500000,114.300003,96.199997,125,140,121.600000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,114.700000,2000.000000,0.000000,51.800000,60.900000,125.200000,68.600000,165,95,1053,80,2198,2200,241,34.000000,119.000000,67.427,52.322,67.602,51.590
11/21/2024,13:16:17.820,66262.49,66262.40,119.910000,2.161400,257.400000,54.209000,0.000000,59.996000,259.200000,0.993000,1.738179,1.439163,781.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.666667,67.921895,66.986125,93.036667,67.610001,33.939000,0.000000,-110.099998,-38.700001,-50.400002,0.000000,0.000000,0.998710,63.832058,282.938368,282.938368,33.939485,5.654225,151.349655,0.000000,34.096000,0.000000,0.000000,138.500000,137.800003,137.699997,135.500000,114.300003,96.199997,125,140,121.600000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,114.700000,2000.000000,0.000000,51.800000,60.900000,125.200000,68.600000,165,95,1053,80,2201,2200,242,34.000000,119.000000,67.428,52.320,67.601,51.589
11/21/2024,13:16:20.819,66265.49,66265.40,119.900000,2.159600,257.100000,54.423000,0.000000,60.002000,258.900000,0.992900,1.742962,1.439783,784.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.655555,67.929883,66.998370,93.029999,67.611837,33.939000,0.000000,-112.199997,-37.299999,-51.000000,0.000000,0.000000,0.998718,63.826870,282.938368,282.938368,33.939485,5.654583,151.349670,0.000000,34.096000,0.000000,0.000000,138.500000,137.733332,137.699997,135.500000,114.300003,96.199997,125,140,121.600000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,114.700000,2000.000000,0.000000,51.800000,61.000000,125.200000,68.600000,166,95,1053,80,2199,2200,242,34.000000,119.000000,67.428,52.317,67.601,51.588
11/21/2024,13:16:23.819,66268.49,66268.40,119.900000,2.164300,257.700000,54.638000,0.000000,59.999000,259.500000,0.992900,1.750543,1.441284,787.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.672223,67.938906,67.011634,93.016668,67.619184,33.939000,0.000000,-114.699997,-36.299999,-51.400002,0.000000,0.000000,0.998704,63.845467,282.938368,282.938368,33.939485,5.654263,151.349579,0.000000,34.096000,0.000000,0.000000,138.500000,137.733332,137.699997,135.500000,114.300003,96.300003,125,140,121.600000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,114.700000,2000.000000,0.000000,51.800000,61.100000,125.200000,68.600000,166,95,1053,80,2196,2200,243,34.000000,119.000000,67.429,52.315,67.601,51.587
11/21/2024,13:16:26.819,66271.49,66271.40,119.900000,2.161400,257.300000,54.852000,0.000000,59.999000,259.200000,0.993000,1.733228,1.438699,790.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.672223,67.948374,67.024694,92.996668,67.627755,33.939000,0.000000,-116.800003,-35.799999,-51.599998,0.000000,0.000000,0.998699,63.852730,282.938368,282.938368,33.939485,5.653868,151.349487,0.000000,34.096000,0.000000,0.000000,138.500000,137.733332,137.699997,135.500000,114.300003,96.300003,125,140,121.700000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.700000,2000.000000,0.000000,51.800000,61.100000,125.300000,68.600000,166,95,1054,80,2199,2200,244,34.000000,119.000000,67.429,52.313,67.601,51.587
11/21/2024,13:16:29.819,66274.49,66274.40,119.910000,2.164000,257.600000,55.066000,0.000000,60.002000,259.500000,0.992900,1.737061,1.441748,793.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.705556,67.957989,67.034490,92.963333,67.629592,33.939000,0.000000,-118.099998,-35.599998,-51.700001,0.000000,0.000000,0.998712,63.840187,282.938368,282.938368,33.939485,5.654336,151.349518,0.000000,34.095000,0.000000,0.000000,138.500000,137.733332,137.699997,135.533335,114.366669,96.400002,125,140,121.700000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.800000,2000.000000,0.000000,51.800000,61.100000,125.300000,68.600000,166,95,1054,80,2200,2200,243,34.000000,119.000000,67.430,52.310,67.601,51.586
11/21/2024,13:16:32.820,66277.49,66277.40,119.900000,2.166300,257.900000,55.281000,0.000000,60.002000,259.700000,0.992900,1.740664,1.439283,796.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.716668,67.967160,67.041226,92.956665,67.629592,33.939000,0.000000,-118.699997,-35.500000,-51.700001,0.000000,0.000000,0.998729,63.825878,282.938368,282.938368,33.939485,5.654738,151.349472,0.000000,34.095000,0.000000,0.000000,138.500000,137.800003,137.699997,135.533335,114.366669,96.400002,125,140,121.700000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.800000,2000.000000,0.000000,51.800000,61.100000,125.300000,68.600000,166,95,1054,80,2197,2200,244,34.000000,119.000000,67.430,52.308,67.600,51.585
11/21/2024,13:16:35.821,66280.49,66280.40,119.890000,2.162500,257.400000,55.495000,0.000000,59.999000,259.300000,0.992900,1.741827,1.440404,799.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.711111,67.975592,67.052043,92.949999,67.633877,33.939000,0.000000,-118.900002,-35.599998,-51.700001,0.000000,0.000000,0.998678,63.879215,282.938368,282.938368,33.939485,5.654167,151.349426,0.000000,34.095000,0.000000,0.000000,138.500000,137.766668,137.699997,135.500000,114.400002,96.400002,125,140,121.700000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,114.800000,2000.000000,0.000000,51.800000,61.200000,125.300000,68.600000,166,95,1054,80,2199,2200,244,34.000000,119.000000,67.431,52.306,67.600,51.584
11/21/2024,13:16:38.821,66283.49,66283.41,119.910000,2.165500,257.800000,55.710000,0.000000,60.002000,259.700000,0.992900,1.732995,1.439163,802.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.727778,67.982693,67.067553,92.930000,67.639183,33.939000,0.000000,-118.599998,-35.599998,-51.799999,0.000000,0.000000,0.998711,63.846500,282.938368,282.938368,33.939485,5.654266,151.349426,0.000000,34.095000,0.000000,0.000000,138.500000,137.766668,137.699997,135.500000,114.433334,96.466667,125,140,121.700000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,114.800000,2000.000000,0.000000,51.800000,61.200000,125.300000,68.600000,166,95,1054,80,2201,2200,245,34.000000,119.000000,67.431,52.303,67.600,51.584
11/21/2024,13:16:41.822,66286.49,66286.41,119.900000,2.165700,257.800000,55.925000,0.000000,60.003000,259.700000,0.993000,1.743270,1.438699,805.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.750000,67.988462,67.082450,92.916669,67.641632,33.939000,0.000000,-118.099998,-35.599998,-51.700001,0.000000,0.000000,0.998735,63.824505,282.938368,282.938368,33.939485,5.653970,151.349380,0.000000,34.095000,0.000000,0.000000,138.500000,137.766668,137.699997,135.533335,114.500000,96.500000,125,140,121.700000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.800000,2000.000000,0.000000,51.800000,61.200000,125.400000,68.600000,166,95,1055,80,2198,2200,245,34.000000,119.000000,67.432,52.301,67.600,51.583
11/21/2024,13:16:44.822,66289.49,66289.41,119.900000,2.164300,257.700000,56.139000,0.000000,60.002000,259.500000,0.992900,1.746754,1.439783,808.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.744444,67.992900,67.095101,92.910004,67.643265,33.939000,0.000000,-117.500000,-35.700001,-51.700001,0.000000,0.000000,0.998726,63.835838,282.938368,282.938368,33.939485,5.653828,151.349274,0.000000,34.095000,0.000000,0.000000,138.500000,137.766668,137.699997,135.500000,114.500000,96.500000,125,140,121.700000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.800000,2000.000000,0.000000,51.900000,61.200000,125.400000,68.600000,166,95,1055,80,2202,2200,244,34.000000,119.000000,67.432,52.299,67.600,51.582
11/21/2024,13:16:47.822,66292.49,66292.41,119.900000,2.169400,258.300000,56.354000,0.000000,59.999000,260.100000,0.992900,1.747626,1.440784,811.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.744444,67.996006,67.105509,92.889999,67.644898,33.939000,0.000000,-117.599998,-35.700001,-51.700001,0.000000,0.000000,0.998673,63.894871,282.938368,282.938368,33.939485,5.653445,151.349319,0.000000,34.095000,0.000000,0.000000,138.500000,137.733332,137.699997,135.500000,114.500000,96.533333,125,140,121.700000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.800000,2000.000000,0.000000,51.900000,61.200000,125.500000,68.600000,166,95,1055,80,2198,2200,245,34.000000,119.000000,67.433,52.296,67.599,51.581
11/21/2024,13:16:50.822,66295.49,66295.41,119.920000,2.166800,258.000000,56.569000,0.000000,60.002000,259.800000,0.993000,1.737401,1.442628,814.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.755555,67.998077,67.117753,92.880000,67.649797,33.939000,0.000000,-117.699997,-35.700001,-51.700001,0.000000,0.000000,0.998679,63.890816,282.938368,282.938368,33.939485,5.653718,151.349319,0.000000,34.095000,0.000000,0.000000,138.500000,137.733332,137.699997,135.500000,114.500000,96.599998,125,140,121.700000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.800000,2000.000000,0.000000,51.900000,61.200000,125.500000,68.600000,166,95,1055,80,2200,2200,243,34.000000,119.000000,67.434,52.294,67.599,51.581
11/21/2024,13:16:53.822,66298.49,66298.41,119.900000,2.168300,258.100000,56.783000,0.000000,60.000000,260.000000,0.992900,1.740488,1.440284,817.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.783332,67.999260,67.130611,92.860001,67.653880,33.939000,0.000000,-117.400002,-35.700001,-51.700001,0.000000,0.000000,0.998638,63.934418,282.938368,282.938368,33.939485,5.653845,151.349152,0.000000,34.095000,0.000000,0.000000,138.500000,137.766668,137.699997,135.500000,114.566666,96.666664,125,140,121.700000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.800000,2000.000000,0.000000,51.900000,61.200000,125.500000,68.600000,166,95,1055,80,2198,2200,242,34.000000,119.000000,67.434,52.292,67.599,51.580
11/21/2024,13:16:56.823,66301.49,66301.41,119.900000,2.169300,258.300000,56.999000,0.000000,60.000000,260.100000,0.992900,1.734938,1.440284,820.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.788887,67.999852,67.141224,92.853333,67.656329,33.939000,0.000000,-116.699997,-35.799999,-51.700001,0.000000,0.000000,0.998640,63.930885,282.938368,282.938368,33.939485,5.654633,151.349091,0.000000,34.095000,0.000000,0.000000,138.500000,137.733332,137.699997,135.500000,114.599998,96.699997,125,140,121.700000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,114.800000,2000.000000,0.000000,51.900000,61.100000,125.500000,68.600000,166,95,1053,80,2199,2200,243,34.000000,119.000000,67.435,52.289,67.599,51.579
11/21/2024,13:16:59.824,66304.49,66304.41,119.910000,2.167200,258.000000,57.215000,0.000000,59.999000,259.900000,0.992900,1.758398,1.440664,823.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.783332,68.000000,67.150816,92.839996,67.657962,33.939000,0.000000,-115.199997,-36.099998,-51.500000,0.001000,0.000000,0.998683,63.891037,282.938368,282.938368,33.939485,5.654225,151.349106,0.000000,34.095000,0.000000,0.000000,138.500000,137.699997,137.699997,135.500000,114.599998,96.699997,125,140,121.800000,136.900000,2.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,114.800000,2000.000000,0.000000,51.900000,61.000000,125.500000,68.600000,165,95,1053,80,2201,2200,241,34.000000,119.000000,67.435,52.287,67.599,51.578
11/21/2024,13:17:02.824,66307.49,66307.41,119.910000,2.168200,258.200000,57.430000,0.000000,60.002000,260.000000,0.992900,1.730145,1.442248,826.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.777776,68.000000,67.161020,92.833331,67.659187,33.939000,0.000000,-112.500000,-37.200001,-51.099998,0.000000,0.000000,0.998689,63.887825,282.938368,282.938368,33.939485,5.653442,151.349136,0.000000,34.095000,0.000000,0.000000,138.500000,137.699997,137.699997,135.500000,114.566666,96.699997,125,140,121.800000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,114.900000,2000.000000,0.000000,51.900000,61.000000,125.500000,68.600000,165,95,1053,80,2202,2200,241,34.000000,119.000000,67.436,52.285,67.598,51.578
11/21/2024,13:17:05.824,66310.49,66310.41,119.900000,2.166900,258.000000,57.645000,0.000000,60.002000,259.800000,0.993100,1.742535,1.438699,829.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.783332,68.000444,67.171632,92.813334,67.660004,33.939000,0.000000,-109.000000,-39.400002,-50.000000,0.001000,0.000000,0.998689,63.890556,282.938368,282.938368,33.939485,5.653849,151.349091,0.000000,34.094000,0.000000,0.000000,138.500000,137.699997,137.699997,135.500000,114.599998,96.699997,125,140,121.800000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,114.900000,2000.000000,0.000000,51.900000,60.900000,125.500000,68.600000,165,95,1053,80,2201,2200,242,34.000000,119.000000,67.436,52.283,67.598,51.577
11/21/2024,13:17:08.825,66313.49,66313.41,119.900000,2.164700,257.700000,57.860000,0.000000,59.999000,259.500000,0.993100,1.740980,1.442369,832.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.799999,68.001331,67.181837,92.820000,67.660004,33.939000,0.000000,-105.199997,-42.000000,-48.099998,0.001000,0.000000,0.998734,63.841003,282.938368,282.938368,33.939485,5.654663,151.348999,0.000000,34.094000,0.000000,0.000000,138.500000,137.699997,137.699997,135.500000,114.599998,96.800003,125,140,121.800000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,114.900000,2000.000000,0.000000,51.900000,60.800000,125.600000,68.600000,165,95,1053,80,2199,2200,242,34.000000,119.000000,67.437,52.280,67.598,51.576
11/21/2024,13:17:11.825,66316.49,66316.41,119.910000,2.168700,258.200000,58.075000,0.000000,60.003000,260.000000,0.993000,1.735648,1.438579,835.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.822222,68.003402,67.190818,92.790001,67.661228,33.939000,0.000000,-100.800003,-44.799999,-45.599998,0.000000,0.000000,0.998765,63.813461,282.938368,282.938368,33.939485,5.654106,151.348923,0.000000,34.094000,0.000000,0.000000,138.500000,137.766668,137.699997,135.500000,114.633331,96.833336,125,140,121.800000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,114.900000,2000.000000,0.000000,51.900000,60.700000,125.600000,68.600000,165,95,1057,80,2198,2200,242,34.000000,119.000000,67.437,52.278,67.598,51.576
11/21/2024,13:17:14.825,66319.49,66319.41,119.900000,2.168700,258.200000,58.290000,0.000000,60.000000,260.000000,0.992900,1.740859,1.439283,838.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.833332,68.006509,67.199389,92.779999,67.664901,33.939000,0.000000,-94.800003,-47.599998,-43.099998,0.000000,0.000000,0.998740,63.838799,282.938368,282.938368,33.939485,5.653450,151.348953,0.000000,34.094000,0.000000,0.000000,138.500000,137.699997,137.699997,135.500000,114.699997,96.900002,125,140,121.800000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,114.900000,2000.000000,0.000000,51.900000,60.700000,125.600000,68.600000,165,95,1057,80,2199,2200,243,34.000000,119.000000,67.438,52.276,67.598,51.575
11/21/2024,13:17:17.826,66322.49,66322.41,119.900000,2.172000,258.600000,58.505000,0.000000,60.002000,260.400000,0.992900,1.760635,1.439700,841.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.844443,68.010947,67.208775,92.769997,67.669798,33.939000,0.000000,-87.699997,-50.900002,-39.900002,0.000000,0.000000,0.998696,63.889675,282.938368,282.938368,33.939485,5.654579,151.348907,0.000000,34.094000,0.000000,0.000000,138.500000,137.699997,137.699997,135.500000,114.699997,96.966667,125,140,121.900000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,114.900000,2000.000000,0.000000,52.000000,60.600000,125.600000,68.600000,165,95,1057,80,2200,2200,244,34.000000,119.000000,67.439,52.274,67.598,51.574
11/21/2024,13:17:20.829,66325.49,66325.41,119.900000,2.171400,258.600000,58.721000,0.000000,60.003000,260.400000,0.993100,1.727135,1.438699,844.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.855554,68.016716,67.222448,92.739998,67.673471,33.939000,0.000000,-84.000000,-53.099998,-35.500000,0.000000,0.000000,0.998685,63.904854,282.938368,282.938368,33.939485,5.654270,151.348907,0.000000,34.094000,0.000000,0.000000,138.500000,137.733332,137.699997,135.500000,114.699997,97.000000,125,140,121.900000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,114.900000,2000.000000,0.000000,52.000000,60.600000,125.600000,68.600000,164,95,1057,80,2200,2200,244,34.000000,119.000000,67.439,52.271,67.597,51.574
11/21/2024,13:17:23.828,66328.49,66328.41,119.910000,2.170800,258.500000,58.936000,0.000000,60.002000,260.300000,0.993000,1.748157,1.441164,847.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.861110,68.023816,67.238366,92.733332,67.674695,33.939000,0.000000,-85.300003,-53.799999,-33.200001,0.000000,0.000000,0.998723,63.864719,282.938368,282.938368,33.939485,5.653705,151.348877,0.000000,34.094000,0.000000,0.000000,138.500000,137.733332,137.699997,135.500000,114.733332,97.000000,125,140,121.900000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,114.900000,2000.000000,0.000000,52.000000,60.500000,125.600000,68.600000,164,95,1057,80,2199,2200,245,34.000000,119.000000,67.440,52.269,67.597,51.573
11/21/2024,13:17:26.828,66331.49,66331.41,119.890000,2.174000,258.800000,59.151000,0.000000,60.002000,260.700000,0.993000,1.747240,1.440404,850.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.855554,68.031804,67.250408,92.720001,67.676736,33.939000,0.000000,-90.500000,-53.099998,-33.799999,0.000000,0.000000,0.998695,63.898605,282.938368,282.938368,33.939485,5.654673,151.348801,0.000000,34.094000,0.000000,0.000000,138.500000,137.699997,137.699997,135.500000,114.733332,97.000000,125,140,121.900000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,114.900000,2000.000000,0.000000,52.000000,60.400000,125.600000,68.600000,164,95,1056,80,2196,2200,245,34.000000,119.000000,67.440,52.267,67.597,51.572
11/21/2024,13:17:29.829,66334.49,66334.41,119.900000,2.172500,258.700000,59.367000,0.000000,60.002000,260.500000,0.993100,1.722255,1.438198,853.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.866666,68.040828,67.259593,92.706665,67.679184,33.939000,0.000000,-96.300003,-49.799999,-35.299999,0.000000,0.000000,0.998725,63.868050,282.938368,282.938368,33.939485,5.653915,151.348770,0.000000,34.094000,0.000000,0.000000,138.500000,137.699997,137.699997,135.500000,114.800003,97.000000,125,140,121.900000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,114.900000,2000.000000,0.000000,52.000000,60.400000,125.700000,68.600000,164,95,1056,80,2202,2200,245,34.000000,119.000000,67.441,52.265,67.597,51.572
11/21/2024,13:17:32.829,66337.49,66337.41,119.900000,2.172700,258.700000,59.582000,0.000000,60.000000,260.500000,0.993000,1.751369,1.440784,856.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.877777,68.050591,67.269389,92.699997,67.680000,33.939000,0.000000,-102.000000,-46.099998,-38.400002,0.000000,0.000000,0.998739,63.856106,282.938368,282.938368,33.939485,5.654533,151.348724,0.000000,34.094000,0.000000,0.000000,138.500000,137.699997,137.699997,135.500000,114.800003,97.066666,125,140,121.900000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,114.900000,2000.000000,0.000000,52.000000,60.300000,125.700000,68.600000,164,95,1056,80,2199,2200,246,34.000000,119.000000,67.442,52.262,67.597,51.571
11/21/2024,13:17:35.829,66340.49,66340.41,119.910000,2.174600,258.900000,59.798000,0.000000,60.002000,260.800000,0.993100,1.742757,1.439163,859.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.883333,68.059910,67.282654,92.693331,67.680000,33.939000,0.000000,-108.400002,-42.299999,-41.299999,0.000000,0.000000,0.998740,63.854988,282.938368,282.938368,33.939485,5.654254,151.348648,0.000000,34.094000,0.000000,0.000000,138.500000,137.699997,137.699997,135.500000,114.800003,97.099998,125,140,121.900000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,115.000000,2000.000000,0.000000,52.000000,60.200000,125.700000,68.600000,164,95,1056,80,2201,2200,245,34.000000,119.000000,67.442,52.260,67.597,51.570
11/21/2024,13:17:38.829,66343.49,66343.41,119.890000,2.252000,266.600000,60.015000,0.000000,59.999000,270.000000,0.987400,1.945027,1.446576,862.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.905555,68.068490,67.296734,92.680000,67.680408,33.939000,0.000000,-114.699997,-39.099998,-44.099998,0.000000,0.000000,0.998760,63.838177,282.938368,282.938368,33.939485,5.654592,151.348587,0.000000,34.094000,0.000000,0.000000,138.500000,137.733332,137.699997,135.500000,114.800003,97.199997,125,140,121.900000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,115.000000,2000.000000,0.000000,52.000000,60.200000,125.700000,68.600000,164,95,1056,80,2199,2200,245,34.000000,119.000000,67.443,52.258,67.596,51.570
11/21/2024,13:17:41.829,66346.49,66346.41,119.900000,2.170900,258.500000,60.230000,0.000000,60.002000,260.300000,0.993200,1.727993,1.440784,865.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.916666,68.076034,67.312039,92.666669,67.682857,33.939000,0.000000,-120.400002,-36.599998,-47.200001,0.000000,0.000000,0.998741,63.857174,282.938368,282.938368,33.939485,5.654408,151.348587,0.000000,34.094000,0.000000,0.000000,138.500000,137.733332,137.699997,135.500000,114.866669,97.199997,125,140,121.900000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,115.000000,2000.000000,0.000000,52.000000,60.200000,125.700000,68.600000,163,95,1057,80,2198,2200,245,34.000000,119.000000,67.443,52.256,67.596,51.569
11/21/2024,13:17:44.830,66349.49,66349.41,119.900000,2.170400,258.500000,60.446000,0.000000,59.999000,260.200000,0.993300,1.735717,1.439283,868.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.927777,68.082247,67.326732,92.650002,67.688570,33.939000,0.000000,-121.000000,-35.799999,-50.099998,0.000000,0.000000,0.998750,63.854069,282.938368,282.938368,33.939485,5.654585,151.348511,0.000000,34.093000,0.000000,0.000000,138.500000,137.699997,137.699997,135.500000,114.900002,97.266668,125,140,121.900000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,115.000000,2000.000000,0.000000,52.000000,60.100000,125.700000,68.600000,163,95,1057,80,2200,2200,244,34.000000,119.000000,67.444,52.253,67.596,51.568
11/21/2024,13:17:47.830,66352.49,66352.41,119.900000,2.165300,257.900000,60.661000,0.000000,60.003000,259.600000,0.993300,1.734125,1.440784,871.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.927778,68.087129,67.338773,92.629997,67.693876,33.939000,0.000000,-119.300003,-35.599998,-51.599998,0.000000,0.000000,0.998701,63.905888,282.938368,282.938368,33.939485,5.654259,151.348557,0.000000,34.093000,0.000000,0.000000,138.500000,137.699997,137.699997,135.500000,114.866669,97.300003,125,140,121.900000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,115.000000,2000.000000,0.000000,52.000000,60.100000,125.700000,68.600000,163,95,1057,80,2199,2200,244,34.000000,119.000000,67.445,52.251,67.596,51.568
11/21/2024,13:17:50.831,66355.49,66355.42,119.900000,2.168200,258.200000,60.877000,0.000000,60.003000,260.000000,0.993400,1.742459,1.438699,874.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.933333,68.090975,67.348570,92.623332,67.696324,33.939000,0.000000,-116.800003,-35.799999,-51.700001,0.000000,0.000000,0.998715,63.893730,282.938368,282.938368,33.939485,5.654333,151.348434,0.000000,34.093000,0.000000,0.000000,138.500000,137.699997,137.699997,135.500000,114.900002,97.300003,125,140,121.900000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,115.000000,2000.000000,0.000000,52.000000,60.000000,125.700000,68.600000,163,95,1057,80,2199,2200,243,34.000000,119.000000,67.445,52.249,67.596,51.567
11/21/2024,13:17:53.832,66358.49,66358.42,119.900000,2.170200,258.500000,61.093000,0.000000,59.995000,260.200000,0.993300,1.764953,1.439283,877.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.933333,68.094081,67.358367,92.610001,67.698365,33.939000,0.000000,-114.199997,-36.400002,-51.500000,0.000000,0.000000,0.998736,63.871094,282.938368,282.938368,33.939485,5.654324,151.348465,0.000000,34.093000,0.000000,0.000000,138.500000,137.699997,137.699997,135.500000,114.900002,97.300003,125,140,121.900000,136.900000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,115.000000,2000.000000,0.000000,52.000000,60.000000,125.700000,68.600000,163,95,1057,80,2202,2200,243,34.000000,119.000000,67.446,52.246,67.596,51.566
11/21/2024,13:17:56.832,66361.49,66361.42,119.920000,2.169300,258.400000,61.308000,0.000000,59.999000,260.100000,0.993200,1.732356,1.440043,880.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.955555,68.096152,67.368162,92.600001,67.699589,33.939000,0.000000,-111.000000,-38.099998,-50.900002,0.000000,0.000000,0.998754,63.857201,282.938368,282.938368,33.939485,5.654727,151.348404,0.000000,34.093000,0.000000,0.000000,138.500000,137.699997,137.699997,135.500000,114.966667,97.366669,125,140,122.000000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,115.000000,2000.000000,0.000000,52.000000,60.000000,125.800000,68.600000,163,95,1057,80,2200,2200,242,34.000000,119.000000,67.447,52.244,67.596,51.566
11/21/2024,13:17:59.832,66364.49,66364.42,119.890000,2.173800,258.900000,61.524000,0.000000,59.999000,260.600000,0.993300,1.737234,1.438318,883.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.972222,68.097336,67.378366,92.580002,67.699997,33.939000,0.000000,-107.500000,-40.599998,-49.299999,0.000000,0.000000,0.998749,63.862919,282.938368,282.938368,33.939485,5.654682,151.348297,0.000000,34.093000,0.000000,0.000000,138.500000,137.733332,137.699997,135.500000,115.000000,97.400002,125,140,122.000000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,115.000000,2000.000000,0.000000,52.000000,60.000000,125.800000,68.600000,163,95,1057,80,2200,2200,243,34.000000,119.000000,67.447,52.241,67.595,51.565
11/21/2024,13:18:02.832,66367.49,66367.42,119.900000,2.172700,258.800000,61.740000,0.000000,59.999000,260.500000,0.993200,1.744511,1.441284,886.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.972221,68.098667,67.388162,92.573334,67.699997,33.939000,0.000000,-103.400002,-43.299999,-47.000000,0.000000,0.000000,0.998749,63.866325,282.938368,282.938368,33.939485,5.654240,151.348343,0.000000,34.093000,0.000000,0.000000,138.500000,137.699997,137.699997,135.500000,115.000000,97.433334,125,140,122.000000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,115.000000,2000.000000,0.000000,52.000000,60.000000,125.800000,68.600000,163,95,1057,80,2201,2200,243,34.000000,119.000000,67.447,52.241,67.595,51.565
11/21/2024,13:18:05.833,66370.49,66370.42,119.900000,2.174300,259.000000,61.956000,0.000000,59.999000,260.700000,0.993200,1.745113,1.439783,889.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.983332,68.099555,67.398368,92.559998,67.700813,33.939000,0.000000,-97.300003,-46.400002,-44.500000,0.000000,0.000000,0.998762,63.853165,282.938368,282.938368,33.939485,5.654518,151.348297,0.000000,34.093000,0.000000,0.000000,138.500000,137.699997,137.699997,135.500000,115.000000,97.500000,125,140,122.000000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,115.000000,2000.000000,0.000000,52.000000,60.000000,125.800000,68.600000,163,95,1057,80,2200,2200,243,34.000000,119.000000,67.448,52.239,67.595,51.564
11/21/2024,13:18:08.832,66373.49,66373.42,119.910000,2.172700,258.800000,62.172000,0.000000,59.999000,260.500000,0.993300,1.743545,1.439663,892.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,126.983332,68.101034,67.408775,92.546666,67.702446,33.939000,0.000000,-91.300003,-49.200001,-41.599998,0.000000,0.000000,0.998744,63.875866,282.938368,282.938368,33.939485,5.654635,151.348175,0.000000,34.093000,0.000000,0.000000,138.500000,137.699997,137.699997,135.500000,115.000000,97.500000,125,140,122.000000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,115.000000,2000.000000,0.000000,52.000000,60.000000,125.800000,68.600000,163,95,1057,80,2200,2200,244,34.000000,119.000000,67.448,52.237,67.595,51.563
11/21/2024,13:18:11.833,66376.49,66376.42,119.890000,2.172200,258.600000,62.388000,0.000000,60.002000,260.400000,0.993200,1.771614,1.441905,895.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.022221,68.102957,67.422039,92.520002,67.705712,33.939000,0.000000,-85.000000,-51.900002,-38.000000,0.001000,0.000000,0.998701,63.922966,282.938368,282.938368,33.939485,5.654230,151.348236,0.000000,34.093000,0.000000,0.000000,138.500000,137.733332,137.699997,135.500000,115.099998,97.599998,125,140,122.000000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,115.000000,2000.000000,0.000000,52.000000,60.000000,125.800000,68.600000,163,95,1056,80,2200,2200,244,34.000000,119.000000,67.449,52.234,67.595,51.563
11/21/2024,13:18:14.833,66379.49,66379.42,119.900000,2.174100,258.900000,62.604000,0.000000,60.002000,260.700000,0.993300,1.743158,1.439783,898.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.011110,68.105768,67.437549,92.520002,67.710203,33.939000,0.000000,-84.199997,-53.599998,-33.700001,0.000000,0.000000,0.998746,63.877216,282.938368,282.938368,33.939485,5.654307,151.348236,0.000000,34.093000,0.000000,0.000000,138.500000,137.699997,137.699997,135.500000,115.066666,97.599998,125,140,122.000000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,115.100000,2000.000000,0.000000,52.000000,60.000000,125.800000,68.600000,163,95,1056,80,2198,2200,245,34.000000,119.000000,67.450,52.232,67.595,51.562
11/21/2024,13:18:17.833,66382.49,66382.42,119.910000,2.172500,258.800000,62.820000,0.000000,60.002000,260.500000,0.993400,1.740161,1.439580,901.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.005554,68.109170,67.450814,92.510002,67.713469,33.939000,0.000000,-88.300003,-53.599998,-33.500000,0.000000,0.000000,0.998732,63.895329,282.938368,282.938368,33.939485,5.654797,151.348053,0.000000,34.093000,0.000000,0.000000,138.500000,137.699997,137.699997,135.466665,115.066666,97.599998,125,140,122.000000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,115.100000,2000.000000,0.000000,52.000000,60.000000,125.800000,68.600000,163,95,1056,80,2199,2200,245,34.000000,119.000000,67.450,52.229,67.595,51.561
11/21/2024,13:18:20.833,66385.49,66385.42,119.890000,2.173700,258.800000,63.036000,0.000000,60.001000,260.600000,0.993200,1.755762,1.440904,904.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.016665,68.113460,67.462244,92.503334,67.715919,33.939000,0.000000,-94.699997,-51.000000,-34.599998,0.000000,0.000000,0.998746,63.884304,282.938368,282.938368,33.939485,5.654956,151.348038,0.000000,34.092000,0.000000,0.000000,138.500000,137.699997,137.699997,135.500000,115.099998,97.599998,125,140,122.000000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,115.100000,2000.000000,0.000000,52.000000,60.000000,125.800000,68.600000,162,95,1056,80,2201,2200,245,34.000000,119.000000,67.451,52.227,67.595,51.560
11/21/2024,13:18:23.833,66388.49,66388.42,119.890000,2.173100,258.800000,63.253000,0.000000,60.000000,260.500000,0.993400,1.733100,1.438819,907.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.033332,68.118341,67.473878,92.476667,67.718368,33.939000,0.000000,-100.500000,-46.700001,-37.799999,0.000000,0.000000,0.998732,63.901184,282.938368,282.938368,33.939485,5.654472,151.347961,0.000000,34.092000,0.000000,0.000000,138.500000,137.699997,137.699997,135.500000,115.099998,97.699997,125,140,122.000000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,115.100000,2000.000000,0.000000,52.000000,60.000000,125.800000,68.600000,162,95,1056,80,2198,2200,246,34.000000,119.000000,67.452,52.224,67.595,51.560
11/21/2024,13:18:26.833,66391.49,66391.42,119.900000,2.177400,259.300000,63.469000,0.000000,60.001000,261.100000,0.993300,1.745430,1.441868,910.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.044442,68.123519,67.486123,92.470001,67.719593,33.939000,0.000000,-108.800003,-42.000000,-41.599998,0.000000,0.000000,0.998715,63.920578,282.938368,282.938368,33.939485,5.654500,151.347992,0.000000,34.092000,0.000000,0.000000,138.500000,137.699997,137.699997,135.500000,115.166664,97.699997,125,140,122.000000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,115.100000,2000.000000,0.000000,52.000000,60.000000,125.900000,68.600000,162,95,1058,80,2197,2200,247,34.000000,119.000000,67.452,52.221,67.594,51.559
11/21/2024,13:18:29.834,66394.49,66394.42,119.910000,2.176900,259.300000,63.685000,0.000000,59.999000,261.000000,0.993300,1.736184,1.440664,913.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.061110,68.129140,67.498163,92.470001,67.720001,33.939000,0.000000,-119.699997,-36.799999,-47.099998,0.000000,0.000000,0.998702,63.936554,282.938368,282.938368,33.939485,5.654770,151.347961,0.000000,34.092000,0.000000,0.000000,138.500000,137.733332,137.699997,135.466665,115.166664,97.800003,125,140,122.100000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,115.100000,2000.000000,0.000000,52.000000,60.100000,125.900000,68.600000,162,95,1058,80,2199,2200,247,34.000000,119.000000,67.453,52.219,67.594,51.558
11/21/2024,13:18:32.834,66397.49,66397.42,119.890000,2.174500,259.000000,63.901000,0.000000,59.999000,260.700000,0.993400,1.732674,1.438235,916.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.066666,68.135501,67.509183,92.449997,67.721226,33.939000,0.000000,-119.199997,-35.500000,-51.799999,0.000000,0.000000,0.998706,63.933178,282.938368,282.938368,33.939485,5.655092,151.347900,0.000000,34.092000,0.000000,0.000000,138.500000,137.733332,137.699997,135.500000,115.166664,97.800003,125,140,122.100000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,115.100000,2000.000000,0.000000,52.000000,60.100000,125.900000,68.600000,162,95,1058,80,2196,2200,247,34.000000,119.000000,67.453,52.216,67.594,51.557
11/21/2024,13:18:35.834,66400.49,66400.42,119.910000,2.177200,259.300000,64.118000,0.000000,59.999000,261.100000,0.993300,1.738563,1.439663,919.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.072221,68.141566,67.520815,92.436666,67.724287,33.939000,0.000000,-113.699997,-36.599998,-51.500000,0.000000,0.000000,0.998753,63.885387,282.938368,282.938368,33.939485,5.654758,151.347870,0.000000,34.092000,0.000000,0.000000,138.500000,137.699997,137.699997,135.500000,115.199997,97.833336,125,140,122.100000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.300000,115.100000,2000.000000,0.000000,52.000000,60.100000,125.900000,68.600000,162,95,1058,80,2202,2200,246,34.000000,119.000000,67.454,52.214,67.594,51.556
11/21/2024,13:18:38.835,66403.49,66403.42,119.900000,2.176600,259.200000,64.334000,0.000000,60.000000,261.000000,0.993300,1.753423,1.440701,922.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.077776,68.147779,67.532244,92.430000,67.727960,33.939000,0.000000,-107.500000,-40.500000,-49.400002,0.001000,0.000000,0.998773,63.869141,282.938368,282.938368,33.939485,5.654871,151.347824,0.000000,34.092000,0.000000,0.000000,138.500000,137.699997,137.699997,135.433329,115.233332,97.900002,125,140,122.100000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.400000,115.100000,2000.000000,0.000000,52.000000,60.100000,126.000000,68.600000,162,95,1058,80,2200,2200,246,34.000000,119.000000,67.455,52.211,67.594,51.556
11/21/2024,13:18:41.835,66406.49,66406.42,119.910000,2.176400,259.200000,64.550000,0.000000,60.002000,261.000000,0.993300,1.734700,1.440080,925.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.094444,68.153548,67.543469,92.420001,67.731633,33.939000,0.000000,-100.500000,-44.799999,-45.700001,0.000000,0.000000,0.998732,63.911293,282.938368,282.938368,33.939485,5.654650,151.347870,0.000000,34.092000,0.000000,0.000000,138.500000,137.699997,137.699997,135.500000,115.266668,97.900002,125,140,122.100000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,115.100000,2000.000000,0.000000,52.000000,60.100000,126.000000,68.600000,162,95,1058,80,2199,2200,245,34.000000,119.000000,67.455,52.208,67.594,51.555
11/21/2024,13:18:44.837,66409.49,66409.42,119.890000,2.178800,259.400000,64.767000,0.000000,59.996000,261.200000,0.993200,1.742702,1.440821,928.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.077776,68.158873,67.556122,92.390002,67.735919,33.939000,0.000000,-90.000000,-49.500000,-41.299999,0.000000,0.000000,0.998691,63.957222,282.938368,282.938368,33.939485,5.654874,151.347824,0.000000,34.092000,0.000000,0.000000,138.466665,137.699997,137.699997,135.433329,115.266668,97.900002,125,140,122.100000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,115.100000,2000.000000,0.000000,52.000000,60.100000,126.000000,68.600000,162,95,1058,80,2200,2200,244,34.000000,119.000000,67.456,52.206,67.594,51.554
11/21/2024,13:18:47.838,66412.49,66412.42,119.910000,2.180500,259.700000,64.983000,0.000000,59.999000,261.500000,0.993200,1.726026,1.440163,931.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.105555,68.163755,67.570203,92.390002,67.741429,33.939000,0.000000,-83.599998,-53.200001,-35.099998,0.000000,0.000000,0.998717,63.931667,282.938368,282.938368,33.939485,5.654951,151.347748,0.000000,34.092000,0.000000,0.000000,138.500000,137.699997,137.699997,135.466665,115.300003,97.966667,125,140,122.100000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,115.100000,2000.000000,0.000000,52.000000,60.200000,126.000000,68.600000,162,95,1058,80,2200,2200,244,34.000000,119.000000,67.457,52.203,67.594,51.553
