FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,13:18:50.838,66415.49,66415.42,119.900000,2.181600,259.800000,65.200000,0.000000,60.000000,261.600000,0.993100,1.750550,1.439783,934.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.116666,68.168193,67.583264,92.363335,67.746939,33.939000,0.000000,-87.199997,-53.700001,-33.500000,0.000000,0.000000,0.998722,63.929230,282.938368,282.938368,33.939485,5.654768,151.347687,0.000000,34.092000,0.000000,0.000000,138.500000,137.699997,137.699997,135.466665,115.333336,98.000000,125,140,122.100000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,115.100000,2000.000000,0.000000,52.000000,60.200000,126.000000,68.600000,162,95,1058,80,2200,2200,243,34.000000,119.000000,67.457,52.200,67.593,51.552
11/21/2024,13:18:53.838,66418.49,66418.42,119.900000,2.187900,260.500000,65.416000,0.000000,60.000000,262.300000,0.993100,1.742447,1.441868,937.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.099998,68.173222,67.594896,92.356667,67.749388,33.939000,0.000000,-94.000000,-51.200001,-34.700001,0.001000,0.000000,0.998669,63.987278,282.938368,282.938368,33.939485,5.655014,151.347672,0.000000,34.092000,0.000000,0.000000,138.466665,137.699997,137.699997,135.433329,115.300003,98.000000,125,140,122.100000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,115.100000,2000.000000,0.000000,52.000000,60.200000,126.100000,68.600000,162,95,1058,80,2198,2200,243,34.000000,119.000000,67.458,52.198,67.593,51.551
11/21/2024,13:18:56.839,66421.49,66421.42,119.890000,2.181400,259.800000,65.632000,0.000000,60.002000,261.500000,0.993300,1.748831,1.438819,940.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.144444,68.177808,67.602652,92.336667,67.750000,33.939000,0.000000,-99.800003,-47.099998,-37.500000,0.000000,0.000000,0.998684,63.974224,282.938368,282.938368,33.939485,5.654676,151.347626,0.000000,34.091000,0.000000,0.000000,138.500000,137.699997,137.699997,135.500000,115.366669,98.099998,125,140,122.100000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,115.100000,2000.000000,0.000000,52.000000,60.300000,126.100000,68.600000,162,95,1056,80,2199,2200,243,34.000000,119.000000,67.459,52.195,67.593,51.550
11/21/2024,13:18:59.839,66424.49,66424.42,119.900000,2.180900,259.700000,65.849000,0.000000,60.002000,261.500000,0.993200,1.745014,1.439783,943.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.122220,68.181950,67.610000,92.330002,67.750000,33.939000,0.000000,-107.099998,-42.900002,-40.700001,0.001000,0.000000,0.998718,63.938740,282.938368,282.938368,33.939485,5.655008,151.347565,0.000000,34.091000,0.000000,0.000000,138.500000,137.699997,137.699997,135.399994,115.333336,98.099998,125,140,122.100000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,115.100000,2000.000000,0.000000,52.000000,60.300000,126.100000,68.600000,162,95,1056,80,2203,2200,244,34.000000,119.000000,67.459,52.192,67.593,51.549
11/21/2024,13:19:02.840,66427.49,66427.42,119.910000,2.180200,259.700000,66.066000,0.000000,60.002000,261.400000,0.993300,1.736630,1.440163,946.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.133331,68.185944,67.618571,92.310003,67.751224,33.939000,0.000000,-115.099998,-38.700001,-44.599998,0.000000,0.000000,0.998726,63.933010,282.938368,282.938368,33.939485,5.655048,151.347549,0.000000,34.091000,0.000000,0.000000,138.433329,137.699997,137.699997,135.433329,115.400002,98.133331,125,140,122.100000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,115.100000,2000.000000,0.000000,52.000000,60.400000,126.100000,68.600000,162,95,1056,80,2200,2200,244,34.000000,119.000000,67.460,52.189,67.593,51.548
11/21/2024,13:19:05.841,66430.49,66430.42,119.890000,2.182400,259.900000,66.282000,0.000000,60.002000,261.600000,0.993300,1.735795,1.439319,949.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.149998,68.189346,67.629999,92.300003,67.752449,33.939000,0.000000,-121.199997,-36.099998,-48.900002,0.000000,0.000000,0.998686,63.976654,282.938368,282.938368,33.939485,5.655226,151.347427,0.000000,34.091000,0.000000,0.000000,138.466665,137.699997,137.699997,135.433329,115.400002,98.199997,125,140,122.100000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,115.100000,2000.000000,0.000000,52.000000,60.400000,126.100000,68.600000,162,95,1056,80,2199,2200,244,34.000000,119.000000,67.461,52.187,67.593,51.547
11/21/2024,13:19:08.842,66433.49,66433.43,119.900000,2.245600,266.200000,66.500000,0.000000,59.999000,269.300000,0.988800,1.990559,1.444871,952.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.155554,68.192305,67.642245,92.286667,67.752857,33.939000,0.000000,-119.400002,-35.500000,-51.799999,0.000000,0.000000,0.998684,63.981445,282.938368,282.938368,33.939485,5.655027,151.347473,0.000000,34.091000,0.000000,0.000000,138.500000,137.699997,137.699997,135.433329,115.400002,98.199997,125,140,122.200000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,115.100000,2000.000000,0.000000,52.000000,60.500000,126.100000,68.600000,162,95,1056,80,2199,2200,245,34.000000,119.000000,67.461,52.184,67.593,51.546
11/21/2024,13:19:11.842,66436.49,66436.43,119.910000,2.185300,260.300000,66.717000,0.000000,60.000000,262.000000,0.993300,1.737519,1.438079,955.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.144442,68.194967,67.654286,92.273333,67.753673,33.939000,0.000000,-115.800003,-35.900002,-51.799999,0.000000,0.000000,0.998762,63.901363,282.938368,282.938368,33.939485,5.654645,151.347473,0.000000,34.091000,0.000000,0.000000,138.466665,137.699997,137.699997,135.399994,115.400002,98.199997,125,140,122.200000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,115.100000,2000.000000,0.000000,52.000000,60.500000,126.200000,68.600000,163,95,1058,80,2200,2200,246,34.000000,119.000000,67.462,52.181,67.593,51.545
11/21/2024,13:19:14.844,66439.49,66439.43,119.910000,2.189400,260.700000,66.934000,0.000000,60.003000,262.500000,0.993100,1.752992,1.441748,958.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.177776,68.196890,67.667756,92.260002,67.756938,33.939000,0.000000,-111.599998,-37.599998,-51.200001,-0.001000,0.000000,0.998749,63.917671,282.938368,282.938368,33.939485,5.654513,151.347397,0.000000,34.091000,0.000000,0.000000,138.500000,137.699997,137.699997,135.466665,115.466667,98.233332,125,140,122.200000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,115.100000,2000.000000,0.000000,52.000000,60.600000,126.200000,68.600000,163,95,1058,80,2199,2200,247,34.000000,119.000000,67.463,52.178,67.593,51.544
11/21/2024,13:19:17.845,66442.49,66442.43,119.890000,2.187800,260.500000,67.151000,0.000000,60.002000,262.300000,0.993100,1.729637,1.438819,961.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.177776,68.198518,67.681836,92.246666,67.762243,33.939000,0.000000,-107.000000,-40.799999,-49.200001,0.001000,0.000000,0.998744,63.924736,282.938368,282.938368,33.939485,5.654815,151.347305,0.000000,34.091000,0.000000,0.000000,138.500000,137.699997,137.699997,135.399994,115.466667,98.300003,125,140,122.200000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,115.100000,2000.000000,0.000000,52.000000,60.700000,126.200000,68.600000,163,95,1058,80,2200,2200,247,34.000000,119.000000,67.463,52.176,67.592,51.543
11/21/2024,13:19:20.845,66445.49,66445.43,119.910000,2.188100,260.600000,67.368000,0.000000,59.999000,262.400000,0.993200,1.727298,1.441164,964.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.183331,68.199405,67.693876,92.239998,67.767140,33.939000,0.000000,-101.800003,-44.099998,-46.299999,0.000000,0.000000,0.998707,63.968319,282.938368,282.938368,33.939485,5.655344,151.347351,0.000000,34.091000,0.000000,0.000000,138.466665,137.699997,137.699997,135.399994,115.500000,98.333336,125,140,122.200000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,115.100000,2000.000000,0.000000,52.000000,60.700000,126.200000,68.600000,163,95,1058,80,2200,2200,248,34.000000,119.000000,67.464,52.173,67.592,51.542
11/21/2024,13:19:23.846,66448.49,66448.43,119.900000,2.183200,260.000000,67.585000,0.000000,59.999000,261.800000,0.993200,1.743633,1.441284,967.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.194442,68.199849,67.704896,92.220001,67.769589,33.939000,0.000000,-93.500000,-48.099998,-43.000000,0.000000,0.000000,0.998665,64.014137,282.938368,282.938368,33.939485,5.654977,151.347290,0.000000,34.091000,0.000000,0.000000,138.466665,137.699997,137.699997,135.399994,115.500000,98.400002,125,140,122.300000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,115.100000,2000.000000,0.000000,52.000000,60.700000,126.200000,68.600000,163,95,1058,80,2199,2200,248,34.000000,119.000000,67.465,52.170,67.592,51.541
11/21/2024,13:19:26.847,66451.49,66451.43,119.890000,2.187500,260.500000,67.802000,0.000000,60.000000,262.300000,0.993300,1.732480,1.438819,970.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.205553,68.199997,67.717143,92.206668,67.769997,33.939000,0.000000,-85.599998,-51.599998,-38.500000,0.000000,0.000000,0.998685,63.991398,282.938368,282.938368,33.939485,5.654842,151.347290,0.000000,34.091000,0.000000,0.000000,138.466665,137.699997,137.699997,135.399994,115.500000,98.466667,125,140,122.300000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,115.100000,2000.000000,0.000000,52.000000,60.800000,126.200000,68.600000,163,95,1058,80,2200,2200,248,34.000000,119.000000,67.465,52.167,67.592,51.540
11/21/2024,13:19:29.848,66454.49,66454.43,119.900000,2.187000,260.500000,68.019000,0.000000,60.002000,262.200000,0.993300,1.738957,1.441284,973.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.216664,68.199997,67.728778,92.180000,67.769997,33.939000,0.000000,-84.199997,-53.400002,-33.900002,0.000000,0.000000,0.998703,63.976566,282.938368,282.938368,33.939485,5.655071,151.347168,0.000000,34.090000,0.000000,0.000000,138.466665,137.699997,137.699997,135.399994,115.533333,98.500000,125,140,122.300000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,115.100000,2000.000000,0.000000,52.000000,60.900000,126.300000,68.600000,164,95,1058,80,2197,2200,247,34.000000,119.000000,67.466,52.165,67.592,51.539
11/21/2024,13:19:32.847,66457.49,66457.43,119.900000,2.186000,260.300000,68.237000,0.000000,60.002000,262.100000,0.993300,1.738564,1.439783,976.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.216664,68.199997,67.738573,92.180000,67.769997,33.939000,0.000000,-88.000000,-53.599998,-33.599998,0.000000,0.000000,0.998723,63.958893,282.938368,282.938368,33.939485,5.655516,151.347305,0.000000,34.090000,0.000000,0.000000,138.433329,137.699997,137.699997,135.399994,115.566666,98.500000,125,140,122.300000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,115.100000,2000.000000,0.000000,52.000000,60.900000,126.300000,68.600000,164,95,1058,80,2200,2200,247,34.000000,119.000000,67.467,52.162,67.592,51.538
11/21/2024,13:19:35.849,66460.49,66460.43,119.910000,2.183800,260.100000,68.454000,0.000000,60.002000,261.900000,0.993400,1.735873,1.439079,979.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.238887,68.199997,67.747143,92.160004,67.769997,33.939000,0.000000,-92.900002,-51.799999,-34.500000,0.000000,0.000000,0.998707,63.977055,282.938368,282.938368,33.939485,5.655144,151.347107,0.000000,34.090000,0.000000,0.000000,138.466665,137.699997,137.699997,135.433329,115.599998,98.533333,125,140,122.300000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,115.100000,2000.000000,0.000000,52.000000,60.900000,126.300000,68.600000,164,95,1058,80,2201,2200,246,34.000000,119.000000,67.467,52.159,67.592,51.538
11/21/2024,13:19:38.849,66463.49,66463.43,119.890000,2.187600,260.500000,68.671000,0.000000,60.000000,262.300000,0.993300,1.773176,1.438819,982.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.272220,68.199997,67.755713,92.146667,67.769997,33.939000,0.000000,-97.099998,-49.299999,-35.900002,0.000000,0.000000,0.998731,63.955132,282.938368,282.938368,33.939485,5.655333,151.347107,0.000000,34.090000,0.000000,0.000000,138.500000,137.699997,137.699997,135.466665,115.666664,98.599998,125,140,122.300000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,115.200000,2000.000000,0.000000,52.000000,60.900000,126.300000,68.600000,164,95,1058,80,2200,2200,245,34.000000,119.000000,67.468,52.157,67.592,51.537
11/21/2024,13:19:41.849,66466.49,66466.43,119.910000,2.187000,260.500000,68.888000,0.000000,60.002000,262.200000,0.993300,1.748834,1.440163,985.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.238886,68.199997,67.767549,92.139999,67.771834,33.939000,0.000000,-100.599998,-46.500000,-38.000000,0.000000,0.000000,0.998700,63.987457,282.938368,282.938368,33.939485,5.655702,151.347046,0.000000,34.090000,0.000000,0.000000,138.433329,137.699997,137.699997,135.399994,115.599998,98.599998,125,140,122.300000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,115.200000,2000.000000,0.000000,52.000000,61.000000,126.300000,68.600000,164,95,1056,80,2199,2200,245,34.000000,119.000000,67.468,52.154,67.592,51.536
11/21/2024,13:19:44.850,66469.49,66469.43,119.900000,2.188500,260.700000,69.106000,0.000000,59.999000,262.400000,0.993400,1.759561,1.439283,988.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.272220,68.199997,67.782857,92.126668,67.777958,33.939000,0.000000,-104.300003,-44.099998,-40.000000,0.001000,0.000000,0.998721,63.968872,282.938368,282.938368,33.939485,5.655288,151.347015,0.000000,34.090000,0.000000,0.000000,138.500000,137.733332,137.699997,135.399994,115.699997,98.599998,125,140,122.300000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,115.200000,2000.000000,0.000000,52.000000,61.000000,126.300000,68.600000,164,95,1056,80,2200,2200,245,34.000000,119.000000,67.469,52.151,67.591,51.535
11/21/2024,13:19:47.850,66472.49,66472.43,119.910000,2.190300,260.800000,69.323000,0.000000,60.002000,262.600000,0.993200,1.737753,1.440664,991.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.277774,68.199997,67.797552,92.120003,67.784081,33.939000,0.000000,-109.699997,-41.599998,-42.200001,0.000000,0.000000,0.998701,63.990135,282.938368,282.938368,33.939485,5.655208,151.346985,0.000000,34.090000,0.000000,0.000000,138.466665,137.699997,137.699997,135.399994,115.699997,98.699997,125,140,122.300000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,115.200000,2000.000000,0.000000,52.000000,61.000000,126.400000,68.600000,164,95,1056,80,2197,2200,244,34.000000,119.000000,67.470,52.149,67.591,51.534
11/21/2024,13:19:50.850,66475.49,66475.43,119.890000,2.191800,261.000000,69.540000,0.000000,59.999000,262.800000,0.993300,1.736564,1.438318,994.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.272218,68.199997,67.807961,92.099998,67.782857,33.939000,0.000000,-114.400002,-39.099998,-44.400002,0.000000,0.000000,0.998703,63.991394,282.938368,282.938368,33.939485,5.655375,151.346863,0.000000,34.090000,0.000000,0.000000,138.433329,137.699997,137.699997,135.399994,115.699997,98.699997,125,140,122.300000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,115.200000,2000.000000,0.000000,52.000000,61.000000,126.400000,68.600000,164,95,1056,80,2201,2200,245,34.000000,119.000000,67.470,52.146,67.591,51.533
11/21/2024,13:19:53.851,66478.49,66478.43,119.910000,2.188700,260.700000,69.758000,0.000000,60.000000,262.400000,0.993300,1.730114,1.440163,997.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.277774,68.199997,67.817551,92.099998,67.781019,33.939000,0.000000,-120.099998,-36.799999,-47.299999,0.000000,0.000000,0.998698,63.999462,282.938368,282.938368,33.939485,5.655143,151.346924,0.000000,34.090000,0.000000,0.000000,138.466665,137.699997,137.699997,135.399994,115.699997,98.699997,125,140,122.300000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,115.200000,2000.000000,0.000000,52.000000,61.000000,126.400000,68.600000,164,95,1056,80,2202,2200,245,34.000000,119.000000,67.471,52.143,67.591,51.532
11/21/2024,13:19:56.851,66481.49,66481.44,119.900000,2.186700,260.500000,69.975000,0.000000,59.999000,262.200000,0.993400,1.738007,1.440784,1000.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.277774,68.200441,67.828162,92.079999,67.787143,33.939000,0.000000,-121.000000,-35.500000,-50.599998,0.000000,0.000000,0.998697,64.000809,282.938368,282.938368,33.939485,5.655210,151.346802,0.000000,34.090000,0.000000,0.000000,138.399994,137.699997,137.699997,135.399994,115.699997,98.766668,125,140,122.400000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,115.200000,2000.000000,0.000000,52.000000,61.000000,126.400000,68.600000,164,95,1054,80,2198,2200,245,34.000000,119.000000,67.472,52.141,67.591,51.531
11/21/2024,13:19:59.852,66484.49,66484.44,119.900000,2.190800,260.900000,70.193000,0.000000,59.999000,262.700000,0.993400,1.733842,1.439700,1003.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.283330,68.201476,67.837549,92.063334,67.795716,33.939000,0.000000,-118.900002,-35.299999,-52.200001,0.000000,0.000000,0.998726,63.970901,282.938368,282.938368,33.939485,5.655289,151.346832,0.000000,34.090000,0.000000,0.000000,138.399994,137.699997,137.699997,135.399994,115.699997,98.800003,125,140,122.400000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,115.200000,2000.000000,0.000000,52.000000,61.000000,126.400000,68.600000,164,95,1054,80,2200,2200,245,34.000000,119.000000,67.472,52.138,67.591,51.530
11/21/2024,13:20:02.852,66487.49,66487.44,119.900000,2.192600,261.100000,70.410000,0.000000,60.002000,262.900000,0.993300,1.739214,1.439283,1006.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.322221,68.203695,67.846120,92.050003,67.799391,33.939000,0.000000,-114.800003,-36.000000,-52.000000,0.000000,0.000000,0.998760,63.936390,282.938368,282.938368,33.939485,5.655785,151.346741,0.000000,34.090000,0.000000,0.000000,138.433329,137.699997,137.699997,135.433329,115.800003,98.866669,125,140,122.400000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,115.200000,2000.000000,0.000000,52.000000,61.000000,126.400000,68.600000,164,95,1054,80,2197,2200,246,34.000000,119.000000,67.473,52.135,67.591,51.529
11/21/2024,13:20:05.854,66490.49,66490.44,119.900000,2.195300,261.400000,70.628000,0.000000,60.002000,263.200000,0.993300,1.739170,1.439783,1009.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.316664,68.206506,67.853468,92.036667,67.800003,33.939000,0.000000,-110.099998,-38.500000,-50.900002,0.001000,0.000000,0.998731,63.973450,282.938368,282.938368,33.939485,5.655799,151.346741,0.000000,34.090000,0.000000,0.000000,138.433329,137.699997,137.699997,135.399994,115.766668,98.900002,125,140,122.400000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,115.200000,2000.000000,0.000000,52.000000,61.000000,126.400000,68.600000,164,95,1054,80,2203,2200,246,34.000000,119.000000,67.474,52.133,67.591,51.528
11/21/2024,13:20:08.853,66493.49,66493.44,119.910000,2.196800,261.600000,70.845000,0.000000,60.003000,263.400000,0.993100,1.765750,1.443249,1012.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.316664,68.210353,67.862040,92.029999,67.800003,33.939000,0.000000,-105.900002,-41.599998,-48.799999,0.000000,0.000000,0.998735,63.969986,282.938368,282.938368,33.939485,5.655559,151.346695,0.000000,34.089000,0.000000,0.000000,138.399994,137.699997,137.699997,135.399994,115.800003,98.900002,125,140,122.400000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,115.200000,2000.000000,0.000000,52.000000,61.000000,126.400000,68.600000,164,95,1054,80,2197,2200,247,34.000000,119.000000,67.474,52.133,67.591,51.528
11/21/2024,13:20:11.853,66496.49,66496.44,119.880000,2.199800,261.900000,71.063000,0.000000,59.999000,263.700000,0.993200,1.730930,1.441525,1015.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.316664,68.215235,67.873264,92.010002,67.801227,33.939000,0.000000,-100.599998,-44.900002,-45.900002,0.000000,0.000000,0.998749,63.955475,282.938368,282.938368,33.939485,5.655676,151.346619,0.000000,34.089000,0.000000,0.000000,138.399994,137.699997,137.699997,135.399994,115.800003,98.900002,125,140,122.400000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,115.200000,2000.000000,0.000000,52.000000,60.900000,126.400000,68.600000,164,95,1054,80,2197,2200,248,34.000000,119.000000,67.474,52.130,67.591,51.527
11/21/2024,13:20:14.854,66499.49,66499.44,119.910000,2.195200,261.500000,71.281000,0.000000,59.999000,263.200000,0.993300,1.744852,1.438079,1018.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.344442,68.221448,67.886734,91.983335,67.803676,33.939000,0.000000,-93.300003,-48.000000,-43.000000,0.001000,0.000000,0.998771,63.939529,282.938368,282.938368,33.939485,5.654971,151.346619,0.000000,34.089000,0.000000,0.000000,138.399994,137.699997,137.699997,135.399994,115.866669,99.000000,125,140,122.400000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,115.200000,2000.000000,0.000000,52.000000,60.800000,126.500000,68.600000,164,95,1054,80,2199,2200,248,34.000000,119.000000,67.475,52.128,67.590,51.526
11/21/2024,13:20:17.854,66502.49,66502.44,119.900000,2.196000,261.500000,71.499000,0.000000,60.000000,263.300000,0.993200,1.749135,1.440784,1021.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.355553,68.228993,67.901430,91.983335,67.805716,33.939000,0.000000,-86.300003,-50.900002,-39.599998,0.000000,0.000000,0.998724,63.989887,282.938368,282.938368,33.939485,5.655533,151.346664,0.000000,34.089000,0.000000,0.000000,138.433329,137.699997,137.699997,135.399994,115.900002,99.000000,125,140,122.400000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,115.200000,2000.000000,0.000000,52.000000,60.800000,126.500000,68.600000,164,95,1054,80,2199,2200,249,34.000000,119.000000,67.476,52.125,67.590,51.525
11/21/2024,13:20:20.854,66505.49,66505.44,119.910000,2.193400,261.200000,71.717000,0.000000,59.996000,263.000000,0.993300,1.755858,1.441164,1024.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.355553,68.237869,67.912452,91.963333,67.804492,33.939000,0.000000,-83.699997,-53.000000,-35.400002,0.000000,0.000000,0.998720,63.993599,282.938368,282.938368,33.939485,5.655564,151.346558,0.000000,34.089000,0.000000,0.000000,138.399994,137.699997,137.699997,135.399994,115.900002,99.033333,125,140,122.400000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,115.200000,2000.000000,0.000000,52.000000,60.800000,126.500000,68.600000,164,95,1054,80,2201,2200,249,34.000000,119.000000,67.476,52.123,67.590,51.524
11/21/2024,13:20:23.854,66508.49,66508.44,119.890000,2.198100,261.800000,71.935000,0.000000,59.999000,263.500000,0.993300,1.739047,1.438819,1027.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.366664,68.246597,67.923881,91.949997,67.803268,33.939000,0.000000,-85.599998,-53.599998,-33.599998,0.000000,0.000000,0.998725,63.990547,282.938368,282.938368,33.939485,5.655261,151.346497,0.000000,34.089000,0.000000,0.000000,138.399994,137.699997,137.699997,135.399994,115.900002,99.099998,125,140,122.400000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,115.200000,2000.000000,0.000000,52.000000,60.700000,126.500000,68.600000,164,95,1054,80,2202,2200,248,34.000000,119.000000,67.477,52.120,67.590,51.523
11/21/2024,13:20:26.856,66511.49,66511.44,119.910000,2.199400,261.900000,72.153000,0.000000,59.999000,263.700000,0.993100,1.762981,1.441748,1030.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.383330,68.255474,67.936125,91.930000,67.802452,33.939000,0.000000,-90.099998,-53.099998,-34.099998,0.000000,0.000000,0.998768,63.946671,282.938368,282.938368,33.939485,5.655589,151.346405,0.000000,34.089000,0.000000,0.000000,138.433329,137.699997,137.699997,135.399994,115.966667,99.099998,125,140,122.400000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,115.200000,2000.000000,0.000000,52.000000,60.600000,126.500000,68.600000,164,95,1054,80,2198,2200,249,34.000000,119.000000,67.477,52.117,67.590,51.523
11/21/2024,13:20:29.856,66514.49,66514.44,119.900000,2.202800,262.300000,72.372000,0.000000,59.999000,264.100000,0.993100,1.741375,1.439283,1033.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.405552,68.263314,67.948164,91.930000,67.804900,33.939000,0.000000,-94.199997,-51.099998,-35.000000,0.000000,0.000000,0.998765,63.951378,282.938368,282.938368,33.939485,5.655546,151.346313,0.000000,34.089000,0.000000,0.000000,138.399994,137.699997,137.699997,135.433329,116.000000,99.199997,125,140,122.400000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.300000,115.200000,2000.000000,0.000000,52.000000,60.600000,126.500000,68.600000,163,95,1054,80,2201,2200,248,34.000000,119.000000,67.478,52.115,67.590,51.522
11/21/2024,13:20:32.857,66517.49,66517.44,119.890000,2.202900,262.300000,72.590000,0.000000,60.000000,264.100000,0.993200,1.732217,1.441905,1036.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.399996,68.271303,67.959593,91.916669,67.809797,33.939000,0.000000,-97.800003,-48.500000,-36.500000,0.000000,0.000000,0.998768,63.950768,282.938368,282.938368,33.939485,5.655085,151.346451,0.000000,34.089000,0.000000,0.000000,138.399994,137.699997,137.699997,135.399994,116.000000,99.199997,125,140,122.500000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.300000,115.200000,2000.000000,0.000000,52.000000,60.500000,126.500000,68.500000,163,95,1054,80,2200,2200,247,34.000000,119.000000,67.479,52.112,67.590,51.521
11/21/2024,13:20:35.857,66520.49,66520.44,119.900000,2.205200,262.600000,72.809000,0.000000,60.002000,264.400000,0.993000,1.741339,1.439700,1039.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.399996,68.278552,67.971838,91.903336,67.812246,33.939000,0.000000,-101.599998,-45.799999,-38.599998,0.001000,0.000000,0.998780,63.941139,282.938368,282.938368,33.939485,5.655511,151.346405,0.000000,34.089000,0.000000,0.000000,138.399994,137.699997,137.699997,135.399994,116.000000,99.199997,125,140,122.500000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,115.200000,2000.000000,0.000000,52.000000,60.400000,126.600000,68.500000,163,95,1054,80,2199,2200,246,34.000000,119.000000,67.479,52.110,67.590,51.520
11/21/2024,13:20:38.857,66523.49,66523.44,119.900000,2.202600,262.300000,73.027000,0.000000,59.999000,264.100000,0.993200,1.724780,1.440200,1042.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.399996,68.284765,67.984288,91.889999,67.810614,33.939000,0.000000,-105.699997,-43.400002,-40.700001,0.000000,0.000000,0.998786,63.938667,282.938368,282.938368,33.939485,5.655304,151.346268,0.000000,34.089000,0.000000,0.000000,138.399994,137.699997,137.699997,135.399994,116.000000,99.199997,125,140,122.500000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,115.200000,2000.000000,0.000000,52.000000,60.400000,126.600000,68.500000,163,95,1054,80,2200,2200,246,34.000000,119.000000,67.480,52.107,67.589,51.519
11/21/2024,13:20:41.858,66526.49,66526.44,119.900000,2.204000,262.400000,73.245000,0.000000,60.000000,264.300000,0.993100,1.738838,1.441284,1045.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.427775,68.289647,67.996533,91.880000,67.812654,33.939000,0.000000,-111.099998,-41.000000,-42.700001,0.000000,0.000000,0.998720,64.009903,282.938368,282.938368,33.939485,5.655617,151.346252,0.000000,34.089000,0.000000,0.000000,138.399994,137.699997,137.699997,135.433329,116.033333,99.300003,125,140,122.500000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,115.200000,2000.000000,0.000000,52.000000,60.300000,126.700000,68.500000,163,95,1055,80,2200,2200,245,34.000000,119.000000,67.481,52.105,67.589,51.518
11/21/2024,13:20:44.859,66529.49,66529.44,119.880000,2.206300,262.700000,73.463000,0.000000,59.999000,264.500000,0.993200,1.739791,1.438438,1048.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.427775,68.293198,68.008165,91.880000,67.816735,33.939000,0.000000,-115.500000,-38.400002,-45.000000,0.000000,0.000000,0.998750,63.978256,282.938368,282.938368,33.939485,5.655357,151.346237,0.000000,34.089000,0.000000,0.000000,138.399994,137.699997,137.699997,135.433329,116.033333,99.300003,125,140,122.500000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,115.200000,2000.000000,0.000000,52.000000,60.300000,126.700000,68.500000,163,95,1055,80,2202,2200,245,34.000000,119.000000,67.481,52.102,67.589,51.518
11/21/2024,13:20:47.858,66532.49,66532.44,119.910000,2.207900,262.900000,73.682000,0.000000,60.000000,264.700000,0.993200,1.733910,1.440163,1051.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.444441,68.295565,68.018368,91.860001,67.819184,33.939000,0.000000,-119.800003,-36.599998,-47.299999,0.000000,0.000000,0.998743,63.989956,282.938368,282.938368,33.939485,5.655054,151.346237,0.000000,34.088000,0.000000,0.000000,138.399994,137.699997,137.699997,135.399994,116.066666,99.400002,125,140,122.500000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,115.200000,2000.000000,0.000000,52.000000,60.200000,126.700000,68.500000,163,95,1055,80,2198,2200,246,34.000000,119.000000,67.482,52.099,67.589,51.517
11/21/2024,13:20:50.859,66535.49,66535.44,119.900000,2.207000,262.800000,73.901000,0.000000,60.000000,264.600000,0.993100,1.744359,1.441284,1054.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.449997,68.297340,68.030000,91.846664,67.820000,33.939000,0.000000,-121.599998,-35.599998,-49.599998,0.000000,0.000000,0.998694,64.043785,282.938368,282.938368,33.939485,5.655537,151.346146,0.000000,34.088000,0.000000,0.000000,138.399994,137.699997,137.699997,135.399994,116.099998,99.400002,125,140,122.500000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,115.200000,2000.000000,0.000000,52.000000,60.200000,126.700000,68.500000,162,95,1055,80,2199,2200,246,34.000000,119.000000,67.482,52.097,67.589,51.516
11/21/2024,13:20:53.860,66538.49,66538.44,119.910000,2.205500,262.700000,74.119000,0.000000,60.002000,264.400000,0.993300,1.724598,1.438579,1057.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.455552,68.298672,68.041430,91.839996,67.820408,33.939000,0.000000,-120.599998,-35.299999,-51.700001,0.000000,0.000000,0.998693,64.044212,282.938368,282.938368,33.939485,5.655340,151.346161,0.000000,34.088000,0.000000,0.000000,138.399994,137.699997,137.699997,135.399994,116.133331,99.400002,125,140,122.500000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,115.200000,2000.000000,0.000000,52.000000,60.100000,126.700000,68.500000,162,95,1055,80,2200,2200,246,34.000000,119.000000,67.483,52.094,67.589,51.515
11/21/2024,13:20:56.860,66541.49,66541.44,119.890000,2.202700,262.300000,74.338000,0.000000,60.002000,264.100000,0.993200,1.729378,1.439903,1060.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.483330,68.299559,68.050410,91.810000,67.821632,33.939000,0.000000,-119.199997,-35.200001,-52.400002,0.000000,0.000000,0.998729,64.010361,282.938368,282.938368,33.939485,5.655351,151.346176,0.000000,34.088000,0.000000,0.000000,138.399994,137.699997,137.699997,135.433329,116.199997,99.466667,125,140,122.500000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,115.200000,2000.000000,0.000000,52.000000,60.100000,126.700000,68.500000,162,95,1058,80,2199,2200,247,34.000000,119.000000,67.484,52.092,67.589,51.514
11/21/2024,13:20:59.861,66544.49,66544.44,119.910000,2.203200,262.400000,74.556000,0.000000,59.999000,264.200000,0.993100,1.724083,1.441748,1063.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.483330,68.300447,68.059389,91.800001,67.823673,33.939000,0.000000,-117.699997,-35.299999,-52.400002,0.000000,0.000000,0.998713,64.028938,282.938368,282.938368,33.939485,5.655553,151.346024,0.000000,34.088000,0.000000,0.000000,138.399994,137.699997,137.699997,135.399994,116.199997,99.500000,125,140,122.500000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,115.200000,2000.000000,0.000000,52.000000,60.000000,126.700000,68.500000,162,95,1058,80,2196,2200,248,34.000000,119.000000,67.484,52.089,67.588,51.513
11/21/2024,13:21:02.863,66547.49,66547.45,119.900000,2.210100,263.200000,74.775000,0.000000,60.000000,265.000000,0.993200,1.725442,1.440284,1066.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.488886,68.300891,68.067551,91.790001,67.823673,33.939000,0.000000,-116.400002,-35.500000,-52.400002,0.000000,0.000000,0.998737,64.003151,282.938368,282.938368,33.939485,5.655180,151.345993,0.000000,34.088000,0.000000,0.000000,138.399994,137.699997,137.699997,135.433329,116.199997,99.500000,125,140,122.500000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,115.200000,2000.000000,0.000000,52.000000,59.900000,126.700000,68.500000,162,95,1058,80,2199,2200,248,34.000000,119.000000,67.485,52.086,67.588,51.513
11/21/2024,13:21:05.863,66550.49,66550.45,119.890000,2.211100,263.200000,74.993000,0.000000,60.000000,265.100000,0.992900,1.762019,1.439903,1069.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.494441,68.301334,68.076121,91.776665,67.823264,33.939000,0.000000,-114.699997,-35.900002,-52.200001,0.000000,0.000000,0.998712,64.035736,282.938368,282.938368,33.939485,5.655275,151.345947,0.000000,34.088000,0.000000,0.000000,138.399994,137.699997,137.699997,135.433329,116.199997,99.533333,125,140,122.600000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,115.200000,2000.000000,0.000000,52.000000,59.800000,126.700000,68.500000,162,95,1058,80,2200,2200,249,34.000000,119.000000,67.485,52.084,67.588,51.512
11/21/2024,13:21:08.865,66553.49,66553.45,119.900000,2.224400,264.600000,75.212000,0.000000,60.002000,266.700000,0.992200,1.999146,1.440784,1072.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.499996,68.301926,68.083059,91.759997,67.823673,33.939000,0.000000,-113.800003,-36.400002,-52.099998,0.000000,0.000000,0.998687,64.061188,282.938368,282.938368,33.939485,5.655377,151.345932,0.000000,34.088000,0.000000,0.000000,138.399994,137.699997,137.699997,135.399994,116.199997,99.599998,125,140,122.600000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,115.300000,2000.000000,0.000000,52.000000,59.800000,126.700000,68.500000,162,95,1058,80,2198,2200,249,34.000000,119.000000,67.486,52.081,67.588,51.511
11/21/2024,13:21:11.865,66556.49,66556.45,119.900000,2.210500,263.200000,75.432000,0.000000,60.002000,265.000000,0.993100,1.744628,1.442285,1075.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.505552,68.303701,68.092242,91.759997,67.826121,33.939000,0.000000,-113.000000,-36.799999,-51.900002,0.000000,0.000000,0.998723,64.028008,282.938368,282.938368,33.939485,5.655498,151.345840,0.000000,34.088000,0.000000,0.000000,138.399994,137.699997,137.699997,135.399994,116.199997,99.633331,125,140,122.600000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,115.300000,2000.000000,0.000000,52.000000,59.700000,126.800000,68.500000,160,95,1056,80,2198,2200,250,34.000000,119.000000,67.486,52.078,67.588,51.510
11/21/2024,13:21:14.865,66559.49,66559.45,119.900000,2.208900,263.000000,75.650000,0.000000,60.003000,264.900000,0.993100,1.741229,1.440200,1078.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.522218,68.306216,68.108978,91.739998,67.830202,33.939000,0.000000,-111.099998,-37.900002,-51.500000,0.000000,0.000000,0.998733,64.017433,282.938368,282.938368,33.939485,5.655657,151.345917,0.000000,34.088000,0.000000,0.000000,138.399994,137.699997,137.699997,135.399994,116.233332,99.699997,125,140,122.600000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,115.300000,2000.000000,0.000000,52.000000,59.600000,126.800000,68.500000,160,95,1056,80,2202,2200,250,34.000000,119.000000,67.487,52.076,67.588,51.509
11/21/2024,13:21:17.866,66562.49,66562.45,119.890000,2.207200,262.800000,75.869000,0.000000,59.999000,264.600000,0.993300,1.733962,1.438318,1081.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.516663,68.309766,68.131429,91.733332,67.833467,33.939000,0.000000,-109.000000,-39.400002,-50.599998,0.000000,0.000000,0.998762,63.986168,282.938368,282.938368,33.939485,5.655532,151.345856,0.000000,34.088000,0.000000,0.000000,138.399994,137.699997,137.699997,135.399994,116.199997,99.699997,125,140,122.600000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,115.300000,2000.000000,0.000000,52.000000,59.500000,126.800000,68.500000,160,95,1056,80,2197,2200,250,34.000000,119.000000,67.488,52.073,67.588,51.509
11/21/2024,13:21:20.866,66565.49,66565.45,119.910000,2.204800,262.600000,76.089000,0.000000,59.999000,264.400000,0.993200,1.749365,1.442749,1084.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.533330,68.314648,68.147756,91.713333,67.833059,33.939000,0.000000,-105.599998,-41.599998,-48.900002,0.001000,0.000000,0.998763,63.990063,282.938368,282.938368,33.939485,5.655714,151.345840,0.000000,34.088000,0.000000,0.000000,138.399994,137.699997,137.699997,135.399994,116.300003,99.699997,125,140,122.600000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,115.300000,2000.000000,0.000000,52.000000,59.400000,126.800000,68.500000,159,95,1056,80,2201,2200,250,34.000000,119.000000,67.488,52.070,67.587,51.508
11/21/2024,13:21:23.866,66568.49,66568.45,119.890000,2.208300,263.000000,76.308000,0.000000,60.002000,264.800000,0.993300,1.743106,1.439820,1087.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.544443,68.319973,68.156939,91.706665,67.833059,33.939000,0.000000,-101.099998,-44.400002,-46.400002,0.000000,0.000000,0.998754,64.002151,282.938368,282.938368,33.939485,5.655766,151.345734,0.000000,34.087000,0.000000,0.000000,138.399994,137.699997,137.666667,135.399994,116.300003,99.800003,125,140,122.700000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,115.300000,2000.000000,0.000000,52.000000,59.300000,126.800000,68.500000,159,95,1056,80,2200,2200,249,34.000000,119.000000,67.489,52.068,67.587,51.507
11/21/2024,13:21:26.868,66571.49,66571.45,119.900000,2.207800,262.900000,76.527000,0.000000,60.002000,264.700000,0.993300,1.740919,1.440701,1090.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.555553,68.325742,68.165510,91.693331,67.835507,33.939000,0.000000,-94.500000,-47.400002,-43.700001,0.000000,0.000000,0.998736,64.019623,282.938368,282.938368,33.939485,5.655539,151.345718,0.000000,34.087000,0.000000,0.000000,138.399994,137.699997,137.699997,135.399994,116.333336,99.800003,125,140,122.700000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,115.300000,2000.000000,0.000000,52.000000,59.200000,126.800000,68.500000,159,95,1058,80,2198,2200,249,34.000000,119.000000,67.489,52.065,67.587,51.506
11/21/2024,13:21:29.868,66574.49,66574.45,119.900000,2.209800,263.200000,76.746000,0.000000,60.002000,264.900000,0.993200,1.740067,1.441284,1093.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.544443,68.332843,68.177347,91.680000,67.837548,33.939000,0.000000,-87.000000,-50.700001,-40.000000,0.000000,0.000000,0.998726,64.034966,282.938368,282.938368,33.939485,5.655725,151.345779,0.000000,34.087000,0.000000,0.000000,138.399994,137.699997,137.666667,135.366664,116.333336,99.800003,125,140,122.700000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,115.300000,2000.000000,0.000000,52.000000,59.100000,126.800000,68.500000,158,95,1058,80,2201,2200,247,34.000000,119.000000,67.490,52.062,67.587,51.505
11/21/2024,13:21:32.871,66577.49,66577.45,119.910000,2.209100,263.100000,76.965000,0.000000,59.999000,264.900000,0.993300,1.728079,1.439163,1096.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.566665,68.341275,68.189185,91.673335,67.835915,33.939000,0.000000,-84.199997,-52.900002,-35.299999,0.000000,0.000000,0.998735,64.028030,282.938368,282.938368,33.939485,5.655746,151.345642,0.000000,34.087000,0.000000,0.000000,138.399994,137.699997,137.699997,135.333333,116.400002,99.866669,125,140,122.700000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,115.300000,2000.000000,0.000000,52.000000,59.100000,126.800000,68.500000,158,95,1058,80,2199,2200,247,34.000000,119.000000,67.490,52.060,67.587,51.504
11/21/2024,13:21:35.870,66580.49,66580.45,119.890000,2.210800,263.200000,77.184000,0.000000,59.999000,265.100000,0.993100,1.749955,1.441905,1099.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.577776,68.350150,68.199389,91.666669,67.835915,33.939000,0.000000,-87.300003,-53.299999,-34.000000,0.000000,0.000000,0.998770,63.991566,282.938368,282.938368,33.939485,5.655772,151.345535,0.000000,34.087000,0.000000,0.000000,138.399994,137.699997,137.699997,135.333333,116.433334,99.900002,125,140,122.700000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,115.300000,2000.000000,0.000000,52.000000,59.100000,126.900000,68.500000,158,95,1058,80,2201,2200,246,34.000000,119.000000,67.491,52.057,67.587,51.503
11/21/2024,13:21:38.871,66583.49,66583.45,119.890000,2.213500,263.600000,77.403000,0.000000,59.999000,265.400000,0.993200,1.730427,1.438318,1102.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.566666,68.357990,68.210000,91.660004,67.837548,33.939000,0.000000,-93.000000,-51.799999,-34.799999,0.000000,0.000000,0.998755,64.011551,282.938368,282.938368,33.939485,5.655818,151.345551,0.000000,34.087000,0.000000,0.000000,138.399994,137.699997,137.699997,135.300003,116.400002,99.900002,125,140,122.700000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,115.300000,2000.000000,0.000000,52.000000,59.100000,126.900000,68.500000,158,95,1058,80,2202,2200,246,34.000000,119.000000,67.492,52.054,67.586,51.502
11/21/2024,13:21:41.871,66586.49,66586.45,119.900000,2.212500,263.500000,77.622000,0.000000,60.002000,265.300000,0.993200,1.723345,1.440784,1105.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.577777,68.365683,68.221631,91.629997,67.839180,33.939000,0.000000,-98.199997,-48.099998,-36.900002,0.000000,0.000000,0.998745,64.023750,282.938368,282.938368,33.939485,5.655823,151.345474,0.000000,34.087000,0.000000,0.000000,138.399994,137.699997,137.699997,135.300003,116.400002,99.966667,125,140,122.700000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,115.300000,2000.000000,0.000000,52.000000,59.100000,126.900000,68.500000,158,95,1055,80,2200,2200,247,34.000000,119.000000,67.492,52.051,67.586,51.501
11/21/2024,13:21:44.871,66589.49,66589.46,119.900000,2.212200,263.400000,77.841000,0.000000,60.002000,265.200000,0.993100,1.739083,1.441868,1108.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.594443,68.372339,68.233876,91.623332,67.839996,33.939000,0.000000,-104.500000,-44.299999,-40.000000,0.001000,0.000000,0.998713,64.060860,282.938368,282.938368,33.939485,5.656269,151.345474,0.000000,34.087000,0.000000,0.000000,138.399994,137.699997,137.699997,135.333333,116.433334,100.000000,125,140,122.700000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,115.300000,2000.000000,0.000000,52.000000,59.100000,126.900000,68.500000,158,95,1055,80,2200,2200,247,34.000000,119.000000,67.493,52.048,67.586,51.500
11/21/2024,13:21:47.873,66592.49,66592.46,119.900000,2.209600,263.200000,78.060000,0.000000,59.996000,264.900000,0.993400,1.729996,1.438699,1111.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.599998,68.377960,68.244285,91.600001,67.839996,33.939000,0.000000,-111.400002,-40.599998,-43.099998,0.000000,0.000000,0.998713,64.062447,282.938368,282.938368,33.939485,5.655515,151.345535,0.000000,34.087000,0.000000,0.000000,138.399994,137.699997,137.666667,135.333333,116.500000,100.000000,125,140,122.700000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,115.300000,2000.000000,0.000000,51.900000,59.200000,126.900000,68.500000,158,95,1055,80,2201,2200,247,34.000000,119.000000,67.493,52.045,67.586,51.499
11/21/2024,13:21:50.873,66595.49,66595.46,119.890000,2.206100,262.700000,78.281000,0.000000,59.999000,264.500000,0.993400,1.730883,1.439403,1114.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.616665,68.383730,68.255103,91.600001,67.839996,33.939000,0.000000,-118.900002,-37.000000,-46.799999,0.000000,0.000000,0.998722,64.053612,282.938368,282.938368,33.939485,5.655714,151.345413,0.000000,34.087000,0.000000,0.000000,138.399994,137.699997,137.699997,135.300003,116.500000,100.099998,125,140,122.700000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,115.300000,2000.000000,0.000000,51.900000,59.300000,126.900000,68.500000,159,95,1055,80,2200,2200,247,34.000000,119.000000,67.494,52.043,67.586,51.498
11/21/2024,13:21:53.873,66598.49,66598.46,119.910000,2.203600,262.500000,78.500000,0.000000,60.002000,264.200000,0.993400,1.732619,1.439663,1117.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.611110,68.388611,68.266124,91.580002,67.841833,33.939000,0.000000,-121.599998,-35.099998,-51.000000,0.000000,0.000000,0.998736,64.043083,282.938368,282.938368,33.939485,5.655635,151.345398,0.000000,34.087000,0.000000,0.000000,138.399994,137.699997,137.633336,135.333333,116.500000,100.099998,125,140,122.700000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,115.300000,2000.000000,0.000000,51.900000,59.300000,126.900000,68.500000,159,95,1055,80,2200,2200,248,34.000000,119.000000,67.494,52.040,67.586,51.497
11/21/2024,13:21:56.874,66601.49,66601.46,119.890000,2.204600,262.600000,78.719000,0.000000,60.002000,264.300000,0.993400,1.742085,1.438819,1120.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.633330,68.392161,68.278368,91.573334,67.845508,33.939000,0.000000,-119.300003,-34.900002,-52.700001,0.000000,0.000000,0.998752,64.023872,282.938368,282.938368,33.939485,5.655457,151.345383,0.000000,34.087000,0.000000,0.000000,138.399994,137.699997,137.699997,135.366664,116.533333,100.099998,125,140,122.800000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,115.400000,2000.000000,0.000000,51.800000,59.500000,126.900000,68.500000,159,95,1054,80,2197,2200,249,34.000000,119.000000,67.495,52.037,67.585,51.496
11/21/2024,13:21:59.873,66604.49,66604.46,119.900000,2.207000,262.900000,78.938000,0.000000,60.002000,264.600000,0.993300,1.756683,1.441284,1123.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.616665,68.394380,68.287756,91.559998,67.846732,33.939000,0.000000,-116.099998,-35.500000,-52.599998,0.000000,0.000000,0.998715,64.067833,282.938368,282.938368,33.939485,5.655676,151.345322,0.000000,34.087000,0.000000,0.000000,138.399994,137.699997,137.633336,135.333333,116.500000,100.133331,125,140,122.800000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,115.400000,2000.000000,0.000000,51.800000,59.600000,126.900000,68.500000,160,95,1054,80,2201,2200,249,34.000000,119.000000,67.495,52.034,67.585,51.495
