FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,13:22:02.874,66607.49,66607.46,119.890000,2.207900,263.000000,79.157000,0.000000,59.999000,264.700000,0.993400,1.726437,1.440404,1126.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.644442,68.396155,68.296328,91.546666,67.844895,33.939000,0.000000,-112.199997,-37.299999,-51.900002,-0.001000,0.000000,0.998713,64.070305,282.938368,282.938368,33.939485,5.655623,151.345184,0.000000,34.086000,0.000000,0.000000,138.399994,137.699997,137.666667,135.333333,116.566666,100.199997,125,140,122.800000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,115.400000,2000.000000,0.000000,51.800000,59.700000,126.900000,68.500000,160,95,1054,80,2198,2200,249,34.000000,119.000000,67.496,52.031,67.585,51.494
11/21/2024,13:22:05.874,66610.49,66610.46,119.910000,2.207000,262.900000,79.376000,0.000000,60.000000,264.700000,0.993300,1.737834,1.440664,1129.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.644442,68.397635,68.307144,91.540001,67.843671,33.939000,0.000000,-108.800003,-39.599998,-50.599998,0.000000,0.000000,0.998725,64.062286,282.938368,282.938368,33.939485,5.655496,151.345184,0.000000,34.086000,0.000000,0.000000,138.399994,137.699997,137.666667,135.333333,116.566666,100.199997,125,140,122.800000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,115.400000,2000.000000,0.000000,51.800000,59.800000,126.900000,68.500000,160,95,1054,80,2198,2200,250,34.000000,119.000000,67.496,52.028,67.585,51.493
11/21/2024,13:22:08.875,66613.49,66613.46,119.890000,2.208200,263.000000,79.596000,0.000000,60.000000,264.800000,0.993400,1.745268,1.438819,1132.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.638889,68.398522,68.319796,91.510002,67.845508,33.939000,0.000000,-105.500000,-41.799999,-48.799999,0.000000,0.000000,0.998717,64.072388,282.938368,282.938368,33.939485,5.655669,151.345139,0.000000,34.086000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,116.566666,100.266668,125,140,122.800000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,115.400000,2000.000000,0.000000,51.800000,59.900000,126.900000,68.500000,160,95,1054,80,2198,2200,251,34.000000,119.000000,67.496,52.028,67.585,51.493
11/21/2024,13:22:11.875,66616.49,66616.46,119.890000,2.205800,262.800000,79.816000,0.000000,60.000000,264.500000,0.993600,1.728806,1.438819,1135.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.661110,68.399410,68.333060,91.510002,67.847345,33.939000,0.000000,-102.300003,-43.700001,-47.000000,0.000000,0.000000,0.998721,64.070000,282.938368,282.938368,33.939485,5.655977,151.345184,0.000000,34.086000,0.000000,0.000000,138.399994,137.699997,137.633336,135.333333,116.599998,100.300003,125,140,122.800000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,115.500000,2000.000000,0.000000,51.800000,60.000000,126.900000,68.500000,161,95,1052,80,2202,2200,250,34.000000,119.000000,67.497,52.025,67.585,51.491
11/21/2024,13:22:14.875,66619.49,66619.46,119.900000,2.208900,263.100000,80.036000,0.000000,59.999000,264.900000,0.993400,1.763774,1.440784,1138.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.666666,68.400002,68.345101,91.489998,67.849182,33.939000,0.000000,-98.800003,-45.400002,-45.599998,0.000000,0.000000,0.998752,64.042717,282.938368,282.938368,33.939485,5.655669,151.345154,0.000000,34.086000,0.000000,0.000000,138.399994,137.699997,137.666667,135.300003,116.599998,100.333336,125,140,122.800000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,115.500000,2000.000000,0.000000,51.800000,60.200000,126.900000,68.500000,161,95,1052,80,2198,2200,251,34.000000,119.000000,67.498,52.022,67.584,51.490
11/21/2024,13:22:17.875,66622.49,66622.46,119.900000,2.211000,263.300000,80.255000,0.000000,60.002000,265.100000,0.993300,1.740525,1.441284,1141.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.694443,68.400002,68.357957,91.483332,67.849182,33.939000,0.000000,-95.599998,-46.900002,-44.400002,0.000000,0.000000,0.998753,64.041893,282.938368,282.938368,33.939485,5.655445,151.345032,0.000000,34.086000,0.000000,0.000000,138.399994,137.699997,137.666667,135.333333,116.666664,100.400002,125,140,122.800000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,115.500000,2000.000000,0.000000,51.800000,60.300000,126.900000,68.500000,161,95,1052,80,2199,2200,251,34.000000,119.000000,67.498,52.019,67.584,51.489
11/21/2024,13:22:20.875,66625.49,66625.46,119.890000,2.214400,263.700000,80.475000,0.000000,60.003000,265.500000,0.993300,1.728324,1.443406,1144.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.694443,68.400002,68.372039,91.476667,67.849794,33.939000,0.000000,-93.400002,-47.900002,-43.299999,0.000000,0.000000,0.998748,64.046486,282.938368,282.938368,33.939485,5.655518,151.345093,0.000000,34.086000,0.000000,0.000000,138.399994,137.699997,137.666667,135.333333,116.666664,100.400002,125,140,122.800000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,115.500000,2000.000000,0.000000,51.800000,60.400000,126.900000,68.500000,162,95,1052,80,2200,2200,249,34.000000,119.000000,67.499,52.016,67.584,51.488
11/21/2024,13:22:23.876,66628.49,66628.46,119.890000,2.215400,263.800000,80.695000,0.000000,60.000000,265.600000,0.993200,1.742394,1.439903,1147.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.699999,68.400002,68.384284,91.456665,67.854693,33.939000,0.000000,-91.800003,-48.500000,-42.799999,0.000000,0.000000,0.998740,64.058868,282.938368,282.938368,33.939485,5.655645,151.344940,0.000000,34.086000,0.000000,0.000000,138.399994,137.699997,137.633336,135.333333,116.733332,100.400002,125,140,122.800000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,115.500000,2000.000000,0.000000,51.800000,60.500000,126.900000,68.500000,162,95,1052,80,2199,2200,249,34.000000,119.000000,67.499,52.013,67.584,51.487
11/21/2024,13:22:26.876,66631.49,66631.46,119.910000,2.216400,264.000000,80.914000,0.000000,59.999000,265.800000,0.993300,1.737186,1.438579,1150.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.688889,68.400002,68.395102,91.456665,67.862654,33.939000,0.000000,-90.800003,-49.099998,-42.000000,0.000000,0.000000,0.998747,64.053581,282.938368,282.938368,33.939485,5.655661,151.345001,0.000000,34.086000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,116.699997,100.433334,125,140,122.800000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,115.500000,2000.000000,0.000000,51.800000,60.600000,126.900000,68.500000,162,95,1058,80,2198,2200,248,34.000000,119.000000,67.500,52.010,67.584,51.485
11/21/2024,13:22:29.876,66634.49,66634.46,119.890000,2.227500,265.100000,81.135000,0.000000,60.002000,267.100000,0.992600,2.003502,1.442989,1153.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.699999,68.400149,68.405715,91.449997,67.866328,33.939000,0.000000,-89.400002,-49.799999,-41.200001,0.000000,0.000000,0.998742,64.061760,282.938368,282.938368,33.939485,5.655884,151.344879,0.000000,34.086000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,116.699997,100.500000,125,140,122.900000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,115.500000,2000.000000,0.000000,51.800000,60.700000,127.000000,68.500000,163,95,1058,80,2200,2200,248,34.000000,119.000000,67.500,52.007,67.583,51.484
11/21/2024,13:22:32.876,66637.49,66637.46,119.900000,2.217900,264.100000,81.355000,0.000000,60.002000,265.900000,0.993200,1.743180,1.438699,1156.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.727777,68.401037,68.417143,91.430000,67.866328,33.939000,0.000000,-87.400002,-50.799999,-40.099998,0.000000,0.000000,0.998775,64.029770,282.938368,282.938368,33.939485,5.655927,151.344971,0.000000,34.086000,0.000000,0.000000,138.399994,137.699997,137.633336,135.333333,116.800003,100.500000,125,140,122.900000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,115.500000,2000.000000,0.000000,51.800000,60.800000,127.000000,68.500000,163,95,1058,80,2199,2200,247,34.000000,119.000000,67.501,52.004,67.583,51.483
11/21/2024,13:22:35.876,66640.49,66640.46,119.900000,2.216100,263.900000,81.574000,0.000000,60.002000,265.700000,0.993300,1.732774,1.438699,1159.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.727778,68.402664,68.427347,91.416667,67.866941,33.939000,0.000000,-85.900002,-51.400002,-38.799999,0.000000,0.000000,0.998759,64.044815,282.938368,282.938368,33.939485,5.655893,151.344894,0.000000,34.086000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,116.800003,100.566666,125,140,122.900000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,115.500000,2000.000000,0.000000,51.800000,60.800000,127.000000,68.500000,163,95,1058,80,2201,2200,247,34.000000,119.000000,67.501,52.002,67.583,51.482
11/21/2024,13:22:38.878,66643.49,66643.46,119.910000,2.212000,263.500000,81.794000,0.000000,59.999000,265.200000,0.993400,1.740642,1.441164,1162.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.727778,68.404883,68.435103,91.389999,67.868778,33.939000,0.000000,-84.900002,-51.900002,-37.500000,0.000000,0.000000,0.998769,64.036812,282.938368,282.938368,33.939485,5.656097,151.344788,0.000000,34.085000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,116.800003,100.566666,125,140,122.900000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,115.600000,2000.000000,0.000000,51.800000,60.900000,127.000000,68.500000,163,95,1058,80,2198,2200,247,34.000000,119.000000,67.502,51.999,67.583,51.481
11/21/2024,13:22:41.878,66646.49,66646.46,119.890000,2.210300,263.300000,82.014000,0.000000,59.999000,265.000000,0.993500,1.728272,1.437818,1165.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.749999,68.408433,68.442451,91.383334,67.870003,33.939000,0.000000,-84.699997,-52.500000,-35.799999,0.000000,0.000000,0.998747,64.062111,282.938368,282.938368,33.939485,5.655921,151.344788,0.000000,34.085000,0.000000,0.000000,138.399994,137.699997,137.699997,135.300003,116.800003,100.599998,125,140,122.900000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,115.600000,2000.000000,0.000000,51.800000,60.900000,127.000000,68.500000,163,95,1056,80,2200,2200,247,34.000000,119.000000,67.502,51.996,67.583,51.479
11/21/2024,13:22:44.878,66649.49,66649.46,119.900000,2.214500,263.800000,82.233000,0.000000,59.999000,265.500000,0.993500,1.749108,1.440284,1168.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.744445,68.413315,68.452859,91.363335,67.870003,33.939000,0.000000,-85.400002,-52.900002,-34.500000,0.001000,0.000000,0.998744,64.066292,282.938368,282.938368,33.939485,5.656042,151.344696,0.000000,34.085000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,116.800003,100.666664,125,140,123.000000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,115.600000,2000.000000,0.000000,51.800000,61.000000,127.000000,68.500000,163,95,1056,80,2198,2200,248,34.000000,119.000000,67.503,51.993,67.582,51.478
11/21/2024,13:22:47.878,66652.49,66652.46,119.900000,2.210900,263.300000,82.453000,0.000000,60.002000,265.100000,0.993500,1.740106,1.440284,1171.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.750000,68.419528,68.466328,91.356667,67.870003,33.939000,0.000000,-87.400002,-53.099998,-34.299999,0.000000,0.000000,0.998755,64.057274,282.938368,282.938368,33.939485,5.655671,151.344666,0.000000,34.085000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,116.800003,100.699997,125,140,123.000000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,115.600000,2000.000000,0.000000,51.800000,61.000000,127.000000,68.500000,163,95,1056,80,2203,2200,248,34.000000,119.000000,67.503,51.990,67.582,51.477
11/21/2024,13:22:50.878,66655.49,66655.46,119.900000,2.218200,264.200000,82.674000,0.000000,60.002000,266.000000,0.993500,1.734154,1.437698,1174.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.755555,68.427072,68.477959,91.349998,67.870003,33.939000,0.000000,-90.199997,-52.700001,-34.599998,0.000000,0.000000,0.998784,64.029053,282.938368,282.938368,33.939485,5.655579,151.344681,0.000000,34.085000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,116.833336,100.699997,125,140,123.000000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,115.600000,2000.000000,0.000000,51.800000,61.100000,127.000000,68.500000,164,95,1056,80,2198,2200,249,34.000000,119.000000,67.504,51.987,67.582,51.476
11/21/2024,13:22:53.899,66658.51,66658.48,119.890000,2.220400,264.400000,82.894000,0.000000,60.002000,266.200000,0.993400,1.740993,1.440821,1177.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.766666,68.435948,68.488366,91.336667,67.870003,33.939000,0.000000,-93.800003,-51.200001,-35.299999,0.001000,0.000000,0.998778,64.039062,282.938368,282.938368,33.939485,5.655674,151.344635,0.000000,34.085000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,116.900002,100.699997,125,140,123.000000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,115.600000,2000.000000,0.000000,51.800000,61.100000,127.100000,68.500000,164,95,1056,80,2197,2200,251,34.000000,119.000000,67.504,51.984,67.582,51.474
11/21/2024,13:22:56.901,66661.49,66661.49,119.900000,2.220600,264.500000,83.114000,0.000000,59.999000,266.200000,0.993300,1.737143,1.438699,1180.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.777778,68.445563,68.498163,91.320002,67.870003,33.939000,0.000000,-97.900002,-48.500000,-36.700001,0.000000,0.000000,0.998779,64.038597,282.938368,282.938368,33.939485,5.655882,151.344635,0.000000,34.085000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,116.900002,100.766668,125,140,123.000000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,115.600000,2000.000000,0.000000,51.800000,61.100000,127.100000,68.500000,164,95,1058,80,2200,2200,250,34.000000,119.000000,67.505,51.981,67.582,51.473
11/21/2024,13:22:59.901,66664.49,66664.48,119.900000,2.225000,265.000000,83.334000,0.000000,59.999000,266.800000,0.993200,1.725618,1.441868,1183.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.800000,68.454734,68.507144,91.310003,67.870003,33.939000,0.000000,-101.699997,-45.799999,-38.900002,0.000000,0.000000,0.998814,64.002296,282.938368,282.938368,33.939485,5.655574,151.344528,0.000000,34.085000,0.000000,0.000000,138.399994,137.699997,137.633336,135.333333,116.933334,100.800003,125,140,123.000000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,115.600000,2000.000000,0.000000,51.900000,61.100000,127.100000,68.500000,164,95,1058,80,2200,2200,251,34.000000,119.000000,67.505,51.978,67.581,51.472
11/21/2024,13:23:02.901,66667.49,66667.49,119.890000,2.223500,264.700000,83.555000,0.000000,59.999000,266.600000,0.993100,1.733034,1.439903,1186.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.788890,68.464054,68.515715,91.293335,67.870003,33.939000,0.000000,-107.000000,-42.900002,-41.299999,0.000000,0.000000,0.998819,64.001114,282.938368,282.938368,33.939485,5.655530,151.344482,0.000000,34.085000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,116.900002,100.833336,125,140,123.000000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,115.600000,2000.000000,0.000000,51.900000,61.100000,127.200000,68.500000,164,95,1058,80,2200,2200,251,34.000000,119.000000,67.506,51.975,67.581,51.471
11/21/2024,13:23:05.902,66670.49,66670.49,119.890000,2.222700,264.700000,83.775000,0.000000,60.000000,266.500000,0.993300,1.740361,1.437318,1189.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.822222,68.472929,68.525919,91.279999,67.871227,33.939000,0.000000,-113.000000,-39.900002,-43.900002,0.000000,0.000000,0.998774,64.050438,282.938368,282.938368,33.939485,5.655557,151.344498,0.000000,34.085000,0.000000,0.000000,138.399994,137.699997,137.600006,135.333333,117.000000,100.900002,125,140,123.000000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,115.700000,2000.000000,0.000000,51.900000,61.100000,127.300000,68.500000,164,95,1058,80,2200,2200,251,34.000000,119.000000,67.506,51.972,67.581,51.469
11/21/2024,13:23:08.902,66673.49,66673.49,119.900000,2.219900,264.400000,83.995000,0.000000,59.999000,266.200000,0.993200,1.742781,1.441785,1192.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.816667,68.480474,68.535715,91.266668,67.872451,33.939000,0.000000,-117.500000,-37.599998,-46.000000,0.001000,0.000000,0.998745,64.082062,282.938368,282.938368,33.939485,5.655668,151.344513,0.000000,34.085000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.000000,100.900002,125,140,123.000000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,115.700000,2000.000000,0.000000,51.900000,61.100000,127.300000,68.500000,164,95,1058,80,2199,2200,251,34.000000,119.000000,67.507,51.970,67.581,51.468
11/21/2024,13:23:11.903,66676.49,66676.49,119.910000,2.220500,264.500000,84.215000,0.000000,60.000000,266.300000,0.993200,1.726593,1.439079,1195.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.822222,68.486687,68.543879,91.260002,67.872043,33.939000,0.000000,-121.800003,-36.099998,-48.099998,0.000000,0.000000,0.998731,64.099228,282.938368,282.938368,33.939485,5.655569,151.344437,0.000000,34.085000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.000000,100.933334,125,140,123.000000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,115.700000,2000.000000,0.000000,51.900000,61.000000,127.300000,68.500000,164,95,1056,80,2198,2200,251,34.000000,119.000000,67.507,51.967,67.580,51.467
11/21/2024,13:23:14.903,66679.49,66679.49,119.890000,2.222700,264.700000,84.435000,0.000000,60.000000,266.500000,0.993400,1.720745,1.438819,1198.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.833333,68.491568,68.556532,91.246666,67.872043,33.939000,0.000000,-122.500000,-35.000000,-50.700001,0.001000,0.000000,0.998767,64.062996,282.938368,282.938368,33.939485,5.655756,151.344391,0.000000,34.085000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.000000,101.000000,125,140,123.000000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,115.700000,2000.000000,0.000000,51.900000,61.000000,127.300000,68.500000,164,95,1056,80,2200,2200,251,34.000000,119.000000,67.508,51.964,67.580,51.466
11/21/2024,13:23:17.904,66682.49,66682.49,119.900000,2.223400,264.800000,84.656000,0.000000,59.999000,266.600000,0.993300,1.747414,1.441284,1201.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.850000,68.495118,68.574081,91.239998,67.873676,33.939000,0.000000,-121.300003,-34.599998,-52.700001,0.000000,0.000000,0.998730,64.103966,282.938368,282.938368,33.939485,5.655719,151.344360,0.000000,34.085000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.099998,101.000000,125,140,123.000000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,115.700000,2000.000000,0.000000,52.000000,60.900000,127.300000,68.500000,164,95,1056,80,2199,2200,251,34.000000,119.000000,67.508,51.961,67.580,51.465
11/21/2024,13:23:20.905,66685.49,66685.49,119.900000,2.222100,264.700000,84.877000,0.000000,59.999000,266.400000,0.993500,1.735025,1.439283,1204.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.861111,68.497337,68.590406,91.220001,67.875308,33.939000,0.000000,-118.900002,-34.700001,-53.200001,0.000000,0.000000,0.998752,64.085129,282.938368,282.938368,33.939485,5.655619,151.344299,0.000000,34.084000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.099998,101.066666,125,140,123.100000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,115.700000,2000.000000,0.000000,52.000000,60.900000,127.300000,68.500000,163,95,1056,80,2200,2200,249,34.000000,119.000000,67.509,51.959,67.580,51.464
11/21/2024,13:23:23.905,66688.49,66688.49,119.900000,2.222300,264.700000,85.098000,0.000000,59.999000,266.500000,0.993400,1.740179,1.440284,1207.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.872221,68.498817,68.600203,91.220001,67.873268,33.939000,0.000000,-115.300003,-35.700001,-52.799999,0.000000,0.000000,0.998759,64.078354,282.938368,282.938368,33.939485,5.655560,151.344269,0.000000,34.084000,0.000000,0.000000,138.399994,137.699997,137.600006,135.333333,117.099998,101.099998,125,140,123.100000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,115.800000,2000.000000,0.000000,52.000000,60.800000,127.300000,68.500000,163,95,1056,80,2196,2200,249,34.000000,119.000000,67.509,51.956,67.580,51.462
11/21/2024,13:23:26.905,66691.49,66691.49,119.890000,2.220700,264.500000,85.318000,0.000000,60.000000,266.200000,0.993400,1.750439,1.438819,1210.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.866666,68.499852,68.608775,91.180000,67.872043,33.939000,0.000000,-111.000000,-38.000000,-51.799999,0.000000,0.000000,0.998774,64.064766,282.938368,282.938368,33.939485,5.655595,151.344193,0.000000,34.084000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.099998,101.099998,125,140,123.100000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,115.800000,2000.000000,0.000000,52.000000,60.700000,127.300000,68.500000,163,95,1054,80,2200,2200,249,34.000000,119.000000,67.510,51.953,67.579,51.461
11/21/2024,13:23:29.905,66694.49,66694.49,119.900000,2.238900,266.400000,85.539000,0.000000,60.000000,268.400000,0.992600,1.895261,1.439700,1213.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.888887,68.500000,68.618162,91.166669,67.872859,33.939000,0.000000,-106.900002,-41.200001,-49.400002,0.000000,0.000000,0.998758,64.082794,282.938368,282.938368,33.939485,5.655701,151.344101,0.000000,34.084000,0.000000,0.000000,138.399994,137.699997,137.600006,135.366664,117.133331,101.133331,125,140,123.100000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,115.800000,2000.000000,0.000000,52.100000,60.500000,127.400000,68.500000,163,95,1054,80,2200,2200,248,34.000000,119.000000,67.510,51.951,67.579,51.460
11/21/2024,13:23:32.906,66697.49,66697.49,119.900000,2.225000,265.000000,85.760000,0.000000,60.000000,266.800000,0.993300,1.733933,1.439783,1216.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.888888,68.500000,68.627141,91.160004,67.871635,33.939000,0.000000,-101.699997,-44.099998,-46.799999,0.000000,0.000000,0.998762,64.079803,282.938368,282.938368,33.939485,5.655974,151.344162,0.000000,34.084000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.133331,101.199997,125,140,123.100000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,115.800000,2000.000000,0.000000,52.100000,60.300000,127.400000,68.500000,162,95,1054,80,2200,2200,248,34.000000,119.000000,67.511,51.948,67.579,51.459
11/21/2024,13:23:35.906,66700.49,66700.49,119.880000,2.224200,264.900000,85.981000,0.000000,60.002000,266.700000,0.993400,1.733387,1.440524,1219.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.888888,68.500000,68.636937,91.153336,67.870819,33.939000,0.000000,-94.699997,-47.400002,-44.099998,0.000000,0.000000,0.998708,64.140114,282.938368,282.938368,33.939485,5.656008,151.344055,0.000000,34.084000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.133331,101.199997,125,140,123.100000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,115.800000,2000.000000,0.000000,52.100000,60.200000,127.400000,68.400000,162,95,1054,80,2197,2200,248,34.000000,119.000000,67.511,51.945,67.579,51.458
11/21/2024,13:23:38.907,66703.49,66703.49,119.900000,2.226600,265.200000,86.201000,0.000000,60.002000,267.000000,0.993500,1.746519,1.439283,1222.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.905555,68.500000,68.648776,91.139999,67.871635,33.939000,0.000000,-89.000000,-50.200001,-40.700001,0.000000,0.000000,0.998658,64.193626,282.938368,282.938368,33.939485,5.655937,151.344162,0.000000,34.084000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.199997,101.233332,125,140,123.100000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,115.800000,2000.000000,0.000000,52.100000,60.000000,127.400000,68.400000,162,95,1054,80,2202,2200,249,34.000000,119.000000,67.512,51.943,67.578,51.457
11/21/2024,13:23:41.908,66706.49,66706.49,119.900000,2.226600,265.200000,86.424000,0.000000,60.002000,267.000000,0.993300,1.748585,1.440784,1225.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.922222,68.500000,68.661633,91.133334,67.874084,33.939000,0.000000,-85.300003,-52.000000,-36.900002,0.000000,0.000000,0.998693,64.158447,282.938368,282.938368,33.939485,5.655974,151.344193,0.000000,34.084000,0.000000,0.000000,138.399994,137.699997,137.600006,135.333333,117.199997,101.300003,125,140,123.100000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,115.800000,2000.000000,0.000000,52.100000,59.900000,127.400000,68.400000,159,95,1054,80,2201,2200,250,34.000000,119.000000,67.512,51.940,67.578,51.456
11/21/2024,13:23:44.909,66709.49,66709.49,119.900000,2.230600,265.700000,86.644000,0.000000,60.000000,267.500000,0.993300,1.742939,1.440784,1228.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.927778,68.500000,68.673878,91.120003,67.875308,33.939000,0.000000,-86.599998,-52.799999,-34.599998,0.000000,0.000000,0.998698,64.157745,282.938368,282.938368,33.939485,5.655874,151.344025,0.000000,34.084000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.199997,101.366669,125,140,123.100000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,115.800000,2000.000000,0.000000,52.100000,59.700000,127.400000,68.400000,159,95,1054,80,2199,2200,250,34.000000,119.000000,67.513,51.937,67.578,51.455
11/21/2024,13:23:47.910,66712.49,66712.49,119.880000,2.230700,265.600000,86.865000,0.000000,59.999000,267.400000,0.993300,1.734343,1.440524,1231.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.944444,68.500000,68.684693,91.113335,67.875716,33.939000,0.000000,-89.699997,-52.599998,-34.799999,0.000000,0.000000,0.998729,64.126434,282.938368,282.938368,33.939485,5.655781,151.343994,0.000000,34.084000,0.000000,0.000000,138.399994,137.699997,137.633336,135.300003,117.266668,101.366669,125,140,123.200000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,115.900000,2000.000000,0.000000,52.100000,59.600000,127.500000,68.400000,159,95,1054,80,2199,2200,251,34.000000,119.000000,67.513,51.935,67.578,51.454
11/21/2024,13:23:50.910,66715.49,66715.49,119.910000,2.227300,265.300000,87.087000,0.000000,59.997000,267.100000,0.993300,1.745970,1.439163,1234.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.944445,68.500000,68.695917,91.099998,67.872859,33.939000,0.000000,-93.500000,-51.599998,-35.299999,0.000000,0.000000,0.998757,64.098183,282.938368,282.938368,33.939485,5.655749,151.343948,0.000000,34.084000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.266668,101.400002,125,140,123.200000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,115.900000,2000.000000,0.000000,52.100000,59.500000,127.500000,68.400000,158,95,1054,80,2198,2200,251,34.000000,119.000000,67.514,51.932,67.577,51.453
11/21/2024,13:23:53.910,66718.55,66718.49,119.900000,2.230600,265.600000,87.308000,0.000000,59.999000,267.400000,0.993300,1.748229,1.440701,1237.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.950001,68.500000,68.705713,91.070000,67.870411,33.939000,0.000000,-96.000000,-50.099998,-36.000000,0.000000,0.000000,0.998744,64.112183,282.938368,282.938368,33.939485,5.655691,151.343903,0.000000,34.084000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.300003,101.400002,125,140,123.200000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,115.900000,2000.000000,0.000000,52.100000,59.400000,127.500000,68.400000,158,95,1054,80,2199,2200,251,34.000000,119.000000,67.514,51.929,67.577,51.452
11/21/2024,13:23:56.910,66721.49,66721.49,119.900000,2.230500,265.600000,87.529000,0.000000,60.000000,267.400000,0.993200,1.744855,1.441785,1240.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.950001,68.500000,68.713877,91.063334,67.870819,33.939000,0.000000,-98.699997,-48.000000,-37.200001,0.001000,0.000000,0.998725,64.135582,282.938368,282.938368,33.939485,5.655485,151.343887,0.000000,34.083000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.300003,101.400002,125,140,123.200000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,115.900000,2000.000000,0.000000,52.100000,59.400000,127.600000,68.400000,158,95,1057,80,2197,2200,252,34.000000,119.000000,67.514,51.927,67.577,51.451
11/21/2024,13:23:59.910,66724.49,66724.49,119.890000,2.231400,265.700000,87.749000,0.000000,60.003000,267.500000,0.993300,1.728959,1.437818,1243.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.961112,68.500000,68.722449,91.050003,67.873676,33.939000,0.000000,-102.099998,-45.799999,-38.900002,0.001000,0.000000,0.998725,64.137993,282.938368,282.938368,33.939485,5.655657,151.343872,0.000000,34.083000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.300003,101.466667,125,140,123.200000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,115.900000,2000.000000,0.000000,52.100000,59.300000,127.600000,68.400000,158,95,1057,80,2197,2200,253,34.000000,119.000000,67.515,51.924,67.577,51.450
11/21/2024,13:24:02.911,66727.49,66727.49,119.900000,2.232000,265.800000,87.970000,0.000000,59.999000,267.600000,0.993200,1.742742,1.440200,1246.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.966667,68.500000,68.731428,91.050003,67.877757,33.939000,0.000000,-105.300003,-43.599998,-40.799999,0.001000,0.000000,0.998746,64.116463,282.938368,282.938368,33.939485,5.655627,151.343842,0.000000,34.083000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.300003,101.500000,125,140,123.200000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,115.900000,2000.000000,0.000000,52.100000,59.200000,127.600000,68.400000,158,95,1057,80,2200,2200,253,34.000000,119.000000,67.515,51.921,67.576,51.449
11/21/2024,13:24:05.911,66730.49,66730.49,119.900000,2.230200,265.600000,88.191000,0.000000,59.999000,267.400000,0.993200,1.740696,1.441868,1249.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,127.961112,68.500000,68.741224,91.029999,67.879797,33.939000,0.000000,-110.000000,-41.299999,-42.700001,0.000000,0.000000,0.998746,64.117645,282.938368,282.938368,33.939485,5.655569,151.343887,0.000000,34.083000,0.000000,0.000000,138.366664,137.699997,137.600006,135.300003,117.300003,101.500000,125,140,123.200000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,116.000000,2000.000000,0.000000,52.100000,59.200000,127.600000,68.400000,158,95,1057,80,2199,2200,251,34.000000,119.000000,67.515,51.921,67.576,51.449
11/21/2024,13:24:08.911,66733.49,66733.50,119.880000,2.230900,265.700000,88.412000,0.000000,60.001000,267.400000,0.993300,1.729347,1.440023,1252.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.000000,68.500000,68.754286,91.010000,67.879389,33.939000,0.000000,-115.500000,-38.599998,-44.900002,0.000000,0.000000,0.998737,64.126968,282.938368,282.938368,33.939485,5.655878,151.343719,0.000000,34.083000,0.000000,0.000000,138.399994,137.699997,137.600006,135.333333,117.366669,101.599998,125,140,123.200000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,116.000000,2000.000000,0.000000,52.100000,59.200000,127.600000,68.400000,158,95,1057,80,2198,2200,252,34.000000,119.000000,67.516,51.919,67.576,51.448
11/21/2024,13:24:11.912,66736.49,66736.50,119.900000,2.229900,265.600000,88.634000,0.000000,60.002000,267.400000,0.993200,1.754070,1.440284,1255.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.000000,68.500000,68.770614,90.993334,67.878165,33.939000,0.000000,-121.599998,-35.900002,-48.000000,0.000000,0.000000,0.998742,64.125793,282.938368,282.938368,33.939485,5.655626,151.343628,0.000000,34.083000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.400002,101.599998,125,140,123.200000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,116.000000,2000.000000,0.000000,52.100000,59.200000,127.600000,68.400000,157,95,1057,80,2200,2200,252,34.000000,119.000000,67.516,51.916,67.576,51.447
11/21/2024,13:24:14.912,66739.49,66739.50,119.900000,2.228600,265.400000,88.855000,0.000000,60.002000,267.200000,0.993300,1.723773,1.439783,1258.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.011111,68.500000,68.789390,90.993334,67.879797,33.939000,0.000000,-122.800003,-34.400002,-51.900002,0.000000,0.000000,0.998706,64.167313,282.938368,282.938368,33.939485,5.655874,151.343689,0.000000,34.083000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.400002,101.666664,125,140,123.200000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,116.000000,2000.000000,0.000000,52.100000,59.200000,127.600000,68.300000,157,95,1057,80,2198,2200,250,34.000000,119.000000,67.517,51.913,67.576,51.446
11/21/2024,13:24:17.913,66742.49,66742.50,119.910000,2.229500,265.500000,89.076000,0.000000,59.999000,267.300000,0.993300,1.733887,1.441748,1261.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.011111,68.500148,68.804083,90.980003,67.881429,33.939000,0.000000,-120.199997,-34.299999,-53.500000,0.001000,0.000000,0.998723,64.149536,282.938368,282.938368,33.939485,5.655758,151.343628,0.000000,34.083000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.400002,101.666664,125,140,123.300000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,116.000000,2000.000000,0.000000,52.000000,59.200000,127.600000,68.300000,157,95,1057,80,2201,2200,249,34.000000,119.000000,67.517,51.911,67.575,51.445
11/21/2024,13:24:20.912,66745.49,66745.50,119.880000,2.227500,265.200000,89.297000,0.000000,59.999000,267.000000,0.993300,1.735219,1.439439,1264.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.016666,68.500592,68.815103,90.949997,67.882246,33.939000,0.000000,-115.800003,-35.500000,-53.000000,0.000000,0.000000,0.998720,64.158188,282.938368,282.938368,33.939485,5.655574,151.343613,0.000000,34.083000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.400002,101.699997,125,140,123.300000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,116.000000,2000.000000,0.000000,52.000000,59.200000,127.600000,68.300000,158,95,1057,80,2202,2200,249,34.000000,119.000000,67.518,51.908,67.575,51.444
11/21/2024,13:24:23.912,66748.49,66748.50,119.910000,2.232300,265.900000,89.518000,0.000000,59.999000,267.700000,0.993200,1.746629,1.440664,1267.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.033333,68.501479,68.824081,90.949997,67.881021,33.939000,0.000000,-110.300003,-38.700001,-51.500000,0.001000,0.000000,0.998680,64.199951,282.938368,282.938368,33.939485,5.655579,151.343597,0.000000,34.083000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.466667,101.733332,125,140,123.300000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.000000,2000.000000,0.000000,52.000000,59.300000,127.600000,68.300000,158,95,1057,80,2202,2200,248,34.000000,119.000000,67.518,51.905,67.575,51.443
11/21/2024,13:24:26.912,66751.49,66751.50,119.900000,2.231300,265.700000,89.739000,0.000000,60.003000,267.500000,0.993200,1.739838,1.441785,1270.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.050001,68.503550,68.833875,90.930000,67.881021,33.939000,0.000000,-105.500000,-42.099998,-48.500000,0.000000,0.000000,0.998723,64.154793,282.938368,282.938368,33.939485,5.655684,151.343582,0.000000,34.083000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.500000,101.800003,125,140,123.300000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.100000,2000.000000,0.000000,51.900000,59.400000,127.600000,68.300000,158,95,1057,80,2201,2200,248,34.000000,119.000000,67.518,51.903,67.574,51.442
11/21/2024,13:24:29.913,66754.49,66754.50,119.900000,2.232500,265.900000,89.960000,0.000000,59.999000,267.700000,0.993300,1.732497,1.440784,1273.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.050001,68.506657,68.844488,90.923335,67.883878,33.939000,0.000000,-98.900002,-45.200001,-45.900002,0.000000,0.000000,0.998768,64.112656,282.938368,282.938368,33.939485,5.655612,151.343536,0.000000,34.083000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.500000,101.800003,125,140,123.300000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.100000,2000.000000,0.000000,51.900000,59.400000,127.700000,68.300000,158,95,1057,80,2201,2200,249,34.000000,119.000000,67.519,51.900,67.574,51.441
11/21/2024,13:24:32.914,66757.49,66757.50,119.890000,2.233200,265.900000,90.181000,0.000000,59.999000,267.700000,0.993300,1.734462,1.440821,1276.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.050001,68.511095,68.853877,90.910004,67.886327,33.939000,0.000000,-92.500000,-48.500000,-42.799999,0.000000,0.000000,0.998805,64.071800,282.938368,282.938368,33.939485,5.655659,151.343369,0.000000,34.083000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.500000,101.800003,125,140,123.300000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.100000,2000.000000,0.000000,51.900000,59.500000,127.700000,68.300000,158,95,1057,80,2198,2200,249,34.000000,119.000000,67.519,51.897,67.574,51.440
11/21/2024,13:24:35.914,66760.49,66760.50,119.900000,2.229400,265.500000,90.402000,0.000000,60.000000,267.300000,0.993300,1.746838,1.442786,1279.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.077778,68.516864,68.861224,90.903336,67.884694,33.939000,0.000000,-87.099998,-51.000000,-39.099998,0.000000,0.000000,0.998780,64.103409,282.938368,282.938368,33.939485,5.655797,151.343399,0.000000,34.082000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.566666,101.900002,125,140,123.300000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.100000,2000.000000,0.000000,51.900000,59.500000,127.700000,68.300000,158,95,1057,80,2200,2200,250,34.000000,119.000000,67.520,51.894,67.574,51.439
11/21/2024,13:24:38.914,66763.49,66763.50,119.900000,2.231400,265.800000,90.623000,0.000000,59.999000,267.500000,0.993400,1.724343,1.440701,1282.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.083333,68.523964,68.870408,90.889999,67.881429,33.939000,0.000000,-86.300003,-52.200001,-35.500000,0.000000,0.000000,0.998741,64.145393,282.938368,282.938368,33.939485,5.655781,151.343430,0.000000,34.082000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.599998,101.900002,125,140,123.400000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.100000,2000.000000,0.000000,51.900000,59.600000,127.700000,68.300000,158,95,1057,80,2199,2200,250,34.000000,119.000000,67.520,51.892,67.573,51.438
11/21/2024,13:24:41.915,66766.49,66766.50,119.880000,2.231200,265.700000,90.846000,0.000000,60.002000,267.500000,0.993400,1.735568,1.441525,1285.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.077778,68.532100,68.885102,90.883334,67.880205,33.939000,0.000000,-89.300003,-52.599998,-34.799999,0.000000,0.000000,0.998730,64.159470,282.938368,282.938368,33.939485,5.655723,151.343353,0.000000,34.082000,0.000000,0.000000,138.366664,137.699997,137.600006,135.300003,117.599998,101.900002,125,140,123.400000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.100000,2000.000000,0.000000,51.800000,59.700000,127.700000,68.300000,159,95,1055,80,2201,2200,251,34.000000,119.000000,67.520,51.889,67.573,51.437
11/21/2024,13:24:44.914,66769.49,66769.50,119.910000,2.229200,265.500000,91.067000,0.000000,60.002000,267.300000,0.993400,1.725597,1.440080,1288.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.077778,68.540532,68.900818,90.870003,67.883878,33.939000,0.000000,-93.900002,-51.200001,-35.500000,0.000000,0.000000,0.998765,64.121208,282.938368,282.938368,33.939485,5.655751,151.343277,0.000000,34.082000,0.000000,0.000000,138.366664,137.666667,137.600006,135.266668,117.599998,101.966667,125,140,123.400000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.100000,2000.000000,0.000000,51.800000,59.700000,127.700000,68.200000,159,95,1055,80,2202,2200,251,34.000000,119.000000,67.521,51.886,67.573,51.436
11/21/2024,13:24:47.915,66772.49,66772.50,119.890000,2.235700,266.300000,91.288000,0.000000,60.003000,268.000000,0.993400,1.741692,1.440904,1291.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.083334,68.549408,68.912247,90.849998,67.885918,33.939000,0.000000,-99.099998,-47.799999,-37.400002,0.000000,0.000000,0.998739,64.154816,282.938368,282.938368,33.939485,5.655800,151.343323,0.000000,34.082000,0.000000,0.000000,138.366664,137.666667,137.600006,135.300003,117.599998,101.966667,125,140,123.400000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.100000,2000.000000,0.000000,51.800000,59.800000,127.700000,68.200000,159,95,1055,80,2202,2200,252,34.000000,119.000000,67.521,51.883,67.572,51.435
11/21/2024,13:24:50.915,66775.49,66775.50,119.910000,2.233900,266.100000,91.510000,0.000000,60.002000,267.900000,0.993300,1.746990,1.440163,1294.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.100000,68.557839,68.921838,90.833331,67.882654,33.939000,0.000000,-104.800003,-43.900002,-40.500000,0.001000,0.000000,0.998733,64.160255,282.938368,282.938368,33.939485,5.655523,151.343155,0.000000,34.082000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.599998,102.000000,125,140,123.400000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.100000,2000.000000,0.000000,51.800000,59.900000,127.800000,68.200000,160,95,1055,80,2201,2200,252,34.000000,119.000000,67.521,51.880,67.572,51.434
11/21/2024,13:24:53.915,66778.49,66778.50,119.880000,2.235100,266.200000,91.732000,0.000000,60.000000,268.000000,0.993400,1.724710,1.439523,1297.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.105555,68.565532,68.931633,90.820000,67.878981,33.939000,0.000000,-113.500000,-39.799999,-44.000000,0.001000,0.000000,0.998732,64.162170,282.938368,282.938368,33.939485,5.655587,151.343231,0.000000,34.082000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.599998,102.033333,125,140,123.400000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.100000,2000.000000,0.000000,51.800000,60.000000,127.800000,68.200000,160,95,1055,80,2199,2200,253,34.000000,119.000000,67.522,51.877,67.572,51.432
11/21/2024,13:24:56.916,66781.49,66781.50,119.910000,2.235000,266.200000,91.953000,0.000000,60.002000,268.000000,0.993300,1.750515,1.444333,1300.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.127777,68.572188,68.941427,90.800001,67.878165,33.939000,0.000000,-122.500000,-35.599998,-48.500000,0.000000,0.000000,0.998735,64.159264,282.938368,282.938368,33.939485,5.656117,151.343170,0.000000,34.082000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.666664,102.099998,125,140,123.400000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,116.100000,2000.000000,0.000000,51.800000,60.100000,127.800000,68.200000,160,95,1058,80,2200,2200,254,34.000000,119.000000,67.522,51.874,67.571,51.431
11/21/2024,13:24:59.918,66784.49,66784.50,119.890000,2.289900,271.600000,92.176000,0.000000,59.999000,274.500000,0.989300,1.961003,1.445075,1303.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.122222,68.577514,68.949998,90.790001,67.877348,33.939000,0.000000,-122.800003,-34.099998,-52.799999,0.000000,0.000000,0.998729,64.167244,282.938368,282.938368,33.939485,5.655590,151.343155,0.000000,34.082000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.633331,102.099998,125,140,123.400000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.100000,2000.000000,0.000000,51.800000,60.100000,127.800000,68.200000,160,95,1058,80,2201,2200,252,34.000000,119.000000,67.522,51.872,67.571,51.430
11/21/2024,13:25:02.918,66787.49,66787.50,119.890000,2.231400,265.800000,92.397000,0.000000,60.000000,267.500000,0.993600,1.743435,1.439820,1306.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.133333,68.581508,68.958570,90.776665,67.878165,33.939000,0.000000,-119.800003,-34.299999,-53.599998,0.000000,0.000000,0.998758,64.139236,282.938368,282.938368,33.939485,5.655743,151.343094,0.000000,34.082000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.699997,102.099998,125,140,123.400000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.100000,2000.000000,0.000000,51.800000,60.200000,127.800000,68.200000,161,95,1058,80,2202,2200,253,34.000000,119.000000,67.523,51.869,67.571,51.429
11/21/2024,13:25:05.919,66790.49,66790.50,119.890000,2.227400,265.300000,92.619000,0.000000,60.002000,267.100000,0.993500,1.736464,1.438318,1309.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.127778,68.584022,68.968367,90.769997,67.881021,33.939000,0.000000,-115.699997,-35.599998,-53.099998,0.001000,0.000000,0.998762,64.136627,282.938368,282.938368,33.939485,5.655821,151.343094,0.000000,34.082000,0.000000,0.000000,138.366664,137.666667,137.600006,135.266668,117.699997,102.166664,125,140,123.500000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.100000,2000.000000,0.000000,51.800000,60.300000,127.800000,68.200000,161,95,1058,80,2201,2200,252,34.000000,119.000000,67.523,51.866,67.570,51.428
11/21/2024,13:25:08.920,66793.49,66793.50,119.900000,2.232500,265.900000,92.840000,0.000000,59.999000,267.700000,0.993500,1.736618,1.440284,1312.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.149999,68.585798,68.978163,90.769997,67.882654,33.939000,0.000000,-111.599998,-38.000000,-52.000000,0.000000,0.000000,0.998756,64.146889,282.938368,282.938368,33.939485,5.655921,151.343033,0.000000,34.082000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.699997,102.199997,125,140,123.500000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.100000,2000.000000,0.000000,51.800000,60.400000,127.800000,68.200000,161,95,1058,80,2196,2200,252,34.000000,119.000000,67.523,51.863,67.570,51.427
