FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,13:25:11.922,66796.49,66796.51,119.900000,2.235800,266.300000,93.062000,0.000000,59.999000,268.100000,0.993400,1.758386,1.440701,1315.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.166667,68.587868,68.988366,90.733332,67.884694,33.939000,0.000000,-107.599998,-40.799999,-49.700001,0.000000,0.000000,0.998764,64.139458,282.938368,282.938368,33.939485,5.655678,151.343094,0.000000,34.081000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.800003,102.199997,125,140,123.500000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.100000,2000.000000,0.000000,51.800000,60.500000,127.800000,68.200000,161,95,1056,80,2199,2200,251,34.000000,119.000000,67.524,51.860,67.570,51.426
11/21/2024,13:25:14.922,66799.49,66799.51,119.880000,2.236700,266.300000,93.284000,0.000000,59.999000,268.100000,0.993400,1.731748,1.439523,1318.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.183334,68.589348,69.001835,90.726667,67.886327,33.939000,0.000000,-103.800003,-43.000000,-47.700001,0.000000,0.000000,0.998790,64.113998,282.938368,282.938368,33.939485,5.655804,151.342880,0.000000,34.081000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.800003,102.300003,125,140,123.500000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.200000,2000.000000,0.000000,51.800000,60.500000,127.800000,68.200000,161,95,1056,80,2201,2200,251,34.000000,119.000000,67.524,51.856,67.569,51.424
11/21/2024,13:25:17.922,66802.49,66802.51,119.900000,2.240200,266.800000,93.506000,0.000000,60.002000,268.600000,0.993300,1.742077,1.441868,1321.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.183334,68.590679,69.017754,90.720001,67.883878,33.939000,0.000000,-98.699997,-45.200001,-45.799999,0.000000,0.000000,0.998784,64.121063,282.938368,282.938368,33.939485,5.655769,151.342987,0.000000,34.081000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.800003,102.300003,125,140,123.500000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.200000,2000.000000,0.000000,51.800000,60.600000,127.800000,68.200000,161,95,1056,80,2199,2200,250,34.000000,119.000000,67.524,51.853,67.569,51.423
11/21/2024,13:25:20.922,66805.49,66805.51,119.890000,2.237200,266.400000,93.728000,0.000000,60.002000,268.200000,0.993300,1.729751,1.440904,1324.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.188891,68.591567,69.029999,90.713333,67.881429,33.939000,0.000000,-94.000000,-47.799999,-43.500000,0.000000,0.000000,0.998755,64.151512,282.938368,282.938368,33.939485,5.655553,151.342957,0.000000,34.081000,0.000000,0.000000,138.366664,137.666667,137.600006,135.300003,117.866669,102.333336,125,140,123.500000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,116.200000,2000.000000,0.000000,51.800000,60.600000,127.800000,68.200000,162,95,1056,80,2202,2200,249,34.000000,119.000000,67.524,51.850,67.569,51.422
11/21/2024,13:25:23.923,66808.49,66808.51,119.900000,2.239200,266.700000,93.950000,0.000000,60.000000,268.500000,0.993300,1.723607,1.438115,1327.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.172224,68.592454,69.040204,90.699997,67.883062,33.939000,0.000000,-89.500000,-49.900002,-40.799999,0.001000,0.000000,0.998752,64.159134,282.938368,282.938368,33.939485,5.655937,151.342896,0.000000,34.081000,0.000000,0.000000,138.366664,137.666667,137.600006,135.266668,117.833336,102.300003,125,140,123.500000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,116.200000,2000.000000,0.000000,51.800000,60.700000,127.800000,68.200000,162,95,1056,80,2197,2200,250,34.000000,119.000000,67.525,51.847,67.568,51.421
11/21/2024,13:25:26.923,66811.49,66811.51,119.890000,2.241900,267.000000,94.172000,0.000000,59.999000,268.800000,0.993300,1.731835,1.439820,1330.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.216667,68.593342,69.051226,90.686666,67.885918,33.939000,0.000000,-86.599998,-51.299999,-38.299999,0.000000,0.000000,0.998780,64.129562,282.938368,282.938368,33.939485,5.655697,151.342819,0.000000,34.081000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.900002,102.400002,125,140,123.500000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,116.200000,2000.000000,0.000000,51.800000,60.700000,127.800000,68.200000,162,95,1057,80,2199,2200,251,34.000000,119.000000,67.525,51.844,67.568,51.419
11/21/2024,13:25:29.924,66814.49,66814.51,119.910000,2.238400,266.600000,94.394000,0.000000,60.003000,268.400000,0.993400,1.740306,1.439163,1333.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.216667,68.594229,69.060613,90.680000,67.886735,33.939000,0.000000,-86.300003,-51.799999,-36.700001,0.001000,0.000000,0.998764,64.148125,282.938368,282.938368,33.939485,5.655518,151.342850,0.000000,34.081000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.900002,102.400002,125,140,123.500000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.200000,2000.000000,0.000000,51.800000,60.700000,127.900000,68.200000,162,95,1057,80,2199,2200,250,34.000000,119.000000,67.525,51.841,67.568,51.418
11/21/2024,13:25:32.923,66817.49,66817.51,119.890000,2.238000,266.600000,94.616000,0.000000,60.003000,268.300000,0.993400,1.730071,1.438819,1336.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.205557,68.595561,69.067551,90.660004,67.886327,33.939000,0.000000,-86.599998,-51.900002,-35.799999,0.000000,0.000000,0.998746,64.171822,282.938368,282.938368,33.939485,5.655540,151.342789,0.000000,34.081000,0.000000,0.000000,138.366664,137.666667,137.600006,135.300003,117.900002,102.400002,125,140,123.500000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.200000,2000.000000,0.000000,51.900000,60.700000,127.900000,68.200000,162,95,1057,80,2200,2200,251,35.000000,119.000000,67.525,51.838,67.567,51.417
11/21/2024,13:25:35.924,66820.49,66820.51,119.890000,2.239900,266.800000,94.838000,0.000000,60.002000,268.500000,0.993300,1.730167,1.441405,1339.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.211112,68.597188,69.075305,90.650002,67.885102,33.939000,0.000000,-86.900002,-52.200001,-35.500000,0.000000,0.000000,0.998716,64.201797,282.938368,282.938368,33.939485,5.655559,151.342728,0.000000,34.081000,0.000000,0.000000,138.366664,137.666667,137.600006,135.266668,117.900002,102.466667,125,140,123.500000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.200000,2000.000000,0.000000,51.900000,60.700000,127.900000,68.200000,162,95,1057,80,2201,2200,251,35.000000,119.000000,67.526,51.835,67.567,51.415
11/21/2024,13:25:38.924,66823.49,66823.51,119.900000,2.241600,267.000000,95.060000,0.000000,60.002000,268.800000,0.993400,1.732557,1.437698,1342.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.216668,68.598371,69.083875,90.639999,67.884286,33.939000,0.000000,-87.099998,-52.200001,-35.299999,0.000000,0.000000,0.998711,64.209312,282.938368,282.938368,33.939485,5.655548,151.342743,0.000000,34.081000,0.000000,0.000000,138.333333,137.699997,137.600006,135.300003,117.900002,102.466667,125,140,123.500000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,116.200000,2000.000000,0.000000,51.900000,60.700000,127.900000,68.200000,162,95,1057,80,2198,2200,252,34.000000,119.000000,67.526,51.832,67.567,51.414
11/21/2024,13:25:41.924,66826.49,66826.51,119.900000,2.242700,267.100000,95.283000,0.000000,60.000000,268.900000,0.993400,1.763232,1.442786,1345.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.244445,68.599998,69.090609,90.619998,67.881429,33.939000,0.000000,-87.199997,-52.299999,-35.299999,0.000000,0.000000,0.998734,64.187218,282.938368,282.938368,33.939485,5.655591,151.342682,0.000000,34.081000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.900002,102.566666,125,140,123.600000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,116.300000,2000.000000,0.000000,51.900000,60.700000,128.000000,68.200000,161,95,1054,80,2200,2200,253,34.000000,119.000000,67.526,51.829,67.566,51.413
11/21/2024,13:25:44.925,66829.49,66829.51,119.890000,2.241500,267.000000,95.506000,0.000000,60.000000,268.700000,0.993400,1.740843,1.439319,1348.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.255555,68.602217,69.099182,90.599998,67.881429,33.939000,0.000000,-87.400002,-52.299999,-35.099998,0.000000,0.000000,0.998733,64.190323,282.938368,282.938368,33.939485,5.656086,151.342682,0.000000,34.081000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,117.933334,102.599998,125,140,123.600000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.300000,2000.000000,0.000000,51.900000,60.600000,128.000000,68.200000,161,95,1054,80,2198,2200,253,34.000000,119.000000,67.526,51.826,67.566,51.411
11/21/2024,13:25:47.925,66832.49,66832.51,119.880000,2.243700,267.200000,95.728000,0.000000,60.003000,269.000000,0.993500,1.728618,1.438939,1351.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.266666,68.605768,69.113266,90.593333,67.884286,33.939000,0.000000,-87.800003,-52.299999,-35.000000,0.001000,0.000000,0.998739,64.187973,282.938368,282.938368,33.939485,5.655727,151.342667,0.000000,34.081000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,118.000000,102.599998,125,140,123.600000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.300000,2000.000000,0.000000,51.900000,60.600000,128.000000,68.200000,161,95,1054,80,2198,2200,254,34.000000,119.000000,67.526,51.823,67.566,51.410
11/21/2024,13:25:50.925,66835.49,66835.51,119.900000,2.244200,267.300000,95.951000,0.000000,60.000000,269.100000,0.993300,1.753854,1.440784,1354.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.266666,68.610649,69.126736,90.580002,67.885510,33.939000,0.000000,-88.500000,-52.400002,-35.000000,0.000000,0.000000,0.998773,64.151855,282.938368,282.938368,33.939485,5.655504,151.342545,0.000000,34.080000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,118.000000,102.599998,125,140,123.600000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.300000,2000.000000,0.000000,52.000000,60.600000,128.000000,68.200000,160,95,1054,80,2199,2200,254,34.000000,119.000000,67.527,51.820,67.565,51.409
11/21/2024,13:25:53.925,66838.49,66838.51,119.890000,2.247000,267.600000,96.173000,0.000000,60.003000,269.400000,0.993400,1.718558,1.440404,1357.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.250000,68.616714,69.136327,90.580002,67.886735,33.939000,0.000000,-89.300003,-52.299999,-35.000000,0.000000,0.000000,0.998773,64.154549,282.938368,282.938368,33.939485,5.655834,151.342529,0.000000,34.080000,0.000000,0.000000,138.366664,137.666667,137.600006,135.266668,118.000000,102.599998,125,140,123.600000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.300000,2000.000000,0.000000,52.000000,60.600000,128.000000,68.200000,160,95,1054,80,2201,2200,254,34.000000,119.000000,67.527,51.817,67.565,51.407
11/21/2024,13:25:56.925,66841.49,66841.51,119.900000,2.247300,267.600000,96.396000,0.000000,60.003000,269.400000,0.993300,1.744582,1.440284,1360.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.288888,68.623815,69.143674,90.559998,67.885918,33.939000,0.000000,-90.800003,-52.200001,-35.200001,0.000000,0.000000,0.998777,64.152740,282.938368,282.938368,33.939485,5.655892,151.342529,0.000000,34.080000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,118.033333,102.699997,125,140,123.700000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.300000,2000.000000,0.000000,52.000000,60.500000,128.100000,68.200000,160,95,1056,80,2201,2200,254,34.000000,119.000000,67.527,51.814,67.564,51.406
11/21/2024,13:25:59.925,66844.49,66844.51,119.890000,2.247100,267.600000,96.618000,0.000000,60.000000,269.400000,0.993300,1.744738,1.440404,1363.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.305555,68.631507,69.153879,90.546666,67.886327,33.939000,0.000000,-92.599998,-51.700001,-35.500000,0.000000,0.000000,0.998734,64.197464,282.938368,282.938368,33.939485,5.655741,151.342514,0.000000,34.080000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,118.099998,102.733332,125,140,123.700000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.300000,2000.000000,0.000000,52.000000,60.500000,128.100000,68.200000,160,95,1056,80,2200,2200,253,34.000000,119.000000,67.527,51.811,67.564,51.405
11/21/2024,13:26:02.925,66847.49,66847.51,119.910000,2.249500,268.000000,96.841000,0.000000,60.003000,269.700000,0.993400,1.728962,1.439079,1366.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.288890,68.639495,69.166124,90.530001,67.887143,33.939000,0.000000,-94.699997,-50.799999,-35.799999,0.000000,0.000000,0.998720,64.213058,282.938368,282.938368,33.939485,5.655726,151.342621,0.000000,34.080000,0.000000,0.000000,138.366664,137.666667,137.600006,135.266668,118.066666,102.766668,125,140,123.700000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.300000,2000.000000,0.000000,52.000000,60.500000,128.100000,68.200000,160,95,1056,80,2201,2200,254,35.000000,119.000000,67.527,51.808,67.564,51.403
11/21/2024,13:26:05.925,66850.49,66850.51,119.890000,2.247600,267.700000,97.064000,0.000000,60.003000,269.500000,0.993400,1.728599,1.440404,1369.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.294445,68.647779,69.177144,90.510002,67.887551,33.939000,0.000000,-97.500000,-49.299999,-36.400002,0.000000,0.000000,0.998740,64.194725,282.938368,282.938368,33.939485,5.655737,151.342499,0.000000,34.080000,0.000000,0.000000,138.366664,137.666667,137.600006,135.266668,118.066666,102.800003,125,140,123.700000,136.800000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.300000,2000.000000,0.000000,52.100000,60.500000,128.100000,68.200000,160,95,1056,80,2199,2200,252,35.000000,119.000000,67.527,51.808,67.564,51.403
11/21/2024,13:26:08.928,66853.49,66853.51,119.890000,2.245900,267.500000,97.287000,0.000000,60.000000,269.300000,0.993500,1.726257,1.440904,1372.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.305556,68.656211,69.185714,90.510002,67.886327,33.939000,0.000000,-99.800003,-47.500000,-37.599998,0.000000,0.000000,0.998726,64.210937,282.938368,282.938368,33.939485,5.655837,151.342468,0.000000,34.080000,0.000000,0.000000,138.366664,137.666667,137.600006,135.266668,118.099998,102.833336,125,140,123.700000,136.800000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.300000,2000.000000,0.000000,52.100000,60.500000,128.100000,68.200000,160,95,1056,80,2197,2200,252,34.000000,119.000000,67.527,51.805,67.563,51.402
11/21/2024,13:26:11.927,66856.49,66856.51,119.900000,2.250400,268.000000,97.509000,0.000000,60.002000,269.800000,0.993300,1.731692,1.440284,1375.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.305557,68.663903,69.193876,90.489998,67.884694,33.939000,0.000000,-102.400002,-45.500000,-39.200001,0.000000,0.000000,0.998734,64.201294,282.938368,282.938368,33.939485,5.655807,151.342468,0.000000,34.080000,0.000000,0.000000,138.333333,137.666667,137.600006,135.266668,118.133331,102.833336,125,140,123.700000,136.800000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,116.400000,2000.000000,0.000000,52.100000,60.500000,128.100000,68.200000,160,95,1058,80,2201,2200,252,34.000000,119.000000,67.527,51.802,67.563,51.401
11/21/2024,13:26:14.927,66859.49,66859.51,119.900000,2.252600,268.300000,97.732000,0.000000,59.999000,270.100000,0.993300,1.737503,1.441284,1378.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.305556,68.669672,69.202038,90.476667,67.884694,33.939000,0.000000,-106.400002,-43.099998,-41.000000,0.000000,0.000000,0.998764,64.172653,282.938368,282.938368,33.939485,5.655417,151.342422,0.000000,34.080000,0.000000,0.000000,138.333333,137.666667,137.600006,135.233332,118.099998,102.900002,125,140,123.700000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,116.400000,2000.000000,0.000000,52.100000,60.400000,128.200000,68.200000,160,95,1058,80,2201,2200,251,34.000000,119.000000,67.528,51.799,67.562,51.399
11/21/2024,13:26:17.928,66862.49,66862.51,119.900000,2.251200,268.100000,97.955000,0.000000,59.999000,269.900000,0.993400,1.718550,1.438115,1381.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.322223,68.673666,69.213058,90.470001,67.882246,33.939000,0.000000,-111.300003,-40.700001,-43.200001,0.000000,0.000000,0.998759,64.181183,282.938368,282.938368,33.939485,5.655758,151.342316,0.000000,34.080000,0.000000,0.000000,138.333333,137.666667,137.600006,135.266668,118.166664,102.900002,125,140,123.700000,136.800000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,116.400000,2000.000000,0.000000,52.100000,60.400000,128.200000,68.200000,160,95,1058,80,2202,2200,251,35.000000,119.000000,67.528,51.796,67.562,51.398
11/21/2024,13:26:20.929,66865.49,66865.51,119.890000,2.250400,268.000000,98.179000,0.000000,60.000000,269.800000,0.993300,1.764975,1.439903,1384.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.350000,68.676920,69.229386,90.470001,67.879797,33.939000,0.000000,-117.699997,-37.799999,-45.700001,0.000000,0.000000,0.998756,64.185295,282.938368,282.938368,33.939485,5.655695,151.342285,0.000000,34.080000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,118.199997,102.900002,125,140,123.700000,136.800000,2.500000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.400000,2000.000000,0.000000,52.100000,60.400000,128.200000,68.200000,159,95,1058,80,2200,2200,251,34.000000,119.000000,67.528,51.794,67.562,51.397
11/21/2024,13:26:23.929,66868.49,66868.51,119.910000,2.248300,267.800000,98.402000,0.000000,60.001000,269.600000,0.993500,1.718454,1.439163,1387.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.338889,68.679139,69.245714,90.456665,67.882654,33.939000,0.000000,-123.599998,-35.200001,-49.000000,0.000000,0.000000,0.998795,64.145058,282.938368,282.938368,33.939485,5.655389,151.342270,0.000000,34.080000,0.000000,0.000000,138.366664,137.666667,137.600006,135.266668,118.199997,102.933334,125,140,123.700000,136.800000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.400000,2000.000000,0.000000,52.100000,60.400000,128.200000,68.200000,159,95,1058,80,2200,2200,252,35.000000,119.000000,67.528,51.791,67.561,51.396
11/21/2024,13:26:26.930,66871.49,66871.51,119.890000,2.247300,267.700000,98.625000,0.000000,60.000000,269.400000,0.993400,1.751213,1.440320,1390.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.327778,68.680619,69.260001,90.449997,67.885102,33.939000,0.000000,-124.300003,-34.000000,-52.299999,0.000000,0.000000,0.998814,64.125427,282.938368,282.938368,33.939485,5.655714,151.342270,0.000000,34.080000,0.000000,0.000000,138.300003,137.699997,137.600006,135.233332,118.199997,102.933334,125,140,123.800000,136.800000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.400000,2000.000000,0.000000,52.100000,60.400000,128.300000,68.200000,159,95,1056,80,2201,2200,252,35.000000,119.000000,67.528,51.788,67.561,51.394
11/21/2024,13:26:29.932,66874.49,66874.52,119.890000,2.249000,267.800000,98.848000,0.000000,60.000000,269.600000,0.993400,1.740507,1.440320,1393.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.361111,68.681802,69.271429,90.430000,67.885510,33.939000,0.000000,-122.500000,-33.700001,-53.799999,0.000000,0.000000,0.998816,64.123940,282.938368,282.938368,33.939485,5.655677,151.342239,0.000000,34.080000,0.000000,0.000000,138.366664,137.699997,137.600006,135.300003,118.199997,103.000000,125,140,123.800000,136.800000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.400000,2000.000000,0.000000,52.100000,60.400000,128.300000,68.200000,159,95,1056,80,2196,2200,253,35.000000,119.000000,67.528,51.786,67.560,51.393
11/21/2024,13:26:32.934,66877.49,66877.52,119.890000,2.249100,267.900000,99.071000,0.000000,60.000000,269.600000,0.993400,1.736117,1.437818,1396.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.366667,68.682837,69.281633,90.430000,67.885102,33.939000,0.000000,-119.400002,-34.200001,-53.700001,0.000000,0.000000,0.998781,64.166588,282.938368,282.938368,33.939485,5.655608,151.342270,0.000000,34.080000,0.000000,0.000000,138.366664,137.666667,137.600006,135.266668,118.233332,103.066666,125,140,123.800000,136.800000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.400000,2000.000000,0.000000,52.100000,60.400000,128.300000,68.200000,159,95,1056,80,2200,2200,253,35.000000,119.000000,67.528,51.783,67.560,51.392
11/21/2024,13:26:35.934,66880.49,66880.52,119.910000,2.252000,268.200000,99.294000,0.000000,59.999000,270.000000,0.993400,1.729307,1.442665,1399.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.372223,68.682985,69.291838,90.389999,67.886327,33.939000,0.000000,-115.400002,-35.700001,-53.099998,0.000000,0.000000,0.998788,64.157761,282.938368,282.938368,33.939485,5.655560,151.342239,0.000000,34.079000,0.000000,0.000000,138.333333,137.666667,137.600006,135.266668,118.266668,103.099998,125,140,123.800000,136.800000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,116.400000,2000.000000,0.000000,52.100000,60.400000,128.300000,68.200000,159,95,1056,80,2201,2200,253,35.000000,119.000000,67.528,51.780,67.560,51.391
11/21/2024,13:26:38.934,66883.49,66883.52,119.890000,2.248500,267.800000,99.517000,0.000000,60.000000,269.600000,0.993400,1.745252,1.438819,1402.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.372223,68.683873,69.300410,90.389999,67.886735,33.939000,0.000000,-111.400002,-38.299999,-51.700001,0.000000,0.000000,0.998773,64.178101,282.938368,282.938368,33.939485,5.655720,151.342194,0.000000,34.079000,0.000000,0.000000,138.333333,137.666667,137.600006,135.266668,118.266668,103.099998,125,140,123.800000,136.800000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,116.400000,2000.000000,0.000000,52.100000,60.400000,128.400000,68.200000,159,95,1056,80,2202,2200,254,35.000000,119.000000,67.528,51.778,67.559,51.389
11/21/2024,13:26:41.937,66886.49,66886.52,119.890000,2.251600,268.200000,99.740000,0.000000,60.003000,270.000000,0.993500,1.725751,1.439403,1405.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.388889,68.686240,69.308981,90.383334,67.885102,33.939000,0.000000,-107.199997,-41.099998,-49.299999,0.000000,0.000000,0.998749,64.203148,282.938368,282.938368,33.939485,5.655614,151.342209,0.000000,34.079000,0.000000,0.000000,138.333333,137.699997,137.600006,135.233332,118.300003,103.166664,125,140,123.800000,136.800000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.400000,2000.000000,0.000000,52.100000,60.400000,128.500000,68.200000,159,95,1058,80,2201,2200,254,35.000000,119.000000,67.528,51.775,67.559,51.388
11/21/2024,13:26:44.936,66889.49,66889.52,119.900000,2.250100,268.000000,99.963000,0.000000,60.002000,269.800000,0.993300,1.734412,1.440284,1408.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.400001,68.689050,69.319184,90.370003,67.883878,33.939000,0.000000,-101.099998,-44.200001,-46.700001,0.000000,0.000000,0.998758,64.196182,282.938368,282.938368,33.939485,5.655673,151.342117,0.000000,34.079000,0.000000,0.000000,138.333333,137.699997,137.600006,135.266668,118.300003,103.199997,125,140,123.800000,136.800000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.400000,2000.000000,0.000000,52.100000,60.400000,128.500000,68.200000,159,95,1058,80,2203,2200,255,34.000000,119.000000,67.529,51.773,67.558,51.387
11/21/2024,13:26:47.937,66892.49,66892.52,119.900000,2.248500,267.800000,100.190000,0.000000,60.003000,269.600000,0.993500,1.727240,1.440200,1411.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.388890,68.691713,69.332040,90.349998,67.883470,33.939000,0.000000,-95.000000,-47.500000,-43.700001,0.000000,0.000000,0.998759,64.196175,282.938368,282.938368,33.939485,5.655782,151.342087,0.000000,34.079000,0.000000,0.000000,138.333333,137.666667,137.600006,135.233332,118.300003,103.199997,125,140,123.800000,136.800000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.400000,2000.000000,0.000000,52.100000,60.400000,128.500000,68.200000,159,95,1058,80,2199,2200,255,34.000000,119.000000,67.529,51.770,67.558,51.386
11/21/2024,13:26:50.938,66895.49,66895.52,119.890000,2.253600,268.400000,100.410000,0.000000,60.000000,270.200000,0.993400,1.739705,1.438819,1414.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.405557,68.694376,69.346326,90.349998,67.884286,33.939000,0.000000,-89.300003,-50.200001,-40.299999,0.000000,0.000000,0.998750,64.206680,282.938368,282.938368,33.939485,5.655567,151.342056,0.000000,34.079000,0.000000,0.000000,138.333333,137.666667,137.600006,135.266668,118.333336,103.233332,125,140,123.800000,136.800000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,116.400000,2000.000000,0.000000,52.100000,60.400000,128.500000,68.200000,159,95,1058,80,2199,2200,256,35.000000,119.000000,67.529,51.768,67.558,51.385
11/21/2024,13:26:53.939,66898.49,66898.52,119.890000,2.247300,267.700000,100.630000,0.000000,60.003000,269.400000,0.993400,1.743203,1.440904,1417.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.450001,68.697334,69.357960,90.336667,67.884694,33.939000,0.000000,-87.199997,-51.599998,-36.799999,0.000000,0.000000,0.998732,64.228439,282.938368,282.938368,33.939485,5.655681,151.342041,0.000000,34.079000,0.000000,0.000000,138.399994,137.699997,137.600006,135.300003,118.400002,103.300003,125,140,123.800000,136.800000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,116.400000,2000.000000,0.000000,52.100000,60.400000,128.500000,68.200000,159,95,1058,80,2201,2200,255,34.000000,119.000000,67.529,51.765,67.557,51.384
11/21/2024,13:26:56.940,66901.49,66901.52,119.910000,2.249400,268.000000,100.860000,0.000000,60.003000,269.700000,0.993600,1.743176,1.441665,1420.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.433335,68.700589,69.367553,90.330002,67.886327,33.939000,0.000000,-88.500000,-52.099998,-35.200001,0.000000,0.000000,0.998750,64.208488,282.938368,282.938368,33.939485,5.655188,151.342010,0.000000,34.079000,0.000000,0.000000,138.366664,137.666667,137.600006,135.266668,118.400002,103.300003,125,140,123.900000,136.800000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,116.400000,2000.000000,0.000000,52.100000,60.400000,128.500000,68.200000,159,95,1057,80,2200,2200,255,34.000000,119.000000,67.529,51.763,67.557,51.382
11/21/2024,13:26:59.939,66904.49,66904.52,119.890000,2.251600,268.200000,101.080000,0.000000,60.003000,269.900000,0.993500,1.743294,1.441905,1423.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.405557,68.704139,69.376124,90.300003,67.884694,33.939000,0.000000,-92.199997,-51.700001,-35.500000,0.000000,0.000000,0.998739,64.222687,282.938368,282.938368,33.939485,5.655782,151.341980,0.000000,34.079000,0.000000,0.000000,138.333333,137.633336,137.566671,135.199997,118.400002,103.300003,125,140,123.900000,136.800000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,116.400000,2000.000000,0.000000,52.100000,60.400000,128.500000,68.200000,159,95,1057,80,2198,2200,254,35.000000,119.000000,67.529,51.761,67.556,51.381
11/21/2024,13:27:02.941,66907.49,66907.53,119.890000,2.252900,268.300000,101.300000,0.000000,60.005000,270.100000,0.993500,1.731368,1.437818,1426.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.449999,68.708429,69.383878,90.286667,67.879797,33.939000,0.000000,-95.699997,-50.200001,-36.099998,0.000000,0.000000,0.998738,64.225792,282.938368,282.938368,33.939485,5.655887,151.341965,0.000000,34.079000,0.000000,0.000000,138.399994,137.699997,137.600006,135.199997,118.400002,103.400002,125,140,123.900000,136.800000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,116.400000,2000.000000,0.000000,52.100000,60.400000,128.500000,68.200000,159,95,1057,80,2199,2200,253,34.000000,119.000000,67.529,51.758,67.556,51.380
11/21/2024,13:27:05.941,66910.49,66910.52,119.890000,2.257600,268.900000,101.530000,0.000000,60.000000,270.700000,0.993400,1.728207,1.439319,1429.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.433334,68.713311,69.392450,90.286667,67.876940,33.939000,0.000000,-99.699997,-47.400002,-37.599998,0.000000,0.000000,0.998777,64.185951,282.938368,282.938368,33.939485,5.655940,151.341919,0.000000,34.079000,0.000000,0.000000,138.366664,137.666667,137.600006,135.199997,118.400002,103.366669,125,140,123.900000,136.800000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,116.400000,2000.000000,0.000000,52.100000,60.400000,128.500000,68.200000,159,95,1057,80,2198,2200,252,35.000000,119.000000,67.529,51.756,67.556,51.379
11/21/2024,13:27:08.942,66913.49,66913.53,119.910000,2.256100,268.700000,101.750000,0.000000,60.002000,270.500000,0.993300,1.732547,1.441665,1432.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.472222,68.718489,69.405104,90.279999,67.875716,33.939000,0.000000,-104.800003,-44.000000,-40.200001,0.000000,0.000000,0.998751,64.213600,282.938368,282.938368,33.939485,5.656151,151.341873,0.000000,34.079000,0.000000,0.000000,138.366664,137.699997,137.600006,135.199997,118.500000,103.466667,125,140,123.900000,136.800000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,116.400000,2000.000000,0.000000,52.100000,60.300000,128.500000,68.200000,159,95,1057,80,2199,2200,252,35.000000,119.000000,67.529,51.753,67.555,51.378
11/21/2024,13:27:11.942,66916.49,66916.53,119.890000,2.259800,269.100000,101.970000,0.000000,60.002000,270.900000,0.993400,1.730596,1.439403,1435.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.477777,68.724111,69.420411,90.260002,67.876940,33.939000,0.000000,-111.400002,-40.500000,-43.299999,0.000000,0.000000,0.998759,64.209320,282.938368,282.938368,33.939485,5.655631,151.341827,0.000000,34.079000,0.000000,0.000000,138.366664,137.699997,137.600006,135.199997,118.500000,103.500000,125,140,123.900000,136.800000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,116.400000,2000.000000,0.000000,52.100000,60.300000,128.500000,68.200000,159,95,1060,80,2199,2200,252,34.000000,119.000000,67.529,51.751,67.555,51.377
11/21/2024,13:27:14.943,66919.49,66919.53,119.900000,2.258100,268.900000,102.200000,0.000000,60.000000,270.700000,0.993400,1.723041,1.443870,1438.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.472222,68.730768,69.434492,90.260002,67.876124,33.939000,0.000000,-119.500000,-36.700001,-46.700001,0.000000,0.000000,0.998744,64.224663,282.938368,282.938368,33.939485,5.656008,151.341843,0.000000,34.079000,0.000000,0.000000,138.333333,137.699997,137.600006,135.199997,118.500000,103.500000,125,140,123.900000,136.800000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,116.400000,2000.000000,0.000000,52.100000,60.300000,128.600000,68.200000,159,95,1060,80,2199,2200,252,34.000000,119.000000,67.529,51.748,67.554,51.376
11/21/2024,13:27:17.943,66922.49,66922.53,119.900000,2.257300,268.900000,102.420000,0.000000,59.999000,270.700000,0.993500,1.741860,1.438699,1441.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.461112,68.737721,69.445512,90.239998,67.873268,33.939000,0.000000,-124.699997,-34.099998,-51.299999,0.000000,0.000000,0.998754,64.214882,282.938368,282.938368,33.939485,5.655667,151.341858,0.000000,34.078000,0.000000,0.000000,138.333333,137.633336,137.600006,135.199997,118.500000,103.500000,125,140,123.900000,136.800000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,116.400000,2000.000000,0.000000,52.100000,60.300000,128.600000,68.200000,159,95,1060,80,2201,2200,252,35.000000,119.000000,67.529,51.746,67.554,51.375
11/21/2024,13:27:20.943,66925.49,66925.53,119.890000,2.261100,269.300000,102.640000,0.000000,59.999000,271.100000,0.993400,1.730087,1.440404,1444.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.483334,68.744674,69.457145,90.229998,67.870819,33.939000,0.000000,-122.800003,-33.599998,-53.799999,0.000000,0.000000,0.998722,64.249626,282.938368,282.938368,33.939485,5.655968,151.341751,0.000000,34.078000,0.000000,0.000000,138.300003,137.699997,137.600006,135.199997,118.500000,103.599998,125,140,123.900000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.400000,2000.000000,0.000000,52.100000,60.300000,128.600000,68.200000,159,95,1060,80,2199,2200,253,35.000000,119.000000,67.529,51.744,67.553,51.374
11/21/2024,13:27:23.944,66928.49,66928.53,119.890000,2.257800,268.900000,102.870000,0.000000,59.999000,270.700000,0.993400,1.737355,1.438318,1447.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.483334,68.750888,69.468776,90.209999,67.871227,33.939000,0.000000,-119.000000,-34.099998,-53.799999,0.001000,0.000000,0.998717,64.258064,282.938368,282.938368,33.939485,5.655983,151.341751,0.000000,34.078000,0.000000,0.000000,138.300003,137.666667,137.600006,135.199997,118.533333,103.599998,125,140,123.900000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,116.400000,2000.000000,0.000000,52.100000,60.300000,128.600000,68.200000,159,95,1060,80,2200,2200,253,35.000000,119.000000,67.529,51.741,67.553,51.373
11/21/2024,13:27:26.945,66931.49,66931.53,119.900000,2.256300,268.800000,103.090000,0.000000,60.003000,270.500000,0.993500,1.734211,1.439283,1450.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.477779,68.757249,69.479388,90.199999,67.872451,33.939000,0.000000,-114.599998,-36.099998,-52.900002,0.000000,0.000000,0.998739,64.241295,282.938368,282.938368,33.939485,5.655702,151.341721,0.000000,34.078000,0.000000,0.000000,138.300003,137.633336,137.600006,135.199997,118.533333,103.599998,125,140,123.900000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,116.400000,2000.000000,0.000000,52.000000,60.300000,128.600000,68.200000,159,95,1058,80,2200,2200,254,35.000000,119.000000,67.529,51.739,67.553,51.372
11/21/2024,13:27:29.945,66934.49,66934.53,119.900000,2.255100,268.600000,103.310000,0.000000,60.003000,270.400000,0.993300,1.752650,1.441868,1453.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.500000,68.761391,69.490408,90.180000,67.872043,33.939000,0.000000,-110.099998,-39.200001,-51.000000,0.000000,0.000000,0.998694,64.286659,282.938368,282.938368,33.939485,5.656092,151.341705,0.000000,34.078000,0.000000,0.000000,138.333333,137.633336,137.600006,135.199997,118.599998,103.633331,125,140,124.000000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,116.400000,2000.000000,0.000000,52.000000,60.300000,128.600000,68.200000,159,95,1058,80,2200,2200,254,35.000000,119.000000,67.529,51.736,67.552,51.371
11/21/2024,13:27:32.945,66937.49,66937.53,119.890000,2.254800,268.600000,103.540000,0.000000,60.003000,270.300000,0.993500,1.728535,1.439903,1456.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.522222,68.764942,69.500613,90.173335,67.871227,33.939000,0.000000,-104.500000,-42.400002,-48.099998,0.000000,0.000000,0.998707,64.273224,282.938368,282.938368,33.939485,5.656226,151.341736,0.000000,34.078000,0.000000,0.000000,138.300003,137.699997,137.600006,135.199997,118.666664,103.666664,125,140,124.000000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,116.400000,2000.000000,0.000000,52.000000,60.300000,128.700000,68.200000,159,95,1058,80,2201,2200,255,35.000000,119.000000,67.530,51.734,67.552,51.370
11/21/2024,13:27:35.945,66940.49,66940.53,119.900000,2.251600,268.200000,103.760000,0.000000,60.000000,270.000000,0.993600,1.734633,1.439199,1459.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.522222,68.767753,69.509593,90.160004,67.871635,33.939000,0.000000,-97.500000,-46.200001,-44.900002,0.000000,0.000000,0.998741,64.237640,282.938368,282.938368,33.939485,5.655990,151.341599,0.000000,34.078000,0.000000,0.000000,138.333333,137.666667,137.600006,135.199997,118.666664,103.666664,125,140,124.000000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,116.400000,2000.000000,0.000000,52.000000,60.300000,128.700000,68.200000,159,95,1058,80,2200,2200,254,35.000000,119.000000,67.530,51.732,67.551,51.369
11/21/2024,13:27:38.945,66943.49,66943.53,119.900000,2.254400,268.500000,103.990000,0.000000,60.000000,270.300000,0.993500,1.735894,1.439783,1462.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.533333,68.769972,69.518164,90.146667,67.872859,33.939000,0.000000,-90.500000,-49.500000,-41.099998,0.000000,0.000000,0.998741,64.239784,282.938368,282.938368,33.939485,5.655563,151.341690,0.000000,34.078000,0.000000,0.000000,138.300003,137.699997,137.600006,135.199997,118.699997,103.699997,125,140,124.000000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,116.400000,2000.000000,0.000000,52.000000,60.300000,128.700000,68.200000,159,95,1058,80,2199,2200,256,35.000000,119.000000,67.530,51.729,67.551,51.368
11/21/2024,13:27:41.946,66946.49,66946.53,119.910000,2.259400,269.100000,104.210000,0.000000,60.003000,270.900000,0.993400,1.733867,1.440080,1465.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.538890,68.771155,69.528367,90.139999,67.872043,33.939000,0.000000,-87.599998,-51.599998,-36.500000,0.000000,0.000000,0.998792,64.185684,282.938368,282.938368,33.939485,5.656056,151.341644,0.000000,34.078000,0.000000,0.000000,138.300003,137.666667,137.600006,135.199997,118.699997,103.766668,125,140,124.000000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,116.400000,2000.000000,0.000000,52.000000,60.300000,128.700000,68.200000,159,95,1057,80,2201,2200,256,35.000000,119.000000,67.530,51.727,67.550,51.367
11/21/2024,13:27:44.948,66949.49,66949.53,119.890000,2.261000,269.300000,104.430000,0.000000,60.003000,271.100000,0.993400,1.751261,1.439903,1468.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.544445,68.772782,69.538164,90.126668,67.872043,33.939000,0.000000,-90.500000,-51.900002,-35.299999,0.000000,0.000000,0.998732,64.251778,282.938368,282.938368,33.939485,5.655857,151.341568,0.000000,34.078000,0.000000,0.000000,138.300003,137.666667,137.600006,135.199997,118.699997,103.800003,125,140,124.100000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,116.400000,2000.000000,0.000000,52.000000,60.300000,128.700000,68.200000,159,95,1057,80,2201,2200,256,35.000000,119.000000,67.530,51.724,67.550,51.366
11/21/2024,13:27:47.947,66952.49,66952.53,119.900000,2.262900,269.500000,104.660000,0.000000,60.003000,271.300000,0.993400,1.742985,1.441284,1471.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.566667,68.773818,69.547757,90.120003,67.872859,33.939000,0.000000,-96.099998,-50.200001,-36.099998,0.001000,0.000000,0.998736,64.250679,282.938368,282.938368,33.939485,5.656016,151.341568,0.000000,34.078000,0.000000,0.000000,138.300003,137.699997,137.600006,135.199997,118.699997,103.900002,125,140,124.100000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,116.400000,2000.000000,0.000000,52.000000,60.300000,128.700000,68.200000,159,95,1057,80,2200,2200,257,35.000000,119.000000,67.530,51.722,67.549,51.365
11/21/2024,13:27:50.948,66955.49,66955.53,119.890000,2.262200,269.400000,104.880000,0.000000,60.002000,271.200000,0.993400,1.717664,1.438819,1474.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.561112,68.775149,69.558778,90.106667,67.872451,33.939000,0.000000,-101.500000,-46.299999,-38.400002,0.000000,0.000000,0.998733,64.254311,282.938368,282.938368,33.939485,5.655957,151.341553,0.000000,34.078000,0.000000,0.000000,138.300003,137.666667,137.600006,135.199997,118.699997,103.900002,125,140,124.100000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,116.400000,2000.000000,0.000000,52.000000,60.400000,128.700000,68.200000,160,95,1057,80,2200,2200,255,35.000000,119.000000,67.530,51.720,67.549,51.364
11/21/2024,13:27:53.948,66958.49,66958.53,119.890000,2.263100,269.500000,105.110000,0.000000,60.000000,271.300000,0.993400,1.755512,1.441988,1477.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.561112,68.776925,69.572043,90.099998,67.872451,33.939000,0.000000,-108.099998,-42.000000,-41.900002,0.001000,0.000000,0.998718,64.269508,282.938368,282.938368,33.939485,5.656165,151.341431,0.000000,34.078000,0.000000,0.000000,138.300003,137.666667,137.566671,135.199997,118.733332,103.900002,125,140,124.100000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,116.400000,2000.000000,0.000000,52.000000,60.400000,128.700000,68.200000,160,95,1057,80,2202,2200,256,35.000000,119.000000,67.530,51.717,67.549,51.363
11/21/2024,13:27:56.948,66961.49,66961.53,119.890000,2.257600,268.900000,105.330000,0.000000,59.999000,270.700000,0.993500,1.729802,1.438819,1480.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.566668,68.780327,69.584287,90.079999,67.872451,33.939000,0.000000,-118.599998,-37.099998,-46.000000,0.000000,0.000000,0.998752,64.232330,282.938368,282.938368,33.939485,5.656130,151.341446,0.000000,34.077000,0.000000,0.000000,138.300003,137.666667,137.600006,135.199997,118.733332,103.900002,125,140,124.100000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,116.400000,2000.000000,0.000000,52.000000,60.400000,128.700000,68.200000,160,95,1060,80,2199,2200,254,35.000000,119.000000,67.530,51.715,67.548,51.362
11/21/2024,13:27:59.948,66964.49,66964.53,119.890000,2.258000,269.000000,105.550000,0.000000,59.999000,270.700000,0.993600,1.730425,1.439403,1483.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.600001,68.783434,69.594285,90.070000,67.871227,33.939000,0.000000,-125.000000,-33.900002,-51.599998,0.000000,0.000000,0.998791,64.196297,282.938368,282.938368,33.939485,5.655908,151.341446,0.000000,34.077000,0.000000,0.000000,138.333333,137.699997,137.600006,135.199997,118.800003,103.966667,125,140,124.100000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,116.400000,2000.000000,0.000000,52.000000,60.400000,128.700000,68.200000,160,95,1060,80,2200,2200,253,35.000000,119.000000,67.530,51.712,67.548,51.361
11/21/2024,13:28:02.949,66967.49,66967.53,119.900000,2.256200,268.800000,105.780000,0.000000,60.002000,270.500000,0.993600,1.730210,1.441868,1486.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.572224,68.786097,69.602857,90.050003,67.870003,33.939000,0.000000,-121.900002,-33.599998,-53.900002,0.001000,0.000000,0.998769,64.223221,282.938368,282.938368,33.939485,5.655848,151.341431,0.000000,34.077000,0.000000,0.000000,138.300003,137.633336,137.600006,135.199997,118.766668,103.933334,125,140,124.100000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,116.400000,2000.000000,0.000000,52.000000,60.400000,128.800000,68.200000,160,95,1060,80,2199,2200,254,35.000000,119.000000,67.530,51.710,67.547,51.360
11/21/2024,13:28:05.948,66970.49,66970.53,119.890000,2.253100,268.400000,106.000000,0.000000,60.000000,270.100000,0.993800,1.715947,1.438819,1489.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.594447,68.788760,69.613266,90.043335,67.870003,33.939000,0.000000,-116.000000,-35.299999,-53.200001,0.000000,0.000000,0.998752,64.237640,282.938368,282.938368,33.939485,5.655926,151.341354,0.000000,34.077000,0.000000,0.000000,138.300003,137.633336,137.600006,135.233332,118.800003,104.000000,125,140,124.100000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,116.400000,2000.000000,0.000000,52.000000,60.400000,128.800000,68.200000,160,95,1060,80,2200,2200,252,35.000000,119.000000,67.530,51.707,67.547,51.359
11/21/2024,13:28:08.948,66973.49,66973.53,119.890000,2.254600,268.600000,106.230000,0.000000,60.001000,270.300000,0.993700,1.728910,1.439403,1492.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.622224,68.791423,69.626737,90.043335,67.870003,33.939000,0.000000,-110.000000,-39.299999,-50.799999,0.000000,0.000000,0.998803,64.185600,282.938368,282.938368,33.939485,5.656209,151.341385,0.000000,34.077000,0.000000,0.000000,138.300003,137.666667,137.600006,135.233332,118.866669,104.066666,125,140,124.100000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,116.400000,2000.000000,0.000000,52.000000,60.400000,128.800000,68.200000,160,95,1060,80,2197,2200,252,35.000000,119.000000,67.530,51.705,67.546,51.358
11/21/2024,13:28:11.948,66976.49,66976.53,119.890000,2.256400,268.800000,106.450000,0.000000,60.000000,270.500000,0.993600,1.740250,1.441405,1495.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.622223,68.794677,69.640818,90.029999,67.870003,33.939000,0.000000,-102.699997,-43.700001,-47.200001,0.000000,0.000000,0.998777,64.217865,282.938368,282.938368,33.939485,5.655908,151.341339,0.000000,34.077000,0.000000,0.000000,138.300003,137.666667,137.600006,135.199997,118.866669,104.099998,125,140,124.200000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,116.400000,2000.000000,0.000000,52.000000,60.400000,128.800000,68.200000,160,95,1054,80,2199,2200,253,35.000000,119.000000,67.530,51.705,67.546,51.358
11/21/2024,13:28:14.949,66979.49,66979.53,119.910000,2.258300,269.000000,106.670000,0.000000,60.003000,270.800000,0.993600,1.733826,1.439580,1498.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.661111,68.798967,69.648777,90.019999,67.870003,33.939000,0.000000,-94.099998,-48.000000,-43.000000,0.000000,0.000000,0.998775,64.220779,282.938368,282.938368,33.939485,5.655804,151.341278,0.000000,34.077000,0.000000,0.000000,138.333333,137.699997,137.600006,135.233332,118.900002,104.199997,125,140,124.200000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,116.400000,2000.000000,0.000000,52.000000,60.400000,128.800000,68.200000,160,95,1054,80,2197,2200,254,35.000000,119.000000,67.530,51.702,67.546,51.357
11/21/2024,13:28:17.949,66982.49,66982.53,119.880000,2.264300,269.600000,106.900000,0.000000,60.000000,271.400000,0.993400,1.737358,1.441024,1501.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.644446,68.803701,69.656124,90.010000,67.870003,33.939000,0.000000,-87.800003,-51.000000,-38.000000,0.000000,0.000000,0.998769,64.226898,282.938368,282.938368,33.939485,5.655784,151.341293,0.000000,34.077000,0.000000,0.000000,138.300003,137.666667,137.600006,135.233332,118.900002,104.166664,125,140,124.200000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,116.400000,2000.000000,0.000000,52.000000,60.300000,128.800000,68.200000,160,95,1054,80,2199,2200,253,35.000000,119.000000,67.530,51.699,67.545,51.356
