FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,13:28:20.950,66985.49,66985.53,119.910000,2.263700,269.600000,107.120000,0.000000,60.003000,271.400000,0.993400,1.732164,1.439663,1504.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.666667,68.808730,69.667552,89.986669,67.870003,33.939000,0.000000,-89.599998,-52.000000,-35.200001,0.000000,0.000000,0.998724,64.280037,282.938368,282.938368,33.939485,5.656202,151.341385,0.000000,34.077000,0.000000,0.000000,138.333333,137.699997,137.600006,135.266668,118.900002,104.199997,125,140,124.200000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,116.400000,2000.000000,0.000000,52.000000,60.300000,128.800000,68.100000,158,95,1054,80,2202,2200,254,35.000000,119.000000,67.530,51.697,67.545,51.355
11/21/2024,13:28:23.951,66988.49,66988.53,119.900000,2.268000,270.200000,107.350000,0.000000,60.003000,271.900000,0.993500,1.731614,1.439700,1507.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.655556,68.814056,69.680408,89.993334,67.870003,33.939000,0.000000,-94.300003,-51.000000,-35.799999,0.000000,0.000000,0.998712,64.290756,282.938368,282.938368,33.939485,5.656407,151.341202,0.000000,34.077000,0.000000,0.000000,138.300003,137.666667,137.600006,135.199997,118.966667,104.199997,125,140,124.200000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,116.400000,2000.000000,0.000000,52.000000,60.200000,128.800000,68.100000,158,95,1054,80,2201,2200,255,35.000000,119.000000,67.529,51.694,67.545,51.354
11/21/2024,13:28:26.951,66991.49,66991.53,119.890000,2.268300,270.100000,107.570000,0.000000,60.000000,272.000000,0.993400,1.761231,1.439903,1510.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.666667,68.820565,69.692243,89.959999,67.870003,33.939000,0.000000,-99.400002,-48.200001,-37.000000,0.000000,0.000000,0.998747,64.255356,282.938368,282.938368,33.939485,5.655962,151.341110,0.000000,34.077000,0.000000,0.000000,138.333333,137.666667,137.600006,135.233332,118.966667,104.199997,125,140,124.200000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.400000,2000.000000,0.000000,52.000000,60.200000,128.900000,68.100000,158,95,1058,80,2198,2200,256,35.000000,119.000000,67.529,51.692,67.544,51.353
11/21/2024,13:28:29.951,66994.49,66994.54,119.890000,2.266000,269.900000,107.800000,0.000000,60.003000,271.700000,0.993500,1.731068,1.439403,1513.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.644446,68.827221,69.702039,89.949997,67.870003,33.939000,0.000000,-104.000000,-44.500000,-39.799999,0.000000,0.000000,0.998732,64.273186,282.938368,282.938368,33.939485,5.656054,151.341171,0.000000,34.077000,0.000000,0.000000,138.300003,137.600006,137.600006,135.199997,118.966667,104.199997,125,140,124.200000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.400000,2000.000000,0.000000,52.000000,60.200000,128.900000,68.100000,158,95,1058,80,2197,2200,256,35.000000,119.000000,67.529,51.689,67.544,51.351
11/21/2024,13:28:32.952,66997.49,66997.54,119.900000,2.265600,269.900000,108.020000,0.000000,60.003000,271.600000,0.993500,1.730712,1.441284,1516.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.683335,68.834470,69.711020,89.949997,67.870003,33.939000,0.000000,-109.599998,-41.299999,-42.400002,0.000000,0.000000,0.998698,64.309402,282.938368,282.938368,33.939485,5.656003,151.341232,0.000000,34.077000,0.000000,0.000000,138.300003,137.666667,137.600006,135.233332,119.000000,104.300003,125,140,124.200000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.400000,2000.000000,0.000000,52.000000,60.200000,128.900000,68.100000,158,95,1058,80,2199,2200,256,35.000000,119.000000,67.529,51.686,67.543,51.350
11/21/2024,13:28:35.953,67000.49,67000.54,119.900000,2.266500,270.000000,108.250000,0.000000,60.002000,271.800000,0.993400,1.732980,1.439783,1519.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.700001,68.841127,69.719592,89.936666,67.870003,33.939000,0.000000,-117.199997,-37.799999,-45.200001,0.000000,0.000000,0.998704,64.302734,282.938368,282.938368,33.939485,5.656262,151.341187,0.000000,34.077000,0.000000,0.000000,138.300003,137.699997,137.600006,135.199997,119.000000,104.400002,125,140,124.200000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,116.400000,2000.000000,0.000000,52.000000,60.200000,128.900000,68.100000,158,95,1058,80,2197,2200,257,35.000000,119.000000,67.529,51.684,67.543,51.349
11/21/2024,13:28:38.953,67003.49,67003.54,119.880000,2.271800,270.500000,108.470000,0.000000,59.999000,272.300000,0.993300,1.754204,1.439523,1522.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.677779,68.846600,69.728571,89.930000,67.870003,33.939000,0.000000,-124.500000,-34.799999,-49.200001,0.000000,0.000000,0.998709,64.302658,282.938368,282.938368,33.939485,5.656271,151.341202,0.000000,34.076000,0.000000,0.000000,138.300003,137.633336,137.566671,135.199997,119.000000,104.366669,125,140,124.200000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,116.400000,2000.000000,0.000000,52.000000,60.200000,128.900000,68.100000,158,95,1058,80,2199,2200,258,35.000000,119.000000,67.529,51.681,67.542,51.348
11/21/2024,13:28:41.955,67006.49,67006.54,119.900000,2.268100,270.100000,108.700000,0.000000,60.000000,271.900000,0.993400,1.749394,1.439283,1525.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.683336,68.850002,69.739999,89.916669,67.870003,33.939000,0.000000,-124.300003,-33.599998,-53.099998,0.000000,0.000000,0.998707,64.305099,282.938368,282.938368,33.939485,5.655888,151.341125,0.000000,34.076000,0.000000,0.000000,138.300003,137.600006,137.600006,135.199997,119.000000,104.400002,125,140,124.200000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.400000,2000.000000,0.000000,52.000000,60.100000,128.900000,68.100000,158,95,1059,80,2200,2200,257,35.000000,119.000000,67.529,51.678,67.542,51.347
11/21/2024,13:28:44.956,67009.49,67009.54,119.890000,2.267800,270.100000,108.920000,0.000000,60.000000,271.900000,0.993500,1.728151,1.438819,1528.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.700001,68.852813,69.751633,89.896667,67.870003,33.939000,0.000000,-120.400002,-33.700001,-53.799999,0.000000,0.000000,0.998711,64.300827,282.938368,282.938368,33.939485,5.656094,151.341217,0.000000,34.076000,0.000000,0.000000,138.300003,137.666667,137.600006,135.199997,119.033333,104.400002,125,140,124.300000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.400000,2000.000000,0.000000,52.000000,60.100000,129.000000,68.100000,158,95,1059,80,2197,2200,256,35.000000,119.000000,67.529,51.676,67.541,51.346
11/21/2024,13:28:47.956,67012.49,67012.54,119.900000,2.270700,270.500000,109.150000,0.000000,60.002000,272.300000,0.993500,1.739023,1.441868,1531.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.738889,68.855328,69.762450,89.889999,67.870003,33.939000,0.000000,-114.900002,-36.000000,-52.900002,0.000000,0.000000,0.998720,64.290985,282.938368,282.938368,33.939485,5.656197,151.341064,0.000000,34.076000,0.000000,0.000000,138.333333,137.699997,137.600006,135.199997,119.099998,104.500000,125,140,124.300000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.400000,2000.000000,0.000000,52.000000,60.100000,129.000000,68.100000,158,95,1059,80,2199,2200,257,35.000000,119.000000,67.529,51.673,67.541,51.345
11/21/2024,13:28:50.958,67015.49,67015.54,119.880000,2.263600,269.600000,109.370000,0.000000,59.999000,271.400000,0.993600,1.727249,1.438939,1534.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.700001,68.857103,69.774083,89.883334,67.870003,33.939000,0.000000,-109.599998,-39.599998,-50.500000,0.000000,0.000000,0.998719,64.293472,282.938368,282.938368,33.939485,5.656037,151.340988,0.000000,34.076000,0.000000,0.000000,138.300003,137.633336,137.533335,135.199997,119.066666,104.466667,125,140,124.300000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.400000,2000.000000,0.000000,52.000000,60.000000,129.100000,68.100000,158,95,1059,80,2199,2200,256,35.000000,119.000000,67.529,51.671,67.540,51.344
11/21/2024,13:28:53.957,67018.49,67018.54,119.910000,2.263800,269.800000,109.600000,0.000000,60.002000,271.400000,0.993800,1.724136,1.440163,1537.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.733334,68.858434,69.784695,89.870003,67.870003,33.939000,0.000000,-102.500000,-43.700001,-46.900002,0.000000,0.000000,0.998746,64.266693,282.938368,282.938368,33.939485,5.656280,151.340958,0.000000,34.076000,0.000000,0.000000,138.300003,137.699997,137.600006,135.199997,119.099998,104.500000,125,140,124.300000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,116.400000,2000.000000,0.000000,52.000000,60.000000,129.100000,68.100000,158,95,1059,80,2195,2200,255,35.000000,119.000000,67.529,51.668,67.540,51.342
11/21/2024,13:28:56.959,67021.49,67021.54,119.890000,2.263700,269.700000,109.820000,0.000000,60.003000,271.400000,0.993700,1.739630,1.440821,1540.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.711112,68.860801,69.795102,89.870003,67.868166,33.939000,0.000000,-93.800003,-48.099998,-42.799999,0.000000,0.000000,0.998760,64.253845,282.938368,282.938368,33.939485,5.655964,151.340973,0.000000,34.076000,0.000000,0.000000,138.300003,137.633336,137.533335,135.199997,119.099998,104.500000,125,140,124.300000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.400000,2000.000000,0.000000,52.000000,60.000000,129.100000,68.100000,158,95,1055,80,2196,2200,254,35.000000,119.000000,67.529,51.665,67.539,51.341
11/21/2024,13:28:59.959,67024.49,67024.54,119.890000,2.264500,269.800000,110.050000,0.000000,60.000000,271.500000,0.993800,1.721351,1.438318,1543.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.761111,68.863168,69.804285,89.839996,67.863879,33.939000,0.000000,-87.800003,-51.400002,-37.200001,0.000000,0.000000,0.998746,64.269455,282.938368,282.938368,33.939485,5.656465,151.340881,0.000000,34.076000,0.000000,0.000000,138.300003,137.699997,137.600006,135.199997,119.166664,104.599998,125,140,124.300000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.400000,2000.000000,0.000000,52.000000,60.000000,129.100000,68.100000,158,95,1055,80,2200,2200,254,35.000000,119.000000,67.528,51.663,67.539,51.340
11/21/2024,13:29:02.959,67027.49,67027.54,119.890000,2.264900,269.800000,110.270000,0.000000,60.000000,271.500000,0.993800,1.746435,1.439903,1546.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.733334,68.865535,69.814081,89.839996,67.860817,33.939000,0.000000,-91.400002,-51.700001,-35.299999,0.000000,0.000000,0.998770,64.248276,282.938368,282.938368,33.939485,5.655828,151.340958,0.000000,34.076000,0.000000,0.000000,138.300003,137.633336,137.533335,135.199997,119.133331,104.599998,125,140,124.300000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.400000,2000.000000,0.000000,52.000000,60.000000,129.100000,68.100000,158,95,1055,80,2199,2200,253,35.000000,119.000000,67.528,51.660,67.538,51.339
11/21/2024,13:29:05.962,67030.49,67030.55,119.900000,2.263100,269.600000,110.500000,0.000000,60.002000,271.300000,0.993700,1.739207,1.442869,1549.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.750000,68.869381,69.824082,89.820000,67.858368,33.939000,0.000000,-97.500000,-49.200001,-36.400002,0.001000,0.000000,0.998745,64.274193,282.938368,282.938368,33.939485,5.656186,151.340851,0.000000,34.076000,0.000000,0.000000,138.300003,137.666667,137.566671,135.199997,119.166664,104.599998,125,140,124.300000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,116.400000,2000.000000,0.000000,52.000000,60.000000,129.100000,68.100000,158,95,1055,80,2200,2200,253,35.000000,119.000000,67.528,51.657,67.538,51.338
11/21/2024,13:29:08.961,67033.49,67033.55,119.900000,2.263700,269.700000,110.720000,0.000000,60.003000,271.400000,0.993800,1.718779,1.439783,1552.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.750000,68.874854,69.834899,89.800001,67.855918,33.939000,0.000000,-102.699997,-45.400002,-39.000000,0.000000,0.000000,0.998780,64.239456,282.938368,282.938368,33.939485,5.656203,151.340881,0.000000,34.076000,0.000000,0.000000,138.300003,137.633336,137.533335,135.199997,119.199997,104.633331,125,140,124.300000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,116.400000,2000.000000,0.000000,52.000000,60.000000,129.100000,68.100000,158,95,1055,80,2200,2200,253,35.000000,119.000000,67.528,51.655,67.538,51.336
11/21/2024,13:29:11.963,67036.49,67036.55,119.880000,2.264800,269.800000,110.950000,0.000000,60.000000,271.500000,0.993800,1.727261,1.439523,1555.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.766666,68.880031,69.848368,89.790001,67.850407,33.939000,0.000000,-107.599998,-42.400002,-41.500000,0.000000,0.000000,0.998781,64.238678,282.938368,282.938368,33.939485,5.656312,151.340881,0.000000,34.076000,0.000000,0.000000,138.300003,137.666667,137.566671,135.199997,119.199997,104.666664,125,140,124.300000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,116.400000,2000.000000,0.000000,52.000000,60.000000,129.200000,68.100000,158,95,1054,80,2200,2200,254,35.000000,119.000000,67.528,51.652,67.537,51.335
11/21/2024,13:29:14.964,67039.49,67039.55,119.910000,2.263400,269.700000,111.170000,0.000000,59.999000,271.400000,0.993700,1.725590,1.437995,1558.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.744445,68.884617,69.862449,89.790001,67.847345,33.939000,0.000000,-113.900002,-39.599998,-43.799999,0.000000,0.000000,0.998758,64.263382,282.938368,282.938368,33.939485,5.656313,151.340805,0.000000,34.076000,0.000000,0.000000,138.300003,137.600006,137.533335,135.166667,119.199997,104.666664,125,140,124.400000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,116.400000,2000.000000,0.000000,52.000000,60.000000,129.200000,68.100000,158,95,1054,80,2198,2200,255,35.000000,119.000000,67.528,51.650,67.537,51.334
11/21/2024,13:29:17.964,67042.49,67042.55,119.890000,2.264800,269.800000,111.400000,0.000000,60.001000,271.500000,0.993700,1.736533,1.440904,1561.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.761113,68.889055,69.874488,89.776665,67.851631,33.939000,0.000000,-119.800003,-36.700001,-46.599998,0.000000,0.000000,0.998777,64.244110,282.938368,282.938368,33.939485,5.656027,151.340836,0.000000,34.076000,0.000000,0.000000,138.300003,137.633336,137.533335,135.133336,119.233332,104.733332,125,140,124.400000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,116.400000,2000.000000,0.000000,52.000000,60.000000,129.200000,68.100000,158,95,1054,80,2201,2200,255,35.000000,119.000000,67.528,51.647,67.536,51.333
11/21/2024,13:29:20.964,67045.49,67045.55,119.900000,2.264100,269.800000,111.620000,0.000000,60.000000,271.500000,0.993700,1.737997,1.440784,1564.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.800001,68.892605,69.883060,89.769997,67.853469,33.939000,0.000000,-125.000000,-34.599998,-49.599998,0.000000,0.000000,0.998779,64.243820,282.938368,282.938368,33.939485,5.656044,151.340759,0.000000,34.076000,0.000000,0.000000,138.300003,137.666667,137.566671,135.199997,119.266668,104.800003,125,140,124.400000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,116.400000,2000.000000,0.000000,52.000000,60.000000,129.200000,68.100000,158,95,1054,80,2200,2200,256,35.000000,119.000000,67.528,51.645,67.536,51.332
11/21/2024,13:29:23.964,67048.49,67048.55,119.880000,2.267700,270.100000,111.850000,0.000000,60.002000,271.800000,0.993700,1.717114,1.437437,1567.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.800002,68.895120,69.893878,89.749997,67.848570,33.939000,0.000000,-124.800003,-33.599998,-52.500000,0.000000,0.000000,0.998765,64.258636,282.938368,282.938368,33.939485,5.656326,151.340714,0.000000,34.075000,0.000000,0.000000,138.300003,137.666667,137.566671,135.166667,119.300003,104.800003,125,140,124.400000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,116.400000,2000.000000,0.000000,52.000000,60.000000,129.200000,68.100000,158,95,1054,80,2201,2200,256,35.000000,119.000000,67.527,51.642,67.535,51.330
11/21/2024,13:29:26.964,67051.49,67051.55,119.910000,2.270700,270.500000,112.070000,0.000000,60.000000,272.300000,0.993600,1.730876,1.442165,1570.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.783336,68.897339,69.906124,89.739998,67.842446,33.939000,0.000000,-123.000000,-33.500000,-53.799999,0.000000,0.000000,0.998790,64.235298,282.938368,282.938368,33.939485,5.656587,151.340729,0.000000,34.075000,0.000000,0.000000,138.300003,137.633336,137.533335,135.133336,119.300003,104.800003,125,140,124.400000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,116.400000,2000.000000,0.000000,52.000000,60.000000,129.200000,68.100000,158,95,1053,80,2200,2200,256,35.000000,119.000000,67.527,51.640,67.535,51.329
11/21/2024,13:29:29.964,67054.49,67054.55,119.890000,2.271900,270.600000,112.300000,0.000000,59.999000,272.400000,0.993500,1.736740,1.439403,1573.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.816669,68.899114,69.917757,89.726667,67.839996,33.939000,0.000000,-120.000000,-33.799999,-53.700001,0.000000,0.000000,0.998755,64.273163,282.938368,282.938368,33.939485,5.656166,151.340729,0.000000,34.075000,0.000000,0.000000,138.300003,137.633336,137.566671,135.199997,119.300003,104.900002,125,140,124.500000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,116.400000,2000.000000,0.000000,52.000000,60.000000,129.200000,68.100000,158,95,1053,80,2201,2200,257,35.000000,119.000000,67.527,51.637,67.534,51.328
11/21/2024,13:29:32.964,67057.49,67057.55,119.890000,2.269500,270.400000,112.520000,0.000000,59.999000,272.100000,0.993600,1.725931,1.439403,1576.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.794448,68.900002,69.926736,89.720001,67.840609,33.939000,0.000000,-116.699997,-34.900002,-53.200001,0.000000,0.000000,0.998757,64.272232,282.938368,282.938368,33.939485,5.656602,151.340622,0.000000,34.075000,0.000000,0.000000,138.300003,137.600006,137.533335,135.133336,119.300003,104.900002,125,140,124.500000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.400000,2000.000000,0.000000,52.000000,60.100000,129.200000,68.100000,158,95,1053,80,2201,2200,258,35.000000,119.000000,67.527,51.635,67.534,51.327
11/21/2024,13:29:35.965,67060.49,67060.55,119.890000,2.272000,270.600000,112.750000,0.000000,59.999000,272.400000,0.993500,1.748195,1.438819,1579.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.811114,68.900002,69.935306,89.720001,67.843671,33.939000,0.000000,-113.500000,-36.799999,-52.400002,0.000000,0.000000,0.998721,64.310822,282.938368,282.938368,33.939485,5.656721,151.340591,0.000000,34.075000,0.000000,0.000000,138.300003,137.633336,137.533335,135.133336,119.333336,104.933334,125,140,124.500000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.400000,2000.000000,0.000000,52.000000,60.100000,129.200000,68.100000,158,95,1053,80,2202,2200,258,35.000000,119.000000,67.527,51.632,67.533,51.325
11/21/2024,13:29:38.965,67063.49,67063.55,119.890000,2.274800,270.900000,112.970000,0.000000,60.002000,272.700000,0.993500,1.728460,1.440904,1582.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.844446,68.900002,69.945100,89.706665,67.847345,33.939000,0.000000,-110.699997,-38.599998,-51.200001,0.000000,0.000000,0.998727,64.307915,282.938368,282.938368,33.939485,5.656274,151.340744,0.000000,34.075000,0.000000,0.000000,138.300003,137.666667,137.566671,135.166667,119.366669,105.000000,125,140,124.500000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.400000,2000.000000,0.000000,52.000000,60.100000,129.200000,68.100000,158,95,1053,80,2199,2200,258,35.000000,119.000000,67.527,51.630,67.533,51.324
11/21/2024,13:29:41.965,67066.49,67066.55,119.900000,2.275800,271.100000,113.200000,0.000000,59.999000,272.900000,0.993500,1.726118,1.440784,1585.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.844446,68.900002,69.954896,89.693331,67.846120,33.939000,0.000000,-108.699997,-40.099998,-49.900002,0.000000,0.000000,0.998723,64.311928,282.938368,282.938368,33.939485,5.656344,151.340546,0.000000,34.075000,0.000000,0.000000,138.300003,137.633336,137.566671,135.166667,119.400002,105.000000,125,140,124.500000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,116.400000,2000.000000,0.000000,52.000000,60.100000,129.300000,68.100000,158,95,1056,80,2199,2200,257,35.000000,119.000000,67.527,51.628,67.532,51.323
11/21/2024,13:29:44.965,67069.49,67069.55,119.880000,2.277900,271.300000,113.420000,0.000000,60.002000,273.100000,0.993400,1.731507,1.441024,1588.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.877778,68.900002,69.965102,89.686666,67.843671,33.939000,0.000000,-107.300003,-41.000000,-49.099998,0.000000,0.000000,0.998748,64.284790,282.938368,282.938368,33.939485,5.656322,151.340591,0.000000,34.075000,0.000000,0.000000,138.300003,137.699997,137.600006,135.199997,119.433334,105.033333,125,140,124.500000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,116.400000,2000.000000,0.000000,52.000000,60.100000,129.300000,68.100000,158,95,1056,80,2199,2200,257,35.000000,119.000000,67.527,51.625,67.532,51.322
11/21/2024,13:29:47.965,67072.49,67072.55,119.900000,2.276200,271.100000,113.650000,0.000000,60.000000,272.900000,0.993500,1.724673,1.438699,1591.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.872223,68.900445,69.974898,89.673335,67.843058,33.939000,0.000000,-106.199997,-41.700001,-48.599998,0.000000,0.000000,0.998773,64.260490,282.938368,282.938368,33.939485,5.656103,151.340576,0.000000,34.075000,0.000000,0.000000,138.300003,137.666667,137.566671,135.166667,119.466667,105.066666,125,140,124.500000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,116.400000,2000.000000,0.000000,52.000000,60.200000,129.300000,68.100000,158,95,1056,80,2199,2200,256,35.000000,119.000000,67.526,51.623,67.531,51.321
11/21/2024,13:29:50.965,67075.49,67075.55,119.890000,2.271800,270.600000,113.870000,0.000000,60.002000,272.400000,0.993600,1.727353,1.442489,1594.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.877779,68.901333,69.985713,89.660004,67.843671,33.939000,0.000000,-106.099998,-41.700001,-48.500000,-0.001000,0.000000,0.998781,64.255211,282.938368,282.938368,33.939485,5.656068,151.340546,0.000000,34.075000,0.000000,0.000000,138.300003,137.666667,137.566671,135.166667,119.466667,105.099998,125,140,124.500000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,116.400000,2000.000000,0.000000,52.000000,60.200000,129.300000,68.100000,158,95,1056,80,2199,2200,255,35.000000,119.000000,67.526,51.621,67.531,51.319
11/21/2024,13:29:53.965,67078.49,67078.55,119.900000,2.272400,270.700000,114.100000,0.000000,60.003000,272.500000,0.993600,1.739967,1.439783,1597.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.883334,68.902664,69.996120,89.650002,67.841833,33.939000,0.000000,-106.199997,-41.700001,-48.400002,0.000000,0.000000,0.998796,64.240028,282.938368,282.938368,33.939485,5.656089,151.340515,0.000000,34.075000,0.000000,0.000000,138.300003,137.633336,137.566671,135.199997,119.500000,105.099998,125,140,124.500000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,116.400000,2000.000000,0.000000,52.000000,60.200000,129.300000,68.100000,158,95,1056,80,2201,2200,255,35.000000,119.000000,67.526,51.619,67.530,51.318
11/21/2024,13:29:56.966,67081.49,67081.55,119.880000,2.272500,270.700000,114.320000,0.000000,60.002000,272.400000,0.993700,1.718900,1.439523,1600.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.905556,68.903996,70.006324,89.639999,67.839996,33.939000,0.000000,-105.800003,-41.900002,-48.299999,0.000000,0.000000,0.998806,64.229980,282.938368,282.938368,33.939485,5.656300,151.340469,0.000000,34.075000,0.000000,0.000000,138.300003,137.699997,137.600006,135.199997,119.500000,105.133331,125,140,124.600000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.400000,2000.000000,0.000000,52.000000,60.300000,129.300000,68.100000,158,95,1057,80,2196,2200,254,35.000000,119.000000,67.526,51.616,67.530,51.317
11/21/2024,13:29:59.968,67084.49,67084.55,119.910000,2.273100,270.800000,114.550000,0.000000,60.003000,272.600000,0.993600,1.743962,1.442248,1603.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.916667,68.905623,70.019181,89.629997,67.839588,33.939000,0.000000,-105.900002,-41.799999,-48.299999,0.000000,0.000000,0.998806,64.231926,282.938368,282.938368,33.939485,5.656154,151.340454,0.000000,34.075000,0.000000,0.000000,138.300003,137.699997,137.600006,135.199997,119.500000,105.199997,125,140,124.600000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.400000,2000.000000,0.000000,52.000000,60.300000,129.300000,68.100000,158,95,1057,80,2201,2200,254,35.000000,119.000000,67.526,51.614,67.529,51.316
11/21/2024,13:30:02.969,67087.49,67087.55,119.890000,2.277400,271.300000,114.780000,0.000000,60.003000,273.000000,0.993600,1.717704,1.440404,1606.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.894445,68.907546,70.032652,89.609998,67.838364,33.939000,0.000000,-105.400002,-42.099998,-48.099998,0.000000,0.000000,0.998773,64.265221,282.938368,282.938368,33.939485,5.656003,151.340454,0.000000,34.075000,0.000000,0.000000,138.300003,137.633336,137.533335,135.199997,119.500000,105.199997,125,140,124.600000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.400000,2000.000000,0.000000,52.000000,60.300000,129.300000,68.100000,158,95,1057,80,2200,2200,254,35.000000,119.000000,67.526,51.612,67.529,51.315
11/21/2024,13:30:05.970,67090.49,67090.55,119.890000,2.278700,271.400000,115.000000,0.000000,60.006000,273.200000,0.993500,1.722561,1.441905,1609.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.911112,68.909765,70.044898,89.609998,67.836732,33.939000,0.000000,-105.300003,-42.099998,-48.099998,0.001000,0.000000,0.998749,64.293526,282.938368,282.938368,33.939485,5.656551,151.340454,0.000000,34.075000,0.000000,0.000000,138.300003,137.666667,137.566671,135.199997,119.500000,105.233332,125,140,124.600000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.400000,2000.000000,0.000000,52.000000,60.300000,129.300000,68.100000,158,95,1057,80,2200,2200,254,35.000000,119.000000,67.525,51.610,67.528,51.314
11/21/2024,13:30:08.970,67093.49,67093.55,119.890000,2.278000,271.300000,115.230000,0.000000,60.006000,273.100000,0.993500,1.737972,1.439403,1612.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.888891,68.911984,70.056735,89.593333,67.836732,33.939000,0.000000,-105.599998,-42.000000,-48.099998,0.000000,0.000000,0.998752,64.291779,282.938368,282.938368,33.939485,5.656585,151.340469,0.000000,34.074000,0.000000,0.000000,138.300003,137.600006,137.533335,135.166667,119.500000,105.233332,125,140,124.600000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.400000,2000.000000,0.000000,52.000000,60.300000,129.400000,68.100000,158,95,1057,80,2200,2200,256,35.000000,119.000000,67.525,51.608,67.528,51.312
11/21/2024,13:30:11.970,67096.49,67096.55,119.890000,2.275000,271.000000,115.450000,0.000000,60.001000,272.800000,0.993700,1.731692,1.441405,1615.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.911113,68.914055,70.068367,89.573334,67.836323,33.939000,0.000000,-105.099998,-42.299999,-48.000000,0.000000,0.000000,0.998780,64.262283,282.938368,282.938368,33.939485,5.656404,151.340408,0.000000,34.074000,0.000000,0.000000,138.300003,137.633336,137.533335,135.166667,119.533333,105.300003,125,140,124.600000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.400000,2000.000000,0.000000,52.000000,60.300000,129.400000,68.100000,158,95,1059,80,2199,2200,256,35.000000,119.000000,67.525,51.605,67.527,51.311
11/21/2024,13:30:14.970,67099.49,67099.55,119.900000,2.274700,271.000000,115.680000,0.000000,60.002000,272.700000,0.993600,1.745901,1.441284,1618.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.922225,68.915534,70.077957,89.566666,67.835507,33.939000,0.000000,-104.199997,-42.799999,-47.500000,0.000000,0.000000,0.998763,64.283539,282.938368,282.938368,33.939485,5.656323,151.340363,0.000000,34.074000,0.000000,0.000000,138.300003,137.600006,137.566671,135.166667,119.599998,105.300003,125,140,124.600000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.400000,2000.000000,0.000000,52.000000,60.300000,129.400000,68.100000,158,95,1059,80,2195,2200,256,35.000000,119.000000,67.525,51.603,67.527,51.310
11/21/2024,13:30:17.970,67102.49,67102.55,119.880000,2.273700,270.800000,115.900000,0.000000,60.002000,272.600000,0.993700,1.730175,1.438939,1621.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.927780,68.916273,70.085507,89.573334,67.831426,33.939000,0.000000,-102.000000,-43.700001,-46.700001,0.000000,0.000000,0.998761,64.285187,282.938368,282.938368,33.939485,5.656374,151.340317,0.000000,34.074000,0.000000,0.000000,138.300003,137.633336,137.566671,135.166667,119.599998,105.300003,125,140,124.600000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.400000,2000.000000,0.000000,52.000000,60.300000,129.400000,68.100000,158,95,1059,80,2199,2200,256,35.000000,119.000000,67.525,51.603,67.527,51.310
11/21/2024,13:30:20.970,67105.49,67105.55,119.900000,2.274000,271.000000,116.130000,0.000000,60.000000,272.700000,0.993800,1.720493,1.439199,1624.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.933335,68.916865,70.092855,89.559998,67.827753,33.939000,0.000000,-98.699997,-45.400002,-45.200001,0.001000,0.000000,0.998750,64.299866,282.938368,282.938368,33.939485,5.656976,151.340332,0.000000,34.074000,0.000000,0.000000,138.300003,137.633336,137.533335,135.166667,119.633331,105.333336,125,140,124.600000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.400000,2000.000000,0.000000,52.000000,60.300000,129.500000,68.100000,158,95,1059,80,2196,2200,258,35.000000,119.000000,67.525,51.601,67.526,51.309
11/21/2024,13:30:23.970,67108.49,67108.55,119.890000,2.273000,270.800000,116.360000,0.000000,60.000000,272.500000,0.993600,1.752398,1.441405,1627.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.961112,68.918492,70.103876,89.546666,67.828570,33.939000,0.000000,-94.300003,-47.700001,-43.000000,0.000000,0.000000,0.998750,64.298981,282.938368,282.938368,33.939485,5.656416,151.340378,0.000000,34.074000,0.000000,0.000000,138.300003,137.666667,137.566671,135.166667,119.666664,105.400002,125,140,124.600000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.400000,2000.000000,0.000000,52.000000,60.300000,129.500000,68.100000,158,95,1059,80,2195,2200,258,35.000000,119.000000,67.525,51.599,67.526,51.308
11/21/2024,13:30:26.972,67111.49,67111.56,119.900000,2.272200,270.800000,116.580000,0.000000,60.002000,272.400000,0.993800,1.726345,1.438699,1630.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.950002,68.919824,70.117347,89.540001,67.830610,33.939000,0.000000,-88.800003,-50.200001,-39.500000,0.000000,0.000000,0.998774,64.276802,282.938368,282.938368,33.939485,5.656538,151.340302,0.000000,34.074000,0.000000,0.000000,138.300003,137.633336,137.533335,135.133336,119.666664,105.433334,125,140,124.600000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,116.400000,2000.000000,0.000000,52.000000,60.300000,129.500000,68.100000,158,95,1054,80,2198,2200,258,35.000000,119.000000,67.524,51.597,67.525,51.307
11/21/2024,13:30:29.971,67114.49,67114.56,119.880000,2.273800,270.900000,116.810000,0.000000,59.999000,272.600000,0.993800,1.722667,1.441525,1633.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.955557,68.921155,70.131020,89.510002,67.828978,33.939000,0.000000,-88.500000,-51.700001,-35.400002,0.000000,0.000000,0.998736,64.321114,282.938368,282.938368,33.939485,5.656471,151.340256,0.000000,34.074000,0.000000,0.000000,138.300003,137.633336,137.533335,135.133336,119.666664,105.466667,125,140,124.700000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,116.400000,2000.000000,0.000000,52.000000,60.300000,129.500000,68.100000,158,95,1054,80,2195,2200,259,35.000000,119.000000,67.524,51.595,67.525,51.306
11/21/2024,13:30:32.971,67117.49,67117.56,119.910000,2.275000,271.100000,117.030000,0.000000,60.002000,272.800000,0.993700,1.741582,1.439163,1636.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.972224,68.922930,70.142041,89.510002,67.826937,33.939000,0.000000,-92.599998,-51.599998,-35.200001,0.000000,0.000000,0.998707,64.349503,282.938368,282.938368,33.939485,5.656570,151.340286,0.000000,34.074000,0.000000,0.000000,138.300003,137.633336,137.566671,135.133336,119.699997,105.500000,125,140,124.700000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,116.400000,2000.000000,0.000000,52.000000,60.300000,129.500000,68.100000,158,95,1054,80,2202,2200,258,35.000000,119.000000,67.524,51.593,67.524,51.305
11/21/2024,13:30:35.971,67120.49,67120.55,119.890000,2.276000,271.200000,117.260000,0.000000,60.002000,272.900000,0.993800,1.717179,1.438819,1639.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.955558,68.925445,70.151838,89.496666,67.828570,33.939000,0.000000,-98.300003,-48.700001,-36.500000,0.000000,0.000000,0.998699,64.357338,282.938368,282.938368,33.939485,5.656435,151.340393,0.000000,34.074000,0.000000,0.000000,138.300003,137.600006,137.533335,135.100006,119.699997,105.500000,125,140,124.700000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,116.400000,2000.000000,0.000000,52.000000,60.300000,129.600000,68.100000,158,95,1054,80,2203,2200,258,35.000000,119.000000,67.524,51.591,67.523,51.304
11/21/2024,13:30:38.971,67123.49,67123.55,119.890000,2.273100,270.800000,117.490000,0.000000,59.999000,272.500000,0.993800,1.741938,1.439903,1642.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.011112,68.928699,70.161635,89.483332,67.829386,33.939000,0.000000,-104.000000,-44.400002,-39.599998,0.000000,0.000000,0.998738,64.317230,282.938368,282.938368,33.939485,5.656250,151.340271,0.000000,34.074000,0.000000,0.000000,138.300003,137.666667,137.566671,135.166667,119.766668,105.599998,125,140,124.700000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.400000,2000.000000,0.000000,52.000000,60.300000,129.600000,68.100000,158,95,1054,80,2197,2200,258,35.000000,119.000000,67.524,51.589,67.523,51.303
11/21/2024,13:30:41.972,67126.49,67126.56,119.890000,2.276800,271.300000,117.710000,0.000000,60.000000,273.000000,0.993800,1.718377,1.439903,1645.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.966669,68.932693,70.171838,89.470001,67.827753,33.939000,0.000000,-113.099998,-40.000000,-43.299999,0.000000,0.000000,0.998718,64.339966,282.938368,282.938368,33.939485,5.656252,151.340225,0.000000,34.074000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,119.733332,105.566666,125,140,124.800000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.400000,2000.000000,0.000000,52.000000,60.300000,129.600000,68.100000,157,95,1052,80,2197,2200,258,35.000000,119.000000,67.524,51.587,67.522,51.302
11/21/2024,13:30:44.971,67129.49,67129.55,119.900000,2.278400,271.500000,117.940000,0.000000,60.003000,273.200000,0.993700,1.718531,1.442285,1648.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.994446,68.937279,70.183265,89.470001,67.824897,33.939000,0.000000,-123.599998,-35.099998,-48.500000,0.000000,0.000000,0.998707,64.351723,282.938368,282.938368,33.939485,5.656583,151.340210,0.000000,34.074000,0.000000,0.000000,138.300003,137.633336,137.533335,135.133336,119.766668,105.599998,125,140,124.800000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.400000,2000.000000,0.000000,52.000000,60.200000,129.600000,68.100000,157,95,1052,80,2201,2200,256,35.000000,119.000000,67.523,51.585,67.522,51.301
11/21/2024,13:30:47.971,67132.49,67132.56,119.890000,2.278400,271.400000,118.170000,0.000000,60.003000,273.200000,0.993700,1.716731,1.439903,1651.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.983336,68.942161,70.193467,89.456665,67.823264,33.939000,0.000000,-123.699997,-33.599998,-53.299999,0.000000,0.000000,0.998733,64.324074,282.938368,282.938368,33.939485,5.656927,151.340210,0.000000,34.074000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,119.800003,105.599998,125,140,124.800000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.400000,2000.000000,0.000000,52.000000,60.200000,129.600000,68.100000,157,95,1052,80,2198,2200,256,35.000000,119.000000,67.523,51.583,67.521,51.300
11/21/2024,13:30:50.972,67135.49,67135.56,119.880000,2.279100,271.500000,118.390000,0.000000,60.003000,273.200000,0.993800,1.714624,1.437437,1654.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,128.983336,68.946303,70.199997,89.449997,67.822040,33.939000,0.000000,-118.000000,-34.400002,-53.299999,0.000000,0.000000,0.998782,64.276405,282.938368,282.938368,33.939485,5.656610,151.340118,0.000000,34.074000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,119.800003,105.599998,125,140,124.800000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.400000,2000.000000,0.000000,52.000000,60.200000,129.600000,68.100000,157,95,1052,80,2201,2200,256,35.000000,119.000000,67.523,51.581,67.521,51.299
11/21/2024,13:30:53.972,67138.49,67138.56,119.900000,2.277200,271.300000,118.620000,0.000000,60.000000,273.000000,0.993600,1.739680,1.440784,1657.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.016669,68.950592,70.206733,89.430000,67.822040,33.939000,0.000000,-111.599998,-38.000000,-51.400002,0.000000,0.000000,0.998817,64.238861,282.938368,282.938368,33.939485,5.656334,151.340073,0.000000,34.073000,0.000000,0.000000,138.300003,137.633336,137.566671,135.100006,119.800003,105.699997,125,140,124.800000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.400000,2000.000000,0.000000,52.000000,60.200000,129.700000,68.100000,157,95,1052,80,2203,2200,255,35.000000,119.000000,67.523,51.579,67.520,51.298
11/21/2024,13:30:56.973,67141.49,67141.56,119.890000,2.277900,271.400000,118.840000,0.000000,60.003000,273.100000,0.993700,1.729927,1.438819,1660.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.000003,68.955770,70.220000,89.416667,67.822856,33.939000,0.000000,-105.199997,-42.099998,-48.000000,0.000000,0.000000,0.998828,64.227837,282.938368,282.938368,33.939485,5.656805,151.340057,0.000000,34.073000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,119.800003,105.699997,125,140,124.800000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.400000,2000.000000,0.000000,52.000000,60.200000,129.700000,68.100000,157,95,1052,80,2199,2200,255,35.000000,119.000000,67.523,51.576,67.520,51.297
11/21/2024,13:30:59.973,67144.49,67144.56,119.890000,2.281000,271.800000,119.070000,0.000000,60.001000,273.500000,0.993700,1.738360,1.438819,1663.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.033336,68.960947,70.234082,89.403333,67.821632,33.939000,0.000000,-97.199997,-46.299999,-44.400002,0.000000,0.000000,0.998793,64.265831,282.938368,282.938368,33.939485,5.656506,151.340103,0.000000,34.073000,0.000000,0.000000,138.300003,137.633336,137.533335,135.133336,119.833336,105.766668,125,140,124.800000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.400000,2000.000000,0.000000,52.000000,60.100000,129.700000,68.000000,157,95,1052,80,2198,2200,255,35.000000,119.000000,67.523,51.574,67.519,51.296
11/21/2024,13:31:02.975,67147.49,67147.56,119.890000,2.279600,271.600000,119.300000,0.000000,60.003000,273.300000,0.993700,1.723241,1.440404,1666.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.016670,68.965977,70.243061,89.389999,67.820408,33.939000,0.000000,-89.400002,-50.000000,-39.900002,0.000000,0.000000,0.998757,64.305565,282.938368,282.938368,33.939485,5.656153,151.340088,0.000000,34.073000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,119.800003,105.800003,125,140,124.800000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.400000,2000.000000,0.000000,52.000000,60.100000,129.700000,68.000000,157,95,1052,80,2197,2200,256,35.000000,119.000000,67.522,51.572,67.519,51.295
11/21/2024,13:31:05.975,67150.49,67150.56,119.910000,2.281700,271.900000,119.520000,0.000000,60.002000,273.600000,0.993800,1.723452,1.439163,1669.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.066669,68.970711,70.251020,89.383334,67.819184,33.939000,0.000000,-88.599998,-51.799999,-35.299999,0.000000,0.000000,0.998755,64.309189,282.938368,282.938368,33.939485,5.656808,151.340088,0.000000,34.073000,0.000000,0.000000,138.300003,137.600006,137.566671,135.166667,119.900002,105.866669,125,140,124.800000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.400000,2000.000000,0.000000,52.000000,60.100000,129.700000,68.000000,157,95,1052,80,2201,2200,256,35.000000,119.000000,67.522,51.570,67.518,51.294
11/21/2024,13:31:08.975,67153.49,67153.56,119.890000,2.281200,271.800000,119.750000,0.000000,60.000000,273.500000,0.993800,1.732159,1.440904,1672.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.044448,68.975888,70.260815,89.370003,67.817959,33.939000,0.000000,-92.199997,-51.599998,-35.200001,0.001000,0.000000,0.998742,64.323074,282.938368,282.938368,33.939485,5.656728,151.339996,0.000000,34.073000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,119.900002,105.866669,125,140,124.900000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.400000,2000.000000,0.000000,52.000000,60.100000,129.700000,68.000000,157,95,1052,80,2200,2200,257,35.000000,119.000000,67.522,51.568,67.518,51.293
11/21/2024,13:31:11.976,67156.49,67156.56,119.890000,2.282400,271.900000,119.980000,0.000000,59.999000,273.600000,0.993700,1.715957,1.439319,1675.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.050003,68.980770,70.273672,89.370003,67.817551,33.939000,0.000000,-97.099998,-49.799999,-35.900002,0.000000,0.000000,0.998740,64.328125,282.938368,282.938368,33.939485,5.656496,151.339981,0.000000,34.073000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,119.900002,105.900002,125,140,124.900000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,116.400000,2000.000000,0.000000,52.000000,60.100000,129.700000,68.000000,157,95,1052,80,2201,2200,258,35.000000,119.000000,67.522,51.566,67.517,51.292
11/21/2024,13:31:14.976,67159.49,67159.56,119.900000,2.284300,272.100000,120.200000,0.000000,59.999000,273.900000,0.993600,1.726437,1.438115,1678.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.050003,68.985503,70.287551,89.349998,67.817551,33.939000,0.000000,-101.000000,-46.700001,-37.799999,0.000000,0.000000,0.998757,64.308022,282.938368,282.938368,33.939485,5.656227,151.339951,0.000000,34.073000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,119.900002,105.900002,125,140,124.900000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,116.400000,2000.000000,0.000000,52.000000,60.000000,129.700000,68.000000,157,95,1052,80,2197,2200,259,35.000000,119.000000,67.522,51.564,67.517,51.291
11/21/2024,13:31:17.976,67162.49,67162.56,119.900000,2.286300,272.300000,120.430000,0.000000,59.997000,274.100000,0.993500,1.734768,1.441868,1681.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.077780,68.990089,70.299185,89.343333,67.817143,33.939000,0.000000,-105.400002,-43.599998,-40.200001,0.000000,0.000000,0.998764,64.303185,282.938368,282.938368,33.939485,5.656880,151.339951,0.000000,34.073000,0.000000,0.000000,138.300003,137.633336,137.533335,135.133336,119.933334,105.933334,125,140,124.900000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,116.400000,2000.000000,0.000000,52.000000,60.000000,129.800000,68.000000,157,95,1052,80,2200,2200,258,35.000000,119.000000,67.521,51.562,67.516,51.290
11/21/2024,13:31:20.976,67165.49,67165.56,119.890000,2.287900,272.600000,120.660000,0.000000,59.999000,274.300000,0.993600,1.718563,1.437818,1684.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.061114,68.994083,70.308981,89.336667,67.815919,33.939000,0.000000,-111.800003,-40.700001,-42.700001,0.000000,0.000000,0.998796,64.272278,282.938368,282.938368,33.939485,5.656723,151.339981,0.000000,34.073000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,119.966667,105.900002,125,140,124.900000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.400000,2000.000000,0.000000,52.000000,60.000000,129.800000,68.000000,157,95,1052,80,2200,2200,259,35.000000,119.000000,67.521,51.560,67.516,51.289
11/21/2024,13:31:23.977,67168.49,67168.56,119.890000,2.289000,272.600000,120.880000,0.000000,60.000000,274.400000,0.993500,1.732503,1.439903,1687.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.083336,68.997041,70.319184,89.330002,67.814694,33.939000,0.000000,-118.599998,-37.200001,-45.900002,0.000000,0.000000,0.998745,64.325035,282.938368,282.938368,33.939485,5.656853,151.340012,0.000000,34.073000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.000000,106.000000,125,140,124.900000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.400000,2000.000000,0.000000,52.000000,60.000000,129.800000,68.000000,157,95,1052,80,2197,2200,260,35.000000,119.000000,67.521,51.558,67.515,51.288
11/21/2024,13:31:26.977,67171.49,67171.56,119.900000,2.291600,273.000000,121.110000,0.000000,60.000000,274.800000,0.993500,1.743542,1.440284,1690.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.083336,68.998965,70.332040,89.316666,67.813062,33.939000,0.000000,-124.900002,-34.599998,-49.700001,0.000000,0.000000,0.998756,64.314201,282.938368,282.938368,33.939485,5.657055,151.339951,0.000000,34.073000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.000000,106.000000,125,140,124.900000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,116.400000,2000.000000,0.000000,52.000000,60.000000,129.900000,68.000000,157,95,1055,80,2199,2200,259,35.000000,119.000000,67.521,51.556,67.515,51.287
