FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,13:31:29.977,67174.49,67174.56,119.890000,2.289700,272.700000,121.340000,0.000000,60.000000,274.500000,0.993600,1.736254,1.439319,1693.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.094447,69.000592,70.346326,89.309998,67.810614,33.939000,0.000000,-123.500000,-33.799999,-53.200001,0.000000,0.000000,0.998722,64.351044,282.938368,282.938368,33.939485,5.656586,151.339859,0.000000,34.073000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.033333,106.033333,125,140,124.900000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,116.400000,2000.000000,0.000000,52.000000,59.900000,129.900000,68.000000,157,95,1055,80,2200,2200,260,35.000000,119.000000,67.521,51.553,67.514,51.286
11/21/2024,13:31:32.977,67177.49,67177.56,119.890000,2.290700,272.800000,121.560000,0.000000,60.002000,274.600000,0.993500,1.737940,1.440320,1696.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.111112,69.001923,70.358368,89.299998,67.806124,33.939000,0.000000,-118.300003,-34.299999,-53.200001,0.001000,0.000000,0.998772,64.299217,282.938368,282.938368,33.939485,5.656446,151.339844,0.000000,34.073000,0.000000,0.000000,138.300003,137.633336,137.500000,135.133336,120.033333,106.066666,125,140,124.900000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,116.400000,2000.000000,0.000000,52.000000,59.900000,129.900000,68.000000,156,95,1055,80,2201,2200,259,35.000000,119.000000,67.521,51.551,67.514,51.284
11/21/2024,13:31:35.977,67180.49,67180.56,119.890000,2.291000,272.900000,121.790000,0.000000,60.002000,274.700000,0.993600,1.726320,1.440404,1699.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.111113,69.002515,70.367961,89.279999,67.803268,33.939000,0.000000,-112.400002,-37.500000,-51.799999,0.000000,0.000000,0.998778,64.293221,282.938368,282.938368,33.939485,5.656965,151.339890,0.000000,34.073000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.066666,106.099998,125,140,124.900000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.400000,2000.000000,0.000000,52.000000,59.900000,129.900000,68.000000,156,95,1055,80,2199,2200,259,35.000000,119.000000,67.520,51.549,67.513,51.283
11/21/2024,13:31:38.977,67183.49,67183.56,119.900000,2.290900,272.900000,122.020000,0.000000,60.002000,274.700000,0.993600,1.730193,1.441868,1702.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.127780,69.002959,70.376532,89.279999,67.804900,33.939000,0.000000,-106.800003,-41.200001,-48.700001,0.000000,0.000000,0.998749,64.324928,282.938368,282.938368,33.939485,5.656888,151.339874,0.000000,34.073000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.099998,106.166664,125,140,124.900000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.400000,2000.000000,0.000000,52.000000,59.900000,129.900000,68.000000,156,95,1055,80,2196,2200,258,35.000000,119.000000,67.520,51.547,67.513,51.282
11/21/2024,13:31:41.980,67186.49,67186.56,119.890000,2.293900,273.200000,122.250000,0.000000,60.002000,275.000000,0.993500,1.734165,1.439903,1705.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.133335,69.003106,70.383470,89.260002,67.806941,33.939000,0.000000,-99.400002,-45.200001,-45.299999,0.000000,0.000000,0.998769,64.306488,282.938368,282.938368,33.939485,5.656786,151.339798,0.000000,34.072000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.099998,106.199997,125,140,125.000000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.400000,2000.000000,0.000000,52.000000,59.900000,129.900000,68.000000,156,95,1057,80,2202,2200,257,35.000000,119.000000,67.520,51.544,67.512,51.281
11/21/2024,13:31:44.981,67189.49,67189.56,119.890000,2.293900,273.200000,122.470000,0.000000,60.000000,275.000000,0.993600,1.719430,1.438819,1708.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.133335,69.003106,70.392041,89.260002,67.805716,33.939000,0.000000,-89.900002,-50.000000,-40.299999,0.000000,0.000000,0.998751,64.324936,282.938368,282.938368,33.939485,5.657009,151.339844,0.000000,34.072000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.099998,106.199997,125,140,125.000000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.400000,2000.000000,0.000000,52.000000,59.900000,129.900000,68.000000,156,95,1057,80,2199,2200,258,35.000000,119.000000,67.520,51.542,67.512,51.280
11/21/2024,13:31:47.983,67192.49,67192.57,119.890000,2.291100,272.900000,122.700000,0.000000,59.999000,274.700000,0.993500,1.725983,1.441988,1711.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.133335,69.003106,70.401838,89.246666,67.802044,33.939000,0.000000,-88.900002,-52.000000,-34.799999,0.000000,0.000000,0.998763,64.311371,282.938368,282.938368,33.939485,5.656742,151.339844,0.000000,34.072000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.099998,106.199997,125,140,125.000000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.400000,2000.000000,0.000000,52.000000,59.900000,129.900000,68.000000,156,95,1057,80,2203,2200,256,35.000000,119.000000,67.520,51.540,67.511,51.279
11/21/2024,13:31:50.984,67195.49,67195.57,119.890000,2.294200,273.300000,122.930000,0.000000,59.999000,275.100000,0.993500,1.716285,1.440404,1714.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.133335,69.003402,70.409595,89.239998,67.800003,33.939000,0.000000,-95.099998,-50.599998,-35.500000,0.000000,0.000000,0.998752,64.327057,282.938368,282.938368,33.939485,5.656569,151.339905,0.000000,34.072000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.099998,106.199997,125,140,125.000000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.400000,2000.000000,0.000000,52.000000,59.900000,129.900000,68.000000,156,95,1057,80,2200,2200,256,35.000000,119.000000,67.520,51.538,67.511,51.278
11/21/2024,13:31:53.983,67198.49,67198.57,119.890000,2.291800,273.000000,123.150000,0.000000,60.002000,274.800000,0.993500,1.729078,1.438819,1717.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.150002,69.004290,70.416941,89.229998,67.800003,33.939000,0.000000,-102.000000,-45.900002,-38.400002,0.000000,0.000000,0.998763,64.316475,282.938368,282.938368,33.939485,5.657110,151.339706,0.000000,34.072000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.133331,106.266668,125,140,125.000000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.400000,2000.000000,0.000000,52.000000,59.900000,129.900000,68.000000,156,95,1057,80,2198,2200,256,35.000000,119.000000,67.519,51.535,67.510,51.276
11/21/2024,13:31:56.984,67201.49,67201.57,119.890000,2.292500,273.100000,123.380000,0.000000,59.999000,274.800000,0.993600,1.739935,1.439403,1720.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.155558,69.004438,70.424899,89.219999,67.800003,33.939000,0.000000,-109.699997,-41.400002,-42.099998,0.000000,0.000000,0.998759,64.319572,282.938368,282.938368,33.939485,5.656748,151.339722,0.000000,34.072000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.133331,106.300003,125,140,125.000000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.400000,2000.000000,0.000000,52.000000,59.900000,129.900000,68.000000,156,95,1058,80,2200,2200,256,35.000000,119.000000,67.519,51.533,67.510,51.275
11/21/2024,13:31:59.987,67204.49,67204.57,119.900000,2.293800,273.300000,123.610000,0.000000,60.000000,275.000000,0.993600,1.723516,1.439783,1723.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.161114,69.004882,70.437143,89.209999,67.800003,33.939000,0.000000,-118.900002,-37.000000,-46.099998,0.000000,0.000000,0.998774,64.305145,282.938368,282.938368,33.939485,5.656561,151.339798,0.000000,34.072000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.166664,106.300003,125,140,125.000000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.400000,2000.000000,0.000000,52.000000,59.900000,129.900000,68.000000,156,95,1058,80,2199,2200,257,35.000000,119.000000,67.519,51.531,67.509,51.274
11/21/2024,13:32:02.988,67207.49,67207.57,119.890000,2.297800,273.700000,123.840000,0.000000,60.000000,275.500000,0.993500,1.740839,1.439319,1726.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.183336,69.005325,70.451224,89.199999,67.800003,33.939000,0.000000,-124.900002,-34.099998,-51.200001,0.000000,0.000000,0.998791,64.288406,282.938368,282.938368,33.939485,5.656580,151.339783,0.000000,34.072000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.199997,106.400002,125,140,125.000000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.400000,2000.000000,0.000000,52.000000,59.900000,129.900000,68.000000,156,95,1058,80,2200,2200,258,35.000000,119.000000,67.519,51.528,67.509,51.273
11/21/2024,13:32:05.988,67210.49,67210.57,119.890000,2.299300,273.900000,124.060000,0.000000,60.003000,275.700000,0.993500,1.725873,1.440904,1729.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.183336,69.005917,70.461020,89.173335,67.800003,33.939000,0.000000,-121.400002,-33.900002,-53.400002,0.000000,0.000000,0.998744,64.338211,282.938368,282.938368,33.939485,5.656745,151.339722,0.000000,34.072000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.199997,106.400002,125,140,125.100000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.400000,2000.000000,0.000000,52.000000,59.900000,129.900000,68.000000,156,95,1058,80,2198,2200,258,35.000000,119.000000,67.519,51.526,67.508,51.271
11/21/2024,13:32:08.988,67213.49,67213.57,119.890000,2.298000,273.700000,124.290000,0.000000,60.002000,275.500000,0.993600,1.715013,1.438235,1732.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.183336,69.007248,70.470205,89.173335,67.800003,33.939000,0.000000,-115.699997,-35.400002,-52.700001,0.000000,0.000000,0.998771,64.311852,282.938368,282.938368,33.939485,5.656677,151.339584,0.000000,34.072000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.199997,106.400002,125,140,125.100000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.400000,2000.000000,0.000000,52.000000,59.900000,130.000000,68.000000,156,95,1058,80,2202,2200,259,35.000000,119.000000,67.519,51.523,67.508,51.270
11/21/2024,13:32:11.990,67216.49,67216.57,119.900000,2.296900,273.600000,124.520000,0.000000,60.000000,275.400000,0.993500,1.732161,1.441868,1735.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.200002,69.009467,70.480410,89.160004,67.800003,33.939000,0.000000,-110.300003,-39.000000,-50.599998,0.000000,0.000000,0.998741,64.345566,282.938368,282.938368,33.939485,5.657058,151.339630,0.000000,34.072000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.199997,106.500000,125,140,125.100000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.400000,2000.000000,0.000000,52.000000,59.900000,130.000000,68.000000,156,95,1059,80,2200,2200,260,35.000000,119.000000,67.518,51.521,67.507,51.269
11/21/2024,13:32:14.991,67219.49,67219.57,119.880000,2.295300,273.500000,124.750000,0.000000,59.999000,275.200000,0.993800,1.723522,1.437437,1738.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.200002,69.012574,70.492043,89.160004,67.798166,33.939000,0.000000,-104.000000,-42.900002,-47.200001,0.000000,0.000000,0.998746,64.339386,282.938368,282.938368,33.939485,5.656772,151.339615,0.000000,34.072000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.199997,106.500000,125,140,125.100000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.400000,2000.000000,0.000000,52.000000,59.900000,130.000000,68.000000,156,95,1059,80,2198,2200,260,35.000000,119.000000,67.518,51.519,67.507,51.268
11/21/2024,13:32:17.991,67222.49,67222.57,119.890000,2.292100,273.100000,124.970000,0.000000,59.999000,274.800000,0.993700,1.709131,1.439903,1741.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.216670,69.016716,70.503880,89.146667,67.795104,33.939000,0.000000,-95.099998,-47.400002,-43.400002,0.000000,0.000000,0.998753,64.333122,282.938368,282.938368,33.939485,5.656599,151.339600,0.000000,34.072000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.300003,106.500000,125,140,125.100000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.400000,2000.000000,0.000000,52.000000,59.900000,130.000000,68.000000,156,95,1059,80,2198,2200,260,35.000000,119.000000,67.518,51.519,67.507,51.268
11/21/2024,13:32:20.992,67225.49,67225.58,119.890000,2.293400,273.200000,125.200000,0.000000,60.000000,275.000000,0.993700,1.740603,1.439903,1744.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.216670,69.021745,70.514287,89.133334,67.792655,33.939000,0.000000,-87.800003,-51.099998,-38.000000,0.000000,0.000000,0.998762,64.324120,282.938368,282.938368,33.939485,5.656792,151.339615,0.000000,34.072000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.300003,106.500000,125,140,125.200000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.400000,2000.000000,0.000000,52.000000,59.900000,130.000000,68.000000,156,95,1059,80,2201,2200,261,35.000000,119.000000,67.518,51.516,67.506,51.266
11/21/2024,13:32:23.993,67228.49,67228.58,119.890000,2.291600,273.100000,125.430000,0.000000,60.002000,274.700000,0.993900,1.715788,1.440904,1747.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.216670,69.027810,70.525102,89.126668,67.788368,33.939000,0.000000,-89.300003,-52.099998,-34.599998,0.000000,0.000000,0.998753,64.336273,282.938368,282.938368,33.939485,5.656771,151.339569,0.000000,34.072000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.300003,106.500000,125,140,125.200000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.400000,2000.000000,0.000000,52.000000,59.900000,130.100000,68.000000,156,95,1059,80,2200,2200,261,35.000000,119.000000,67.518,51.514,67.506,51.265
11/21/2024,13:32:26.994,67231.49,67231.58,119.890000,2.289700,272.800000,125.660000,0.000000,60.003000,274.500000,0.993900,1.733328,1.439903,1750.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.222225,69.034467,70.534082,89.120003,67.783469,33.939000,0.000000,-95.199997,-50.500000,-35.400002,0.001000,0.000000,0.998724,64.367393,282.938368,282.938368,33.939485,5.656748,151.339615,0.000000,34.072000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.300003,106.533333,125,140,125.200000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.400000,2000.000000,0.000000,52.000000,59.900000,130.100000,68.000000,156,95,1057,80,2201,2200,260,35.000000,119.000000,67.518,51.511,67.505,51.264
11/21/2024,13:32:29.994,67234.49,67234.58,119.890000,2.290600,272.900000,125.880000,0.000000,60.003000,274.600000,0.993900,1.726840,1.438819,1753.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.233336,69.042455,70.543675,89.120003,67.777958,33.939000,0.000000,-100.599998,-46.799999,-37.599998,0.000000,0.000000,0.998722,64.370079,282.938368,282.938368,33.939485,5.656728,151.339584,0.000000,34.072000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.300003,106.599998,125,140,125.200000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.400000,2000.000000,0.000000,52.000000,59.900000,130.100000,68.000000,156,95,1057,80,2202,2200,260,35.000000,119.000000,67.518,51.509,67.505,51.262
11/21/2024,13:32:32.994,67237.49,67237.58,119.900000,2.291800,273.100000,126.110000,0.000000,60.003000,274.800000,0.993900,1.712497,1.439700,1756.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.244447,69.050887,70.553675,89.099998,67.773671,33.939000,0.000000,-106.699997,-43.099998,-40.500000,0.001000,0.000000,0.998772,64.315971,282.938368,282.938368,33.939485,5.656703,151.339554,0.000000,34.071000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.366669,106.599998,125,140,125.200000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.400000,2000.000000,0.000000,52.000000,59.900000,130.100000,68.000000,156,95,1057,80,2202,2200,260,35.000000,119.000000,67.518,51.506,67.504,51.261
11/21/2024,13:32:35.995,67240.49,67240.58,119.880000,2.290200,272.900000,126.340000,0.000000,60.000000,274.600000,0.993900,1.725788,1.440023,1759.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.261113,69.059467,70.566329,89.070000,67.771221,33.939000,0.000000,-114.000000,-39.500000,-43.799999,0.000000,0.000000,0.998770,64.320152,282.938368,282.938368,33.939485,5.656503,151.339554,0.000000,34.071000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.400002,106.666664,125,140,125.200000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.400000,2000.000000,0.000000,52.000000,59.900000,130.100000,68.000000,156,95,1057,80,2198,2200,259,35.000000,119.000000,67.517,51.504,67.503,51.259
11/21/2024,13:32:38.995,67243.49,67243.58,119.890000,2.293000,273.200000,126.570000,0.000000,60.002000,274.900000,0.993900,1.718535,1.438318,1762.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.266669,69.067307,70.578369,89.070000,67.769997,33.939000,0.000000,-121.900002,-35.900002,-47.400002,0.000000,0.000000,0.998738,64.352394,282.938368,282.938368,33.939485,5.656587,151.339508,0.000000,34.071000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.400002,106.699997,125,140,125.200000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.500000,2000.000000,0.000000,52.000000,59.900000,130.100000,68.000000,156,95,1057,80,2200,2200,257,35.000000,119.000000,67.517,51.501,67.503,51.258
11/21/2024,13:32:41.995,67246.49,67246.58,119.890000,2.294100,273.300000,126.800000,0.000000,60.000000,275.000000,0.993800,1.736062,1.441405,1765.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.272225,69.074407,70.588164,89.070000,67.773059,33.939000,0.000000,-124.400002,-34.099998,-51.599998,0.001000,0.000000,0.998736,64.357208,282.938368,282.938368,33.939485,5.656664,151.339554,0.000000,34.071000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.400002,106.733332,125,140,125.200000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.500000,2000.000000,0.000000,52.000000,60.000000,130.100000,68.000000,155,95,1058,80,2202,2200,257,35.000000,119.000000,67.517,51.499,67.502,51.257
11/21/2024,13:32:44.995,67249.49,67249.58,119.900000,2.292900,273.200000,127.030000,0.000000,60.002000,274.900000,0.993800,1.747699,1.441284,1768.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.288892,69.080472,70.595510,89.050003,67.776733,33.939000,0.000000,-120.699997,-34.099998,-53.200001,0.000000,0.000000,0.998744,64.350838,282.938368,282.938368,33.939485,5.657234,151.339493,0.000000,34.071000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.433334,106.800003,125,140,125.200000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.500000,2000.000000,0.000000,52.000000,60.000000,130.100000,67.900000,155,95,1058,80,2199,2200,257,35.000000,119.000000,67.517,51.497,67.502,51.255
11/21/2024,13:32:47.995,67252.49,67252.58,119.880000,2.293900,273.300000,127.250000,0.000000,59.999000,275.000000,0.993900,1.720563,1.438939,1771.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.294448,69.085354,70.603265,89.043335,67.776733,33.939000,0.000000,-114.800003,-35.799999,-52.400002,0.001000,0.000000,0.998752,64.340240,282.938368,282.938368,33.939485,5.656780,151.339462,0.000000,34.071000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.466667,106.800003,125,140,125.300000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.500000,2000.000000,0.000000,52.000000,60.000000,130.200000,67.900000,155,95,1058,80,2201,2200,257,35.000000,119.000000,67.517,51.494,67.501,51.254
11/21/2024,13:32:50.995,67255.49,67255.58,119.890000,2.323400,276.300000,127.480000,0.000000,59.999000,278.600000,0.991900,1.867823,1.442989,1774.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.294448,69.089644,70.615510,89.043335,67.773059,33.939000,0.000000,-109.199997,-39.700001,-49.799999,0.000000,0.000000,0.998732,64.362762,282.938368,282.938368,33.939485,5.656763,151.339371,0.000000,34.071000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.466667,106.800003,125,140,125.300000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.500000,2000.000000,0.000000,52.000000,60.000000,130.200000,67.900000,155,95,1058,80,2202,2200,257,35.000000,119.000000,67.517,51.492,67.501,51.253
11/21/2024,13:32:53.995,67258.49,67258.58,119.890000,2.299400,273.900000,127.710000,0.000000,59.999000,275.700000,0.993600,1.726233,1.438819,1777.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.305559,69.093194,70.628980,89.029999,67.769997,33.939000,0.000000,-102.699997,-43.599998,-46.599998,0.000000,0.000000,0.998765,64.329544,282.938368,282.938368,33.939485,5.656933,151.339447,0.000000,34.071000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.500000,106.833336,125,140,125.300000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.500000,2000.000000,0.000000,52.000000,60.000000,130.300000,67.900000,156,95,1058,80,2203,2200,258,35.000000,119.000000,67.516,51.489,67.500,51.251
11/21/2024,13:32:56.995,67261.49,67261.58,119.890000,2.302700,274.300000,127.940000,0.000000,60.000000,276.100000,0.993600,1.736006,1.440404,1780.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.316669,69.095413,70.637551,89.010000,67.769997,33.939000,0.000000,-94.800003,-47.500000,-43.099998,0.000000,0.000000,0.998760,64.335007,282.938368,282.938368,33.939485,5.656623,151.339447,0.000000,34.071000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.500000,106.900002,125,140,125.300000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.500000,2000.000000,0.000000,52.000000,60.000000,130.300000,67.900000,156,95,1055,80,2200,2200,258,35.000000,119.000000,67.516,51.487,67.500,51.250
11/21/2024,13:32:59.996,67264.49,67264.58,119.880000,2.302600,274.200000,128.170000,0.000000,60.002000,276.000000,0.993500,1.729436,1.439439,1783.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.316669,69.097040,70.642449,89.000000,67.769997,33.939000,0.000000,-88.000000,-50.700001,-38.799999,0.000000,0.000000,0.998760,64.336449,282.938368,282.938368,33.939485,5.657154,151.339417,0.000000,34.071000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.500000,106.900002,125,140,125.300000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.500000,2000.000000,0.000000,52.000000,60.100000,130.300000,67.900000,156,95,1055,80,2200,2200,259,35.000000,119.000000,67.516,51.485,67.499,51.249
11/21/2024,13:33:02.995,67267.49,67267.58,119.890000,2.304900,274.600000,128.390000,0.000000,60.003000,276.300000,0.993600,1.704759,1.438318,1786.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.327780,69.097927,70.650409,88.980003,67.769997,33.939000,0.000000,-88.099998,-52.099998,-34.900002,0.000000,0.000000,0.998747,64.350937,282.938368,282.938368,33.939485,5.656331,151.339371,0.000000,34.071000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.533333,106.933334,125,140,125.300000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,116.500000,2000.000000,0.000000,52.000000,60.100000,130.300000,67.900000,156,95,1055,80,2204,2200,259,35.000000,119.000000,67.516,51.482,67.499,51.247
11/21/2024,13:33:05.995,67270.49,67270.58,119.900000,2.302300,274.300000,128.620000,0.000000,60.003000,276.000000,0.993600,1.734092,1.442369,1789.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.350002,69.098519,70.665104,88.980003,67.768772,33.939000,0.000000,-90.900002,-52.200001,-34.700001,0.000000,0.000000,0.998714,64.388367,282.938368,282.938368,33.939485,5.656771,151.339417,0.000000,34.071000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.599998,107.000000,125,140,125.300000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,116.500000,2000.000000,0.000000,52.000000,60.100000,130.300000,67.900000,156,95,1055,80,2197,2200,260,35.000000,119.000000,67.516,51.480,67.498,51.246
11/21/2024,13:33:08.995,67273.49,67273.58,119.880000,2.303500,274.400000,128.850000,0.000000,60.000000,276.100000,0.993600,1.723855,1.438939,1792.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.344446,69.098963,70.681023,88.949997,67.765508,33.939000,0.000000,-94.199997,-51.099998,-35.099998,0.000000,0.000000,0.998718,64.385559,282.938368,282.938368,33.939485,5.656837,151.339325,0.000000,34.071000,0.000000,0.000000,138.266668,137.600006,137.466665,135.100006,120.599998,107.033333,125,140,125.300000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,116.500000,2000.000000,0.000000,52.000000,60.200000,130.300000,67.900000,156,95,1055,80,2198,2200,260,35.000000,119.000000,67.516,51.478,67.498,51.245
11/21/2024,13:33:11.995,67276.49,67276.58,119.890000,2.304700,274.600000,129.080000,0.000000,60.000000,276.300000,0.993700,1.712501,1.439319,1795.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.366669,69.099407,70.692451,88.943331,67.763059,33.939000,0.000000,-97.699997,-49.099998,-36.000000,0.000000,0.000000,0.998736,64.366295,282.938368,282.938368,33.939485,5.656671,151.339386,0.000000,34.071000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.599998,107.099998,125,140,125.400000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,116.500000,2000.000000,0.000000,52.000000,60.200000,130.300000,67.900000,156,95,1059,80,2200,2200,261,35.000000,119.000000,67.516,51.475,67.497,51.243
11/21/2024,13:33:14.995,67279.49,67279.58,119.890000,2.304700,274.500000,129.310000,0.000000,60.003000,276.300000,0.993600,1.746995,1.442489,1798.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.366669,69.099851,70.703471,88.936666,67.760610,33.939000,0.000000,-101.300003,-46.299999,-37.900002,0.000000,0.000000,0.998770,64.332230,282.938368,282.938368,33.939485,5.657091,151.339386,0.000000,34.070000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.599998,107.099998,125,140,125.400000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.500000,2000.000000,0.000000,52.000000,60.200000,130.300000,67.900000,156,95,1059,80,2201,2200,262,35.000000,119.000000,67.515,51.473,67.497,51.242
11/21/2024,13:33:17.995,67282.49,67282.58,119.900000,2.304600,274.600000,129.530000,0.000000,60.000000,276.300000,0.993600,1.722338,1.441284,1801.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.366669,69.099998,70.714899,88.923335,67.756938,33.939000,0.000000,-104.900002,-44.000000,-39.799999,0.000000,0.000000,0.998778,64.322830,282.938368,282.938368,33.939485,5.657070,151.339340,0.000000,34.070000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.599998,107.099998,125,140,125.400000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.500000,2000.000000,0.000000,52.000000,60.300000,130.400000,67.900000,156,95,1059,80,2201,2200,261,35.000000,119.000000,67.515,51.471,67.496,51.241
11/21/2024,13:33:20.997,67285.49,67285.58,119.880000,2.303700,274.400000,129.760000,0.000000,59.999000,276.200000,0.993600,1.731910,1.438939,1804.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.366669,69.099998,70.726531,88.910004,67.754489,33.939000,0.000000,-110.300003,-41.200001,-41.900002,0.000000,0.000000,0.998756,64.347939,282.938368,282.938368,33.939485,5.656602,151.339310,0.000000,34.070000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.599998,107.099998,125,140,125.400000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.500000,2000.000000,0.000000,52.000000,60.300000,130.400000,67.900000,156,95,1059,80,2200,2200,261,35.000000,119.000000,67.515,51.469,67.496,51.239
11/21/2024,13:33:23.998,67288.49,67288.58,119.900000,2.299000,273.900000,129.990000,0.000000,59.999000,275.600000,0.993700,1.748195,1.441868,1807.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.377779,69.100590,70.738367,88.903336,67.755305,33.939000,0.000000,-116.199997,-38.299999,-44.700001,0.000000,0.000000,0.998732,64.372704,282.938368,282.938368,33.939485,5.656954,151.339279,0.000000,34.070000,0.000000,0.000000,138.266668,137.600006,137.500000,135.100006,120.666664,107.133331,125,140,125.400000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.500000,2000.000000,0.000000,52.000000,60.300000,130.400000,67.800000,156,95,1059,80,2199,2200,261,35.000000,119.000000,67.515,51.466,67.495,51.238
11/21/2024,13:33:26.999,67291.49,67291.58,119.890000,2.299600,274.000000,130.220000,0.000000,59.999000,275.700000,0.993800,1.730997,1.440821,1810.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.394446,69.101478,70.749796,88.889999,67.756530,33.939000,0.000000,-123.300003,-35.599998,-48.000000,0.000000,0.000000,0.998731,64.375916,282.938368,282.938368,33.939485,5.656970,151.339249,0.000000,34.070000,0.000000,0.000000,138.266668,137.600006,137.500000,135.100006,120.699997,107.199997,125,140,125.500000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.500000,2000.000000,0.000000,52.000000,60.300000,130.500000,67.800000,156,95,1059,80,2200,2200,260,35.000000,119.000000,67.515,51.464,67.494,51.237
11/21/2024,13:33:29.999,67294.49,67294.58,119.890000,2.296700,273.600000,130.450000,0.000000,60.003000,275.300000,0.993800,1.739670,1.440320,1813.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.400002,69.102957,70.757348,88.883334,67.754489,33.939000,0.000000,-124.000000,-34.299999,-51.799999,0.000000,0.000000,0.998737,64.369003,282.938368,282.938368,33.939485,5.656961,151.339294,0.000000,34.070000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.699997,107.199997,125,140,125.500000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.500000,2000.000000,0.000000,52.000000,60.400000,130.500000,67.800000,156,95,1059,80,2199,2200,259,35.000000,119.000000,67.515,51.462,67.494,51.236
11/21/2024,13:33:32.999,67297.49,67297.58,119.880000,2.299100,273.900000,130.680000,0.000000,60.003000,275.600000,0.993800,1.721543,1.438939,1816.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.405557,69.105620,70.765308,88.870003,67.751632,33.939000,0.000000,-120.900002,-34.200001,-53.000000,0.000000,0.000000,0.998757,64.348099,282.938368,282.938368,33.939485,5.656867,151.339249,0.000000,34.070000,0.000000,0.000000,138.266668,137.600006,137.500000,135.100006,120.699997,107.266668,125,140,125.500000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.500000,2000.000000,0.000000,52.000000,60.400000,130.500000,67.800000,157,95,1059,80,2200,2200,259,35.000000,119.000000,67.514,51.460,67.493,51.235
11/21/2024,13:33:35.999,67300.49,67300.58,119.890000,2.297300,273.800000,130.910000,0.000000,60.002000,275.400000,0.994000,1.715536,1.438318,1819.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.411113,69.109170,70.777144,88.860001,67.750000,33.939000,0.000000,-116.199997,-35.200001,-52.599998,0.001000,0.000000,0.998743,64.362320,282.938368,282.938368,33.939485,5.657093,151.339218,0.000000,34.070000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.699997,107.266668,125,140,125.500000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.500000,2000.000000,0.000000,52.000000,60.400000,130.500000,67.800000,157,95,1059,80,2200,2200,259,35.000000,119.000000,67.514,51.458,67.493,51.234
11/21/2024,13:33:38.999,67303.49,67303.58,119.900000,2.297700,273.800000,131.130000,0.000000,60.000000,275.500000,0.993900,1.729773,1.439700,1822.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.422225,69.114052,70.788368,88.839996,67.750000,33.939000,0.000000,-112.000000,-37.700001,-51.299999,0.000000,0.000000,0.998763,64.341751,282.938368,282.938368,33.939485,5.656967,151.339264,0.000000,34.070000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.733332,107.300003,125,140,125.500000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.500000,2000.000000,0.000000,52.000000,60.400000,130.500000,67.800000,157,95,1059,80,2201,2200,257,35.000000,119.000000,67.514,51.455,67.492,51.232
11/21/2024,13:33:42.000,67306.49,67306.58,119.880000,2.304000,274.500000,131.360000,0.000000,60.000000,276.200000,0.993800,1.721007,1.438939,1825.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.427781,69.120264,70.797347,88.839996,67.750408,33.939000,0.000000,-108.300003,-40.299999,-49.400002,0.000000,0.000000,0.998778,64.330338,282.938368,282.938368,33.939485,5.657097,151.339127,0.000000,34.070000,0.000000,0.000000,138.266668,137.600006,137.500000,135.100006,120.800003,107.300003,125,140,125.500000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.500000,2000.000000,0.000000,52.000000,60.500000,130.500000,67.800000,157,95,1053,80,2197,2200,257,35.000000,119.000000,67.514,51.453,67.492,51.231
11/21/2024,13:33:45.001,67309.49,67309.58,119.890000,2.301600,274.200000,131.590000,0.000000,59.999000,275.900000,0.993800,1.723714,1.439319,1828.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.416669,69.127365,70.805918,88.820000,67.750408,33.939000,0.000000,-103.800003,-43.000000,-46.900002,0.000000,0.000000,0.998735,64.375977,282.938368,282.938368,33.939485,5.657274,151.339264,0.000000,34.070000,0.000000,0.000000,138.266668,137.600006,137.466665,135.066671,120.766668,107.333336,125,140,125.500000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,116.500000,2000.000000,0.000000,51.900000,60.500000,130.500000,67.800000,157,95,1053,80,2198,2200,258,35.000000,119.000000,67.514,51.451,67.491,51.230
11/21/2024,13:33:48.001,67312.49,67312.58,119.890000,2.303200,274.400000,131.820000,0.000000,59.999000,276.100000,0.993700,1.738972,1.439403,1831.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.444447,69.135501,70.816939,88.810000,67.749796,33.939000,0.000000,-98.800003,-45.500000,-44.900002,0.000000,0.000000,0.998714,64.397781,282.938368,282.938368,33.939485,5.657093,151.339142,0.000000,34.070000,0.000000,0.000000,138.266668,137.600006,137.500000,135.100006,120.800003,107.400002,125,140,125.500000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.500000,2000.000000,0.000000,51.900000,60.500000,130.500000,67.700000,157,95,1053,80,2198,2200,259,35.000000,119.000000,67.514,51.449,67.491,51.229
11/21/2024,13:33:51.002,67315.49,67315.59,119.900000,2.297900,273.800000,132.050000,0.000000,60.000000,275.500000,0.993800,1.727142,1.439783,1834.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.450003,69.143785,70.825919,88.790001,67.747347,33.939000,0.000000,-93.599998,-48.200001,-42.500000,0.000000,0.000000,0.998734,64.375702,282.938368,282.938368,33.939485,5.657536,151.339127,0.000000,34.070000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.800003,107.400002,125,140,125.500000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.500000,2000.000000,0.000000,51.900000,60.500000,130.500000,67.700000,157,95,1053,80,2199,2200,259,35.000000,119.000000,67.514,51.447,67.490,51.228
11/21/2024,13:33:54.001,67318.49,67318.58,119.880000,2.300500,274.100000,132.280000,0.000000,60.003000,275.800000,0.993900,1.729450,1.439439,1837.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.455558,69.152808,70.833674,88.783333,67.745510,33.939000,0.000000,-88.400002,-50.500000,-39.299999,0.000000,0.000000,0.998773,64.336067,282.938368,282.938368,33.939485,5.656814,151.339188,0.000000,34.070000,0.000000,0.000000,138.266668,137.600006,137.500000,135.100006,120.866669,107.400002,125,140,125.600000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.500000,2000.000000,0.000000,51.900000,60.500000,130.500000,67.700000,157,95,1053,80,2199,2200,260,35.000000,119.000000,67.514,51.445,67.490,51.227
11/21/2024,13:33:57.001,67321.49,67321.59,119.900000,2.298100,273.800000,132.510000,0.000000,60.000000,275.500000,0.993800,1.723859,1.439783,1840.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.472225,69.161684,70.841837,88.776665,67.740817,33.939000,0.000000,-87.099998,-52.099998,-35.599998,0.000000,0.000000,0.998788,64.321045,282.938368,282.938368,33.939485,5.657267,151.339142,0.000000,34.070000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.900002,107.433334,125,140,125.600000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,116.500000,2000.000000,0.000000,51.900000,60.500000,130.500000,67.700000,157,95,1054,80,2200,2200,260,35.000000,119.000000,67.513,51.443,67.489,51.226
11/21/2024,13:34:00.001,67324.49,67324.58,119.890000,2.304900,274.600000,132.730000,0.000000,60.005000,276.300000,0.993700,1.736388,1.440821,1843.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.477780,69.169524,70.849591,88.749997,67.735307,33.939000,0.000000,-89.000000,-52.599998,-34.200001,0.000000,0.000000,0.998785,64.323402,282.938368,282.938368,33.939485,5.657502,151.339157,0.000000,34.069000,0.000000,0.000000,138.300003,137.600006,137.466665,135.100006,120.900002,107.500000,125,140,125.600000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,116.500000,2000.000000,0.000000,51.900000,60.500000,130.600000,67.700000,157,95,1054,80,2199,2200,260,35.000000,119.000000,67.513,51.441,67.489,51.225
11/21/2024,13:34:03.003,67327.49,67327.59,119.890000,2.302100,274.300000,132.960000,0.000000,60.003000,276.000000,0.993900,1.750749,1.442489,1846.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.488892,69.176772,70.856122,88.739998,67.735307,33.939000,0.000000,-91.800003,-52.099998,-34.599998,0.000000,0.000000,0.998773,64.337898,282.938368,282.938368,33.939485,5.656947,151.339157,0.000000,34.069000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.900002,107.533333,125,140,125.600000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.500000,2000.000000,0.000000,51.900000,60.500000,130.600000,67.700000,157,95,1054,80,2196,2200,261,35.000000,119.000000,67.513,51.439,67.488,51.224
11/21/2024,13:34:06.003,67330.49,67330.59,119.880000,2.301700,274.200000,133.190000,0.000000,60.002000,275.900000,0.993900,1.709345,1.438355,1849.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.483335,69.182985,70.863879,88.739998,67.739592,33.939000,0.000000,-95.199997,-50.900002,-35.000000,0.000000,0.000000,0.998778,64.332962,282.938368,282.938368,33.939485,5.657329,151.339111,0.000000,34.069000,0.000000,0.000000,138.266668,137.600006,137.500000,135.066671,120.900002,107.566666,125,140,125.600000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.500000,2000.000000,0.000000,51.900000,60.500000,130.600000,67.700000,157,95,1054,80,2198,2200,260,35.000000,119.000000,67.513,51.437,67.487,51.223
11/21/2024,13:34:09.003,67333.49,67333.59,119.890000,2.305300,274.700000,133.420000,0.000000,60.003000,276.400000,0.993800,1.723593,1.438318,1852.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.500003,69.188163,70.873675,88.720001,67.740817,33.939000,0.000000,-97.400002,-49.299999,-35.700001,0.000000,0.000000,0.998779,64.333694,282.938368,282.938368,33.939485,5.656963,151.339081,0.000000,34.069000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,120.900002,107.599998,125,140,125.600000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.500000,2000.000000,0.000000,51.900000,60.500000,130.600000,67.700000,157,95,1054,80,2201,2200,262,35.000000,119.000000,67.513,51.435,67.487,51.222
11/21/2024,13:34:12.003,67336.49,67336.59,119.900000,2.308400,275.000000,133.650000,0.000000,60.000000,276.800000,0.993600,1.742852,1.440784,1855.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.466667,69.192305,70.887551,88.713333,67.739592,33.939000,0.000000,-99.199997,-47.900002,-36.700001,-0.001000,0.000000,0.998749,64.368271,282.938368,282.938368,33.939485,5.656880,151.339233,0.000000,34.069000,0.000000,0.000000,138.233332,137.600006,137.433329,135.033335,120.900002,107.599998,125,140,125.600000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.500000,2000.000000,0.000000,51.900000,60.500000,130.600000,67.700000,157,95,1057,80,2198,2200,262,35.000000,119.000000,67.513,51.433,67.486,51.221
11/21/2024,13:34:15.004,67339.49,67339.59,119.880000,2.310400,275.200000,133.880000,0.000000,60.000000,277.000000,0.993700,1.723338,1.438438,1858.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.511113,69.195263,70.899795,88.706665,67.738368,33.939000,0.000000,-100.900002,-46.500000,-37.700001,0.000000,0.000000,0.998733,64.384537,282.938368,282.938368,33.939485,5.656915,151.339081,0.000000,34.069000,0.000000,0.000000,138.300003,137.600006,137.466665,135.100006,120.900002,107.699997,125,140,125.600000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.500000,2000.000000,0.000000,51.900000,60.500000,130.600000,67.700000,157,95,1057,80,2197,2200,262,35.000000,119.000000,67.513,51.431,67.486,51.220
11/21/2024,13:34:18.004,67342.49,67342.59,119.890000,2.309500,275.100000,134.110000,0.000000,60.002000,276.900000,0.993700,1.718034,1.439903,1861.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.533335,69.197482,70.910815,88.686666,67.736531,33.939000,0.000000,-103.800003,-44.799999,-39.200001,0.000000,0.000000,0.998751,64.363632,282.938368,282.938368,33.939485,5.656902,151.339081,0.000000,34.069000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,121.000000,107.699997,125,140,125.600000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.500000,2000.000000,0.000000,51.900000,60.500000,130.700000,67.700000,157,95,1057,80,2200,2200,261,35.000000,119.000000,67.513,51.429,67.485,51.219
11/21/2024,13:34:21.006,67345.49,67345.59,119.890000,2.309400,275.100000,134.340000,0.000000,59.997000,276.900000,0.993700,1.731445,1.441988,1864.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.527779,69.198666,70.922447,88.680000,67.731021,33.939000,0.000000,-106.900002,-42.799999,-40.700001,0.000000,0.000000,0.998744,64.373047,282.938368,282.938368,33.939485,5.657612,151.339081,0.000000,34.069000,0.000000,0.000000,138.300003,137.600006,137.466665,135.066671,121.000000,107.733332,125,140,125.700000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.500000,2000.000000,0.000000,51.900000,60.500000,130.700000,67.700000,157,95,1057,80,2203,2200,262,35.000000,119.000000,67.512,51.427,67.485,51.218
11/21/2024,13:34:24.006,67348.49,67348.59,119.900000,2.308300,275.000000,134.560000,0.000000,60.000000,276.800000,0.993800,1.729368,1.439283,1867.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.538891,69.199553,70.935916,88.673335,67.724287,33.939000,0.000000,-112.099998,-40.700001,-42.599998,0.000000,0.000000,0.998744,64.374306,282.938368,282.938368,33.939485,5.657265,151.339020,0.000000,34.069000,0.000000,0.000000,138.266668,137.600006,137.500000,135.066671,121.000000,107.800003,125,140,125.700000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.500000,2000.000000,0.000000,51.900000,60.400000,130.700000,67.700000,157,95,1057,80,2200,2200,261,35.000000,119.000000,67.512,51.427,67.485,51.218
11/21/2024,13:34:27.006,67351.49,67351.59,119.880000,2.306700,274.800000,134.790000,0.000000,60.000000,276.500000,0.993700,1.733255,1.440941,1870.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.522224,69.200145,70.947548,88.660004,67.721226,33.939000,0.000000,-116.800003,-38.099998,-44.900002,0.000000,0.000000,0.998718,64.401543,282.938368,282.938368,33.939485,5.657476,151.339050,0.000000,34.069000,0.000000,0.000000,138.233332,137.600006,137.433329,135.066671,121.000000,107.800003,125,140,125.700000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.500000,2000.000000,0.000000,51.900000,60.400000,130.700000,67.700000,157,95,1058,80,2201,2200,260,35.000000,119.000000,67.512,51.425,67.484,51.218
11/21/2024,13:34:30.007,67354.49,67354.59,119.900000,2.311800,275.400000,135.020000,0.000000,59.999000,277.200000,0.993700,1.728307,1.440284,1873.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.538891,69.199997,70.956529,88.660004,67.722450,33.939000,0.000000,-122.000000,-36.200001,-47.299999,0.000000,0.000000,0.998752,64.364906,282.938368,282.938368,33.939485,5.657104,151.339020,0.000000,34.069000,0.000000,0.000000,138.300003,137.600006,137.433329,135.100006,121.000000,107.800003,125,140,125.700000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.500000,2000.000000,0.000000,51.900000,60.300000,130.800000,67.700000,157,95,1058,80,2201,2200,259,35.000000,119.000000,67.512,51.423,67.484,51.217
11/21/2024,13:34:33.008,67357.49,67357.59,119.890000,2.308300,275.000000,135.250000,0.000000,60.000000,276.700000,0.993700,1.718494,1.438819,1876.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.538891,69.199997,70.966734,88.646667,67.724287,33.939000,0.000000,-124.099998,-34.900002,-50.099998,0.000000,0.000000,0.998746,64.373901,282.938368,282.938368,33.939485,5.657804,151.338974,0.000000,34.069000,0.000000,0.000000,138.300003,137.600006,137.466665,135.066671,121.000000,107.800003,125,140,125.700000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.500000,2000.000000,0.000000,51.900000,60.300000,130.800000,67.700000,157,95,1058,80,2199,2200,259,35.000000,119.000000,67.512,51.421,67.483,51.216
11/21/2024,13:34:36.009,67360.49,67360.59,119.890000,2.312200,275.400000,135.480000,0.000000,59.999000,277.200000,0.993600,1.721348,1.441405,1879.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.538891,69.200441,70.976530,88.639999,67.722450,33.939000,0.000000,-122.500000,-34.500000,-52.200001,0.000000,0.000000,0.998721,64.398857,282.938368,282.938368,33.939485,5.657506,151.339066,0.000000,34.069000,0.000000,0.000000,138.300003,137.600006,137.466665,135.033335,121.033333,107.800003,125,140,125.700000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.500000,2000.000000,0.000000,51.900000,60.200000,130.800000,67.700000,157,95,1058,80,2199,2200,258,35.000000,119.000000,67.512,51.419,67.483,51.215
