FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,13:34:39.010,67363.49,67363.59,119.880000,2.313200,275.500000,135.710000,0.000000,59.999000,277.300000,0.993600,1.742997,1.439523,1882.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.561113,69.201920,70.985917,88.599998,67.720613,33.939000,0.000000,-120.099998,-34.599998,-52.700001,0.000000,0.000000,0.998756,64.362495,282.938368,282.938368,33.939485,5.657068,151.338974,0.000000,34.068000,0.000000,0.000000,138.266668,137.600006,137.500000,135.033335,121.066666,107.900002,125,140,125.700000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.500000,2000.000000,0.000000,52.000000,60.200000,130.800000,67.600000,157,95,1058,80,2202,2200,258,35.000000,119.000000,67.512,51.417,67.482,51.214
11/21/2024,13:34:42.011,67366.49,67366.60,119.890000,2.309800,275.200000,135.940000,0.000000,60.000000,276.900000,0.993700,1.712919,1.440904,1885.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.561112,69.204139,70.999998,88.593333,67.720001,33.939000,0.000000,-117.300003,-35.000000,-52.400002,0.000000,0.000000,0.998761,64.362244,282.938368,282.938368,33.939485,5.657660,151.339020,0.000000,34.068000,0.000000,0.000000,138.300003,137.600006,137.466665,135.000000,121.099998,107.900002,125,140,125.700000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.600000,2000.000000,0.000000,52.000000,60.100000,130.800000,67.600000,156,95,1057,80,2200,2200,258,35.000000,119.000000,67.512,51.415,67.482,51.213
11/21/2024,13:34:45.011,67369.49,67369.60,119.900000,2.314000,275.700000,136.170000,0.000000,60.002000,277.400000,0.993600,1.726232,1.440284,1888.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.594446,69.207690,71.014691,88.586667,67.720001,33.939000,0.000000,-114.400002,-36.200001,-51.900002,0.001000,0.000000,0.998726,64.397530,282.938368,282.938368,33.939485,5.657731,151.338974,0.000000,34.068000,0.000000,0.000000,138.300003,137.600006,137.500000,135.066671,121.099998,108.000000,125,140,125.700000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.600000,2000.000000,0.000000,52.000000,60.100000,130.800000,67.600000,156,95,1057,80,2202,2200,259,35.000000,119.000000,67.512,51.413,67.481,51.212
11/21/2024,13:34:48.011,67372.49,67372.59,119.880000,2.312100,275.400000,136.400000,0.000000,60.000000,277.200000,0.993700,1.724752,1.440023,1891.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.600001,69.212424,71.024283,88.580002,67.720001,33.939000,0.000000,-110.900002,-38.400002,-50.700001,0.000000,0.000000,0.998694,64.430992,282.938368,282.938368,33.939485,5.657640,151.338974,0.000000,34.068000,0.000000,0.000000,138.300003,137.600006,137.500000,135.000000,121.199997,108.000000,125,140,125.800000,136.700000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.600000,2000.000000,0.000000,52.000000,60.000000,130.800000,67.600000,156,95,1057,80,2200,2200,260,35.000000,119.000000,67.512,51.411,67.481,51.211
11/21/2024,13:34:51.013,67375.49,67375.60,119.880000,2.394000,283.700000,136.630000,0.000000,60.002000,287.000000,0.988600,1.924603,1.443610,1894.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.577778,69.217750,71.031019,88.566666,67.720001,33.939000,0.000000,-106.900002,-41.099998,-48.500000,0.000000,0.000000,0.998695,64.430214,282.938368,282.938368,33.939485,5.656957,151.338943,0.000000,34.068000,0.000000,0.000000,138.233332,137.600006,137.433329,135.033335,121.166664,108.000000,125,140,125.800000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.600000,2000.000000,0.000000,52.000000,59.900000,130.800000,67.600000,156,95,1057,80,2197,2200,261,35.000000,119.000000,67.512,51.409,67.480,51.210
11/21/2024,13:34:54.013,67378.49,67378.60,119.890000,2.311800,275.400000,136.860000,0.000000,59.999000,277.200000,0.993700,1.711437,1.441405,1897.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.627779,69.224407,71.040816,88.553332,67.720001,33.939000,0.000000,-101.800003,-44.200001,-46.099998,0.000000,0.000000,0.998731,64.393929,282.938368,282.938368,33.939485,5.656826,151.338943,0.000000,34.068000,0.000000,0.000000,138.300003,137.600006,137.500000,135.066671,121.199997,108.099998,125,140,125.800000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.600000,2000.000000,0.000000,52.000000,59.900000,130.900000,67.600000,155,95,1057,80,2197,2200,261,35.000000,119.000000,67.512,51.407,67.480,51.209
11/21/2024,13:34:57.013,67381.49,67381.60,119.900000,2.313100,275.600000,137.090000,0.000000,60.002000,277.300000,0.993700,1.727336,1.439783,1900.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.633335,69.232839,71.051019,88.553332,67.720001,33.939000,0.000000,-96.599998,-46.599998,-43.799999,0.000000,0.000000,0.998722,64.404274,282.938368,282.938368,33.939485,5.657272,151.338913,0.000000,34.068000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,121.199997,108.099998,125,140,125.800000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.600000,2000.000000,0.000000,52.000000,59.800000,130.900000,67.600000,155,95,1053,80,2196,2200,262,35.000000,119.000000,67.511,51.405,67.479,51.208
11/21/2024,13:35:00.013,67384.49,67384.60,119.880000,2.316900,276.000000,137.320000,0.000000,60.002000,277.700000,0.993700,1.716086,1.439523,1903.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.633335,69.241124,71.058774,88.540001,67.718776,33.939000,0.000000,-93.300003,-48.299999,-42.200001,0.000000,0.000000,0.998738,64.388939,282.938368,282.938368,33.939485,5.657488,151.338928,0.000000,34.068000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,121.199997,108.099998,125,140,125.900000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.600000,2000.000000,0.000000,52.000000,59.800000,130.900000,67.600000,155,95,1053,80,2198,2200,262,35.000000,119.000000,67.511,51.403,67.479,51.207
11/21/2024,13:35:03.013,67387.49,67387.60,119.900000,2.319200,276.300000,137.550000,0.000000,60.000000,278.100000,0.993600,1.733831,1.442869,1906.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.627779,69.249408,71.066121,88.520002,67.715510,33.939000,0.000000,-90.900002,-49.200001,-41.099998,0.000000,0.000000,0.998731,64.394928,282.938368,282.938368,33.939485,5.657505,151.338959,0.000000,34.068000,0.000000,0.000000,138.300003,137.600006,137.500000,135.066671,121.199997,108.099998,125,140,125.900000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.600000,2000.000000,0.000000,52.000000,59.800000,130.900000,67.600000,155,95,1053,80,2200,2200,262,35.000000,119.000000,67.511,51.401,67.478,51.206
11/21/2024,13:35:06.013,67390.49,67390.60,119.890000,2.321000,276.500000,137.780000,0.000000,60.000000,278.300000,0.993700,1.730073,1.439319,1909.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.650002,69.258137,71.073878,88.503334,67.711428,33.939000,0.000000,-90.500000,-49.599998,-40.799999,0.000000,0.000000,0.998725,64.403069,282.938368,282.938368,33.939485,5.657188,151.338867,0.000000,34.068000,0.000000,0.000000,138.300003,137.600006,137.466665,135.100006,121.266668,108.166664,125,140,125.900000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.600000,2000.000000,0.000000,52.000000,59.700000,130.900000,67.600000,155,95,1053,80,2203,2200,263,35.000000,119.000000,67.511,51.399,67.478,51.205
11/21/2024,13:35:09.014,67393.49,67393.60,119.890000,2.316500,276.000000,138.010000,0.000000,60.002000,277.700000,0.993600,1.727002,1.440904,1912.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.611111,69.266125,71.081226,88.496666,67.708570,33.939000,0.000000,-91.800003,-48.900002,-41.500000,0.000000,0.000000,0.998739,64.389679,282.938368,282.938368,33.939485,5.657312,151.338898,0.000000,34.068000,0.000000,0.000000,138.233332,137.600006,137.433329,135.033335,121.233332,108.133331,125,140,125.900000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.600000,2000.000000,0.000000,52.000000,59.700000,130.900000,67.600000,155,95,1053,80,2198,2200,263,35.000000,119.000000,67.511,51.397,67.477,51.204
11/21/2024,13:35:12.014,67396.49,67396.60,119.880000,2.315200,275.800000,138.240000,0.000000,60.000000,277.500000,0.993800,1.719333,1.437354,1915.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.644446,69.272782,71.088572,88.489998,67.707754,33.939000,0.000000,-93.699997,-48.000000,-42.500000,0.000000,0.000000,0.998744,64.383179,282.938368,282.938368,33.939485,5.657717,151.338852,0.000000,34.068000,0.000000,0.000000,138.266668,137.600006,137.433329,135.066671,121.300003,108.199997,125,140,125.900000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.600000,2000.000000,0.000000,52.000000,59.700000,130.900000,67.600000,154,95,1058,80,2198,2200,263,35.000000,119.000000,67.511,51.395,67.477,51.204
11/21/2024,13:35:15.017,67399.49,67399.60,119.890000,2.312900,275.600000,138.470000,0.000000,60.003000,277.300000,0.993900,1.720178,1.439403,1918.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.644446,69.278996,71.099591,88.470001,67.706529,33.939000,0.000000,-96.300003,-46.700001,-43.799999,0.000000,0.000000,0.998724,64.406807,282.938368,282.938368,33.939485,5.657192,151.338867,0.000000,34.068000,0.000000,0.000000,138.300003,137.600006,137.433329,135.033335,121.300003,108.199997,125,140,125.900000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.600000,2000.000000,0.000000,52.000000,59.700000,130.900000,67.500000,154,95,1058,80,2201,2200,263,35.000000,119.000000,67.511,51.393,67.476,51.203
11/21/2024,13:35:18.017,67402.49,67402.60,119.900000,2.311700,275.500000,138.690000,0.000000,60.000000,277.200000,0.993900,1.721720,1.439783,1921.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.650002,69.284765,71.112447,88.470001,67.704079,33.939000,0.000000,-98.800003,-45.500000,-44.900002,0.000000,0.000000,0.998760,64.368767,282.938368,282.938368,33.939485,5.657629,151.338806,0.000000,34.068000,0.000000,0.000000,138.300003,137.600006,137.433329,135.033335,121.300003,108.233332,125,140,125.900000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.600000,2000.000000,0.000000,52.000000,59.700000,131.000000,67.500000,154,95,1058,80,2197,2200,261,35.000000,119.000000,67.511,51.391,67.476,51.202
11/21/2024,13:35:21.018,67405.49,67405.60,119.880000,2.314200,275.800000,138.920000,0.000000,59.999000,277.400000,0.994000,1.715885,1.438939,1924.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.683337,69.289499,71.127549,88.449997,67.701222,33.939000,0.000000,-101.199997,-44.299999,-45.799999,0.000000,0.000000,0.998766,64.362167,282.938368,282.938368,33.939485,5.657385,151.338806,0.000000,34.068000,0.000000,0.000000,138.300003,137.600006,137.500000,135.100006,121.300003,108.300003,125,140,125.900000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.600000,2000.000000,0.000000,52.000000,59.700000,131.000000,67.500000,154,95,1058,80,2202,2200,261,35.000000,119.000000,67.511,51.388,67.475,51.201
11/21/2024,13:35:24.018,67408.49,67408.60,119.890000,2.313100,275.600000,139.150000,0.000000,60.000000,277.300000,0.993900,1.732653,1.439903,1927.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.666669,69.293198,71.142653,88.449997,67.699997,33.939000,0.000000,-103.699997,-43.000000,-47.000000,0.000000,0.000000,0.998807,64.319305,282.938368,282.938368,33.939485,5.656896,151.338806,0.000000,34.068000,0.000000,0.000000,138.300003,137.600006,137.433329,135.066671,121.300003,108.300003,125,140,125.900000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.600000,2000.000000,0.000000,52.000000,59.700000,131.000000,67.500000,154,95,1058,80,2198,2200,260,35.000000,119.000000,67.511,51.386,67.475,51.200
11/21/2024,13:35:27.018,67411.49,67411.60,119.890000,2.313700,275.700000,139.380000,0.000000,60.003000,277.400000,0.993900,1.726455,1.440904,1930.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.644446,69.296452,71.157961,88.443331,67.699997,33.939000,0.000000,-106.199997,-41.500000,-48.400002,0.000000,0.000000,0.998767,64.362946,282.938368,282.938368,33.939485,5.657574,151.338760,0.000000,34.068000,0.000000,0.000000,138.233332,137.600006,137.399994,135.033335,121.300003,108.300003,125,140,126.000000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.600000,2000.000000,0.000000,52.000000,59.700000,131.000000,67.500000,154,95,1056,80,2200,2200,261,35.000000,119.000000,67.511,51.384,67.474,51.199
11/21/2024,13:35:30.018,67414.49,67414.60,119.900000,2.316500,276.000000,139.610000,0.000000,60.002000,277.700000,0.993900,1.712152,1.439199,1933.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.661112,69.298671,71.170818,88.430000,67.699997,33.939000,0.000000,-109.099998,-39.599998,-49.900002,0.000000,0.000000,0.998751,64.379341,282.938368,282.938368,33.939485,5.657120,151.338760,0.000000,34.067000,0.000000,0.000000,138.266668,137.600006,137.399994,135.000000,121.333336,108.366669,125,140,126.000000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.600000,2000.000000,0.000000,52.000000,59.700000,131.000000,67.500000,154,95,1056,80,2198,2200,260,35.000000,119.000000,67.511,51.382,67.474,51.198
11/21/2024,13:35:33.020,67417.49,67417.60,119.870000,2.322300,276.600000,139.840000,0.000000,60.000000,278.400000,0.993700,1.737932,1.439643,1936.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.677778,69.300151,71.180000,88.416667,67.699997,33.939000,0.000000,-112.099998,-37.400002,-51.299999,0.000000,0.000000,0.998739,64.391823,282.938368,282.938368,33.939485,5.657663,151.338760,0.000000,34.067000,0.000000,0.000000,138.199997,137.600006,137.433329,135.033335,121.400002,108.400002,125,140,126.000000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.600000,2000.000000,0.000000,52.000000,59.700000,131.000000,67.500000,154,95,1056,80,2202,2200,260,35.000000,119.000000,67.511,51.380,67.473,51.197
11/21/2024,13:35:36.020,67420.49,67420.60,119.900000,2.318900,276.300000,140.070000,0.000000,60.002000,278.000000,0.993700,1.723878,1.438699,1939.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.666667,69.301482,71.188570,88.383334,67.699997,33.939000,0.000000,-115.400002,-35.799999,-52.000000,0.000000,0.000000,0.998771,64.361061,282.938368,282.938368,33.939485,5.657386,151.338821,0.000000,34.067000,0.000000,0.000000,138.199997,137.600006,137.399994,135.000000,121.400002,108.400002,125,140,126.000000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.600000,2000.000000,0.000000,52.000000,59.700000,131.000000,67.500000,154,95,1056,80,2198,2200,260,35.000000,119.000000,67.511,51.378,67.473,51.195
11/21/2024,13:35:39.021,67423.49,67423.60,119.890000,2.320100,276.400000,140.300000,0.000000,59.999000,278.200000,0.993800,1.721219,1.442989,1942.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.683334,69.302814,71.197141,88.376668,67.699997,33.939000,0.000000,-118.400002,-35.000000,-52.400002,0.000000,0.000000,0.998754,64.377686,282.938368,282.938368,33.939485,5.657686,151.338699,0.000000,34.067000,0.000000,0.000000,138.233332,137.600006,137.433329,135.033335,121.400002,108.400002,125,140,126.000000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.600000,2000.000000,0.000000,52.000000,59.700000,131.100000,67.500000,154,95,1056,80,2200,2200,260,35.000000,119.000000,67.511,51.376,67.472,51.194
11/21/2024,13:35:42.021,67426.49,67426.60,119.890000,2.322800,276.700000,140.530000,0.000000,59.999000,278.500000,0.993600,1.725633,1.441405,1945.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.711112,69.303701,71.204488,88.370003,67.701222,33.939000,0.000000,-121.000000,-34.900002,-52.299999,0.000000,0.000000,0.998780,64.353874,282.938368,282.938368,33.939485,5.658006,151.338791,0.000000,34.067000,0.000000,0.000000,138.266668,137.600006,137.399994,135.066671,121.433334,108.500000,125,140,126.000000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.600000,2000.000000,0.000000,52.000000,59.800000,131.100000,67.500000,154,95,1052,80,2197,2200,261,35.000000,119.000000,67.511,51.373,67.472,51.193
11/21/2024,13:35:45.022,67429.49,67429.61,119.880000,2.326700,277.200000,140.760000,0.000000,60.002000,278.900000,0.993700,1.723428,1.438355,1948.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.716667,69.304589,71.211224,88.370003,67.702446,33.939000,0.000000,-122.800003,-34.900002,-51.400002,0.000000,0.000000,0.998781,64.351219,282.938368,282.938368,33.939485,5.658119,151.338730,0.000000,34.067000,0.000000,0.000000,138.233332,137.600006,137.399994,135.066671,121.500000,108.500000,125,140,126.000000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.600000,2000.000000,0.000000,52.000000,59.800000,131.100000,67.500000,154,95,1052,80,2199,2200,260,35.000000,119.000000,67.511,51.371,67.471,51.192
11/21/2024,13:35:48.022,67432.49,67432.61,119.890000,2.324800,276.900000,140.990000,0.000000,60.000000,278.700000,0.993600,1.736967,1.439903,1951.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.727779,69.304885,71.222857,88.349998,67.702038,33.939000,0.000000,-123.199997,-35.299999,-49.900002,0.000000,0.000000,0.998781,64.352127,282.938368,282.938368,33.939485,5.657793,151.338638,0.000000,34.067000,0.000000,0.000000,138.266668,137.600006,137.433329,135.033335,121.500000,108.533333,125,140,126.000000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.600000,2000.000000,0.000000,52.000000,59.900000,131.100000,67.500000,154,95,1052,80,2199,2200,261,35.000000,119.000000,67.511,51.369,67.471,51.191
11/21/2024,13:35:51.024,67435.49,67435.61,119.890000,2.323600,276.800000,141.220000,0.000000,60.000000,278.600000,0.993600,1.723920,1.439403,1954.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.705555,69.305772,71.236735,88.336667,67.700405,33.939000,0.000000,-123.500000,-35.599998,-48.400002,0.000000,0.000000,0.998752,64.383621,282.938368,282.938368,33.939485,5.657031,151.338684,0.000000,34.067000,0.000000,0.000000,138.199997,137.600006,137.399994,135.033335,121.500000,108.500000,125,140,126.000000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.600000,2000.000000,0.000000,52.000000,59.900000,131.100000,67.500000,154,95,1052,80,2201,2200,262,35.000000,119.000000,67.511,51.367,67.471,51.190
11/21/2024,13:35:54.025,67438.49,67438.61,119.880000,2.326800,277.200000,141.460000,0.000000,60.002000,278.900000,0.993700,1.712524,1.438939,1957.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.733334,69.306660,71.247551,88.330002,67.697548,33.939000,0.000000,-122.199997,-36.099998,-47.700001,0.001000,0.000000,0.998732,64.402000,282.938368,282.938368,33.939485,5.658045,151.338730,0.000000,34.067000,0.000000,0.000000,138.199997,137.600006,137.399994,135.100006,121.500000,108.599998,125,140,126.100000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.600000,2000.000000,0.000000,52.000000,59.900000,131.100000,67.500000,154,95,1052,80,2199,2200,263,35.000000,119.000000,67.511,51.365,67.470,51.189
11/21/2024,13:35:57.025,67441.49,67441.61,119.890000,2.323700,276.800000,141.690000,0.000000,60.003000,278.600000,0.993600,1.717003,1.440821,1960.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.727778,69.307843,71.256121,88.316666,67.694692,33.939000,0.000000,-121.699997,-36.200001,-47.099998,0.000000,0.000000,0.998736,64.399986,282.938368,282.938368,33.939485,5.657273,151.338821,0.000000,34.067000,0.000000,0.000000,138.233332,137.600006,137.399994,135.033335,121.500000,108.599998,125,140,126.100000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.600000,2000.000000,0.000000,52.000000,60.000000,131.100000,67.500000,154,95,1053,80,2201,2200,262,35.000000,119.000000,67.511,51.363,67.470,51.189
11/21/2024,13:36:00.025,67444.49,67444.61,119.890000,2.324900,277.000000,141.920000,0.000000,60.002000,278.700000,0.993800,1.720332,1.439820,1963.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.727778,69.309175,71.266325,88.309998,67.694284,33.939000,0.000000,-120.699997,-36.599998,-46.799999,0.000000,0.000000,0.998767,64.369438,282.938368,282.938368,33.939485,5.657856,151.338684,0.000000,34.067000,0.000000,0.000000,138.233332,137.600006,137.399994,135.033335,121.500000,108.599998,125,140,126.100000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.600000,2000.000000,0.000000,52.000000,60.000000,131.200000,67.500000,154,95,1053,80,2199,2200,263,35.000000,119.000000,67.511,51.361,67.469,51.188
11/21/2024,13:36:03.025,67447.49,67447.61,119.900000,2.321400,276.600000,142.150000,0.000000,60.000000,278.300000,0.993600,1.725554,1.440284,1966.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.761111,69.310802,71.277346,88.309998,67.694284,33.939000,0.000000,-120.300003,-36.799999,-46.599998,0.000000,0.000000,0.998719,64.419853,282.938368,282.938368,33.939485,5.657629,151.338638,0.000000,34.067000,0.000000,0.000000,138.233332,137.600006,137.399994,135.033335,121.599998,108.699997,125,140,126.100000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.600000,2000.000000,0.000000,51.900000,60.100000,131.200000,67.500000,155,95,1053,80,2201,2200,264,35.000000,119.000000,67.511,51.359,67.469,51.187
11/21/2024,13:36:06.025,67450.49,67450.61,119.870000,2.328100,277.300000,142.380000,0.000000,59.999000,279.100000,0.993600,1.726773,1.439643,1969.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.772222,69.313021,71.286327,88.279999,67.693467,33.939000,0.000000,-121.000000,-36.700001,-46.700001,0.000000,0.000000,0.998746,64.393623,282.938368,282.938368,33.939485,5.657117,151.338654,0.000000,34.067000,0.000000,0.000000,138.266668,137.600006,137.399994,135.066671,121.599998,108.699997,125,140,126.100000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.600000,2000.000000,0.000000,51.900000,60.100000,131.200000,67.500000,155,95,1053,80,2197,2200,264,35.000000,119.000000,67.511,51.357,67.468,51.186
11/21/2024,13:36:09.027,67453.49,67453.61,119.900000,2.324000,276.900000,142.610000,0.000000,60.002000,278.700000,0.993700,1.724957,1.439283,1972.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.761111,69.315387,71.293674,88.273333,67.689795,33.939000,0.000000,-121.800003,-36.299999,-47.400002,0.000000,0.000000,0.998762,64.378029,282.938368,282.938368,33.939485,5.657691,151.338760,0.000000,34.067000,0.000000,0.000000,138.233332,137.600006,137.399994,135.033335,121.599998,108.699997,125,140,126.100000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.600000,2000.000000,0.000000,51.900000,60.200000,131.200000,67.500000,155,95,1053,80,2201,2200,264,35.000000,119.000000,67.511,51.355,67.468,51.185
11/21/2024,13:36:12.028,67456.49,67456.61,119.890000,2.325100,277.000000,142.840000,0.000000,60.000000,278.800000,0.993700,1.727668,1.440904,1975.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.766666,69.318642,71.302652,88.260002,67.686938,33.939000,0.000000,-122.800003,-35.799999,-48.299999,0.001000,0.000000,0.998743,64.397591,282.938368,282.938368,33.939485,5.657460,151.338638,0.000000,34.066000,0.000000,0.000000,138.199997,137.600006,137.399994,135.000000,121.599998,108.800003,125,140,126.100000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.600000,2000.000000,0.000000,51.900000,60.200000,131.200000,67.500000,155,95,1056,80,2199,2200,263,35.000000,119.000000,67.511,51.353,67.467,51.184
11/21/2024,13:36:15.028,67459.49,67459.61,119.890000,2.320300,276.500000,143.070000,0.000000,60.003000,278.200000,0.993900,1.718011,1.439903,1978.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.794445,69.322340,71.312856,88.253334,67.686938,33.939000,0.000000,-123.400002,-35.200001,-50.000000,0.000000,0.000000,0.998749,64.392212,282.938368,282.938368,33.939485,5.657815,151.338638,0.000000,34.066000,0.000000,0.000000,138.233332,137.600006,137.433329,135.033335,121.633331,108.833336,125,140,126.100000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.600000,2000.000000,0.000000,51.900000,60.300000,131.200000,67.500000,155,95,1056,80,2199,2200,263,35.000000,119.000000,67.511,51.351,67.467,51.183
11/21/2024,13:36:18.029,67462.49,67462.61,119.880000,2.320100,276.500000,143.300000,0.000000,60.002000,278.100000,0.994000,1.712599,1.440023,1981.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.783334,69.326778,71.321837,88.239998,67.686122,33.939000,0.000000,-122.199997,-35.000000,-51.500000,0.000000,0.000000,0.998743,64.398537,282.938368,282.938368,33.939485,5.657434,151.338654,0.000000,34.066000,0.000000,0.000000,138.233332,137.600006,137.399994,135.033335,121.599998,108.833336,125,140,126.200000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.600000,2000.000000,0.000000,51.900000,60.300000,131.200000,67.500000,155,95,1056,80,2201,2200,261,35.000000,119.000000,67.511,51.349,67.467,51.182
11/21/2024,13:36:21.029,67465.49,67465.61,119.890000,2.345100,279.000000,143.530000,0.000000,60.000000,281.200000,0.992400,1.868279,1.441988,1984.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.833335,69.332547,71.331226,88.229998,67.682449,33.939000,0.000000,-120.500000,-34.900002,-52.200001,0.000000,0.000000,0.998728,64.416008,282.938368,282.938368,33.939485,5.658043,151.338608,0.000000,34.066000,0.000000,0.000000,138.300003,137.600006,137.466665,135.066671,121.666664,108.900002,125,140,126.200000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.600000,2000.000000,0.000000,51.900000,60.400000,131.300000,67.500000,155,95,1056,80,2199,2200,261,35.000000,119.000000,67.511,51.347,67.466,51.181
11/21/2024,13:36:24.030,67468.49,67468.61,119.890000,2.318200,276.300000,143.760000,0.000000,60.000000,277.900000,0.994000,1.718014,1.438819,1987.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.794444,69.338760,71.346328,88.209999,67.680408,33.939000,0.000000,-118.599998,-35.099998,-52.200001,0.000000,0.000000,0.998715,64.429855,282.938368,282.938368,33.939485,5.657609,151.338593,0.000000,34.066000,0.000000,0.000000,138.199997,137.600006,137.399994,135.000000,121.666664,108.900002,125,140,126.200000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,116.600000,2000.000000,0.000000,51.900000,60.500000,131.300000,67.500000,156,95,1056,80,2201,2200,260,35.000000,119.000000,67.511,51.345,67.466,51.180
11/21/2024,13:36:27.030,67471.49,67471.61,119.880000,2.321300,276.600000,143.990000,0.000000,60.002000,278.300000,0.994000,1.719252,1.440023,1990.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.799999,69.346304,71.364696,88.199999,67.680000,33.939000,0.000000,-116.800003,-35.500000,-52.000000,0.000000,0.000000,0.998725,64.419167,282.938368,282.938368,33.939485,5.657308,151.338577,0.000000,34.066000,0.000000,0.000000,138.199997,137.600006,137.399994,135.000000,121.699997,108.900002,125,140,126.200000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.600000,2000.000000,0.000000,51.900000,60.500000,131.300000,67.500000,156,95,1058,80,2200,2200,260,35.000000,119.000000,67.511,51.343,67.465,51.179
11/21/2024,13:36:30.032,67474.49,67474.62,119.890000,2.316500,276.000000,144.220000,0.000000,60.002000,277.700000,0.993900,1.732787,1.439319,1993.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.833334,69.354292,71.378164,88.180000,67.680000,33.939000,0.000000,-114.900002,-36.200001,-51.799999,0.000000,0.000000,0.998716,64.425819,282.938368,282.938368,33.939485,5.657425,151.338516,0.000000,34.066000,0.000000,0.000000,138.233332,137.600006,137.433329,135.066671,121.733332,108.933334,125,140,126.200000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.600000,2000.000000,0.000000,51.900000,60.500000,131.300000,67.500000,156,95,1058,80,2198,2200,260,35.000000,119.000000,67.511,51.343,67.465,51.179
11/21/2024,13:36:33.032,67477.49,67477.62,119.890000,2.322800,276.800000,144.450000,0.000000,59.999000,278.500000,0.994000,1.719907,1.439903,1996.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.816666,69.361984,71.387143,88.180000,67.680000,33.939000,0.000000,-113.099998,-37.000000,-51.299999,0.000000,0.000000,0.998690,64.454834,282.938368,282.938368,33.939485,5.657345,151.338638,0.000000,34.066000,0.000000,0.000000,138.199997,137.600006,137.399994,135.000000,121.699997,109.000000,125,140,126.300000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.600000,2000.000000,0.000000,51.900000,60.500000,131.400000,67.500000,156,95,1058,80,2201,2200,261,35.000000,119.000000,67.511,51.341,67.465,51.179
11/21/2024,13:36:36.034,67480.49,67480.62,119.900000,2.319900,276.500000,144.680000,0.000000,60.002000,278.200000,0.993900,1.718307,1.440701,1999.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.816666,69.369824,71.395715,88.166669,67.680000,33.939000,0.000000,-110.699997,-38.500000,-50.599998,0.000000,0.000000,0.998720,64.423355,282.938368,282.938368,33.939485,5.657663,151.338516,0.000000,34.066000,0.000000,0.000000,138.199997,137.600006,137.399994,135.000000,121.699997,109.000000,125,140,126.300000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,116.600000,2000.000000,0.000000,51.900000,60.600000,131.400000,67.500000,156,95,1058,80,2199,2200,261,35.000000,119.000000,67.511,51.340,67.465,51.178
11/21/2024,13:36:39.035,67483.49,67483.62,119.870000,2.327200,277.300000,144.910000,0.000000,60.002000,279.000000,0.994000,1.718202,1.438558,2002.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.833333,69.377073,71.403880,88.146667,67.680000,33.939000,0.000000,-108.000000,-40.500000,-49.200001,0.000000,0.000000,0.998705,64.442703,282.938368,282.938368,33.939485,5.657206,151.338547,0.000000,34.066000,0.000000,0.000000,138.199997,137.600006,137.399994,135.000000,121.800003,109.000000,125,140,126.300000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,116.600000,2000.000000,0.000000,51.900000,60.600000,131.400000,67.500000,156,95,1058,80,2202,2200,262,35.000000,119.000000,67.511,51.338,67.464,51.177
11/21/2024,13:36:42.035,67486.49,67486.62,119.900000,2.325600,277.200000,145.150000,0.000000,60.000000,278.900000,0.993900,1.726006,1.439783,2005.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.850000,69.383582,71.411227,88.146667,67.680000,33.939000,0.000000,-104.900002,-42.400002,-47.500000,0.000000,0.000000,0.998731,64.409836,282.938368,282.938368,33.939485,5.657469,151.338501,0.000000,34.066000,0.000000,0.000000,138.233332,137.600006,137.399994,135.000000,121.800003,109.066666,125,140,126.300000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,116.600000,2000.000000,0.000000,51.900000,60.600000,131.400000,67.500000,156,95,1056,80,2199,2200,263,35.000000,119.000000,67.511,51.336,67.464,51.176
11/21/2024,13:36:45.036,67489.49,67489.62,119.890000,2.324400,277.000000,145.380000,0.000000,60.002000,278.700000,0.993900,1.737481,1.442489,2008.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.872223,69.388907,71.420818,88.133334,67.680000,33.939000,0.000000,-100.599998,-44.900002,-45.500000,0.000000,0.000000,0.998727,64.416389,282.938368,282.938368,33.939485,5.657596,151.338440,0.000000,34.066000,0.000000,0.000000,138.266668,137.600006,137.433329,135.033335,121.800003,109.099998,125,140,126.300000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,116.600000,2000.000000,0.000000,51.900000,60.600000,131.400000,67.500000,156,95,1056,80,2199,2200,263,35.000000,119.000000,67.511,51.334,67.464,51.175
11/21/2024,13:36:48.037,67492.49,67492.62,119.890000,2.323100,276.800000,145.610000,0.000000,60.002000,278.500000,0.994000,1.708407,1.438819,2011.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.850000,69.393049,71.429797,88.133334,67.680000,33.939000,0.000000,-95.300003,-47.400002,-43.099998,0.000000,0.000000,0.998769,64.374344,282.938368,282.938368,33.939485,5.657767,151.338577,0.000000,34.066000,0.000000,0.000000,138.199997,137.600006,137.399994,135.000000,121.800003,109.099998,125,140,126.300000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.600000,2000.000000,0.000000,51.900000,60.700000,131.400000,67.500000,156,95,1056,80,2202,2200,263,35.000000,119.000000,67.511,51.333,67.463,51.175
11/21/2024,13:36:51.039,67495.49,67495.62,119.880000,2.366000,281.100000,145.840000,0.000000,60.003000,283.600000,0.991100,1.973161,1.444111,2014.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.855555,69.396155,71.438367,88.120003,67.680000,33.939000,0.000000,-90.099998,-49.799999,-40.599998,0.000000,0.000000,0.998760,64.387894,282.938368,282.938368,33.939485,5.657758,151.338608,0.000000,34.066000,0.000000,0.000000,138.199997,137.600006,137.399994,135.000000,121.833336,109.099998,125,140,126.300000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.600000,2000.000000,0.000000,51.900000,60.700000,131.400000,67.500000,156,95,1056,80,2199,2200,264,35.000000,119.000000,67.511,51.331,67.463,51.174
11/21/2024,13:36:54.039,67498.49,67498.62,119.890000,2.328100,277.400000,146.070000,0.000000,60.000000,279.100000,0.993800,1.726558,1.438819,2017.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.894445,69.398078,71.449183,88.106667,67.680000,33.939000,0.000000,-85.900002,-52.000000,-37.599998,0.000000,0.000000,0.998727,64.420227,282.938368,282.938368,33.939485,5.657396,151.338562,0.000000,34.066000,0.000000,0.000000,138.233332,137.600006,137.433329,135.033335,121.866669,109.199997,125,140,126.300000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.600000,2000.000000,0.000000,51.900000,60.700000,131.400000,67.500000,157,95,1056,80,2200,2200,263,35.000000,119.000000,67.512,51.329,67.463,51.173
11/21/2024,13:36:57.040,67501.49,67501.62,119.890000,2.331700,277.800000,146.300000,0.000000,60.000000,279.500000,0.993800,1.733113,1.440904,2020.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.883333,69.399114,71.460817,88.099998,67.680000,33.939000,0.000000,-85.900002,-53.099998,-34.200001,0.000000,0.000000,0.998743,64.407265,282.938368,282.938368,33.939485,5.657706,151.338516,0.000000,34.065000,0.000000,0.000000,138.199997,137.600006,137.399994,135.000000,121.900002,109.199997,125,140,126.300000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.600000,2000.000000,0.000000,51.900000,60.700000,131.500000,67.500000,157,95,1055,80,2199,2200,265,35.000000,119.000000,67.512,51.328,67.462,51.172
11/21/2024,13:37:00.040,67504.49,67504.62,119.870000,2.330600,277.600000,146.530000,0.000000,60.002000,279.400000,0.993700,1.722947,1.440644,2023.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.911112,69.399854,71.472246,88.099998,67.678776,33.939000,0.000000,-88.000000,-53.400002,-33.500000,0.000000,0.000000,0.998745,64.403839,282.938368,282.938368,33.939485,5.657697,151.338470,0.000000,34.065000,0.000000,0.000000,138.233332,137.600006,137.433329,135.033335,121.933334,109.233332,125,140,126.400000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.600000,2000.000000,0.000000,51.900000,60.700000,131.500000,67.500000,157,95,1055,80,2199,2200,264,35.000000,119.000000,67.512,51.326,67.462,51.172
11/21/2024,13:37:03.040,67507.49,67507.62,119.900000,2.333600,278.000000,146.760000,0.000000,60.000000,279.800000,0.993700,1.713019,1.439199,2026.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.883333,69.400002,71.482043,88.070000,67.675919,33.939000,0.000000,-91.400002,-52.700001,-34.000000,0.000000,0.000000,0.998730,64.419907,282.938368,282.938368,33.939485,5.657795,151.338455,0.000000,34.065000,0.000000,0.000000,138.199997,137.600006,137.399994,135.000000,121.900002,109.199997,125,140,126.400000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,116.600000,2000.000000,0.000000,51.900000,60.700000,131.500000,67.500000,157,95,1055,80,2199,2200,264,35.000000,119.000000,67.512,51.324,67.462,51.171
11/21/2024,13:37:06.040,67510.49,67510.62,119.890000,2.331700,277.800000,146.990000,0.000000,60.003000,279.500000,0.993700,1.737102,1.442489,2029.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.883333,69.400002,71.491022,88.063334,67.671838,33.939000,0.000000,-95.400002,-50.599998,-34.900002,0.000000,0.000000,0.998715,64.437729,282.938368,282.938368,33.939485,5.657893,151.338470,0.000000,34.065000,0.000000,0.000000,138.199997,137.600006,137.399994,135.000000,121.900002,109.199997,125,140,126.400000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.600000,2000.000000,0.000000,51.900000,60.700000,131.500000,67.500000,157,95,1055,80,2202,2200,264,35.000000,119.000000,67.512,51.323,67.461,51.170
11/21/2024,13:37:09.042,67513.49,67513.63,119.890000,2.329500,277.600000,147.220000,0.000000,60.002000,279.300000,0.993800,1.714746,1.439820,2032.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.911112,69.400002,71.499184,88.056669,67.669390,33.939000,0.000000,-99.599998,-47.900002,-36.599998,0.000000,0.000000,0.998726,64.427277,282.938368,282.938368,33.939485,5.657537,151.338531,0.000000,34.065000,0.000000,0.000000,138.233332,137.566671,137.399994,135.033335,121.933334,109.300003,125,140,126.400000,136.600000,2.600000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.600000,2000.000000,0.000000,51.900000,60.700000,131.500000,67.500000,157,95,1055,80,2198,2200,263,35.000000,119.000000,67.512,51.321,67.461,51.170
11/21/2024,13:37:12.043,67516.49,67516.63,119.880000,2.334500,278.100000,147.460000,0.000000,60.003000,279.800000,0.993700,1.724909,1.439523,2035.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.938890,69.400002,71.507754,88.050003,67.668982,33.939000,0.000000,-103.500000,-45.000000,-39.099998,0.000000,0.000000,0.998702,64.452316,282.938368,282.938368,33.939485,5.657867,151.338501,0.000000,34.065000,0.000000,0.000000,138.233332,137.600006,137.433329,135.033335,122.000000,109.333336,125,140,126.400000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.600000,2000.000000,0.000000,51.900000,60.700000,131.500000,67.500000,157,95,1054,80,2199,2200,263,35.000000,119.000000,67.512,51.320,67.461,51.169
11/21/2024,13:37:15.044,67519.49,67519.63,119.900000,2.330700,277.700000,147.690000,0.000000,60.003000,279.500000,0.993700,1.731454,1.441284,2038.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.916667,69.400002,71.516324,88.029999,67.666125,33.939000,0.000000,-108.000000,-42.400002,-41.000000,0.000000,0.000000,0.998715,64.439247,282.938368,282.938368,33.939485,5.657581,151.338440,0.000000,34.065000,0.000000,0.000000,138.199997,137.600006,137.399994,135.000000,122.000000,109.300003,125,140,126.400000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.600000,2000.000000,0.000000,52.000000,60.700000,131.500000,67.500000,157,95,1054,80,2200,2200,263,35.000000,119.000000,67.512,51.318,67.460,51.169
11/21/2024,13:37:18.044,67522.49,67522.63,119.880000,2.332500,277.900000,147.920000,0.000000,60.003000,279.600000,0.993800,1.715841,1.438355,2041.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.938889,69.400002,71.523671,88.029999,67.662452,33.939000,0.000000,-113.599998,-39.799999,-43.400002,0.001000,0.000000,0.998736,64.416420,282.938368,282.938368,33.939485,5.657794,151.338455,0.000000,34.065000,0.000000,0.000000,138.199997,137.600006,137.399994,135.033335,122.000000,109.400002,125,140,126.400000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.600000,2000.000000,0.000000,52.000000,60.700000,131.500000,67.500000,157,95,1054,80,2199,2200,263,35.000000,119.000000,67.512,51.317,67.460,51.168
11/21/2024,13:37:21.044,67525.49,67525.63,119.890000,2.345600,279.200000,148.150000,0.000000,60.002000,281.200000,0.993000,1.894313,1.442989,2044.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.933333,69.400002,71.531428,88.000000,67.660820,33.939000,0.000000,-118.400002,-37.400002,-45.700001,0.000000,0.000000,0.998717,64.439415,282.938368,282.938368,33.939485,5.657577,151.338379,0.000000,34.065000,0.000000,0.000000,138.199997,137.600006,137.399994,135.000000,122.000000,109.400002,125,140,126.400000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.600000,2000.000000,0.000000,52.000000,60.600000,131.500000,67.500000,157,95,1054,80,2202,2200,261,35.000000,119.000000,67.512,51.315,67.460,51.167
11/21/2024,13:37:24.045,67528.49,67528.63,119.890000,2.333100,278.000000,148.380000,0.000000,60.002000,279.700000,0.993800,1.724615,1.438318,2047.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.927777,69.400002,71.542449,88.000000,67.662044,33.939000,0.000000,-122.400002,-35.900002,-48.400002,0.000000,0.000000,0.998697,64.458305,282.938368,282.938368,33.939485,5.657364,151.338333,0.000000,34.065000,0.000000,0.000000,138.199997,137.566671,137.399994,135.000000,122.000000,109.400002,125,140,126.500000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.600000,2000.000000,0.000000,52.000000,60.600000,131.600000,67.500000,156,95,1054,80,2198,2200,262,35.000000,119.000000,67.513,51.314,67.460,51.167
11/21/2024,13:37:27.045,67531.49,67531.63,119.890000,2.333000,278.000000,148.610000,0.000000,59.999000,279.700000,0.994000,1.712387,1.440320,2050.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.955555,69.400002,71.557144,87.986669,67.662452,33.939000,0.000000,-121.900002,-35.200001,-51.000000,0.000000,0.000000,0.998685,64.469994,282.938368,282.938368,33.939485,5.657721,151.338394,0.000000,34.065000,0.000000,0.000000,138.199997,137.600006,137.399994,135.000000,122.033333,109.500000,125,140,126.500000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.600000,2000.000000,0.000000,52.000000,60.600000,131.600000,67.500000,156,95,1056,80,2203,2200,262,35.000000,119.000000,67.513,51.312,67.459,51.166
11/21/2024,13:37:30.045,67534.49,67534.63,119.890000,2.331200,277.800000,148.840000,0.000000,60.000000,279.500000,0.993900,1.730654,1.438819,2053.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.961110,69.400002,71.572655,87.980003,67.661228,33.939000,0.000000,-119.500000,-35.200001,-52.000000,0.000000,0.000000,0.998688,64.465942,282.938368,282.938368,33.939485,5.657270,151.338318,0.000000,34.065000,0.000000,0.000000,138.199997,137.600006,137.399994,135.000000,122.066666,109.500000,125,140,126.500000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.600000,2000.000000,0.000000,52.000000,60.500000,131.600000,67.500000,156,95,1056,80,2200,2200,261,35.000000,119.000000,67.513,51.311,67.459,51.166
11/21/2024,13:37:33.045,67537.49,67537.63,119.870000,2.331600,277.800000,149.080000,0.000000,60.002000,279.500000,0.994000,1.722851,1.438058,2056.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.988889,69.400445,71.582450,87.949997,67.660004,33.939000,0.000000,-115.900002,-35.799999,-51.799999,0.000000,0.000000,0.998696,64.459122,282.938368,282.938368,33.939485,5.658066,151.338333,0.000000,34.065000,0.000000,0.000000,138.233332,137.600006,137.433329,135.066671,122.099998,109.500000,125,140,126.500000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.600000,2000.000000,0.000000,52.100000,60.400000,131.600000,67.500000,156,95,1056,80,2196,2200,262,35.000000,119.000000,67.513,51.309,67.459,51.165
11/21/2024,13:37:36.047,67540.49,67540.63,119.900000,2.329300,277.600000,149.310000,0.000000,59.999000,279.300000,0.994000,1.711373,1.442285,2059.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.972221,69.400889,71.588980,87.949997,67.660820,33.939000,0.000000,-112.099998,-37.599998,-51.000000,0.000000,0.000000,0.998703,64.451477,282.938368,282.938368,33.939485,5.657607,151.338409,0.000000,34.065000,0.000000,0.000000,138.199997,137.600006,137.399994,135.000000,122.099998,109.533333,125,140,126.600000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.600000,2000.000000,0.000000,52.100000,60.400000,131.600000,67.500000,156,95,1056,80,2200,2200,263,35.000000,119.000000,67.513,51.308,67.459,51.165
11/21/2024,13:37:39.047,67543.49,67543.63,119.880000,2.330500,277.700000,149.540000,0.000000,60.002000,279.400000,0.993900,1.711779,1.443110,2062.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.994444,69.401333,71.599184,87.943331,67.662044,33.939000,0.000000,-108.199997,-40.099998,-49.500000,0.000000,0.000000,0.998724,64.428886,282.938368,282.938368,33.939485,5.657348,151.338379,0.000000,34.065000,0.000000,0.000000,138.199997,137.600006,137.399994,135.066671,122.099998,109.599998,125,140,126.600000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.600000,2000.000000,0.000000,52.100000,60.300000,131.600000,67.500000,156,95,1056,80,2200,2200,263,35.000000,119.000000,67.513,51.306,67.458,51.164
11/21/2024,13:37:42.048,67546.49,67546.63,119.890000,2.330700,277.800000,149.770000,0.000000,60.002000,279.400000,0.994000,1.728365,1.439403,2065.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.988888,69.401777,71.610613,87.930000,67.662452,33.939000,0.000000,-104.000000,-43.000000,-47.000000,0.000000,0.000000,0.998693,64.464577,282.938368,282.938368,33.939485,5.657803,151.338364,0.000000,34.064000,0.000000,0.000000,138.199997,137.600006,137.399994,135.033335,122.099998,109.599998,125,140,126.600000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.600000,2000.000000,0.000000,52.100000,60.200000,131.700000,67.500000,154,95,1058,80,2198,2200,264,35.000000,119.000000,67.514,51.305,67.458,51.164
11/21/2024,13:37:45.049,67549.49,67549.63,119.880000,2.330400,277.700000,150.000000,0.000000,60.002000,279.400000,0.993900,1.729918,1.440023,2068.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,129.988888,69.402220,71.621634,87.930000,67.661228,33.939000,0.000000,-97.800003,-46.299999,-44.200001,0.000000,0.000000,0.998705,64.451546,282.938368,282.938368,33.939485,5.657701,151.338333,0.000000,34.064000,0.000000,0.000000,138.199997,137.600006,137.399994,135.033335,122.099998,109.599998,125,140,126.600000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.600000,2000.000000,0.000000,52.100000,60.200000,131.700000,67.500000,154,95,1058,80,2199,2200,264,35.000000,119.000000,67.514,51.304,67.458,51.163
