FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,13:37:48.049,67552.49,67552.63,119.900000,2.334000,278.200000,150.230000,0.000000,60.002000,279.900000,0.993900,1.723950,1.440701,2071.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.027778,69.403404,71.632246,87.916669,67.660004,33.939000,0.000000,-90.199997,-49.900002,-40.799999,0.001000,0.000000,0.998669,64.488846,282.938368,282.938368,33.939485,5.657836,151.338409,0.000000,34.064000,0.000000,0.000000,138.233332,137.600006,137.433329,135.066671,122.133331,109.699997,125,140,126.600000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.600000,2000.000000,0.000000,52.100000,60.100000,131.700000,67.500000,154,95,1058,80,2200,2200,265,35.000000,119.000000,67.514,51.302,67.458,51.163
11/21/2024,13:37:51.050,67555.49,67555.63,119.890000,2.352600,279.900000,150.470000,0.000000,60.002000,282.000000,0.992600,1.982657,1.444491,2074.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.011110,69.404883,71.642042,87.910004,67.660004,33.939000,0.000000,-85.099998,-52.599998,-36.200001,0.000000,0.000000,0.998677,64.484589,282.938368,282.938368,33.939485,5.657393,151.338287,0.000000,34.064000,0.000000,0.000000,138.199997,137.600006,137.399994,135.000000,122.166664,109.699997,125,140,126.600000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.600000,2000.000000,0.000000,52.100000,60.100000,131.800000,67.500000,154,95,1058,80,2201,2200,266,35.000000,119.000000,67.514,51.301,67.458,51.162
11/21/2024,13:37:54.051,67558.49,67558.63,119.880000,2.333700,278.100000,150.700000,0.000000,60.002000,279.800000,0.993900,1.710331,1.442025,2077.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.016666,69.406658,71.651022,87.896667,67.660004,33.939000,0.000000,-86.199997,-53.599998,-33.400002,0.000000,0.000000,0.998697,64.462875,282.938368,282.938368,33.939485,5.657824,151.338379,0.000000,34.064000,0.000000,0.000000,138.199997,137.600006,137.399994,135.033335,122.166664,109.699997,125,140,126.600000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.600000,2000.000000,0.000000,52.100000,60.000000,131.800000,67.500000,153,95,1058,80,2201,2200,266,35.000000,119.000000,67.514,51.299,67.457,51.162
11/21/2024,13:37:57.051,67561.49,67561.63,119.890000,2.336400,278.400000,150.930000,0.000000,60.002000,280.100000,0.994000,1.715160,1.439403,2080.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.038889,69.408285,71.658983,87.883334,67.660004,33.939000,0.000000,-89.400002,-53.299999,-33.599998,0.000000,0.000000,0.998689,64.471916,282.938368,282.938368,33.939485,5.657933,151.338394,0.000000,34.064000,0.000000,0.000000,138.199997,137.600006,137.399994,135.033335,122.199997,109.800003,125,140,126.600000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.600000,2000.000000,0.000000,52.100000,60.000000,131.800000,67.400000,153,95,1059,80,2202,2200,266,35.000000,119.000000,67.515,51.298,67.457,51.161
11/21/2024,13:38:00.051,67564.49,67564.64,119.890000,2.333300,278.000000,151.160000,0.000000,59.999000,279.700000,0.994000,1.736553,1.440904,2083.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.033333,69.409765,71.666942,87.876668,67.660004,33.939000,0.000000,-93.000000,-52.099998,-34.200001,0.000000,0.000000,0.998691,64.469429,282.938368,282.938368,33.939485,5.657767,151.338318,0.000000,34.064000,0.000000,0.000000,138.199997,137.600006,137.399994,135.000000,122.199997,109.800003,125,140,126.600000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.600000,2000.000000,0.000000,52.100000,59.900000,131.800000,67.400000,153,95,1059,80,2201,2200,265,35.000000,119.000000,67.515,51.296,67.457,51.161
11/21/2024,13:38:03.051,67567.49,67567.64,119.890000,2.333100,278.100000,151.390000,0.000000,60.002000,279.700000,0.994100,1.714071,1.438819,2086.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.038889,69.411984,71.678370,87.870003,67.659187,33.939000,0.000000,-96.699997,-49.900002,-35.200001,0.000000,0.000000,0.998670,64.490326,282.938368,282.938368,33.939485,5.657666,151.338287,0.000000,34.064000,0.000000,0.000000,138.199997,137.600006,137.399994,135.033335,122.199997,109.800003,125,140,126.700000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.600000,2000.000000,0.000000,52.100000,59.800000,131.800000,67.400000,153,95,1059,80,2200,2200,265,35.000000,119.000000,67.515,51.295,67.457,51.160
11/21/2024,13:38:06.052,67570.49,67570.64,119.870000,2.331100,277.800000,151.630000,0.000000,59.999000,279.400000,0.994100,1.712024,1.439059,2089.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.038889,69.414942,71.692450,87.849998,67.657962,33.939000,0.000000,-99.599998,-47.599998,-36.700001,0.000000,0.000000,0.998711,64.447906,282.938368,282.938368,33.939485,5.657951,151.338348,0.000000,34.064000,0.000000,0.000000,138.199997,137.600006,137.399994,135.000000,122.233332,109.800003,125,140,126.700000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.600000,2000.000000,0.000000,52.100000,59.800000,131.800000,67.400000,153,95,1059,80,2199,2200,264,35.000000,119.000000,67.515,51.294,67.457,51.160
11/21/2024,13:38:09.053,67573.49,67573.64,119.900000,2.334900,278.200000,151.860000,0.000000,60.000000,279.900000,0.993900,1.721530,1.440784,2092.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.044444,69.418492,71.704490,87.839996,67.657554,33.939000,0.000000,-102.500000,-45.599998,-38.599998,0.000000,0.000000,0.998730,64.428696,282.938368,282.938368,33.939485,5.657932,151.338303,0.000000,34.064000,0.000000,0.000000,138.199997,137.566671,137.399994,135.000000,122.266668,109.833336,125,140,126.700000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.600000,2000.000000,0.000000,52.100000,59.700000,131.900000,67.400000,153,95,1059,80,2202,2200,263,35.000000,119.000000,67.516,51.292,67.457,51.159
11/21/2024,13:38:12.054,67576.49,67576.64,119.880000,2.333500,278.100000,152.090000,0.000000,60.002000,279.700000,0.994000,1.715106,1.439523,2095.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.061111,69.423078,71.714083,87.829997,67.657554,33.939000,0.000000,-107.099998,-43.200001,-40.400002,0.000000,0.000000,0.998745,64.412827,282.938368,282.938368,33.939485,5.657448,151.338257,0.000000,34.064000,0.000000,0.000000,138.199997,137.600006,137.399994,135.000000,122.266668,109.900002,125,140,126.700000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.600000,2000.000000,0.000000,52.100000,59.600000,131.900000,67.400000,152,95,1059,80,2200,2200,263,35.000000,119.000000,67.516,51.291,67.457,51.159
11/21/2024,13:38:15.054,67579.49,67579.64,119.890000,2.333700,278.100000,152.320000,0.000000,60.002000,279.800000,0.994000,1.710545,1.438819,2098.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.066667,69.427368,71.723879,87.819997,67.657554,33.939000,0.000000,-112.199997,-40.400002,-42.799999,0.000000,0.000000,0.998743,64.416237,282.938368,282.938368,33.939485,5.657946,151.338379,0.000000,34.064000,0.000000,0.000000,138.199997,137.600006,137.399994,135.000000,122.300003,109.900002,125,140,126.700000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.600000,2000.000000,0.000000,52.100000,59.600000,131.900000,67.400000,152,95,1059,80,2198,2200,262,35.000000,119.000000,67.516,51.289,67.456,51.158
11/21/2024,13:38:18.055,67582.49,67582.64,119.880000,2.339300,278.700000,152.550000,0.000000,60.003000,280.400000,0.993800,1.731244,1.440524,2101.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.066667,69.432102,71.734492,87.803332,67.657554,33.939000,0.000000,-117.699997,-37.700001,-45.500000,0.000000,0.000000,0.998714,64.447289,282.938368,282.938368,33.939485,5.657959,151.338226,0.000000,34.064000,0.000000,0.000000,138.199997,137.600006,137.399994,135.000000,122.300003,109.900002,125,140,126.700000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.600000,2000.000000,0.000000,52.100000,59.600000,132.000000,67.400000,152,95,1059,80,2199,2200,262,35.000000,119.000000,67.516,51.288,67.456,51.158
11/21/2024,13:38:21.055,67585.49,67585.64,119.900000,2.336400,278.400000,152.790000,0.000000,60.000000,280.100000,0.993900,1.714261,1.441284,2104.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.072222,69.437871,71.743879,87.790001,67.655921,33.939000,0.000000,-122.199997,-35.799999,-48.500000,0.000000,0.000000,0.998701,64.461739,282.938368,282.938368,33.939485,5.657700,151.338226,0.000000,34.064000,0.000000,0.000000,138.199997,137.600006,137.399994,135.000000,122.333336,109.900002,125,140,126.700000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.600000,2000.000000,0.000000,52.100000,59.600000,132.000000,67.400000,152,95,1059,80,2201,2200,262,35.000000,119.000000,67.517,51.286,67.456,51.157
11/21/2024,13:38:24.055,67588.49,67588.64,119.880000,2.339200,278.700000,153.020000,0.000000,59.999000,280.400000,0.993800,1.738971,1.441525,2107.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.072222,69.444675,71.752449,87.790001,67.652247,33.939000,0.000000,-121.000000,-35.400002,-51.299999,0.000000,0.000000,0.998662,64.502663,282.938368,282.938368,33.939485,5.657449,151.338272,0.000000,34.064000,0.000000,0.000000,138.199997,137.566671,137.399994,135.000000,122.366669,109.900002,125,140,126.700000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.600000,2000.000000,0.000000,52.100000,59.600000,132.000000,67.400000,152,95,1059,80,2201,2200,262,35.000000,119.000000,67.517,51.285,67.456,51.157
11/21/2024,13:38:27.055,67591.49,67591.64,119.880000,2.341400,279.000000,153.250000,0.000000,60.001000,280.700000,0.993800,1.719399,1.440524,2110.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.100000,69.451776,71.762857,87.769997,67.650614,33.939000,0.000000,-118.099998,-35.500000,-51.900002,0.000000,0.000000,0.998695,64.469292,282.938368,282.938368,33.939485,5.657095,151.338287,0.000000,34.064000,0.000000,0.000000,138.199997,137.600006,137.399994,135.000000,122.400002,110.000000,125,140,126.700000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.600000,2000.000000,0.000000,52.100000,59.600000,132.000000,67.300000,152,95,1055,80,2200,2200,263,35.000000,119.000000,67.517,51.284,67.456,51.156
11/21/2024,13:38:30.055,67594.49,67594.64,119.890000,2.340400,278.900000,153.480000,0.000000,59.999000,280.600000,0.993800,1.721202,1.438819,2113.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.105555,69.459024,71.775713,87.769997,67.651430,33.939000,0.000000,-114.099998,-36.500000,-51.400002,0.001000,0.000000,0.998720,64.444206,282.938368,282.938368,33.939485,5.657636,151.338181,0.000000,34.064000,0.000000,0.000000,138.199997,137.600006,137.399994,135.000000,122.400002,110.033333,125,140,126.800000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.600000,2000.000000,0.000000,52.000000,59.600000,132.000000,67.300000,152,95,1055,80,2200,2200,263,35.000000,119.000000,67.517,51.282,67.456,51.155
11/21/2024,13:38:33.056,67597.49,67597.64,119.890000,2.342700,279.100000,153.720000,0.000000,60.002000,280.900000,0.993700,1.721262,1.440320,2116.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.116666,69.466125,71.788570,87.756666,67.651022,33.939000,0.000000,-110.599998,-38.400002,-50.500000,0.000000,0.000000,0.998707,64.457085,282.938368,282.938368,33.939485,5.658012,151.338242,0.000000,34.063000,0.000000,0.000000,138.199997,137.600006,137.399994,135.000000,122.400002,110.099998,125,140,126.800000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.600000,2000.000000,0.000000,52.000000,59.600000,132.100000,67.300000,153,95,1055,80,2200,2200,264,35.000000,119.000000,67.518,51.281,67.456,51.155
11/21/2024,13:38:36.055,67600.49,67600.64,119.890000,2.339200,278.700000,153.950000,0.000000,59.999000,280.400000,0.993900,1.714860,1.438318,2119.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.111110,69.472781,71.802039,87.750000,67.648981,33.939000,0.000000,-107.400002,-40.700001,-49.099998,0.001000,0.000000,0.998718,64.445724,282.938368,282.938368,33.939485,5.657909,151.338211,0.000000,34.063000,0.000000,0.000000,138.199997,137.566671,137.399994,135.000000,122.400002,110.099998,125,140,126.800000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.600000,2000.000000,0.000000,52.000000,59.600000,132.100000,67.300000,153,95,1055,80,2199,2200,264,35.000000,119.000000,67.518,51.281,67.456,51.155
11/21/2024,13:38:39.056,67603.49,67603.64,119.880000,2.338000,278.500000,154.180000,0.000000,59.999000,280.300000,0.993800,1.721215,1.440524,2122.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.105554,69.478551,71.814285,87.740000,67.648573,33.939000,0.000000,-104.699997,-42.500000,-47.500000,0.000000,0.000000,0.998705,64.456512,282.938368,282.938368,33.939485,5.657899,151.338181,0.000000,34.063000,0.000000,0.000000,138.199997,137.533335,137.399994,135.000000,122.400002,110.099998,125,140,126.800000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.600000,2000.000000,0.000000,52.000000,59.600000,132.100000,67.300000,153,95,1055,80,2201,2200,265,35.000000,119.000000,67.518,51.279,67.456,51.154
11/21/2024,13:38:42.057,67606.49,67606.64,119.900000,2.339700,278.800000,154.410000,0.000000,60.002000,280.500000,0.993800,1.718896,1.441284,2125.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.111110,69.484024,71.823878,87.720001,67.648164,33.939000,0.000000,-101.900002,-44.000000,-46.200001,0.000000,0.000000,0.998728,64.434685,282.938368,282.938368,33.939485,5.657756,151.338226,0.000000,34.063000,0.000000,0.000000,138.199997,137.566671,137.399994,135.000000,122.400002,110.099998,125,140,126.800000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.600000,2000.000000,0.000000,52.000000,59.700000,132.100000,67.300000,153,95,1055,80,2199,2200,265,35.000000,119.000000,67.518,51.278,67.456,51.154
11/21/2024,13:38:45.056,67609.49,67609.64,119.880000,2.337000,278.500000,154.640000,0.000000,60.002000,280.200000,0.993900,1.720411,1.438438,2128.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.127777,69.488905,71.831226,87.713333,67.645715,33.939000,0.000000,-99.500000,-45.400002,-45.200001,0.000000,0.000000,0.998730,64.434120,282.938368,282.938368,33.939485,5.658636,151.338272,0.000000,34.063000,0.000000,0.000000,138.199997,137.566671,137.399994,135.000000,122.400002,110.199997,125,140,126.800000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.600000,2000.000000,0.000000,52.000000,59.700000,132.100000,67.300000,153,95,1055,80,2198,2200,265,35.000000,119.000000,67.519,51.276,67.456,51.153
11/21/2024,13:38:48.057,67612.49,67612.64,119.890000,2.339100,278.700000,154.880000,0.000000,60.000000,280.400000,0.993900,1.725664,1.440904,2131.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.144444,69.492456,71.838572,87.699997,67.643674,33.939000,0.000000,-97.099998,-46.599998,-44.000000,0.000000,0.000000,0.998717,64.447227,282.938368,282.938368,33.939485,5.657860,151.338196,0.000000,34.063000,0.000000,0.000000,138.199997,137.566671,137.399994,135.000000,122.466667,110.233332,125,140,126.800000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.600000,2000.000000,0.000000,51.900000,59.800000,132.100000,67.300000,153,95,1055,80,2197,2200,267,35.000000,119.000000,67.519,51.275,67.456,51.152
11/21/2024,13:38:51.059,67615.49,67615.64,119.890000,2.333100,278.000000,155.110000,0.000000,59.999000,279.700000,0.994000,1.721101,1.437818,2134.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.149999,69.495118,71.848367,87.699997,67.642857,33.939000,0.000000,-94.099998,-47.799999,-42.799999,0.000000,0.000000,0.998716,64.450287,282.938368,282.938368,33.939485,5.656921,151.338272,0.000000,34.063000,0.000000,0.000000,138.199997,137.566671,137.399994,135.000000,122.500000,110.233332,125,140,126.900000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.600000,2000.000000,0.000000,51.900000,59.900000,132.100000,67.300000,153,95,1055,80,2199,2200,265,35.000000,119.000000,67.519,51.273,67.455,51.151
11/21/2024,13:38:54.058,67618.49,67618.64,119.900000,2.337200,278.600000,155.340000,0.000000,59.999000,280.200000,0.994000,1.719836,1.440284,2137.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.166667,69.497189,71.858164,87.686666,67.642857,33.939000,0.000000,-92.000000,-48.900002,-41.799999,0.000000,0.000000,0.998748,64.418129,282.938368,282.938368,33.939485,5.658016,151.338104,0.000000,34.063000,0.000000,0.000000,138.199997,137.600006,137.399994,135.000000,122.500000,110.300003,125,140,126.900000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.600000,2000.000000,0.000000,51.900000,59.900000,132.100000,67.300000,154,95,1055,80,2197,2200,266,35.000000,119.000000,67.520,51.272,67.455,51.151
11/21/2024,13:38:57.059,67621.49,67621.64,119.880000,2.340800,278.900000,155.570000,0.000000,59.999000,280.600000,0.993800,1.734065,1.441525,2140.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.166666,69.498521,71.867145,87.680000,67.642449,33.939000,0.000000,-91.199997,-49.200001,-41.400002,0.000000,0.000000,0.998761,64.403778,282.938368,282.938368,33.939485,5.657929,151.338135,0.000000,34.063000,0.000000,0.000000,138.199997,137.566671,137.399994,135.000000,122.533333,110.300003,125,140,126.900000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.600000,2000.000000,0.000000,51.900000,60.000000,132.100000,67.300000,154,95,1057,80,2200,2200,265,35.000000,119.000000,67.520,51.270,67.455,51.150
11/21/2024,13:39:00.060,67624.49,67624.64,119.880000,2.343700,279.300000,155.800000,0.000000,60.002000,281.000000,0.993900,1.709391,1.440941,2143.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.166667,69.499112,71.876328,87.680000,67.641224,33.939000,0.000000,-91.699997,-49.099998,-41.799999,0.000000,0.000000,0.998731,64.434479,282.938368,282.938368,33.939485,5.658261,151.338135,0.000000,34.063000,0.000000,0.000000,138.199997,137.600006,137.399994,135.000000,122.500000,110.300003,125,140,126.900000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.600000,2000.000000,0.000000,51.900000,60.100000,132.100000,67.300000,154,95,1057,80,2202,2200,266,35.000000,119.000000,67.520,51.269,67.455,51.149
11/21/2024,13:39:03.060,67627.49,67627.64,119.890000,2.348500,279.800000,156.040000,0.000000,60.002000,281.600000,0.993800,1.733404,1.440404,2146.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.166666,69.499556,71.886939,87.660004,67.639999,33.939000,0.000000,-93.300003,-48.299999,-42.400002,0.000000,0.000000,0.998707,64.462158,282.938368,282.938368,33.939485,5.658146,151.338135,0.000000,34.063000,0.000000,0.000000,138.199997,137.533335,137.399994,135.000000,122.566666,110.300003,125,140,127.000000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.600000,2000.000000,0.000000,51.900000,60.200000,132.100000,67.300000,154,95,1057,80,2199,2200,265,35.000000,119.000000,67.520,51.267,67.455,51.149
11/21/2024,13:39:06.061,67630.49,67630.65,119.890000,2.348100,279.700000,156.270000,0.000000,59.999000,281.500000,0.993700,1.732379,1.439403,2149.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.183332,69.500000,71.899183,87.660004,67.639999,33.939000,0.000000,-95.099998,-47.400002,-43.200001,0.000000,0.000000,0.998699,64.470711,282.938368,282.938368,33.939485,5.657920,151.338196,0.000000,34.063000,0.000000,0.000000,138.199997,137.533335,137.399994,135.000000,122.599998,110.366669,125,140,127.000000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.600000,2000.000000,0.000000,51.900000,60.200000,132.100000,67.300000,154,95,1057,80,2200,2200,264,35.000000,119.000000,67.521,51.266,67.455,51.148
11/21/2024,13:39:09.063,67633.49,67633.65,119.880000,2.344800,279.400000,156.500000,0.000000,60.006000,281.100000,0.993800,1.710125,1.440524,2152.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.199999,69.500000,71.909590,87.646667,67.639387,33.939000,0.000000,-97.000000,-46.599998,-44.000000,0.000000,0.000000,0.998670,64.499886,282.938368,282.938368,33.939485,5.657438,151.338181,0.000000,34.063000,0.000000,0.000000,138.199997,137.600006,137.399994,135.000000,122.599998,110.400002,125,140,127.000000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.600000,2000.000000,0.000000,51.900000,60.300000,132.100000,67.300000,154,95,1057,80,2200,2200,263,35.000000,119.000000,67.521,51.264,67.455,51.147
11/21/2024,13:39:12.064,67636.49,67636.65,119.880000,2.356000,280.500000,156.740000,0.000000,59.999000,282.400000,0.993100,1.970458,1.444695,2155.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.183332,69.500000,71.918570,87.626666,67.637551,33.939000,0.000000,-98.300003,-45.900002,-44.599998,0.000000,0.000000,0.998687,64.482880,282.938368,282.938368,33.939485,5.658203,151.338135,0.000000,34.063000,0.000000,0.000000,138.199997,137.500000,137.399994,135.000000,122.599998,110.400002,125,140,127.000000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.600000,2000.000000,0.000000,51.900000,60.400000,132.100000,67.300000,155,95,1055,80,2198,2200,263,35.000000,119.000000,67.522,51.263,67.455,51.146
11/21/2024,13:39:15.064,67639.49,67639.65,119.900000,2.342400,279.100000,156.970000,0.000000,60.002000,280.800000,0.993900,1.710767,1.438699,2158.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.199999,69.500000,71.926938,87.626666,67.635714,33.939000,0.000000,-98.199997,-45.799999,-44.700001,0.000000,0.000000,0.998678,64.496635,282.938368,282.938368,33.939485,5.657813,151.338120,0.000000,34.063000,0.000000,0.000000,138.199997,137.600006,137.399994,135.000000,122.599998,110.400002,125,140,127.000000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.600000,2000.000000,0.000000,51.900000,60.400000,132.100000,67.300000,155,95,1055,80,2199,2200,263,35.000000,119.000000,67.522,51.261,67.455,51.145
11/21/2024,13:39:18.064,67642.49,67642.65,119.880000,2.345600,279.500000,157.200000,0.000000,60.002000,281.200000,0.993900,1.733373,1.439940,2161.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.216665,69.500000,71.936735,87.613332,67.637551,33.939000,0.000000,-97.400002,-46.299999,-44.200001,0.001000,0.000000,0.998709,64.462616,282.938368,282.938368,33.939485,5.657863,151.338074,0.000000,34.063000,0.000000,0.000000,138.199997,137.566671,137.399994,135.000000,122.633331,110.500000,125,140,127.000000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.600000,2000.000000,0.000000,51.900000,60.500000,132.200000,67.300000,155,95,1055,80,2199,2200,263,35.000000,119.000000,67.522,51.259,67.455,51.145
11/21/2024,13:39:21.066,67645.49,67645.65,119.890000,2.341700,279.000000,157.430000,0.000000,59.999000,280.700000,0.993900,1.731434,1.438318,2164.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.211110,69.500148,71.947756,87.580002,67.637551,33.939000,0.000000,-95.400002,-47.200001,-43.500000,0.000000,0.000000,0.998713,64.457649,282.938368,282.938368,33.939485,5.657944,151.338104,0.000000,34.062000,0.000000,0.000000,138.199997,137.533335,137.366664,135.000000,122.666664,110.500000,125,140,127.000000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,116.600000,2000.000000,0.000000,51.900000,60.500000,132.200000,67.300000,155,95,1055,80,2200,2200,264,35.000000,119.000000,67.523,51.258,67.455,51.144
11/21/2024,13:39:24.065,67648.49,67648.65,119.890000,2.343900,279.300000,157.670000,0.000000,60.002000,281.000000,0.993900,1.728913,1.439403,2167.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.227776,69.500740,71.955510,87.586667,67.636326,33.939000,0.000000,-92.599998,-48.700001,-42.200001,0.000000,0.000000,0.998712,64.459297,282.938368,282.938368,33.939485,5.657808,151.338089,0.000000,34.062000,0.000000,0.000000,138.199997,137.566671,137.399994,135.000000,122.699997,110.500000,125,140,127.000000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,116.600000,2000.000000,0.000000,51.900000,60.500000,132.200000,67.300000,155,95,1055,80,2199,2200,264,35.000000,119.000000,67.523,51.256,67.455,51.143
11/21/2024,13:39:27.065,67651.49,67651.65,119.900000,2.342500,279.100000,157.900000,0.000000,60.000000,280.900000,0.993800,1.726660,1.441785,2170.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.233331,69.502071,71.962857,87.573334,67.636938,33.939000,0.000000,-89.500000,-50.099998,-40.500000,0.000000,0.000000,0.998697,64.474510,282.938368,282.938368,33.939485,5.657975,151.338043,0.000000,34.062000,0.000000,0.000000,138.199997,137.533335,137.399994,135.000000,122.699997,110.566666,125,140,127.000000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,116.600000,2000.000000,0.000000,51.900000,60.600000,132.200000,67.300000,155,95,1056,80,2197,2200,265,35.000000,119.000000,67.523,51.255,67.455,51.142
11/21/2024,13:39:30.066,67654.49,67654.65,119.880000,2.346400,279.600000,158.130000,0.000000,60.000000,281.300000,0.993800,1.713987,1.438939,2173.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.238887,69.504734,71.971430,87.559998,67.636938,33.939000,0.000000,-86.199997,-51.400002,-38.799999,0.000000,0.000000,0.998705,64.468460,282.938368,282.938368,33.939485,5.657795,151.338074,0.000000,34.062000,0.000000,0.000000,138.199997,137.533335,137.399994,135.000000,122.699997,110.599998,125,140,127.100000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.600000,2000.000000,0.000000,51.900000,60.700000,132.300000,67.300000,155,95,1056,80,2200,2200,265,35.000000,119.000000,67.524,51.253,67.455,51.141
11/21/2024,13:39:33.065,67657.49,67657.65,119.890000,2.346300,279.500000,158.370000,0.000000,60.002000,281.300000,0.993800,1.718621,1.440904,2176.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.233331,69.508284,71.982451,87.553332,67.636326,33.939000,0.000000,-84.500000,-52.500000,-36.900002,0.000000,0.000000,0.998721,64.450752,282.938368,282.938368,33.939485,5.657691,151.338043,0.000000,34.062000,0.000000,0.000000,138.199997,137.500000,137.399994,135.000000,122.699997,110.599998,125,140,127.100000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.600000,2000.000000,0.000000,51.900000,60.700000,132.300000,67.300000,156,95,1056,80,2199,2200,266,35.000000,119.000000,67.524,51.252,67.455,51.140
11/21/2024,13:39:36.065,67660.49,67660.65,119.890000,2.350300,280.000000,158.600000,0.000000,59.999000,281.800000,0.993800,1.752159,1.439903,2179.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.238887,69.512722,71.997960,87.546666,67.636938,33.939000,0.000000,-84.099998,-52.900002,-35.700001,0.000000,0.000000,0.998725,64.446800,282.938368,282.938368,33.939485,5.657887,151.338104,0.000000,34.062000,0.000000,0.000000,138.199997,137.533335,137.399994,135.000000,122.699997,110.599998,125,140,127.100000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.600000,2000.000000,0.000000,51.900000,60.700000,132.300000,67.300000,156,95,1056,80,2201,2200,266,35.000000,119.000000,67.524,51.250,67.455,51.140
11/21/2024,13:39:39.065,67663.49,67663.65,119.890000,2.350500,280.000000,158.830000,0.000000,59.999000,281.800000,0.993800,1.713806,1.439903,2182.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.266666,69.518491,72.013876,87.540001,67.638775,33.939000,0.000000,-84.300003,-53.099998,-34.900002,0.000000,0.000000,0.998723,64.447128,282.938368,282.938368,33.939485,5.657724,151.338043,0.000000,34.062000,0.000000,0.000000,138.199997,137.566671,137.399994,135.000000,122.766668,110.666664,125,140,127.100000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.600000,2000.000000,0.000000,51.900000,60.700000,132.300000,67.400000,156,95,1056,80,2201,2200,266,35.000000,119.000000,67.525,51.249,67.455,51.139
11/21/2024,13:39:42.065,67666.49,67666.65,119.880000,2.351200,280.100000,159.060000,0.000000,60.000000,281.900000,0.993800,1.724226,1.440023,2185.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.249999,69.525295,72.022855,87.530001,67.639999,33.939000,0.000000,-84.400002,-53.500000,-34.099998,0.000000,0.000000,0.998757,64.414146,282.938368,282.938368,33.939485,5.658435,151.337997,0.000000,34.062000,0.000000,0.000000,138.199997,137.500000,137.366664,135.000000,122.766668,110.666664,125,140,127.100000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.600000,2000.000000,0.000000,51.900000,60.700000,132.300000,67.400000,156,95,1053,80,2200,2200,267,35.000000,119.000000,67.525,51.247,67.455,51.138
11/21/2024,13:39:45.065,67669.49,67669.65,119.890000,2.347200,279.700000,159.300000,0.000000,59.999000,281.400000,0.993800,1.720177,1.440404,2188.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.244444,69.532840,72.028569,87.510002,67.639999,33.939000,0.000000,-84.699997,-53.599998,-33.500000,0.000000,0.000000,0.998733,64.436028,282.938368,282.938368,33.939485,5.657668,151.338074,0.000000,34.062000,0.000000,0.000000,138.199997,137.500000,137.333333,135.000000,122.766668,110.666664,125,140,127.100000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.600000,2000.000000,0.000000,51.900000,60.800000,132.300000,67.400000,156,95,1053,80,2200,2200,267,35.000000,119.000000,67.526,51.246,67.455,51.137
11/21/2024,13:39:48.065,67672.49,67672.65,119.890000,2.349700,280.000000,159.530000,0.000000,60.002000,281.700000,0.993800,1.726603,1.440404,2191.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.249999,69.540680,72.037550,87.510002,67.638775,33.939000,0.000000,-85.500000,-53.900002,-33.200001,0.000000,0.000000,0.998751,64.418625,282.938368,282.938368,33.939485,5.657621,151.337967,0.000000,34.062000,0.000000,0.000000,138.199997,137.500000,137.333333,135.000000,122.766668,110.699997,125,140,127.100000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.600000,2000.000000,0.000000,51.900000,60.800000,132.300000,67.400000,156,95,1053,80,2200,2200,267,35.000000,119.000000,67.526,51.245,67.455,51.137
11/21/2024,13:39:51.065,67675.49,67675.65,119.880000,2.352100,280.200000,159.760000,0.000000,60.002000,282.000000,0.993900,1.722461,1.439439,2194.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.288889,69.548964,72.046938,87.489998,67.633877,33.939000,0.000000,-86.699997,-53.799999,-33.200001,0.000000,0.000000,0.998698,64.475304,282.938368,282.938368,33.939485,5.657616,151.338043,0.000000,34.062000,0.000000,0.000000,138.199997,137.533335,137.399994,135.000000,122.800003,110.800003,125,140,127.100000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.600000,2000.000000,0.000000,52.000000,60.800000,132.300000,67.400000,156,95,1053,80,2199,2200,266,35.000000,119.000000,67.526,51.243,67.455,51.136
11/21/2024,13:39:54.065,67678.49,67678.65,119.890000,2.346800,279.700000,160.000000,0.000000,59.999000,281.300000,0.994000,1.712161,1.437818,2197.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.283333,69.556508,72.055509,87.483332,67.627143,33.939000,0.000000,-88.599998,-53.599998,-33.400002,0.000000,0.000000,0.998682,64.494370,282.938368,282.938368,33.939485,5.658539,151.337967,0.000000,34.062000,0.000000,0.000000,138.199997,137.500000,137.399994,135.000000,122.800003,110.800003,125,140,127.100000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,116.600000,2000.000000,0.000000,52.000000,60.800000,132.300000,67.400000,156,95,1053,80,2199,2200,266,35.000000,119.000000,67.527,51.242,67.455,51.135
11/21/2024,13:39:57.065,67681.49,67681.65,119.880000,2.346700,279.600000,160.230000,0.000000,60.002000,281.300000,0.993900,1.733626,1.439523,2200.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.294444,69.562721,72.063264,87.476667,67.623469,33.939000,0.000000,-90.699997,-53.000000,-33.799999,0.001000,0.000000,0.998728,64.448059,282.938368,282.938368,33.939485,5.658148,151.338043,0.000000,34.062000,0.000000,0.000000,138.199997,137.500000,137.399994,135.000000,122.866669,110.800003,125,140,127.100000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,116.600000,2000.000000,0.000000,52.000000,60.900000,132.300000,67.400000,156,95,1056,80,2202,2200,266,35.000000,119.000000,67.527,51.240,67.455,51.134
11/21/2024,13:40:00.065,67684.49,67684.65,119.900000,2.345300,279.500000,160.460000,0.000000,60.000000,281.200000,0.994000,1.711252,1.440284,2203.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.305556,69.569082,72.071020,87.470001,67.620408,33.939000,0.000000,-93.400002,-51.700001,-34.299999,0.000000,0.000000,0.998658,64.523010,282.938368,282.938368,33.939485,5.657439,151.338013,0.000000,34.062000,0.000000,0.000000,138.199997,137.533335,137.366664,135.000000,122.900002,110.833336,125,140,127.200000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,116.600000,2000.000000,0.000000,52.000000,60.900000,132.300000,67.400000,156,95,1056,80,2199,2200,265,35.000000,119.000000,67.528,51.239,67.455,51.134
11/21/2024,13:40:03.067,67687.49,67687.65,119.880000,2.342800,279.200000,160.700000,0.000000,60.002000,280.800000,0.994100,1.720975,1.440941,2206.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.288890,69.574111,72.078368,87.470001,67.618572,33.939000,0.000000,-97.000000,-49.299999,-35.700001,0.000000,0.000000,0.998679,64.500984,282.938368,282.938368,33.939485,5.658111,151.337997,0.000000,34.062000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,122.866669,110.866669,125,140,127.200000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.600000,2000.000000,0.000000,52.000000,60.900000,132.400000,67.400000,155,95,1056,80,2200,2200,265,35.000000,119.000000,67.528,51.238,67.455,51.133
11/21/2024,13:40:06.067,67690.49,67690.65,119.900000,2.344000,279.300000,160.930000,0.000000,60.002000,281.000000,0.994000,1.724701,1.440701,2209.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.311111,69.577662,72.085715,87.449997,67.619796,33.939000,0.000000,-100.699997,-46.700001,-37.700001,0.000000,0.000000,0.998682,64.497208,282.938368,282.938368,33.939485,5.657762,151.337997,0.000000,34.062000,0.000000,0.000000,138.199997,137.500000,137.366664,135.000000,122.900002,110.900002,125,140,127.200000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.600000,2000.000000,0.000000,52.100000,60.900000,132.400000,67.400000,155,95,1056,80,2198,2200,265,35.000000,119.000000,67.528,51.237,67.455,51.132
11/21/2024,13:40:09.068,67693.49,67693.65,119.890000,2.344100,279.400000,161.160000,0.000000,60.002000,281.000000,0.994100,1.716309,1.438318,2212.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.316666,69.581064,72.095714,87.449997,67.625918,33.939000,0.000000,-105.099998,-44.299999,-39.599998,0.000000,0.000000,0.998673,64.505913,282.938368,282.938368,33.939485,5.658125,151.338028,0.000000,34.062000,0.000000,0.000000,138.199997,137.500000,137.399994,135.000000,122.900002,110.900002,125,140,127.200000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.600000,2000.000000,0.000000,52.100000,60.900000,132.400000,67.400000,155,95,1056,80,2199,2200,263,35.000000,119.000000,67.529,51.235,67.455,51.132
11/21/2024,13:40:12.068,67696.49,67696.65,119.890000,2.342800,279.200000,161.400000,0.000000,60.002000,280.900000,0.994000,1.725371,1.440404,2215.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.327777,69.584022,72.107957,87.430000,67.630204,33.939000,0.000000,-110.000000,-41.400002,-42.000000,0.000000,0.000000,0.998670,64.511719,282.938368,282.938368,33.939485,5.658360,151.337921,0.000000,34.062000,0.000000,0.000000,138.199997,137.500000,137.399994,135.000000,122.900002,110.966667,125,140,127.300000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.600000,2000.000000,0.000000,52.100000,60.900000,132.400000,67.400000,155,95,1056,80,2197,2200,264,35.000000,119.000000,67.529,51.234,67.455,51.131
11/21/2024,13:40:15.068,67699.49,67699.65,119.880000,2.342500,279.200000,161.630000,0.000000,59.999000,280.800000,0.994100,1.712444,1.437437,2218.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.316666,69.586241,72.121630,87.430000,67.625306,33.939000,0.000000,-116.099998,-38.200001,-45.000000,0.000000,0.000000,0.998682,64.498642,282.938368,282.938368,33.939485,5.657825,151.337936,0.000000,34.062000,0.000000,0.000000,138.199997,137.500000,137.333333,135.000000,122.900002,110.966667,125,140,127.300000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,116.600000,2000.000000,0.000000,52.100000,60.900000,132.400000,67.400000,155,95,1057,80,2198,2200,264,35.000000,119.000000,67.530,51.233,67.455,51.130
11/21/2024,13:40:18.070,67702.49,67702.65,119.890000,2.344800,279.500000,161.860000,0.000000,60.002000,281.100000,0.994100,1.712300,1.439903,2221.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.333333,69.587277,72.131835,87.416667,67.616123,33.939000,0.000000,-121.599998,-36.200001,-48.500000,0.000000,0.000000,0.998721,64.456978,282.938368,282.938368,33.939485,5.657727,151.337982,0.000000,34.061000,0.000000,0.000000,138.199997,137.533335,137.333333,135.000000,122.933334,111.000000,125,140,127.300000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,116.600000,2000.000000,0.000000,52.100000,60.900000,132.400000,67.400000,155,95,1057,80,2203,2200,263,35.000000,119.000000,67.530,51.232,67.456,51.130
11/21/2024,13:40:21.070,67705.49,67705.65,119.890000,2.347700,279.800000,162.100000,0.000000,60.002000,281.500000,0.994000,1.730715,1.442406,2224.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.338888,69.588164,72.138979,87.389999,67.610613,33.939000,0.000000,-119.800003,-35.500000,-51.400002,0.000000,0.000000,0.998723,64.456924,282.938368,282.938368,33.939485,5.658201,151.338013,0.000000,34.061000,0.000000,0.000000,138.199997,137.500000,137.333333,135.000000,123.000000,111.000000,125,140,127.300000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,116.600000,2000.000000,0.000000,52.100000,60.900000,132.400000,67.400000,155,95,1057,80,2202,2200,265,35.000000,119.000000,67.531,51.231,67.456,51.129
11/21/2024,13:40:24.069,67708.49,67708.65,119.880000,2.344300,279.400000,162.330000,0.000000,59.999000,281.000000,0.994100,1.711556,1.438355,2227.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.355554,69.588904,72.146735,87.389999,67.611225,33.939000,0.000000,-116.500000,-35.799999,-51.700001,0.000000,0.000000,0.998700,64.479889,282.938368,282.938368,33.939485,5.658146,151.337906,0.000000,34.061000,0.000000,0.000000,138.199997,137.500000,137.366664,135.000000,123.000000,111.066666,125,140,127.300000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,116.600000,2000.000000,0.000000,52.100000,60.800000,132.400000,67.400000,155,95,1057,80,2202,2200,265,35.000000,119.000000,67.531,51.229,67.456,51.129
11/21/2024,13:40:27.070,67711.49,67711.65,119.890000,2.349400,280.000000,162.560000,0.000000,60.000000,281.700000,0.994000,1.723589,1.441405,2230.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.372221,69.588904,72.155714,87.376668,67.613062,33.939000,0.000000,-113.000000,-37.000000,-51.299999,0.000000,0.000000,0.998693,64.486137,282.938368,282.938368,33.939485,5.657799,151.337952,0.000000,34.061000,0.000000,0.000000,138.199997,137.533335,137.399994,135.000000,123.000000,111.099998,125,140,127.300000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,116.700000,2000.000000,0.000000,52.200000,60.800000,132.500000,67.400000,155,95,1057,80,2201,2200,266,35.000000,119.000000,67.532,51.228,67.456,51.129
11/21/2024,13:40:30.069,67714.49,67714.65,119.880000,2.350900,280.100000,162.800000,0.000000,60.000000,281.800000,0.993900,1.722915,1.440023,2233.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.355555,69.589792,72.165102,87.370003,67.614286,33.939000,0.000000,-109.900002,-38.799999,-50.400002,0.000000,0.000000,0.998701,64.480026,282.938368,282.938368,33.939485,5.658263,151.337952,0.000000,34.061000,0.000000,0.000000,138.199997,137.500000,137.333333,135.000000,123.000000,111.099998,125,140,127.300000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,116.700000,2000.000000,0.000000,52.200000,60.800000,132.500000,67.400000,155,95,1057,80,2199,2200,267,35.000000,119.000000,67.532,51.227,67.456,51.128
11/21/2024,13:40:33.071,67717.49,67717.66,119.900000,2.349600,280.100000,163.030000,0.000000,60.002000,281.700000,0.994100,1.704631,1.439783,2236.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.361111,69.590531,72.174898,87.356667,67.616123,33.939000,0.000000,-107.099998,-40.599998,-49.200001,0.000000,0.000000,0.998711,64.470497,282.938368,282.938368,33.939485,5.658086,151.337921,0.000000,34.061000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,123.000000,111.166664,125,140,127.300000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,116.700000,2000.000000,0.000000,52.200000,60.700000,132.500000,67.400000,154,95,1057,80,2200,2200,266,35.000000,119.000000,67.532,51.227,67.456,51.128
11/21/2024,13:40:36.071,67720.49,67720.65,119.880000,2.350900,280.100000,163.270000,0.000000,60.000000,281.800000,0.994100,1.717002,1.439940,2239.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.388888,69.590679,72.183879,87.356667,67.617959,33.939000,0.000000,-104.800003,-42.299999,-47.700001,0.000000,0.000000,0.998661,64.523117,282.938368,282.938368,33.939485,5.658510,151.337860,0.000000,34.061000,0.000000,0.000000,138.199997,137.533335,137.333333,135.000000,123.066666,111.199997,125,140,127.300000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,116.700000,2000.000000,0.000000,52.200000,60.700000,132.600000,67.400000,154,95,1057,80,2200,2200,267,35.000000,119.000000,67.532,51.226,67.456,51.128
11/21/2024,13:40:39.071,67723.49,67723.66,119.900000,2.347600,279.800000,163.500000,0.000000,59.999000,281.500000,0.994100,1.717030,1.441284,2242.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.372222,69.590679,72.194696,87.349998,67.615511,33.939000,0.000000,-102.699997,-43.700001,-46.599998,0.000000,0.000000,0.998668,64.514175,282.938368,282.938368,33.939485,5.658285,151.337906,0.000000,34.061000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,123.033333,111.199997,125,140,127.400000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.700000,2000.000000,0.000000,52.200000,60.600000,132.600000,67.400000,154,95,1057,80,2200,2200,268,35.000000,119.000000,67.533,51.225,67.456,51.127
11/21/2024,13:40:42.072,67726.49,67726.66,119.890000,2.350500,280.100000,163.730000,0.000000,60.002000,281.800000,0.994100,1.714486,1.439403,2245.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.388888,69.591863,72.206532,87.336667,67.611837,33.939000,0.000000,-100.300003,-45.000000,-45.700001,0.000000,0.000000,0.998659,64.524315,282.938368,282.938368,33.939485,5.658021,151.337936,0.000000,34.061000,0.000000,0.000000,138.199997,137.500000,137.333333,135.000000,123.099998,111.199997,125,140,127.400000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.700000,2000.000000,0.000000,52.200000,60.600000,132.700000,67.400000,154,95,1057,80,2198,2200,269,35.000000,119.000000,67.533,51.224,67.456,51.127
11/21/2024,13:40:45.071,67729.49,67729.65,119.890000,2.347800,279.800000,163.970000,0.000000,60.003000,281.500000,0.994100,1.723443,1.440320,2248.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.388888,69.593933,72.219389,87.330002,67.610613,33.939000,0.000000,-98.400002,-45.900002,-44.700001,0.000000,0.000000,0.998676,64.507271,282.938368,282.938368,33.939485,5.658107,151.337921,0.000000,34.061000,0.000000,0.000000,138.199997,137.500000,137.333333,135.000000,123.099998,111.199997,125,140,127.400000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.800000,2000.000000,0.000000,52.200000,60.500000,132.700000,67.400000,154,95,1057,80,2198,2200,268,35.000000,119.000000,67.534,51.223,67.456,51.127
11/21/2024,13:40:48.072,67732.49,67732.66,119.880000,2.348500,279.900000,164.200000,0.000000,60.000000,281.500000,0.994200,1.705897,1.437938,2251.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.394444,69.596152,72.232246,87.316666,67.612449,33.939000,0.000000,-96.800003,-46.700001,-44.000000,-0.001000,0.000000,0.998689,64.493446,282.938368,282.938368,33.939485,5.658043,151.337921,0.000000,34.061000,0.000000,0.000000,138.199997,137.500000,137.333333,135.000000,123.099998,111.233332,125,140,127.400000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.800000,2000.000000,0.000000,52.200000,60.500000,132.700000,67.400000,154,95,1057,80,2202,2200,267,35.000000,119.000000,67.534,51.223,67.456,51.127
11/21/2024,13:40:51.072,67735.49,67735.66,119.890000,2.353500,280.500000,164.430000,0.000000,60.002000,282.200000,0.994000,1.722753,1.442489,2254.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.411110,69.598963,72.244694,87.309998,67.615511,33.939000,0.000000,-94.199997,-47.900002,-42.900002,0.000000,0.000000,0.998693,64.489311,282.938368,282.938368,33.939485,5.658023,151.337936,0.000000,34.061000,0.000000,0.000000,138.199997,137.500000,137.366664,135.000000,123.133331,111.266668,125,140,127.400000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.800000,2000.000000,0.000000,52.200000,60.400000,132.700000,67.400000,154,95,1057,80,2198,2200,267,35.000000,119.000000,67.535,51.222,67.457,51.126
11/21/2024,13:40:54.072,67738.49,67738.66,119.900000,2.349100,280.000000,164.670000,0.000000,60.002000,281.700000,0.994100,1.721383,1.439283,2257.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.416666,69.601922,72.254693,87.289998,67.615511,33.939000,0.000000,-91.800003,-48.900002,-41.799999,0.000000,0.000000,0.998679,64.503761,282.938368,282.938368,33.939485,5.657847,151.337906,0.000000,34.061000,0.000000,0.000000,138.199997,137.500000,137.333333,135.000000,123.166664,111.300003,125,140,127.400000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.800000,2000.000000,0.000000,52.200000,60.400000,132.700000,67.400000,153,95,1057,80,2203,2200,266,35.000000,119.000000,67.535,51.221,67.457,51.126
