FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,13:40:57.073,67741.49,67741.66,119.870000,2.352100,280.300000,164.900000,0.000000,59.999000,282.000000,0.994100,1.704817,1.439643,2260.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.416666,69.604880,72.263468,87.279999,67.614286,33.939000,0.000000,-89.000000,-50.200001,-40.700001,0.001000,0.000000,0.998698,64.484245,282.938368,282.938368,33.939485,5.658296,151.337921,0.000000,34.061000,0.000000,0.000000,138.199997,137.500000,137.333333,135.000000,123.133331,111.333336,125,140,127.400000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.800000,2000.000000,0.000000,52.200000,60.400000,132.700000,67.400000,153,95,1057,80,2202,2200,265,35.000000,119.000000,67.536,51.220,67.457,51.126
11/21/2024,13:41:00.073,67744.49,67744.66,119.890000,2.353900,280.500000,165.140000,0.000000,59.999000,282.200000,0.994000,1.721781,1.439820,2263.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.422222,69.607987,72.271631,87.266668,67.611021,33.939000,0.000000,-87.000000,-51.000000,-39.400002,0.000000,0.000000,0.998706,64.477478,282.938368,282.938368,33.939485,5.658188,151.337845,0.000000,34.061000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,123.166664,111.366669,125,140,127.400000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.800000,2000.000000,0.000000,52.200000,60.400000,132.800000,67.400000,153,95,1057,80,2199,2200,265,35.000000,119.000000,67.536,51.219,67.457,51.126
11/21/2024,13:41:03.075,67747.49,67747.66,119.880000,2.352600,280.400000,165.370000,0.000000,59.999000,282.000000,0.994100,1.708790,1.438438,2266.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.433333,69.611093,72.277754,87.260002,67.607959,33.939000,0.000000,-86.000000,-51.400002,-38.799999,0.000000,0.000000,0.998727,64.455132,282.938368,282.938368,33.939485,5.658016,151.337875,0.000000,34.061000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,123.199997,111.400002,125,140,127.500000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.800000,2000.000000,0.000000,52.200000,60.300000,132.800000,67.400000,153,95,1057,80,2199,2200,264,35.000000,119.000000,67.537,51.218,67.457,51.126
11/21/2024,13:41:06.074,67750.49,67750.66,119.900000,2.351800,280.300000,165.610000,0.000000,59.999000,282.000000,0.994000,1.733821,1.440701,2269.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.433333,69.613904,72.284693,87.260002,67.607143,33.939000,0.000000,-85.400002,-51.700001,-38.599998,0.000000,0.000000,0.998716,64.466301,282.938368,282.938368,33.939485,5.658218,151.337860,0.000000,34.061000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,123.199997,111.400002,125,140,127.500000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.900000,2000.000000,0.000000,52.200000,60.300000,132.800000,67.400000,153,95,1057,80,2196,2200,264,35.000000,119.000000,67.537,51.217,67.457,51.125
11/21/2024,13:41:09.074,67753.49,67753.66,119.870000,2.351300,280.200000,165.840000,0.000000,59.999000,281.900000,0.994000,1.719347,1.439059,2272.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.449999,69.616270,72.294489,87.239998,67.607143,33.939000,0.000000,-85.800003,-51.500000,-38.700001,0.000000,0.000000,0.998718,64.465523,282.938368,282.938368,33.939485,5.657795,151.337845,0.000000,34.060000,0.000000,0.000000,138.199997,137.500000,137.333333,135.000000,123.199997,111.466667,125,140,127.500000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.900000,2000.000000,0.000000,52.200000,60.300000,132.800000,67.400000,153,95,1057,80,2197,2200,265,35.000000,119.000000,67.538,51.217,67.457,51.125
11/21/2024,13:41:12.075,67756.49,67756.66,119.900000,2.357200,280.900000,166.070000,0.000000,60.004000,282.600000,0.993900,1.718522,1.439283,2275.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.455555,69.617898,72.305509,87.233332,67.607143,33.939000,0.000000,-85.699997,-51.500000,-38.700001,0.000000,0.000000,0.998754,64.427780,282.938368,282.938368,33.939485,5.657645,151.337723,0.000000,34.060000,0.000000,0.000000,138.199997,137.500000,137.333333,135.000000,123.199997,111.500000,125,140,127.500000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.900000,2000.000000,0.000000,52.200000,60.300000,132.800000,67.400000,153,95,1057,80,2199,2200,265,35.000000,119.000000,67.538,51.216,67.458,51.125
11/21/2024,13:41:15.075,67759.49,67759.66,119.880000,2.361000,281.300000,166.310000,0.000000,60.002000,283.000000,0.993700,1.721389,1.441525,2278.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.466666,69.619821,72.314489,87.226667,67.608368,33.939000,0.000000,-85.000000,-51.900002,-38.099998,0.000000,0.000000,0.998729,64.455055,282.938368,282.938368,33.939485,5.658152,151.337891,0.000000,34.060000,0.000000,0.000000,138.199997,137.500000,137.333333,135.000000,123.266668,111.500000,125,140,127.500000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,116.900000,2000.000000,0.000000,52.200000,60.300000,132.800000,67.400000,153,95,1055,80,2201,2200,265,35.000000,119.000000,67.539,51.215,67.458,51.125
11/21/2024,13:41:18.076,67762.49,67762.66,119.880000,2.359800,281.200000,166.540000,0.000000,60.000000,282.900000,0.993800,1.723366,1.438939,2281.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.455555,69.621448,72.321020,87.220001,67.609592,33.939000,0.000000,-84.300003,-52.299999,-37.299999,0.000000,0.000000,0.998716,64.469643,282.938368,282.938368,33.939485,5.658217,151.337845,0.000000,34.060000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,123.233332,111.500000,125,140,127.500000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.900000,2000.000000,0.000000,52.200000,60.300000,132.900000,67.400000,153,95,1055,80,2201,2200,266,35.000000,119.000000,67.540,51.214,67.458,51.125
11/21/2024,13:41:21.075,67765.49,67765.66,119.880000,2.357800,280.900000,166.780000,0.000000,60.000000,282.700000,0.994000,1.719399,1.438939,2284.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.477778,69.623519,72.329184,87.206668,67.610001,33.939000,0.000000,-83.800003,-52.700001,-36.700001,0.000000,0.000000,0.998722,64.464279,282.938368,282.938368,33.939485,5.658199,151.337830,0.000000,34.060000,0.000000,0.000000,138.199997,137.533335,137.333333,135.000000,123.266668,111.533333,125,140,127.500000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,116.900000,2000.000000,0.000000,52.200000,60.300000,132.900000,67.400000,153,95,1055,80,2198,2200,266,35.000000,119.000000,67.540,51.213,67.458,51.125
11/21/2024,13:41:24.075,67768.49,67768.66,119.890000,2.358200,281.000000,167.010000,0.000000,60.003000,282.700000,0.993800,1.724112,1.442489,2287.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.488888,69.625294,72.341225,87.193334,67.610001,33.939000,0.000000,-83.699997,-52.900002,-35.900002,0.000000,0.000000,0.998714,64.471901,282.938368,282.938368,33.939485,5.658388,151.337830,0.000000,34.060000,0.000000,0.000000,138.199997,137.500000,137.366664,135.000000,123.300003,111.566666,125,140,127.500000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,116.900000,2000.000000,0.000000,52.200000,60.300000,132.900000,67.400000,153,95,1055,80,2199,2200,267,35.000000,119.000000,67.541,51.213,67.458,51.125
11/21/2024,13:41:27.075,67771.49,67771.66,119.890000,2.360300,281.300000,167.240000,0.000000,60.002000,283.000000,0.993900,1.721476,1.439403,2290.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.483334,69.627661,72.356327,87.173335,67.608776,33.939000,0.000000,-83.599998,-53.000000,-35.400002,0.000000,0.000000,0.998722,64.462502,282.938368,282.938368,33.939485,5.658632,151.337753,0.000000,34.060000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,123.300003,111.599998,125,140,127.500000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,116.900000,2000.000000,0.000000,52.100000,60.300000,132.900000,67.400000,153,95,1055,80,2197,2200,268,35.000000,119.000000,67.541,51.212,67.459,51.125
11/21/2024,13:41:30.075,67774.49,67774.66,119.870000,2.355800,280.700000,167.480000,0.000000,60.002000,282.400000,0.993900,1.716062,1.439059,2293.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.483334,69.630767,72.367958,87.160004,67.607143,33.939000,0.000000,-83.800003,-53.400002,-34.299999,0.000000,0.000000,0.998710,64.476059,282.938368,282.938368,33.939485,5.658258,151.337845,0.000000,34.060000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,123.300003,111.599998,125,140,127.600000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.900000,2000.000000,0.000000,52.100000,60.300000,132.900000,67.400000,153,95,1052,80,2202,2200,268,35.000000,119.000000,67.542,51.211,67.459,51.124
11/21/2024,13:41:33.075,67777.49,67777.66,119.890000,2.356100,280.800000,167.710000,0.000000,59.999000,282.500000,0.994000,1.708416,1.440320,2296.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.500000,69.634170,72.375916,87.160004,67.606326,33.939000,0.000000,-84.699997,-53.700001,-33.299999,0.000000,0.000000,0.998677,64.511795,282.938368,282.938368,33.939485,5.658740,151.337708,0.000000,34.060000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,123.333336,111.666664,125,140,127.600000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.900000,2000.000000,0.000000,52.100000,60.300000,132.900000,67.400000,153,95,1052,80,2200,2200,268,35.000000,119.000000,67.542,51.210,67.459,51.124
11/21/2024,13:41:36.075,67780.49,67780.66,119.880000,2.357800,280.900000,167.950000,0.000000,60.000000,282.700000,0.993900,1.717448,1.440440,2299.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.511111,69.638016,72.382039,87.146667,67.606326,33.939000,0.000000,-87.800003,-53.700001,-33.400002,0.001000,0.000000,0.998654,64.537552,282.938368,282.938368,33.939485,5.658119,151.337830,0.000000,34.060000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,123.366669,111.699997,125,140,127.600000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.900000,2000.000000,0.000000,52.100000,60.300000,132.900000,67.400000,153,95,1052,80,2203,2200,269,35.000000,119.000000,67.543,51.210,67.459,51.124
11/21/2024,13:41:39.075,67783.49,67783.66,119.890000,2.358100,281.000000,168.180000,0.000000,60.001000,282.700000,0.993900,1.713498,1.440904,2302.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.522222,69.642010,72.389183,87.139999,67.608368,33.939000,0.000000,-92.300003,-52.299999,-34.099998,0.000000,0.000000,0.998652,64.537109,282.938368,282.938368,33.939485,5.657512,151.337830,0.000000,34.060000,0.000000,0.000000,138.199997,137.466665,137.333333,135.033335,123.366669,111.733332,125,140,127.600000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.900000,2000.000000,0.000000,52.100000,60.400000,132.900000,67.400000,153,95,1052,80,2197,2200,269,35.000000,119.000000,67.544,51.209,67.460,51.124
11/21/2024,13:41:42.075,67786.49,67786.66,119.870000,2.361900,281.400000,168.410000,0.000000,60.002000,283.100000,0.994000,1.713578,1.440060,2305.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.527778,69.645856,72.400205,87.126668,67.609592,33.939000,0.000000,-96.699997,-49.400002,-35.700001,0.000000,0.000000,0.998685,64.503532,282.938368,282.938368,33.939485,5.658247,151.337814,0.000000,34.060000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,123.400002,111.766668,125,140,127.700000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.900000,2000.000000,0.000000,52.100000,60.400000,133.000000,67.400000,153,95,1052,80,2201,2200,268,35.000000,119.000000,67.544,51.208,67.460,51.124
11/21/2024,13:41:45.076,67789.49,67789.66,119.900000,2.361400,281.400000,168.650000,0.000000,60.000000,283.100000,0.993900,1.727407,1.440784,2308.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.538890,69.650441,72.413062,87.120003,67.609184,33.939000,0.000000,-101.400002,-46.299999,-38.000000,0.000000,0.000000,0.998703,64.488045,282.938368,282.938368,33.939485,5.658250,151.337784,0.000000,34.060000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,123.433334,111.800003,125,140,127.700000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.900000,2000.000000,0.000000,52.100000,60.400000,133.000000,67.400000,153,95,1052,80,2200,2200,268,35.000000,119.000000,67.545,51.207,67.460,51.124
11/21/2024,13:41:48.076,67792.49,67792.66,119.890000,2.358900,281.100000,168.880000,0.000000,60.002000,282.800000,0.994000,1.714443,1.438819,2311.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.533334,69.655027,72.424490,87.106667,67.606735,33.939000,0.000000,-106.900002,-43.000000,-40.799999,0.000000,0.000000,0.998702,64.488510,282.938368,282.938368,33.939485,5.658876,151.337860,0.000000,34.060000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,123.400002,111.800003,125,140,127.700000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.900000,2000.000000,0.000000,52.100000,60.400000,133.000000,67.400000,153,95,1052,80,2200,2200,267,35.000000,119.000000,67.545,51.206,67.460,51.124
11/21/2024,13:41:51.078,67795.49,67795.66,119.880000,2.356300,280.800000,169.120000,0.000000,60.000000,282.500000,0.994200,1.710903,1.438939,2314.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.555556,69.659761,72.434897,87.099998,67.601836,33.939000,0.000000,-114.199997,-39.500000,-43.799999,0.000000,0.000000,0.998678,64.512138,282.938368,282.938368,33.939485,5.658493,151.337814,0.000000,34.060000,0.000000,0.000000,138.199997,137.500000,137.333333,135.000000,123.500000,111.800003,125,140,127.700000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.900000,2000.000000,0.000000,52.100000,60.400000,133.000000,67.400000,153,95,1052,80,2198,2200,267,35.000000,119.000000,67.546,51.206,67.461,51.124
11/21/2024,13:41:54.077,67798.49,67798.66,119.880000,2.352100,280.300000,169.350000,0.000000,60.000000,282.000000,0.994100,1.733387,1.439940,2317.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.555556,69.664495,72.443876,87.099998,67.598161,33.939000,0.000000,-120.800003,-36.400002,-47.599998,0.000000,0.000000,0.998683,64.505180,282.938368,282.938368,33.939485,5.658471,151.337784,0.000000,34.060000,0.000000,0.000000,138.199997,137.500000,137.333333,135.000000,123.466667,111.833336,125,140,127.700000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.900000,2000.000000,0.000000,52.100000,60.400000,133.000000,67.400000,153,95,1052,80,2200,2200,266,35.000000,119.000000,67.547,51.205,67.461,51.124
11/21/2024,13:41:57.078,67801.49,67801.66,119.890000,2.358600,281.100000,169.590000,0.000000,60.000000,282.800000,0.994100,1.714449,1.442989,2320.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.561112,69.668636,72.450610,87.070000,67.598978,33.939000,0.000000,-119.800003,-35.500000,-51.500000,0.000000,0.000000,0.998688,64.501884,282.938368,282.938368,33.939485,5.658053,151.337784,0.000000,34.059000,0.000000,0.000000,138.166667,137.500000,137.300003,135.000000,123.500000,111.900002,125,140,127.700000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,116.900000,2000.000000,0.000000,52.100000,60.400000,133.000000,67.400000,153,95,1052,80,2199,2200,264,35.000000,119.000000,67.547,51.204,67.461,51.124
11/21/2024,13:42:00.077,67804.49,67804.66,119.890000,2.361100,281.400000,169.820000,0.000000,60.000000,283.100000,0.994000,1.716107,1.439403,2323.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.566667,69.672631,72.459183,87.063334,67.601019,33.939000,0.000000,-115.699997,-35.799999,-51.799999,0.000000,0.000000,0.998665,64.526871,282.938368,282.938368,33.939485,5.658350,151.337692,0.000000,34.059000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,123.500000,111.900002,125,140,127.700000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,116.900000,2000.000000,0.000000,52.100000,60.400000,133.000000,67.300000,153,95,1059,80,2198,2200,265,35.000000,119.000000,67.548,51.203,67.462,51.123
11/21/2024,13:42:03.079,67807.49,67807.66,119.870000,2.368000,282.100000,170.050000,0.000000,59.999000,283.900000,0.993800,1.722804,1.442146,2326.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.577777,69.677068,72.472858,87.056669,67.603877,33.939000,0.000000,-110.800003,-38.099998,-50.900002,0.001000,0.000000,0.998691,64.497665,282.938368,282.938368,33.939485,5.658522,151.337845,0.000000,34.059000,0.000000,0.000000,138.199997,137.500000,137.333333,135.000000,123.500000,111.933334,125,140,127.700000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.900000,2000.000000,0.000000,52.100000,60.400000,133.000000,67.300000,153,95,1059,80,2200,2200,265,35.000000,119.000000,67.549,51.202,67.462,51.123
11/21/2024,13:42:06.080,67810.49,67810.66,119.900000,2.363500,281.600000,170.290000,0.000000,60.002000,283.400000,0.993800,1.719357,1.439199,2329.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.583333,69.681210,72.485512,87.050003,67.607551,33.939000,0.000000,-106.599998,-41.099998,-49.000000,0.000000,0.000000,0.998684,64.506737,282.938368,282.938368,33.939485,5.658151,151.337616,0.000000,34.059000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,123.533333,111.966667,125,140,127.700000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.900000,2000.000000,0.000000,52.100000,60.400000,133.000000,67.300000,153,95,1059,80,2200,2200,265,35.000000,119.000000,67.549,51.201,67.462,51.123
11/21/2024,13:42:09.079,67813.49,67813.66,119.880000,2.364900,281.800000,170.520000,0.000000,60.000000,283.500000,0.993900,1.724851,1.440524,2332.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.588889,69.685056,72.496327,87.036667,67.608776,33.939000,0.000000,-102.199997,-43.900002,-46.700001,0.000000,0.000000,0.998671,64.519325,282.938368,282.938368,33.939485,5.657862,151.337830,0.000000,34.059000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,123.533333,112.000000,125,140,127.800000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.900000,2000.000000,0.000000,52.100000,60.400000,133.100000,67.300000,153,95,1059,80,2198,2200,266,35.000000,119.000000,67.550,51.200,67.463,51.123
11/21/2024,13:42:12.079,67816.49,67816.66,119.890000,2.364700,281.800000,170.760000,0.000000,60.000000,283.500000,0.993900,1.714805,1.440821,2335.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.588889,69.688163,72.506530,87.029999,67.606735,33.939000,0.000000,-96.300003,-46.799999,-44.000000,0.000000,0.000000,0.998684,64.509087,282.938368,282.938368,33.939485,5.658232,151.337646,0.000000,34.059000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,123.533333,112.000000,125,140,127.800000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.900000,2000.000000,0.000000,52.100000,60.400000,133.100000,67.300000,153,95,1059,80,2198,2200,267,35.000000,119.000000,67.551,51.199,67.463,51.123
11/21/2024,13:42:15.079,67819.49,67819.66,119.870000,2.361300,281.300000,170.990000,0.000000,60.003000,283.100000,0.993900,1.716639,1.440143,2338.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.588889,69.690530,72.512651,87.010000,67.601427,33.939000,0.000000,-89.300003,-49.900002,-40.900002,0.000000,0.000000,0.998672,64.522942,282.938368,282.938368,33.939485,5.658253,151.337708,0.000000,34.059000,0.000000,0.000000,138.166667,137.500000,137.300003,135.000000,123.566666,112.000000,125,140,127.800000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,116.900000,2000.000000,0.000000,52.100000,60.400000,133.100000,67.300000,153,95,1053,80,2200,2200,267,35.000000,119.000000,67.551,51.198,67.463,51.122
11/21/2024,13:42:18.079,67822.49,67822.66,119.900000,2.363600,281.700000,171.230000,0.000000,60.000000,283.400000,0.993900,1.714715,1.443286,2341.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.616666,69.692601,72.517549,87.000000,67.595304,33.939000,0.000000,-83.800003,-52.599998,-36.799999,0.000000,0.000000,0.998682,64.511948,282.938368,282.938368,33.939485,5.658377,151.337677,0.000000,34.059000,0.000000,0.000000,138.199997,137.500000,137.333333,135.000000,123.599998,112.066666,125,140,127.800000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.900000,2000.000000,0.000000,52.100000,60.400000,133.100000,67.300000,153,95,1053,80,2203,2200,267,35.000000,119.000000,67.552,51.198,67.464,51.122
11/21/2024,13:42:21.080,67825.49,67825.66,119.890000,2.361200,281.400000,171.460000,0.000000,60.002000,283.100000,0.994100,1.708242,1.438318,2344.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.605555,69.694524,72.525712,87.000000,67.593671,33.939000,0.000000,-84.099998,-53.599998,-33.700001,0.001000,0.000000,0.998669,64.526970,282.938368,282.938368,33.939485,5.657744,151.337646,0.000000,34.059000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,123.599998,112.033333,125,140,127.800000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.900000,2000.000000,0.000000,52.100000,60.400000,133.100000,67.300000,153,95,1053,80,2202,2200,268,35.000000,119.000000,67.553,51.197,67.464,51.122
11/21/2024,13:42:24.080,67828.49,67828.66,119.890000,2.364800,281.800000,171.700000,0.000000,60.000000,283.500000,0.994000,1.713633,1.440404,2347.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.627777,69.696299,72.536326,86.980003,67.595304,33.939000,0.000000,-86.900002,-53.700001,-33.400002,0.000000,0.000000,0.998740,64.450424,282.938368,282.938368,33.939485,5.658697,151.337677,0.000000,34.059000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,123.666664,112.099998,125,140,127.800000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,116.900000,2000.000000,0.000000,52.100000,60.500000,133.100000,67.300000,153,95,1053,80,2201,2200,268,35.000000,119.000000,67.553,51.196,67.465,51.122
11/21/2024,13:42:27.081,67831.49,67831.67,119.880000,2.364500,281.700000,171.930000,0.000000,59.999000,283.500000,0.993900,1.724931,1.440941,2350.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.622222,69.697482,72.545306,86.980003,67.596528,33.939000,0.000000,-90.000000,-53.099998,-33.900002,0.000000,0.000000,0.998742,64.447937,282.938368,282.938368,33.939485,5.658227,151.337708,0.000000,34.059000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,123.633331,112.099998,125,140,127.800000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,116.900000,2000.000000,0.000000,52.100000,60.500000,133.100000,67.300000,153,95,1053,80,2196,2200,269,35.000000,119.000000,67.553,51.196,67.465,51.122
11/21/2024,13:42:30.083,67834.49,67834.67,119.890000,2.365900,282.000000,172.170000,0.000000,60.002000,283.700000,0.994000,1.704383,1.440404,2353.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.622222,69.698074,72.552652,86.970001,67.596528,33.939000,0.000000,-93.300003,-51.599998,-34.500000,0.000000,0.000000,0.998734,64.459244,282.938368,282.938368,33.939485,5.658426,151.337723,0.000000,34.059000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,123.633331,112.099998,125,140,127.900000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,116.900000,2000.000000,0.000000,52.100000,60.500000,133.100000,67.300000,153,95,1055,80,2200,2200,269,35.000000,119.000000,67.554,51.195,67.465,51.121
11/21/2024,13:42:33.083,67837.49,67837.67,119.890000,2.367800,282.100000,172.400000,0.000000,60.003000,283.900000,0.993800,1.723372,1.438819,2356.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.627777,69.698518,72.559998,86.949997,67.595304,33.939000,0.000000,-97.400002,-48.900002,-35.900002,0.000000,0.000000,0.998697,64.498291,282.938368,282.938368,33.939485,5.658398,151.337646,0.000000,34.059000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,123.666664,112.099998,125,140,127.900000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.900000,2000.000000,0.000000,52.100000,60.500000,133.200000,67.300000,154,95,1055,80,2199,2200,270,35.000000,119.000000,67.555,51.194,67.465,51.121
11/21/2024,13:42:36.085,67840.49,67840.67,119.870000,2.366900,282.000000,172.640000,0.000000,59.999000,283.700000,0.993900,1.728590,1.440561,2359.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.633333,69.698961,72.569793,86.949997,67.595304,33.939000,0.000000,-101.500000,-46.000000,-38.400002,0.000000,0.000000,0.998696,64.498741,282.938368,282.938368,33.939485,5.658424,151.337708,0.000000,34.059000,0.000000,0.000000,138.166667,137.466665,137.300003,135.000000,123.666664,112.199997,125,140,127.900000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,116.900000,2000.000000,0.000000,52.100000,60.500000,133.200000,67.300000,154,95,1055,80,2200,2200,269,35.000000,119.000000,67.555,51.192,67.466,51.121
11/21/2024,13:42:39.084,67843.49,67843.67,119.900000,2.367100,282.100000,172.870000,0.000000,59.999000,283.800000,0.994000,1.713278,1.440284,2362.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.649999,69.699405,72.580201,86.936666,67.594487,33.939000,0.000000,-106.900002,-43.200001,-40.700001,0.000000,0.000000,0.998655,64.542229,282.938368,282.938368,33.939485,5.658447,151.337677,0.000000,34.059000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,123.699997,112.199997,125,140,127.900000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.000000,2000.000000,0.000000,52.100000,60.500000,133.200000,67.300000,154,95,1055,80,2200,2200,269,35.000000,119.000000,67.556,51.191,67.466,51.121
11/21/2024,13:42:42.085,67846.49,67846.67,119.880000,2.445400,289.900000,173.110000,0.000000,59.999000,293.100000,0.989000,1.909544,1.445696,2365.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.655555,69.699849,72.589997,86.930000,67.593262,33.939000,0.000000,-112.400002,-40.099998,-43.099998,0.000000,0.000000,0.998681,64.514259,282.938368,282.938368,33.939485,5.658389,151.337570,0.000000,34.059000,0.000000,0.000000,138.199997,137.466665,137.300003,135.000000,123.699997,112.266668,125,140,127.900000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,117.000000,2000.000000,0.000000,52.100000,60.500000,133.200000,67.300000,154,95,1055,80,2201,2200,269,35.000000,119.000000,67.557,51.190,67.467,51.120
11/21/2024,13:42:45.085,67849.49,67849.67,119.890000,2.360300,281.300000,173.340000,0.000000,60.003000,283.000000,0.994200,1.714104,1.437818,2368.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.666667,69.699997,72.599182,86.910004,67.592446,33.939000,0.000000,-118.400002,-37.299999,-46.400002,0.000000,0.000000,0.998662,64.534348,282.938368,282.938368,33.939485,5.658019,151.337723,0.000000,34.058000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,123.699997,112.300003,125,140,127.900000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.000000,2000.000000,0.000000,52.100000,60.500000,133.300000,67.300000,153,95,1056,80,2202,2200,268,35.000000,119.000000,67.558,51.189,67.467,51.120
11/21/2024,13:42:48.085,67852.49,67852.67,119.870000,2.365200,281.800000,173.580000,0.000000,59.999000,283.500000,0.994100,1.709877,1.439059,2371.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.661112,69.699997,72.610204,86.910004,67.592854,33.939000,0.000000,-121.300003,-35.700001,-49.900002,0.000000,0.000000,0.998707,64.487823,282.938368,282.938368,33.939485,5.658454,151.337662,0.000000,34.058000,0.000000,0.000000,138.166667,137.500000,137.300003,135.000000,123.699997,112.300003,125,140,127.900000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.000000,2000.000000,0.000000,52.100000,60.500000,133.300000,67.300000,153,95,1056,80,2201,2200,267,35.000000,119.000000,67.558,51.188,67.467,51.119
11/21/2024,13:42:51.085,67855.49,67855.67,119.900000,2.365400,281.900000,173.810000,0.000000,60.001000,283.600000,0.994000,1.713199,1.440701,2374.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.666667,69.699997,72.623061,86.889999,67.591629,33.939000,0.000000,-118.800003,-35.400002,-52.099998,0.000000,0.000000,0.998689,64.507439,282.938368,282.938368,33.939485,5.658055,151.337692,0.000000,34.058000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,123.699997,112.300003,125,140,127.900000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.000000,2000.000000,0.000000,52.100000,60.500000,133.300000,67.300000,153,95,1056,80,2199,2200,266,35.000000,119.000000,67.559,51.187,67.468,51.119
11/21/2024,13:42:54.085,67858.49,67858.67,119.880000,2.367900,282.200000,174.050000,0.000000,60.002000,283.900000,0.994000,1.716373,1.440023,2377.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.677778,69.699997,72.633673,86.889999,67.590405,33.939000,0.000000,-114.900002,-36.099998,-51.900002,0.000000,0.000000,0.998720,64.474319,282.938368,282.938368,33.939485,5.658254,151.337708,0.000000,34.058000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,123.766668,112.300003,125,140,127.900000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.000000,2000.000000,0.000000,52.100000,60.500000,133.300000,67.300000,153,95,1056,80,2200,2200,265,35.000000,119.000000,67.560,51.186,67.468,51.119
11/21/2024,13:42:57.085,67861.49,67861.67,119.890000,2.371200,282.500000,174.280000,0.000000,60.002000,284.300000,0.993800,1.715924,1.440404,2380.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.700001,69.699997,72.642857,86.883334,67.589996,33.939000,0.000000,-110.500000,-38.299999,-51.099998,0.000000,0.000000,0.998724,64.470535,282.938368,282.938368,33.939485,5.658173,151.337708,0.000000,34.058000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,123.800003,112.400002,125,140,128.000000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.000000,2000.000000,0.000000,52.100000,60.500000,133.300000,67.300000,153,95,1056,80,2199,2200,266,35.000000,119.000000,67.561,51.185,67.469,51.118
11/21/2024,13:43:00.086,67864.49,67864.67,119.890000,2.371000,282.500000,174.520000,0.000000,60.000000,284.200000,0.993800,1.723028,1.441405,2383.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.700001,69.700145,72.652043,86.870003,67.589996,33.939000,0.000000,-106.400002,-41.200001,-49.000000,0.000000,0.000000,0.998709,64.488014,282.938368,282.938368,33.939485,5.658240,151.337677,0.000000,34.058000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,123.800003,112.400002,125,140,128.000000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.000000,2000.000000,0.000000,52.100000,60.600000,133.300000,67.300000,153,95,1055,80,2200,2200,266,35.000000,119.000000,67.561,51.184,67.469,51.118
11/21/2024,13:43:03.087,67867.49,67867.67,119.890000,2.369800,282.400000,174.750000,0.000000,59.999000,284.100000,0.993900,1.727361,1.440320,2386.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.705557,69.701033,72.661840,86.870003,67.589996,33.939000,0.000000,-101.800003,-44.099998,-46.400002,0.000000,0.000000,0.998695,64.502632,282.938368,282.938368,33.939485,5.657789,151.337631,0.000000,34.058000,0.000000,0.000000,138.166667,137.500000,137.300003,135.000000,123.833336,112.433334,125,140,128.000000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.000000,2000.000000,0.000000,52.100000,60.600000,133.400000,67.300000,153,95,1055,80,2202,2200,266,35.000000,119.000000,67.562,51.183,67.470,51.118
11/21/2024,13:43:06.086,67870.49,67870.67,119.890000,2.365800,281.900000,174.990000,0.000000,60.000000,283.600000,0.994000,1.718996,1.439903,2389.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.711112,69.701920,72.673473,86.849998,67.589996,33.939000,0.000000,-95.400002,-47.200001,-43.700001,0.000000,0.000000,0.998676,64.522659,282.938368,282.938368,33.939485,5.658797,151.337616,0.000000,34.058000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,123.800003,112.466667,125,140,128.000000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.000000,2000.000000,0.000000,52.100000,60.600000,133.400000,67.300000,153,95,1055,80,2200,2200,267,35.000000,119.000000,67.563,51.182,67.470,51.117
11/21/2024,13:43:09.087,67873.49,67873.67,119.870000,2.363200,281.600000,175.220000,0.000000,60.002000,283.300000,0.994200,1.706796,1.438058,2392.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.722223,69.702808,72.684492,86.839996,67.589996,33.939000,0.000000,-90.400002,-49.400002,-41.500000,0.000000,0.000000,0.998648,64.555168,282.938368,282.938368,33.939485,5.658307,151.337585,0.000000,34.058000,0.000000,0.000000,138.166667,137.500000,137.300003,135.000000,123.866669,112.500000,125,140,128.100000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.000000,2000.000000,0.000000,52.100000,60.600000,133.400000,67.300000,153,95,1055,80,2202,2200,267,35.000000,119.000000,67.564,51.181,67.471,51.117
11/21/2024,13:43:12.087,67876.49,67876.67,119.890000,2.362800,281.600000,175.460000,0.000000,60.003000,283.300000,0.994100,1.742255,1.439903,2395.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.733334,69.703695,72.693675,86.839996,67.589996,33.939000,0.000000,-85.300003,-51.700001,-38.500000,0.000000,0.000000,0.998681,64.517792,282.938368,282.938368,33.939485,5.658493,151.337585,0.000000,34.058000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,123.900002,112.500000,125,140,128.100000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,117.000000,2000.000000,0.000000,52.100000,60.700000,133.400000,67.300000,153,95,1055,80,2201,2200,268,35.000000,119.000000,67.564,51.180,67.471,51.116
11/21/2024,13:43:15.087,67879.49,67879.67,119.880000,2.367200,282.100000,175.690000,0.000000,59.999000,283.800000,0.994100,1.719077,1.441024,2398.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.733334,69.704583,72.701021,86.820000,67.589996,33.939000,0.000000,-83.699997,-53.099998,-35.200001,0.000000,0.000000,0.998689,64.510056,282.938368,282.938368,33.939485,5.658322,151.337585,0.000000,34.058000,0.000000,0.000000,138.166667,137.466665,137.300003,135.000000,123.900002,112.566666,125,140,128.100000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.000000,2000.000000,0.000000,52.100000,60.700000,133.400000,67.300000,153,95,1059,80,2203,2200,268,35.000000,119.000000,67.565,51.178,67.472,51.116
11/21/2024,13:43:18.089,67882.49,67882.67,119.890000,2.367700,282.200000,175.930000,0.000000,60.002000,283.900000,0.994100,1.704608,1.439403,2401.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.738889,69.705471,72.709592,86.820000,67.589996,33.939000,0.000000,-85.300003,-53.599998,-33.599998,0.000000,0.000000,0.998680,64.516747,282.938368,282.938368,33.939485,5.658261,151.337555,0.000000,34.058000,0.000000,0.000000,138.166667,137.500000,137.300003,135.000000,123.900002,112.566666,125,140,128.100000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.000000,2000.000000,0.000000,52.100000,60.700000,133.400000,67.300000,153,95,1059,80,2204,2200,269,35.000000,119.000000,67.566,51.177,67.472,51.115
11/21/2024,13:43:21.090,67885.49,67885.67,119.870000,2.371800,282.600000,176.170000,0.000000,60.002000,284.300000,0.993900,1.713129,1.439643,2404.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.755555,69.706802,72.718572,86.810000,67.589996,33.939000,0.000000,-89.099998,-53.299999,-33.900002,0.000000,0.000000,0.998666,64.534935,282.938368,282.938368,33.939485,5.658392,151.337509,0.000000,34.058000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,123.933334,112.599998,125,140,128.100000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.000000,2000.000000,0.000000,52.100000,60.700000,133.400000,67.300000,153,95,1059,80,2201,2200,270,35.000000,119.000000,67.567,51.176,67.473,51.115
11/21/2024,13:43:24.091,67888.49,67888.67,119.900000,2.376500,283.200000,176.400000,0.000000,60.002000,284.900000,0.993800,1.727456,1.440784,2407.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.744444,69.708134,72.726737,86.790001,67.588772,33.939000,0.000000,-92.900002,-51.799999,-34.599998,0.000000,0.000000,0.998703,64.495041,282.938368,282.938368,33.939485,5.658375,151.337524,0.000000,34.058000,0.000000,0.000000,138.199997,137.466665,137.300003,135.000000,123.900002,112.599998,125,140,128.100000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.000000,2000.000000,0.000000,52.100000,60.700000,133.400000,67.300000,153,95,1059,80,2200,2200,270,35.000000,119.000000,67.567,51.175,67.473,51.115
11/21/2024,13:43:27.091,67891.49,67891.68,119.880000,2.373600,282.800000,176.640000,0.000000,60.002000,284.500000,0.993900,1.728261,1.439439,2410.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.750000,69.708873,72.734084,86.790001,67.587548,33.939000,0.000000,-96.500000,-49.500000,-35.799999,0.000000,0.000000,0.998709,64.489594,282.938368,282.938368,33.939485,5.658354,151.337585,0.000000,34.058000,0.000000,0.000000,138.166667,137.466665,137.300003,135.000000,123.966667,112.599998,125,140,128.100000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.000000,2000.000000,0.000000,52.100000,60.700000,133.500000,67.300000,153,95,1059,80,2198,2200,271,35.000000,119.000000,67.568,51.174,67.474,51.114
11/21/2024,13:43:30.091,67894.49,67894.67,119.880000,2.376300,283.100000,176.870000,0.000000,60.000000,284.900000,0.993900,1.722173,1.440524,2413.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.766666,69.708873,72.741838,86.769997,67.587956,33.939000,0.000000,-99.900002,-47.200001,-37.599998,0.000000,0.000000,0.998685,64.516487,282.938368,282.938368,33.939485,5.658270,151.337433,0.000000,34.058000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,124.000000,112.599998,125,140,128.100000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.000000,2000.000000,0.000000,52.100000,60.800000,133.500000,67.300000,153,95,1054,80,2197,2200,271,35.000000,119.000000,67.569,51.173,67.474,51.114
11/21/2024,13:43:33.091,67897.49,67897.67,119.880000,2.370300,282.500000,177.110000,0.000000,60.000000,284.200000,0.994100,1.714635,1.438939,2416.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.772222,69.708873,72.750816,86.769997,67.589180,33.939000,0.000000,-102.199997,-45.500000,-38.900002,-0.001000,0.000000,0.998674,64.530739,282.938368,282.938368,33.939485,5.658959,151.337570,0.000000,34.058000,0.000000,0.000000,138.166667,137.500000,137.300003,135.000000,124.000000,112.666664,125,140,128.100000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,117.100000,2000.000000,0.000000,52.100000,60.800000,133.600000,67.300000,153,95,1054,80,2201,2200,270,35.000000,119.000000,67.570,51.172,67.475,51.113
11/21/2024,13:43:36.093,67900.49,67900.68,119.890000,2.371900,282.700000,177.340000,0.000000,60.002000,284.400000,0.994200,1.720393,1.440404,2419.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.772222,69.708873,72.761223,86.763331,67.589996,33.939000,0.000000,-104.900002,-43.900002,-40.200001,0.000000,0.000000,0.998674,64.527809,282.938368,282.938368,33.939485,5.658543,151.337524,0.000000,34.058000,0.000000,0.000000,138.166667,137.466665,137.300003,135.000000,124.000000,112.699997,125,140,128.200000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,117.100000,2000.000000,0.000000,52.100000,60.800000,133.600000,67.300000,153,95,1054,80,2203,2200,270,35.000000,119.000000,67.571,51.171,67.475,51.113
11/21/2024,13:43:39.095,67903.49,67903.68,119.880000,2.370700,282.500000,177.580000,0.000000,59.999000,284.200000,0.994100,1.714135,1.439523,2422.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.772222,69.709021,72.773672,86.756666,67.589996,33.939000,0.000000,-107.099998,-42.700001,-41.200001,0.000000,0.000000,0.998667,64.536896,282.938368,282.938368,33.939485,5.658240,151.337585,0.000000,34.058000,0.000000,0.000000,138.166667,137.466665,137.300003,135.000000,124.000000,112.699997,125,140,128.200000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,117.100000,2000.000000,0.000000,52.100000,60.800000,133.600000,67.300000,153,95,1054,80,2199,2200,269,35.000000,119.000000,67.571,51.170,67.476,51.113
11/21/2024,13:43:42.097,67906.49,67906.68,119.870000,2.368900,282.300000,177.820000,0.000000,60.002000,284.000000,0.994100,1.712863,1.437974,2425.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.772223,69.709761,72.787143,86.750000,67.589996,33.939000,0.000000,-108.599998,-42.099998,-41.799999,0.000000,0.000000,0.998682,64.520340,282.938368,282.938368,33.939485,5.658985,151.337540,0.000000,34.058000,0.000000,0.000000,138.133336,137.433329,137.300003,135.000000,124.000000,112.766668,125,140,128.200000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,117.100000,2000.000000,0.000000,52.200000,60.800000,133.700000,67.300000,153,95,1054,80,2196,2200,268,35.000000,119.000000,67.572,51.169,67.476,51.112
11/21/2024,13:43:45.097,67909.49,67909.68,119.890000,2.373000,282.800000,178.050000,0.000000,60.000000,284.500000,0.994100,1.727602,1.439319,2428.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.788890,69.710353,72.797553,86.720001,67.589996,33.939000,0.000000,-109.400002,-41.700001,-42.099998,0.000000,0.000000,0.998650,64.553917,282.938368,282.938368,33.939485,5.658224,151.337555,0.000000,34.057000,0.000000,0.000000,138.166667,137.466665,137.300003,135.000000,124.000000,112.800003,125,140,128.200000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.100000,2000.000000,0.000000,52.200000,60.800000,133.700000,67.300000,153,95,1055,80,2202,2200,268,35.000000,119.000000,67.573,51.168,67.477,51.112
11/21/2024,13:43:48.097,67912.49,67912.68,119.880000,2.372100,282.700000,178.290000,0.000000,60.000000,284.400000,0.994100,1.721555,1.442025,2431.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.788890,69.710353,72.804900,86.720001,67.589996,33.939000,0.000000,-108.900002,-41.799999,-42.000000,0.001000,0.000000,0.998691,64.508621,282.938368,282.938368,33.939485,5.658546,151.337570,0.000000,34.057000,0.000000,0.000000,138.166667,137.466665,137.300003,135.000000,124.000000,112.800003,125,140,128.200000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.100000,2000.000000,0.000000,52.200000,60.800000,133.700000,67.300000,153,95,1055,80,2202,2200,267,35.000000,119.000000,67.574,51.167,67.477,51.111
11/21/2024,13:43:51.097,67915.49,67915.68,119.880000,2.369400,282.400000,178.520000,0.000000,60.000000,284.100000,0.994300,1.708576,1.437938,2434.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.805556,69.710501,72.810614,86.699997,67.589588,33.939000,0.000000,-109.000000,-41.900002,-41.799999,0.000000,0.000000,0.998676,64.527039,282.938368,282.938368,33.939485,5.659315,151.337494,0.000000,34.057000,0.000000,0.000000,138.133336,137.466665,137.300003,135.000000,124.099998,112.833336,125,140,128.200000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.100000,2000.000000,0.000000,52.200000,60.800000,133.700000,67.400000,153,95,1055,80,2199,2200,267,35.000000,119.000000,67.575,51.166,67.478,51.111
11/21/2024,13:43:54.097,67918.49,67918.68,119.870000,2.372700,282.800000,178.760000,0.000000,59.999000,284.400000,0.994100,1.713786,1.439643,2437.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.794445,69.711388,72.820408,86.699997,67.588364,33.939000,0.000000,-108.800003,-42.000000,-41.900002,0.000000,0.000000,0.998664,64.539230,282.938368,282.938368,33.939485,5.658226,151.337494,0.000000,34.057000,0.000000,0.000000,138.133336,137.433329,137.300003,135.000000,124.033333,112.866669,125,140,128.200000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.100000,2000.000000,0.000000,52.200000,60.800000,133.700000,67.400000,153,95,1055,80,2200,2200,267,35.000000,119.000000,67.575,51.165,67.478,51.111
11/21/2024,13:43:57.097,67921.49,67921.68,119.890000,2.373700,282.900000,178.990000,0.000000,60.002000,284.600000,0.994100,1.706366,1.440320,2440.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.816666,69.713607,72.832448,86.693331,67.586732,33.939000,0.000000,-109.000000,-41.799999,-42.099998,0.000000,0.000000,0.998688,64.514023,282.938368,282.938368,33.939485,5.658762,151.337509,0.000000,34.057000,0.000000,0.000000,138.166667,137.433329,137.300003,135.000000,124.099998,112.900002,125,140,128.200000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.100000,2000.000000,0.000000,52.200000,60.800000,133.800000,67.400000,153,95,1055,80,2201,2200,267,35.000000,119.000000,67.576,51.164,67.479,51.110
11/21/2024,13:44:00.097,67924.49,67924.68,119.880000,2.373000,282.800000,179.230000,0.000000,60.000000,284.500000,0.994100,1.729794,1.439439,2443.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.833333,69.717158,72.844285,86.686666,67.586732,33.939000,0.000000,-109.800003,-41.500000,-42.299999,0.000000,0.000000,0.998725,64.475822,282.938368,282.938368,33.939485,5.658500,151.337494,0.000000,34.057000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,124.099998,112.900002,125,140,128.300000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,117.100000,2000.000000,0.000000,52.200000,60.800000,133.800000,67.400000,153,95,1058,80,2198,2200,268,35.000000,119.000000,67.577,51.163,67.480,51.110
11/21/2024,13:44:03.099,67927.49,67927.68,119.880000,2.373800,282.900000,179.470000,0.000000,60.000000,284.600000,0.994000,1.712571,1.442109,2446.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.833333,69.722040,72.852244,86.666669,67.585099,33.939000,0.000000,-109.900002,-41.400002,-42.400002,0.000000,0.000000,0.998733,64.467133,282.938368,282.938368,33.939485,5.658270,151.337570,0.000000,34.057000,0.000000,0.000000,138.199997,137.466665,137.300003,135.000000,124.133331,112.900002,125,140,128.300000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,117.100000,2000.000000,0.000000,52.200000,60.800000,133.800000,67.400000,153,95,1058,80,2198,2200,268,35.000000,119.000000,67.578,51.162,67.480,51.110
