FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,13:44:06.099,67930.49,67930.68,119.880000,2.375500,283.100000,179.700000,0.000000,59.999000,284.800000,0.994100,1.717575,1.437938,2449.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.816666,69.726922,72.860204,86.666669,67.584283,33.939000,0.000000,-109.699997,-41.500000,-42.299999,0.001000,0.000000,0.998723,64.479088,282.938368,282.938368,33.939485,5.658735,151.337540,0.000000,34.057000,0.000000,0.000000,138.133336,137.433329,137.266668,135.000000,124.133331,112.933334,125,140,128.300000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,117.100000,2000.000000,0.000000,52.200000,60.800000,133.800000,67.400000,153,95,1058,80,2198,2200,269,35.000000,119.000000,67.579,51.161,67.481,51.109
11/21/2024,13:44:09.100,67933.49,67933.68,119.890000,2.373400,282.900000,179.940000,0.000000,60.002000,284.500000,0.994100,1.716525,1.441405,2452.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.861110,69.731804,72.870409,86.660004,67.582651,33.939000,0.000000,-108.599998,-42.099998,-41.900002,0.000000,0.000000,0.998707,64.496254,282.938368,282.938368,33.939485,5.658747,151.337433,0.000000,34.057000,0.000000,0.000000,138.199997,137.466665,137.300003,135.000000,124.199997,113.000000,125,140,128.300000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.100000,2000.000000,0.000000,52.200000,60.800000,133.800000,67.400000,153,95,1058,80,2201,2200,269,35.000000,119.000000,67.580,51.160,67.481,51.109
11/21/2024,13:44:12.099,67936.49,67936.68,119.880000,2.372400,282.700000,180.170000,0.000000,59.999000,284.400000,0.994100,1.726100,1.440023,2455.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.855555,69.738165,72.880613,86.653336,67.582651,33.939000,0.000000,-106.300003,-43.200001,-40.900002,0.000000,0.000000,0.998708,64.496246,282.938368,282.938368,33.939485,5.658359,151.337463,0.000000,34.057000,0.000000,0.000000,138.166667,137.466665,137.300003,135.000000,124.199997,113.000000,125,140,128.400000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.100000,2000.000000,0.000000,52.200000,60.700000,133.800000,67.300000,153,95,1058,80,2200,2200,270,35.000000,119.000000,67.580,51.159,67.482,51.109
11/21/2024,13:44:15.099,67939.49,67939.68,119.880000,2.372300,282.700000,180.410000,0.000000,59.999000,284.400000,0.994200,1.707373,1.438355,2458.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.849999,69.745414,72.888571,86.639999,67.582243,33.939000,0.000000,-104.400002,-44.500000,-39.799999,0.000000,0.000000,0.998707,64.497337,282.938368,282.938368,33.939485,5.658407,151.337540,0.000000,34.057000,0.000000,0.000000,138.133331,137.466665,137.266668,135.000000,124.199997,113.033333,125,140,128.400000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.100000,2000.000000,0.000000,52.200000,60.700000,133.800000,67.300000,153,95,1058,80,2200,2200,270,35.000000,119.000000,67.581,51.158,67.482,51.108
11/21/2024,13:44:18.099,67942.49,67942.68,119.890000,2.371200,282.600000,180.650000,0.000000,59.999000,284.300000,0.994100,1.721786,1.440404,2461.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.866666,69.753107,72.898366,86.613332,67.580202,33.939000,0.000000,-102.099998,-45.599998,-38.900002,0.000000,0.000000,0.998679,64.526711,282.938368,282.938368,33.939485,5.658801,151.337448,0.000000,34.057000,0.000000,0.000000,138.166667,137.466665,137.300003,135.000000,124.199997,113.066666,125,140,128.400000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,117.100000,2000.000000,0.000000,52.200000,60.700000,133.800000,67.300000,153,95,1058,80,2201,2200,269,35.000000,119.000000,67.582,51.157,67.483,51.108
11/21/2024,13:44:21.100,67945.49,67945.68,119.880000,2.372600,282.800000,180.880000,0.000000,60.002000,284.400000,0.994200,1.712341,1.439940,2464.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.872222,69.760652,72.911631,86.613332,67.579794,33.939000,0.000000,-100.000000,-46.799999,-37.900002,0.000000,0.000000,0.998662,64.545586,282.938368,282.938368,33.939485,5.658410,151.337494,0.000000,34.057000,0.000000,0.000000,138.133336,137.500000,137.300003,135.000000,124.199997,113.099998,125,140,128.400000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,117.100000,2000.000000,0.000000,52.200000,60.700000,133.800000,67.300000,153,95,1058,80,2199,2200,271,35.000000,119.000000,67.583,51.156,67.484,51.108
11/21/2024,13:44:24.103,67948.49,67948.69,119.880000,2.371400,282.600000,181.120000,0.000000,60.002000,284.300000,0.994200,1.710593,1.439940,2467.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.894444,69.767013,72.921836,86.599998,67.578570,33.939000,0.000000,-98.500000,-48.099998,-36.700001,0.000000,0.000000,0.998696,64.508163,282.938368,282.938368,33.939485,5.658453,151.337570,0.000000,34.057000,0.000000,0.000000,138.199997,137.466665,137.300003,135.000000,124.300003,113.099998,125,140,128.400000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,117.100000,2000.000000,0.000000,52.200000,60.700000,133.800000,67.300000,153,95,1058,80,2204,2200,271,35.000000,119.000000,67.584,51.156,67.484,51.107
11/21/2024,13:44:27.103,67951.49,67951.69,119.870000,2.376400,283.200000,181.360000,0.000000,60.002000,284.900000,0.994100,1.717388,1.440060,2470.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.922223,69.773226,72.930204,86.580002,67.578570,33.939000,0.000000,-96.500000,-49.500000,-35.900002,0.000000,0.000000,0.998666,64.540657,282.938368,282.938368,33.939485,5.658617,151.337494,0.000000,34.057000,0.000000,0.000000,138.199997,137.500000,137.300003,135.033335,124.300003,113.199997,125,140,128.400000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,117.100000,2000.000000,0.000000,52.200000,60.700000,133.800000,67.300000,153,95,1058,80,2200,2200,270,35.000000,119.000000,67.585,51.155,67.485,51.107
11/21/2024,13:44:30.105,67954.49,67954.69,119.900000,2.381600,283.800000,181.590000,0.000000,60.002000,285.500000,0.994000,1.705240,1.440284,2473.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.916667,69.779735,72.938776,86.580002,67.578162,33.939000,0.000000,-94.900002,-50.799999,-35.200001,0.000000,0.000000,0.998654,64.555176,282.938368,282.938368,33.939485,5.658541,151.337448,0.000000,34.057000,0.000000,0.000000,138.199997,137.500000,137.300003,135.000000,124.300003,113.199997,125,140,128.400000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,117.100000,2000.000000,0.000000,52.200000,60.700000,133.900000,67.300000,153,95,1054,80,2199,2200,270,35.000000,119.000000,67.586,51.154,67.486,51.107
11/21/2024,13:44:33.107,67957.49,67957.69,119.880000,2.382000,283.800000,181.830000,0.000000,60.002000,285.500000,0.994000,1.709908,1.440440,2476.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.894445,69.787724,72.944899,86.566666,67.576529,33.939000,0.000000,-93.000000,-51.700001,-34.799999,0.000000,0.000000,0.998644,64.563644,282.938368,282.938368,33.939485,5.659149,151.337494,0.000000,34.056000,0.000000,0.000000,138.133336,137.433329,137.300003,135.000000,124.300003,113.199997,125,140,128.400000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,117.100000,2000.000000,0.000000,52.200000,60.700000,133.900000,67.300000,153,95,1054,80,2193,2200,271,35.000000,119.000000,67.586,51.153,67.486,51.106
11/21/2024,13:44:36.107,67960.49,67960.69,119.880000,2.381500,283.800000,182.060000,0.000000,59.999000,285.500000,0.993900,1.708503,1.440524,2479.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.888890,69.795712,72.951837,86.559998,67.577345,33.939000,0.000000,-91.599998,-52.400002,-34.500000,0.000000,0.000000,0.998691,64.515564,282.938368,282.938368,33.939485,5.658333,151.337418,0.000000,34.056000,0.000000,0.000000,138.100006,137.433329,137.300003,135.000000,124.300003,113.199997,125,140,128.400000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,117.100000,2000.000000,0.000000,52.200000,60.700000,133.900000,67.300000,153,95,1054,80,2201,2200,269,35.000000,119.000000,67.586,51.153,67.486,51.106
11/21/2024,13:44:39.108,67963.49,67963.69,119.890000,2.378300,283.400000,182.300000,0.000000,60.000000,285.100000,0.994000,1.710171,1.437818,2482.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.894444,69.803848,72.961225,86.559998,67.577753,33.939000,0.000000,-91.099998,-52.599998,-34.400002,0.000000,0.000000,0.998690,64.516426,282.938368,282.938368,33.939485,5.658289,151.337357,0.000000,34.056000,0.000000,0.000000,138.166667,137.399994,137.300003,135.000000,124.300003,113.199997,125,140,128.500000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.100000,2000.000000,0.000000,52.200000,60.700000,133.900000,67.300000,153,95,1054,80,2205,2200,268,35.000000,119.000000,67.587,51.152,67.487,51.106
11/21/2024,13:44:42.109,67966.49,67966.69,119.900000,2.382100,283.900000,182.540000,0.000000,60.002000,285.600000,0.993900,1.707233,1.441284,2485.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.894445,69.812724,72.971022,86.540001,67.575305,33.939000,0.000000,-91.099998,-52.500000,-34.500000,0.000000,0.000000,0.998701,64.504974,282.938368,282.938368,33.939485,5.659092,151.337341,0.000000,34.056000,0.000000,0.000000,138.133336,137.399994,137.300003,135.000000,124.300003,113.233332,125,140,128.500000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.100000,2000.000000,0.000000,52.200000,60.700000,133.900000,67.300000,153,95,1054,80,2201,2200,268,35.000000,119.000000,67.588,51.151,67.487,51.106
11/21/2024,13:44:45.111,67969.49,67969.70,119.880000,2.381500,283.800000,182.770000,0.000000,60.002000,285.500000,0.994000,1.713920,1.440440,2488.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.916668,69.822339,72.977962,86.540001,67.572448,33.939000,0.000000,-91.599998,-52.299999,-34.599998,0.000000,0.000000,0.998683,64.526108,282.938368,282.938368,33.939485,5.658352,151.337433,0.000000,34.056000,0.000000,0.000000,138.133336,137.466665,137.300003,135.000000,124.300003,113.300003,125,140,128.500000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.100000,2000.000000,0.000000,52.200000,60.700000,133.900000,67.300000,153,95,1054,80,2199,2200,268,35.000000,119.000000,67.589,51.150,67.488,51.106
11/21/2024,13:44:48.111,67972.49,67972.69,119.880000,2.376700,283.200000,183.010000,0.000000,60.003000,284.900000,0.994100,1.715446,1.441525,2491.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.927779,69.832990,72.982860,86.510002,67.572040,33.939000,0.000000,-93.500000,-51.500000,-34.900002,0.000000,0.000000,0.998649,64.560829,282.938368,282.938368,33.939485,5.658961,151.337448,0.000000,34.056000,0.000000,0.000000,138.133336,137.433329,137.300003,135.000000,124.400002,113.300003,125,140,128.500000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.100000,2000.000000,0.000000,52.200000,60.700000,133.900000,67.300000,153,95,1054,80,2199,2200,267,35.000000,119.000000,67.590,51.149,67.489,51.105
11/21/2024,13:44:51.112,67975.49,67975.70,119.890000,2.376100,283.200000,183.250000,0.000000,60.000000,284.900000,0.994200,1.722318,1.440904,2494.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.933335,69.844085,72.989594,86.510002,67.572856,33.939000,0.000000,-95.300003,-50.400002,-35.500000,0.001000,0.000000,0.998681,64.526863,282.938368,282.938368,33.939485,5.658393,151.337448,0.000000,34.056000,0.000000,0.000000,138.100006,137.466665,137.300003,135.000000,124.400002,113.333336,125,140,128.500000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.100000,2000.000000,0.000000,52.200000,60.700000,134.000000,67.300000,153,95,1054,80,2198,2200,268,35.000000,119.000000,67.591,51.148,67.489,51.105
11/21/2024,13:44:54.113,67978.49,67978.70,119.880000,2.373300,282.900000,183.480000,0.000000,60.000000,284.500000,0.994200,1.717440,1.438939,2497.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.955556,69.853848,73.000409,86.503334,67.571632,33.939000,0.000000,-97.400002,-48.799999,-36.400002,0.000000,0.000000,0.998677,64.529152,282.938368,282.938368,33.939485,5.659174,151.337418,0.000000,34.056000,0.000000,0.000000,138.166667,137.466665,137.300003,135.000000,124.400002,113.400002,125,140,128.500000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.100000,2000.000000,0.000000,52.200000,60.700000,134.000000,67.300000,153,95,1054,80,2199,2200,267,35.000000,119.000000,67.592,51.148,67.490,51.105
11/21/2024,13:44:57.113,67981.49,67981.70,119.880000,2.378600,283.500000,183.720000,0.000000,60.002000,285.100000,0.994100,1.719877,1.442109,2500.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.938890,69.862132,73.013673,86.489998,67.570408,33.939000,0.000000,-100.400002,-46.700001,-38.099998,0.000000,0.000000,0.998687,64.519417,282.938368,282.938368,33.939485,5.658934,151.337387,0.000000,34.056000,0.000000,0.000000,138.100006,137.433329,137.300003,135.000000,124.400002,113.400002,125,140,128.500000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.100000,2000.000000,0.000000,52.200000,60.700000,134.000000,67.300000,153,95,1054,80,2198,2200,269,35.000000,119.000000,67.593,51.147,67.491,51.105
11/21/2024,13:45:00.113,67984.49,67984.70,119.880000,2.381400,283.800000,183.960000,0.000000,60.002000,285.500000,0.994100,1.710758,1.439523,2503.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.944446,69.869824,73.025510,86.489998,67.570000,33.939000,0.000000,-103.900002,-44.400002,-39.900002,0.000000,0.000000,0.998748,64.457855,282.938368,282.938368,33.939485,5.659147,151.337387,0.000000,34.056000,0.000000,0.000000,138.100006,137.433329,137.300003,135.000000,124.400002,113.433334,125,140,128.500000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,117.100000,2000.000000,0.000000,52.200000,60.700000,134.000000,67.300000,153,95,1054,80,2196,2200,270,35.000000,119.000000,67.593,51.146,67.491,51.104
11/21/2024,13:45:03.114,67987.49,67987.70,119.890000,2.379800,283.700000,184.190000,0.000000,60.000000,285.300000,0.994200,1.703925,1.440904,2506.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.977778,69.876481,73.037144,86.489998,67.570000,33.939000,0.000000,-108.500000,-42.000000,-41.799999,0.000000,0.000000,0.998702,64.506317,282.938368,282.938368,33.939485,5.658300,151.337402,0.000000,34.056000,0.000000,0.000000,138.133336,137.433329,137.300003,135.000000,124.500000,113.500000,125,140,128.500000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,117.100000,2000.000000,0.000000,52.200000,60.700000,134.000000,67.300000,153,95,1054,80,2199,2200,270,35.000000,119.000000,67.594,51.145,67.492,51.104
11/21/2024,13:45:06.113,67990.49,67990.70,119.880000,2.380600,283.700000,184.430000,0.000000,60.000000,285.400000,0.994000,1.727926,1.441525,2509.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.972223,69.882694,73.045512,86.470001,67.570000,33.939000,0.000000,-113.199997,-39.700001,-44.000000,0.000000,0.000000,0.998717,64.493774,282.938368,282.938368,33.939485,5.658309,151.337418,0.000000,34.056000,0.000000,0.000000,138.100006,137.433329,137.300003,135.000000,124.500000,113.500000,125,140,128.600000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,117.100000,2000.000000,0.000000,52.200000,60.600000,134.000000,67.300000,153,95,1054,80,2204,2200,271,35.000000,119.000000,67.595,51.144,67.493,51.104
11/21/2024,13:45:09.113,67993.49,67993.70,119.880000,2.377700,283.400000,184.670000,0.000000,59.999000,285.000000,0.994100,1.718383,1.441525,2512.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.983334,69.887576,73.052860,86.470001,67.570000,33.939000,0.000000,-117.800003,-37.599998,-46.099998,0.000000,0.000000,0.998726,64.482864,282.938368,282.938368,33.939485,5.658509,151.337357,0.000000,34.056000,0.000000,0.000000,138.133336,137.466665,137.300003,135.000000,124.500000,113.500000,125,140,128.600000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,117.100000,2000.000000,0.000000,52.200000,60.600000,134.000000,67.300000,153,95,1054,80,2202,2200,271,35.000000,119.000000,67.596,51.143,67.493,51.104
11/21/2024,13:45:12.116,67996.49,67996.70,119.890000,2.381900,283.900000,184.900000,0.000000,59.999000,285.500000,0.994200,1.721819,1.439403,2515.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.972223,69.891126,73.061635,86.449997,67.570000,33.939000,0.000000,-121.599998,-36.000000,-48.200001,0.001000,0.000000,0.998715,64.494637,282.938368,282.938368,33.939485,5.658610,151.337311,0.000000,34.056000,0.000000,0.000000,138.100006,137.433329,137.300003,135.000000,124.500000,113.500000,125,140,128.600000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.100000,2000.000000,0.000000,52.200000,60.600000,134.000000,67.300000,153,95,1054,80,2198,2200,271,35.000000,119.000000,67.597,51.142,67.494,51.103
11/21/2024,13:45:15.115,67999.49,67999.70,119.900000,2.380600,283.700000,185.140000,0.000000,60.000000,285.400000,0.994100,1.718222,1.440784,2518.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.000000,69.893345,73.072043,86.449997,67.570000,33.939000,0.000000,-121.900002,-35.299999,-50.700001,0.000000,0.000000,0.998690,64.522240,282.938368,282.938368,33.939485,5.657907,151.337311,0.000000,34.056000,0.000000,0.000000,138.133336,137.433329,137.300003,135.033335,124.500000,113.599998,125,140,128.600000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.100000,2000.000000,0.000000,52.200000,60.600000,134.000000,67.300000,153,95,1053,80,2199,2200,272,35.000000,119.000000,67.598,51.141,67.495,51.103
11/21/2024,13:45:18.116,68002.49,68002.70,119.880000,2.378200,283.500000,185.380000,0.000000,60.002000,285.100000,0.994300,1.702716,1.437437,2521.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,130.983334,69.895120,73.081022,86.443331,67.570000,33.939000,0.000000,-120.800003,-35.000000,-52.200001,0.000000,0.000000,0.998692,64.518593,282.938368,282.938368,33.939485,5.658479,151.337341,0.000000,34.056000,0.000000,0.000000,138.100006,137.399994,137.300003,135.000000,124.500000,113.599998,125,140,128.600000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.100000,2000.000000,0.000000,52.200000,60.600000,134.000000,67.300000,153,95,1053,80,2197,2200,272,35.000000,119.000000,67.599,51.140,67.495,51.103
11/21/2024,13:45:21.118,68005.49,68005.70,119.880000,2.376600,283.300000,185.610000,0.000000,60.000000,284.900000,0.994300,1.716780,1.441024,2524.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.005557,69.896895,73.090000,86.430000,67.570000,33.939000,0.000000,-119.400002,-34.900002,-52.799999,0.000000,0.000000,0.998700,64.512314,282.938368,282.938368,33.939485,5.658337,151.337402,0.000000,34.056000,0.000000,0.000000,138.100006,137.466665,137.300003,135.033335,124.533333,113.599998,125,140,128.600000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.100000,2000.000000,0.000000,52.200000,60.600000,134.100000,67.300000,153,95,1053,80,2200,2200,271,35.000000,119.000000,67.600,51.139,67.496,51.102
11/21/2024,13:45:24.117,68008.49,68008.70,119.890000,2.380000,283.700000,185.850000,0.000000,59.999000,285.300000,0.994200,1.719748,1.441405,2527.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.033333,69.898374,73.096938,86.403333,67.570000,33.939000,0.000000,-117.699997,-35.099998,-52.799999,0.000000,0.000000,0.998685,64.527519,282.938368,282.938368,33.939485,5.657953,151.337357,0.000000,34.056000,0.000000,0.000000,138.166667,137.466665,137.300003,135.033335,124.566666,113.666664,125,140,128.600000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.100000,2000.000000,0.000000,52.200000,60.600000,134.100000,67.300000,153,95,1053,80,2199,2200,271,35.000000,119.000000,67.601,51.138,67.497,51.102
11/21/2024,13:45:27.118,68011.49,68011.70,119.880000,2.381900,283.900000,186.090000,0.000000,60.000000,285.500000,0.994200,1.706747,1.440023,2530.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.005555,69.899262,73.104896,86.389999,67.568775,33.939000,0.000000,-116.099998,-35.500000,-52.599998,0.000000,0.000000,0.998676,64.536171,282.938368,282.938368,33.939485,5.659050,151.337311,0.000000,34.055000,0.000000,0.000000,138.100006,137.399994,137.300003,135.000000,124.533333,113.699997,125,140,128.600000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.100000,2000.000000,0.000000,52.200000,60.600000,134.100000,67.300000,153,95,1053,80,2201,2200,271,35.000000,119.000000,67.602,51.138,67.498,51.102
11/21/2024,13:45:30.117,68014.49,68014.70,119.880000,2.381000,283.800000,186.320000,0.000000,59.999000,285.400000,0.994300,1.705880,1.440023,2533.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.022223,69.900002,73.117141,86.389999,67.566939,33.939000,0.000000,-114.300003,-36.200001,-52.400002,0.000000,0.000000,0.998663,64.549034,282.938368,282.938368,33.939485,5.658530,151.337357,0.000000,34.055000,0.000000,0.000000,138.100006,137.466665,137.300003,135.000000,124.566666,113.699997,125,140,128.600000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.100000,2000.000000,0.000000,52.200000,60.600000,134.100000,67.300000,153,95,1055,80,2203,2200,270,35.000000,119.000000,67.603,51.137,67.498,51.102
11/21/2024,13:45:33.118,68017.49,68017.70,119.880000,2.382000,283.900000,186.560000,0.000000,60.002000,285.600000,0.994200,1.732494,1.440524,2536.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.016666,69.900002,73.127549,86.370003,67.564490,33.939000,0.000000,-112.400002,-37.299999,-52.000000,0.000000,0.000000,0.998696,64.515945,282.938368,282.938368,33.939485,5.659063,151.337296,0.000000,34.055000,0.000000,0.000000,138.100006,137.399994,137.300003,135.000000,124.599998,113.699997,125,140,128.600000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.100000,2000.000000,0.000000,52.200000,60.600000,134.100000,67.300000,152,95,1055,80,2199,2200,270,35.000000,119.000000,67.603,51.136,67.499,51.101
11/21/2024,13:45:36.119,68020.49,68020.70,119.890000,2.383000,284.100000,186.800000,0.000000,59.999000,285.700000,0.994300,1.715191,1.438819,2539.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.044445,69.900002,73.136121,86.370003,67.563877,33.939000,0.000000,-110.400002,-38.599998,-51.299999,0.000000,0.000000,0.998646,64.570007,282.938368,282.938368,33.939485,5.657942,151.337326,0.000000,34.055000,0.000000,0.000000,138.133336,137.433329,137.300003,135.033335,124.633331,113.733332,125,140,128.700000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.100000,2000.000000,0.000000,52.200000,60.500000,134.100000,67.300000,152,95,1055,80,2198,2200,270,35.000000,119.000000,67.604,51.135,67.500,51.101
11/21/2024,13:45:39.118,68023.49,68023.70,119.880000,2.383000,284.000000,187.040000,0.000000,60.002000,285.700000,0.994200,1.708519,1.441024,2542.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.033334,69.900002,73.143878,86.363335,67.564490,33.939000,0.000000,-108.900002,-39.599998,-50.500000,0.000000,0.000000,0.998669,64.547607,282.938368,282.938368,33.939485,5.658259,151.337357,0.000000,34.055000,0.000000,0.000000,138.100006,137.433329,137.300003,135.000000,124.633331,113.733332,125,140,128.700000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.100000,2000.000000,0.000000,52.200000,60.500000,134.100000,67.300000,152,95,1055,80,2199,2200,268,35.000000,119.000000,67.605,51.134,67.500,51.100
11/21/2024,13:45:42.118,68026.49,68026.70,119.880000,2.411700,287.000000,187.270000,0.000000,60.000000,289.100000,0.992700,1.923249,1.442609,2545.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.055557,69.900002,73.151225,86.349998,67.564490,33.939000,0.000000,-107.300003,-40.599998,-49.799999,0.000000,0.000000,0.998707,64.506088,282.938368,282.938368,33.939485,5.658796,151.337296,0.000000,34.055000,0.000000,0.000000,138.100006,137.466665,137.300003,135.000000,124.666664,113.800003,125,140,128.700000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,117.100000,2000.000000,0.000000,52.200000,60.500000,134.200000,67.300000,152,95,1055,80,2197,2200,269,35.000000,119.000000,67.606,51.133,67.501,51.100
11/21/2024,13:45:45.118,68029.49,68029.70,119.890000,2.387100,284.500000,187.510000,0.000000,60.000000,286.200000,0.994000,1.714172,1.439903,2548.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.050001,69.900002,73.158572,86.343333,67.565714,33.939000,0.000000,-106.099998,-41.599998,-48.900002,0.000000,0.000000,0.998720,64.493965,282.938368,282.938368,33.939485,5.658024,151.337280,0.000000,34.055000,0.000000,0.000000,138.100006,137.399994,137.300003,135.000000,124.699997,113.800003,125,140,128.700000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,117.100000,2000.000000,0.000000,52.200000,60.500000,134.200000,67.300000,151,95,1059,80,2201,2200,268,35.000000,119.000000,67.607,51.132,67.502,51.100
11/21/2024,13:45:48.118,68032.49,68032.70,119.890000,2.391000,284.900000,187.750000,0.000000,60.002000,286.700000,0.993900,1.737558,1.440904,2551.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.072223,69.900002,73.167142,86.336667,67.565714,33.939000,0.000000,-105.300003,-42.000000,-48.599998,0.000000,0.000000,0.998703,64.511932,282.938368,282.938368,33.939485,5.658253,151.337250,0.000000,34.055000,0.000000,0.000000,138.133336,137.433329,137.300003,135.033335,124.699997,113.833336,125,140,128.800000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.100000,2000.000000,0.000000,52.200000,60.500000,134.200000,67.300000,151,95,1059,80,2199,2200,269,35.000000,119.000000,67.608,51.131,67.503,51.099
11/21/2024,13:45:51.118,68035.49,68035.70,119.880000,2.394600,285.300000,187.990000,0.000000,60.002000,287.100000,0.994000,1.701746,1.437855,2554.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.066667,69.900002,73.175714,86.330002,67.566939,33.939000,0.000000,-104.400002,-42.599998,-48.200001,0.000000,0.000000,0.998691,64.525284,282.938368,282.938368,33.939485,5.659087,151.337311,0.000000,34.055000,0.000000,0.000000,138.100006,137.399994,137.300003,135.000000,124.699997,113.900002,125,140,128.800000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.100000,2000.000000,0.000000,52.200000,60.500000,134.200000,67.300000,151,95,1059,80,2198,2200,269,35.000000,119.000000,67.609,51.130,67.503,51.099
11/21/2024,13:45:54.118,68038.49,68038.70,119.880000,2.391900,285.000000,188.220000,0.000000,60.000000,286.700000,0.994000,1.724027,1.440524,2557.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.072223,69.900002,73.183879,86.323334,67.566939,33.939000,0.000000,-104.000000,-42.799999,-47.799999,0.000000,0.000000,0.998696,64.518494,282.938368,282.938368,33.939485,5.658347,151.337311,0.000000,34.055000,0.000000,0.000000,138.100006,137.399994,137.300003,135.000000,124.733332,113.900002,125,140,128.800000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.100000,2000.000000,0.000000,52.200000,60.500000,134.200000,67.300000,151,95,1059,80,2198,2200,270,35.000000,119.000000,67.610,51.129,67.504,51.098
11/21/2024,13:45:57.118,68041.49,68041.70,119.890000,2.392300,285.100000,188.460000,0.000000,59.999000,286.800000,0.994000,1.725703,1.441405,2560.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.083334,69.900002,73.191226,86.309998,67.563877,33.939000,0.000000,-103.000000,-43.099998,-47.500000,0.000000,0.000000,0.998679,64.538094,282.938368,282.938368,33.939485,5.657736,151.337311,0.000000,34.055000,0.000000,0.000000,138.133336,137.399994,137.300003,135.000000,124.766668,113.900002,125,140,128.800000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,117.100000,2000.000000,0.000000,52.200000,60.500000,134.200000,67.300000,151,95,1059,80,2200,2200,270,35.000000,119.000000,67.611,51.128,67.505,51.098
11/21/2024,13:46:00.119,68044.49,68044.70,119.890000,2.388700,284.700000,188.700000,0.000000,60.000000,286.400000,0.994100,1.702725,1.440404,2563.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.083335,69.900002,73.198572,86.279999,67.557143,33.939000,0.000000,-101.900002,-44.000000,-46.799999,0.000000,0.000000,0.998674,64.542809,282.938368,282.938368,33.939485,5.658502,151.337280,0.000000,34.055000,0.000000,0.000000,138.100006,137.399994,137.300003,135.000000,124.800003,113.900002,125,140,128.800000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,117.100000,2000.000000,0.000000,52.200000,60.500000,134.200000,67.300000,151,95,1053,80,2198,2200,270,35.000000,119.000000,67.612,51.127,67.505,51.098
11/21/2024,13:46:03.118,68047.49,68047.70,119.880000,2.390300,284.900000,188.940000,0.000000,60.003000,286.500000,0.994100,1.723256,1.438939,2566.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.111112,69.900002,73.206530,86.279999,67.548572,33.939000,0.000000,-100.300003,-44.799999,-46.099998,0.000000,0.000000,0.998704,64.511261,282.938368,282.938368,33.939485,5.660016,151.337265,0.000000,34.055000,0.000000,0.000000,138.133336,137.433329,137.300003,135.033335,124.800003,113.966667,125,140,128.800000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.100000,2000.000000,0.000000,52.200000,60.500000,134.200000,67.300000,151,95,1053,80,2198,2200,272,35.000000,119.000000,67.613,51.126,67.506,51.097
11/21/2024,13:46:06.118,68050.49,68050.70,119.880000,2.387200,284.500000,189.170000,0.000000,60.002000,286.200000,0.994200,1.712383,1.438438,2569.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.105557,69.900002,73.215713,86.279999,67.543674,33.939000,0.000000,-97.599998,-46.000000,-45.299999,0.000000,0.000000,0.998684,64.533531,282.938368,282.938368,33.939485,5.659793,151.337296,0.000000,34.055000,0.000000,0.000000,138.100006,137.433329,137.300003,135.000000,124.800003,114.000000,125,140,128.800000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.100000,2000.000000,0.000000,52.200000,60.500000,134.300000,67.300000,151,95,1053,80,2198,2200,271,35.000000,119.000000,67.614,51.125,67.507,51.096
11/21/2024,13:46:09.118,68053.49,68053.70,119.890000,2.383500,284.100000,189.410000,0.000000,60.002000,285.800000,0.994300,1.711601,1.440320,2572.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.150001,69.900593,73.228366,86.273333,67.543062,33.939000,0.000000,-95.199997,-47.099998,-44.000000,0.001000,0.000000,0.998732,64.482445,282.938368,282.938368,33.939485,5.658709,151.337296,0.000000,34.055000,0.000000,0.000000,138.199997,137.466665,137.300003,135.066671,124.833336,114.033333,125,140,128.800000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,117.100000,2000.000000,0.000000,52.200000,60.500000,134.300000,67.300000,151,95,1053,80,2201,2200,272,35.000000,119.000000,67.615,51.123,67.508,51.096
11/21/2024,13:46:12.119,68056.49,68056.70,119.880000,2.387400,284.500000,189.650000,0.000000,60.000000,286.200000,0.994200,1.713957,1.441024,2575.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.100001,69.901481,73.241222,86.266668,67.543674,33.939000,0.000000,-93.300003,-47.799999,-43.299999,0.000000,0.000000,0.998744,64.473724,282.938368,282.938368,33.939485,5.657943,151.337219,0.000000,34.055000,0.000000,0.000000,138.100006,137.399994,137.300003,135.000000,124.800003,114.000000,125,140,128.800000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.100000,2000.000000,0.000000,52.200000,60.500000,134.300000,67.300000,151,95,1053,80,2202,2200,273,35.000000,119.000000,67.615,51.122,67.508,51.095
11/21/2024,13:46:15.120,68059.49,68059.70,119.880000,2.385100,284.300000,189.890000,0.000000,59.999000,285.900000,0.994200,1.703367,1.438355,2578.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.116667,69.902368,73.252854,86.253334,67.543062,33.939000,0.000000,-92.099998,-48.599998,-42.599998,0.000000,0.000000,0.998713,64.505615,282.938368,282.938368,33.939485,5.658018,151.337296,0.000000,34.055000,0.000000,0.000000,138.133336,137.399994,137.300003,135.000000,124.833336,114.033333,125,140,128.900000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.100000,2000.000000,0.000000,52.200000,60.500000,134.300000,67.300000,151,95,1058,80,2200,2200,272,35.000000,119.000000,67.616,51.121,67.509,51.095
11/21/2024,13:46:18.120,68062.49,68062.70,119.880000,2.391500,285.000000,190.120000,0.000000,60.000000,286.700000,0.994100,1.715952,1.440941,2581.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.122223,69.903256,73.263875,86.239998,67.543062,33.939000,0.000000,-91.500000,-48.900002,-42.200001,0.000000,0.000000,0.998698,64.520294,282.938368,282.938368,33.939485,5.658324,151.337173,0.000000,34.055000,0.000000,0.000000,138.100006,137.399994,137.300003,135.000000,124.833336,114.099998,125,140,128.900000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,117.100000,2000.000000,0.000000,52.200000,60.500000,134.400000,67.300000,151,95,1058,80,2201,2200,272,35.000000,119.000000,67.617,51.120,67.510,51.094
11/21/2024,13:46:21.120,68065.49,68065.70,119.890000,2.391300,285.000000,190.360000,0.000000,60.000000,286.700000,0.994000,1.709238,1.440404,2584.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.166668,69.904735,73.274284,86.239998,67.544899,33.939000,0.000000,-91.099998,-48.799999,-42.200001,0.000000,0.000000,0.998681,64.538963,282.938368,282.938368,33.939485,5.658278,151.337265,0.000000,34.055000,0.000000,0.000000,138.166667,137.466665,137.300003,135.066671,124.900002,114.099998,125,140,128.900000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.100000,2000.000000,0.000000,52.200000,60.500000,134.400000,67.300000,151,95,1058,80,2198,2200,272,35.000000,119.000000,67.618,51.119,67.511,51.093
11/21/2024,13:46:24.120,68068.49,68068.70,119.870000,2.394400,285.300000,190.600000,0.000000,60.001000,287.000000,0.994000,1.711326,1.440060,2587.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.138890,69.906510,73.283877,86.233332,67.544899,33.939000,0.000000,-91.199997,-49.000000,-42.099998,0.000000,0.000000,0.998662,64.558838,282.938368,282.938368,33.939485,5.658386,151.337250,0.000000,34.055000,0.000000,0.000000,138.100006,137.399994,137.300003,135.033335,124.900002,114.099998,125,140,128.900000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.100000,2000.000000,0.000000,52.200000,60.600000,134.400000,67.300000,152,95,1058,80,2198,2200,271,35.000000,119.000000,67.619,51.118,67.511,51.093
11/21/2024,13:46:27.121,68071.49,68071.70,119.890000,2.393400,285.200000,190.840000,0.000000,60.000000,286.900000,0.994000,1.721902,1.440320,2590.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.161112,69.908729,73.289592,86.220001,67.543674,33.939000,0.000000,-91.400002,-48.900002,-42.099998,0.000000,0.000000,0.998623,64.600311,282.938368,282.938368,33.939485,5.658412,151.337173,0.000000,34.054000,0.000000,0.000000,138.133336,137.433329,137.300003,135.033335,124.933334,114.133331,125,140,128.900000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.100000,2000.000000,0.000000,52.200000,60.600000,134.400000,67.300000,152,95,1058,80,2198,2200,270,35.000000,119.000000,67.620,51.117,67.512,51.092
11/21/2024,13:46:30.121,68074.49,68074.71,119.890000,2.388700,284.700000,191.070000,0.000000,59.999000,286.400000,0.994100,1.710261,1.438819,2593.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.194445,69.911540,73.294490,86.210002,67.541838,33.939000,0.000000,-90.500000,-49.400002,-41.799999,0.001000,0.000000,0.998621,64.601379,282.938368,282.938368,33.939485,5.658584,151.337296,0.000000,34.054000,0.000000,0.000000,138.166667,137.466665,137.300003,135.066671,124.966667,114.199997,125,140,128.900000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.100000,2000.000000,0.000000,52.200000,60.700000,134.400000,67.300000,152,95,1058,80,2199,2200,269,35.000000,119.000000,67.621,51.115,67.513,51.091
11/21/2024,13:46:33.121,68077.49,68077.70,119.890000,2.388700,284.700000,191.310000,0.000000,60.002000,286.400000,0.994200,1.707247,1.439403,2596.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.166667,69.914350,73.303469,86.200002,67.541838,33.939000,0.000000,-89.599998,-49.700001,-41.200001,0.000000,0.000000,0.998648,64.574989,282.938368,282.938368,33.939485,5.659019,151.337204,0.000000,34.054000,0.000000,0.000000,138.100006,137.399994,137.300003,135.033335,124.966667,114.199997,125,140,128.900000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,117.100000,2000.000000,0.000000,52.200000,60.700000,134.500000,67.300000,152,95,1058,80,2197,2200,269,35.000000,119.000000,67.622,51.114,67.514,51.091
11/21/2024,13:46:36.121,68080.49,68080.70,119.870000,2.387600,284.500000,191.550000,0.000000,60.000000,286.200000,0.994100,1.728011,1.441145,2599.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.172223,69.915978,73.314489,86.190002,67.543674,33.939000,0.000000,-88.699997,-49.900002,-40.900002,0.000000,0.000000,0.998633,64.587364,282.938368,282.938368,33.939485,5.659916,151.337158,0.000000,34.054000,0.000000,0.000000,138.066671,137.399994,137.300003,135.033335,124.966667,114.266668,125,140,129.000000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,117.100000,2000.000000,0.000000,52.200000,60.800000,134.500000,67.300000,152,95,1058,80,2199,2200,269,35.000000,119.000000,67.623,51.113,67.514,51.090
11/21/2024,13:46:39.124,68083.49,68083.71,119.890000,2.392800,285.200000,191.780000,0.000000,59.999000,286.900000,0.994100,1.711384,1.439820,2602.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.211113,69.918197,73.323062,86.180003,67.543062,33.939000,0.000000,-88.500000,-50.200001,-40.599998,0.000000,0.000000,0.998681,64.540672,282.938368,282.938368,33.939485,5.658679,151.337189,0.000000,34.054000,0.000000,0.000000,138.133336,137.433329,137.300003,135.100006,125.000000,114.300003,125,140,129.000000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,117.100000,2000.000000,0.000000,52.200000,60.900000,134.500000,67.300000,152,95,1058,80,2198,2200,268,35.000000,119.000000,67.624,51.112,67.515,51.089
11/21/2024,13:46:42.123,68086.49,68086.71,119.890000,2.397600,285.600000,192.020000,0.000000,59.999000,287.400000,0.993700,1.943735,1.443990,2605.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.194446,69.920859,73.329389,86.163335,67.541225,33.939000,0.000000,-88.599998,-50.200001,-40.599998,0.000000,0.000000,0.998717,64.501190,282.938368,282.938368,33.939485,5.657933,151.337204,0.000000,34.054000,0.000000,0.000000,138.100006,137.399994,137.300003,135.066671,125.000000,114.300003,125,140,129.000000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,117.100000,2000.000000,0.000000,52.100000,60.900000,134.500000,67.300000,152,95,1058,80,2200,2200,269,35.000000,119.000000,67.624,51.112,67.515,51.089
11/21/2024,13:46:45.123,68089.49,68089.71,119.870000,2.392100,285.000000,192.260000,0.000000,59.999000,286.700000,0.994000,1.724761,1.442229,2608.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.194446,69.923670,73.338369,86.153336,67.540001,33.939000,0.000000,-88.300003,-50.099998,-40.599998,0.000000,0.000000,0.998720,64.499542,282.938368,282.938368,33.939485,5.657558,151.337234,0.000000,34.054000,0.000000,0.000000,138.100006,137.399994,137.300003,135.066671,125.000000,114.300003,125,140,129.000000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,117.100000,2000.000000,0.000000,52.100000,60.900000,134.500000,67.300000,153,95,1054,80,2196,2200,269,35.000000,119.000000,67.625,51.110,67.516,51.088
11/21/2024,13:46:48.123,68092.49,68092.71,119.880000,2.396500,285.600000,192.500000,0.000000,60.002000,287.300000,0.994100,1.706197,1.436937,2611.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.200002,69.926480,73.351225,86.139999,67.540001,33.939000,0.000000,-88.300003,-50.299999,-40.299999,0.000000,0.000000,0.998676,64.546486,282.938368,282.938368,33.939485,5.658924,151.337189,0.000000,34.054000,0.000000,0.000000,138.100006,137.399994,137.300003,135.100006,125.000000,114.300003,125,140,129.000000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,117.200000,2000.000000,0.000000,52.100000,61.000000,134.600000,67.300000,153,95,1054,80,2200,2200,269,35.000000,119.000000,67.626,51.109,67.517,51.088
11/21/2024,13:46:51.123,68095.49,68095.71,119.880000,2.394900,285.400000,192.740000,0.000000,60.000000,287.100000,0.993900,1.716940,1.441024,2614.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.233334,69.929439,73.361021,86.139999,67.540001,33.939000,0.000000,-87.800003,-50.599998,-40.000000,0.000000,0.000000,0.998688,64.535034,282.938368,282.938368,33.939485,5.659132,151.337204,0.000000,34.054000,0.000000,0.000000,138.133336,137.433329,137.300003,135.066671,125.066666,114.400002,125,140,129.100000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,117.200000,2000.000000,0.000000,52.100000,61.000000,134.600000,67.300000,153,95,1054,80,2200,2200,271,35.000000,119.000000,67.627,51.108,67.517,51.087
11/21/2024,13:46:54.123,68098.49,68098.71,119.890000,2.394500,285.400000,192.970000,0.000000,59.997000,287.100000,0.994000,1.716809,1.439403,2617.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.233335,69.932693,73.367754,86.133334,67.540001,33.939000,0.000000,-86.699997,-51.099998,-39.299999,0.000000,0.000000,0.998672,64.551636,282.938368,282.938368,33.939485,5.658502,151.337173,0.000000,34.054000,0.000000,0.000000,138.100006,137.399994,137.300003,135.100006,125.099998,114.400002,125,140,129.100000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,117.200000,2000.000000,0.000000,52.100000,61.100000,134.600000,67.300000,153,95,1054,80,2202,2200,270,35.000000,119.000000,67.628,51.107,67.518,51.086
11/21/2024,13:46:57.123,68101.49,68101.71,119.870000,2.393100,285.200000,193.210000,0.000000,60.002000,286.900000,0.994100,1.713551,1.439643,2620.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.233335,69.936096,73.372652,86.120003,67.540001,33.939000,0.000000,-85.699997,-51.599998,-37.900002,0.000000,0.000000,0.998668,64.553886,282.938368,282.938368,33.939485,5.658704,151.337112,0.000000,34.054000,0.000000,0.000000,138.100006,137.399994,137.300003,135.100006,125.099998,114.400002,125,140,129.100000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.200000,2000.000000,0.000000,52.100000,61.100000,134.600000,67.300000,153,95,1054,80,2199,2200,271,35.000000,119.000000,67.629,51.105,67.519,51.085
11/21/2024,13:47:00.123,68104.49,68104.71,119.890000,2.390200,284.900000,193.450000,0.000000,60.000000,286.600000,0.994100,1.708518,1.440904,2623.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.222223,69.940829,73.381223,86.113335,67.540001,33.939000,0.000000,-85.400002,-52.099998,-36.400002,0.001000,0.000000,0.998689,64.532669,282.938368,282.938368,33.939485,5.659010,151.337158,0.000000,34.054000,0.000000,0.000000,138.100006,137.399994,137.300003,135.033335,125.099998,114.400002,125,140,129.100000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,117.200000,2000.000000,0.000000,52.100000,61.100000,134.600000,67.300000,153,95,1054,80,2199,2200,272,35.000000,119.000000,67.630,51.104,67.520,51.084
11/21/2024,13:47:03.124,68107.49,68107.71,119.880000,2.394200,285.400000,193.690000,0.000000,60.003000,287.000000,0.994300,1.714226,1.440941,2626.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.244445,69.947190,73.391836,86.099998,67.540001,33.939000,0.000000,-86.000000,-52.599998,-35.000000,0.000000,0.000000,0.998672,64.549355,282.938368,282.938368,33.939485,5.658378,151.337143,0.000000,34.054000,0.000000,0.000000,138.100006,137.399994,137.300003,135.066671,125.099998,114.500000,125,140,129.100000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,117.200000,2000.000000,0.000000,52.100000,61.100000,134.700000,67.300000,153,95,1054,80,2197,2200,273,35.000000,119.000000,67.631,51.103,67.520,51.084
11/21/2024,13:47:06.124,68110.49,68110.71,119.890000,2.390200,284.900000,193.930000,0.000000,60.003000,286.600000,0.994300,1.705966,1.439403,2629.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.250001,69.952811,73.399592,86.099998,67.539184,33.939000,0.000000,-87.500000,-52.700001,-34.599998,0.000000,0.000000,0.998704,64.517189,282.938368,282.938368,33.939485,5.658850,151.337082,0.000000,34.054000,0.000000,0.000000,138.100006,137.399994,137.300003,135.100006,125.099998,114.500000,125,140,129.100000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,117.200000,2000.000000,0.000000,52.100000,61.100000,134.700000,67.300000,153,95,1054,80,2200,2200,273,35.000000,119.000000,67.631,51.101,67.521,51.083
11/21/2024,13:47:09.124,68113.49,68113.71,119.870000,2.393100,285.200000,194.160000,0.000000,60.003000,286.900000,0.994200,1.723413,1.439059,2632.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.266668,69.959468,73.404899,86.086667,67.537960,33.939000,0.000000,-89.599998,-52.599998,-34.700001,0.000000,0.000000,0.998647,64.580193,282.938368,282.938368,33.939485,5.658849,151.337128,0.000000,34.054000,0.000000,0.000000,138.100006,137.433329,137.300003,135.100006,125.133331,114.533333,125,140,129.100000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,117.200000,2000.000000,0.000000,52.100000,61.100000,134.800000,67.300000,153,95,1054,80,2200,2200,273,35.000000,119.000000,67.632,51.100,67.522,51.082
11/21/2024,13:47:12.124,68116.49,68116.71,119.890000,2.397900,285.800000,194.400000,0.000000,60.003000,287.500000,0.994200,1.707536,1.439403,2635.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.261112,69.965977,73.409796,86.080002,67.537551,33.939000,0.000000,-92.199997,-52.000000,-35.200001,0.000000,0.000000,0.998684,64.541100,282.938368,282.938368,33.939485,5.659121,151.337051,0.000000,34.054000,0.000000,0.000000,138.100006,137.399994,137.300003,135.100006,125.099998,114.566666,125,140,129.100000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,117.200000,2000.000000,0.000000,52.100000,61.100000,134.800000,67.300000,153,95,1054,80,2202,2200,273,35.000000,119.000000,67.633,51.099,67.523,51.081
