FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,13:47:15.124,68119.49,68119.71,119.890000,2.399000,285.900000,194.640000,0.000000,60.000000,287.600000,0.994200,1.706128,1.440904,2638.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.272223,69.972338,73.416325,86.080002,67.538776,33.939000,0.000000,-95.000000,-50.599998,-35.700001,0.000000,0.000000,0.998647,64.581772,282.938368,282.938368,33.939485,5.658849,151.337112,0.000000,34.054000,0.000000,0.000000,138.100006,137.399994,137.300003,135.066671,125.166664,114.599998,125,140,129.200000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.200000,2000.000000,0.000000,52.100000,61.100000,134.800000,67.300000,153,95,1059,80,2199,2200,273,35.000000,119.000000,67.634,51.097,67.523,51.081
11/21/2024,13:47:18.124,68122.49,68122.71,119.880000,2.399100,285.900000,194.880000,0.000000,60.000000,287.600000,0.994100,1.714810,1.441024,2641.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.283334,69.978846,73.423264,86.070002,67.539593,33.939000,0.000000,-98.199997,-48.500000,-36.900002,0.000000,0.000000,0.998655,64.573067,282.938368,282.938368,33.939485,5.658424,151.337128,0.000000,34.054000,0.000000,0.000000,138.100006,137.399994,137.300003,135.100006,125.199997,114.599998,125,140,129.200000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.300000,2000.000000,0.000000,52.200000,61.100000,134.800000,67.300000,153,95,1059,80,2197,2200,273,35.000000,119.000000,67.635,51.096,67.524,51.080
11/21/2024,13:47:21.124,68125.49,68125.71,119.870000,2.402100,286.300000,195.120000,0.000000,59.999000,287.900000,0.994200,1.714375,1.439643,2644.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.288889,69.984468,73.430408,86.050003,67.537551,33.939000,0.000000,-100.800003,-46.500000,-38.400002,0.000000,0.000000,0.998646,64.582191,282.938368,282.938368,33.939485,5.658478,151.337128,0.000000,34.054000,0.000000,0.000000,138.133336,137.433329,137.266668,135.100006,125.199997,114.599998,125,140,129.200000,136.600000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.300000,2000.000000,0.000000,52.200000,61.100000,134.800000,67.300000,153,95,1059,80,2197,2200,272,35.000000,119.000000,67.636,51.095,67.525,51.079
11/21/2024,13:47:24.124,68128.49,68128.71,119.880000,2.400900,286.100000,195.360000,0.000000,59.999000,287.800000,0.994000,1.704527,1.441024,2647.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.272222,69.989349,73.438369,86.043335,67.533877,33.939000,0.000000,-104.599998,-44.299999,-40.200001,0.000000,0.000000,0.998622,64.609154,282.938368,282.938368,33.939485,5.658365,151.337082,0.000000,34.053000,0.000000,0.000000,138.066671,137.399994,137.300003,135.066671,125.199997,114.599998,125,140,129.200000,136.500000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,117.300000,2000.000000,0.000000,52.200000,61.100000,134.800000,67.300000,153,95,1059,80,2201,2200,271,35.000000,119.000000,67.637,51.094,67.526,51.078
11/21/2024,13:47:27.125,68131.49,68131.71,119.890000,2.427200,288.300000,195.600000,0.000000,60.003000,291.000000,0.990900,1.838456,1.438318,2650.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.283334,69.992900,73.449389,86.029999,67.533469,33.939000,0.000000,-108.400002,-42.099998,-42.000000,0.000000,0.000000,0.998591,64.638245,282.938368,282.938368,33.939485,5.658710,151.337112,0.000000,34.053000,0.000000,0.000000,138.100006,137.399994,137.300003,135.066671,125.199997,114.633331,125,140,129.200000,136.500000,2.700000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,117.300000,2000.000000,0.000000,52.200000,61.100000,134.800000,67.300000,153,95,1059,80,2202,2200,269,35.000000,119.000000,67.638,51.092,67.526,51.077
11/21/2024,13:47:30.126,68134.49,68134.71,119.870000,2.476600,292.600000,195.840000,0.000000,60.007000,296.900000,0.985600,1.965436,1.441645,2653.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.300001,69.995562,73.458573,86.029999,67.535102,33.939000,0.000000,-112.300003,-40.099998,-43.799999,0.000000,0.000000,0.998644,64.582466,282.938368,282.938368,33.939485,5.659122,151.337067,0.000000,34.053000,0.000000,0.000000,138.100006,137.399994,137.300003,135.100006,125.199997,114.699997,125,140,129.200000,136.500000,2.800000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,117.300000,2000.000000,0.000000,52.200000,61.100000,134.800000,67.300000,153,95,1059,80,2198,2200,274,35.000000,119.000000,67.639,51.091,67.527,51.077
11/21/2024,13:47:33.126,68137.49,68137.71,119.890000,2.492900,294.100000,196.080000,0.000000,60.008000,298.900000,0.983900,1.960809,1.440904,2656.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.316668,69.997929,73.466328,86.010000,67.533061,33.939000,0.000000,-116.900002,-38.000000,-45.500000,0.000000,0.000000,0.998687,64.539070,282.938368,282.938368,33.939485,5.658461,151.337067,0.000000,34.053000,0.000000,0.000000,138.100006,137.433329,137.300003,135.100006,125.233332,114.733332,125,140,129.200000,136.500000,2.800000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.300000,2000.000000,0.000000,52.200000,61.100000,134.900000,67.300000,153,95,1059,80,2200,2200,288,35.000000,119.000000,67.640,51.090,67.528,51.076
11/21/2024,13:47:36.126,68140.49,68140.71,119.880000,2.502900,295.100000,196.330000,0.000000,60.003000,300.000000,0.983500,1.962204,1.439523,2659.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.333335,69.999408,73.473062,86.000000,67.527345,33.939000,0.000000,-120.900002,-36.400002,-47.500000,0.000000,0.000000,0.998685,64.541565,282.938368,282.938368,33.939485,5.658926,151.337036,0.000000,34.053000,0.000000,0.000000,138.133336,137.433329,137.300003,135.100006,125.266668,114.766668,125,140,129.200000,136.500000,2.800000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.300000,2000.000000,0.000000,52.200000,61.000000,134.900000,67.300000,153,95,1059,80,2200,2200,297,35.000000,119.000000,67.641,51.088,67.529,51.075
11/21/2024,13:47:39.127,68143.49,68143.71,119.890000,2.499500,294.600000,196.570000,0.000000,60.007000,299.700000,0.983200,1.960552,1.441405,2662.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.333335,70.001035,73.482858,85.986669,67.524896,33.939000,0.000000,-123.099998,-35.500000,-49.000000,0.000000,0.000000,0.998664,64.563545,282.938368,282.938368,33.939485,5.658812,151.337143,0.000000,34.053000,0.000000,0.000000,138.133336,137.433329,137.300003,135.100006,125.266668,114.766668,125,140,129.200000,136.500000,2.800000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.300000,2000.000000,0.000000,52.200000,61.000000,134.900000,67.300000,153,95,1059,80,2198,2200,298,35.000000,119.000000,67.642,51.087,67.530,51.074
11/21/2024,13:47:42.129,68146.49,68146.71,119.860000,2.503000,295.000000,196.820000,0.000000,60.003000,300.000000,0.983200,1.966640,1.440764,2665.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.333336,70.002219,73.494286,85.980003,67.525304,33.939000,0.000000,-123.599998,-34.900002,-50.299999,0.000000,0.000000,0.998717,64.506958,282.938368,282.938368,33.939485,5.658203,151.337051,0.000000,34.053000,0.000000,0.000000,138.100006,137.399994,137.300003,135.100006,125.300003,114.800003,125,140,129.300000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,117.300000,2000.000000,0.000000,52.200000,61.000000,134.900000,67.300000,153,95,1059,80,2201,2200,295,35.000000,119.000000,67.643,51.086,67.530,51.074
11/21/2024,13:47:45.129,68149.49,68149.71,119.880000,2.500100,294.700000,197.060000,0.000000,60.003000,299.700000,0.983100,1.966241,1.438355,2668.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.333336,70.003106,73.502244,85.970001,67.524896,33.939000,0.000000,-123.500000,-34.799999,-50.799999,0.001000,0.000000,0.998681,64.544266,282.938368,282.938368,33.939485,5.658382,151.337021,0.000000,34.053000,0.000000,0.000000,138.100006,137.399994,137.300003,135.100006,125.300003,114.800003,125,140,129.300000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.300000,2000.000000,0.000000,52.200000,60.900000,134.900000,67.200000,153,95,1053,80,2199,2200,291,35.000000,119.000000,67.644,51.085,67.531,51.073
11/21/2024,13:47:48.129,68152.49,68152.71,119.880000,2.504300,295.100000,197.310000,0.000000,59.999000,300.200000,0.983000,1.968894,1.441024,2671.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.316668,70.003994,73.508978,85.980003,67.523263,33.939000,0.000000,-123.500000,-34.599998,-51.299999,0.000000,0.000000,0.998695,64.532562,282.938368,282.938368,33.939485,5.658709,151.337128,0.000000,34.053000,0.000000,0.000000,138.033335,137.399994,137.266668,135.100006,125.300003,114.800003,125,140,129.300000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.300000,2000.000000,0.000000,52.200000,60.900000,134.900000,67.200000,153,95,1053,80,2201,2200,287,35.000000,119.000000,67.645,51.083,67.532,51.072
11/21/2024,13:47:51.130,68155.49,68155.71,119.870000,2.506900,295.400000,197.550000,0.000000,59.995000,300.500000,0.982800,1.955603,1.440561,2674.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.333335,70.004882,73.516732,85.949997,67.521221,33.939000,0.000000,-123.099998,-34.400002,-52.200001,0.000000,0.000000,0.998676,64.552231,282.938368,282.938368,33.939485,5.658467,151.337143,0.000000,34.053000,0.000000,0.000000,138.066671,137.399994,137.300003,135.100006,125.333336,114.800003,125,140,129.300000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.800000,117.300000,2000.000000,0.000000,52.200000,60.800000,134.900000,67.200000,153,95,1053,80,2202,2200,283,35.000000,119.000000,67.646,51.082,67.533,51.071
11/21/2024,13:47:54.131,68158.49,68158.72,119.870000,2.510700,295.700000,197.800000,0.000000,59.996000,301.000000,0.982600,1.974270,1.440644,2677.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.333335,70.005769,73.525304,85.943331,67.519997,33.939000,0.000000,-122.400002,-34.200001,-53.000000,0.000000,0.000000,0.998673,64.555290,282.938368,282.938368,33.939485,5.658259,151.337067,0.000000,34.053000,0.000000,0.000000,138.066671,137.399994,137.266668,135.100006,125.300003,114.866669,125,140,129.300000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.700000,117.300000,2000.000000,0.000000,52.200000,60.800000,134.900000,67.200000,152,95,1053,80,2197,2200,275,35.000000,119.000000,67.646,51.081,67.533,51.071
11/21/2024,13:47:57.131,68161.49,68161.71,119.880000,2.510200,295.600000,198.050000,0.000000,59.999000,300.900000,0.982400,1.985300,1.441024,2680.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.361113,70.007100,73.534285,85.930000,67.519997,33.939000,0.000000,-120.800003,-34.200001,-53.500000,0.000000,0.000000,0.998665,64.563568,282.938368,282.938368,33.939485,5.658387,151.337051,0.000000,34.053000,0.000000,0.000000,138.066671,137.399994,137.300003,135.100006,125.400002,114.900002,125,140,129.300000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.800000,117.300000,2000.000000,0.000000,52.200000,60.800000,134.800000,67.200000,152,95,1053,80,2200,2200,271,35.000000,119.000000,67.647,51.079,67.534,51.070
11/21/2024,13:48:00.131,68164.49,68164.72,119.890000,2.510900,295.700000,198.290000,0.000000,59.996000,301.000000,0.982300,1.968019,1.439903,2683.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.361113,70.007840,73.541633,85.930000,67.519997,33.939000,0.000000,-118.300003,-34.700001,-53.400002,0.000000,0.000000,0.998668,64.559784,282.938368,282.938368,33.939485,5.658927,151.337082,0.000000,34.053000,0.000000,0.000000,138.066671,137.399994,137.300003,135.100006,125.400002,114.900002,125,140,129.300000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.300000,2000.000000,0.000000,52.200000,60.800000,134.800000,67.200000,152,95,1059,80,2199,2200,265,35.000000,119.000000,67.648,51.078,67.535,51.069
11/21/2024,13:48:03.133,68167.49,68167.72,119.860000,2.508000,295.300000,198.540000,0.000000,59.995000,300.600000,0.982400,1.974561,1.441765,2686.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.361113,70.008580,73.548979,85.916669,67.519997,33.939000,0.000000,-114.000000,-36.400002,-52.799999,0.000000,0.000000,0.998704,64.523872,282.938368,282.938368,33.939485,5.658530,151.337006,0.000000,34.053000,0.000000,0.000000,138.100006,137.399994,137.266668,135.100006,125.400002,114.900002,125,140,129.300000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.300000,2000.000000,0.000000,52.200000,60.800000,134.800000,67.200000,152,95,1059,80,2198,2200,262,35.000000,119.000000,67.649,51.077,67.536,51.068
11/21/2024,13:48:06.132,68170.49,68170.72,119.890000,2.502900,294.800000,198.780000,0.000000,59.995000,300.100000,0.982500,1.990491,1.441988,2689.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.372224,70.008728,73.556121,85.910004,67.519997,33.939000,0.000000,-109.699997,-39.400002,-50.799999,0.000000,0.000000,0.998675,64.554497,282.938368,282.938368,33.939485,5.659015,151.337021,0.000000,34.053000,0.000000,0.000000,138.066671,137.399994,137.300003,135.100006,125.400002,114.966667,125,140,129.400000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.300000,2000.000000,0.000000,52.200000,60.800000,134.800000,67.200000,152,95,1059,80,2200,2200,262,35.000000,119.000000,67.650,51.076,67.537,51.067
11/21/2024,13:48:09.133,68173.49,68173.72,119.870000,2.495300,293.900000,199.030000,0.000000,59.992000,299.100000,0.982700,1.977237,1.439059,2692.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.377779,70.009319,73.564079,85.910004,67.519997,33.939000,0.000000,-105.199997,-42.200001,-48.400002,0.000000,0.000000,0.998665,64.564827,282.938368,282.938368,33.939485,5.658570,151.337067,0.000000,34.053000,0.000000,0.000000,138.033335,137.399994,137.300003,135.100006,125.433334,115.000000,125,140,129.400000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.300000,2000.000000,0.000000,52.200000,60.800000,134.800000,67.200000,152,95,1059,80,2202,2200,266,35.000000,119.000000,67.651,51.074,67.537,51.067
11/21/2024,13:48:12.132,68176.49,68176.72,119.890000,2.492400,293.700000,199.280000,0.000000,59.998000,298.800000,0.982900,1.999077,1.441988,2695.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.394446,70.010947,73.574079,85.896667,67.519997,33.939000,0.000000,-99.000000,-45.200001,-45.799999,0.000000,0.000000,0.998644,64.586815,282.938368,282.938368,33.939485,5.658424,151.337051,0.000000,34.053000,0.000000,0.000000,138.066671,137.399994,137.300003,135.100006,125.500000,115.000000,125,140,129.400000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,117.300000,2000.000000,0.000000,52.200000,60.800000,134.800000,67.200000,152,95,1059,80,2198,2200,271,35.000000,119.000000,67.652,51.073,67.538,51.066
11/21/2024,13:48:15.132,68179.49,68179.72,119.860000,2.489800,293.400000,199.520000,0.000000,59.999000,298.400000,0.983000,1.982007,1.439680,2698.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.411112,70.013313,73.583874,85.889999,67.519997,33.939000,0.000000,-92.900002,-48.400002,-42.799999,0.000000,0.000000,0.998664,64.566116,282.938368,282.938368,33.939485,5.658312,151.337006,0.000000,34.053000,0.000000,0.000000,138.100006,137.399994,137.266668,135.100006,125.500000,115.099998,125,140,129.400000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.800000,117.300000,2000.000000,0.000000,52.200000,60.800000,134.800000,67.200000,152,95,1054,80,2198,2200,277,35.000000,119.000000,67.653,51.072,67.539,51.065
11/21/2024,13:48:18.132,68182.49,68182.72,119.890000,2.490100,293.400000,199.770000,0.000000,60.002000,298.600000,0.982800,1.984860,1.439903,2701.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.416668,70.016568,73.593467,85.883334,67.519997,33.939000,0.000000,-87.500000,-50.799999,-39.299999,0.000000,0.000000,0.998700,64.527763,282.938368,282.938368,33.939485,5.658903,151.337036,0.000000,34.053000,0.000000,0.000000,138.100006,137.399994,137.300003,135.100006,125.500000,115.099998,125,140,129.500000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.800000,117.300000,2000.000000,0.000000,52.200000,60.800000,134.800000,67.200000,152,95,1054,80,2200,2200,284,35.000000,119.000000,67.654,51.071,67.540,51.064
11/21/2024,13:48:21.132,68185.49,68185.72,119.880000,2.501000,294.600000,200.010000,0.000000,60.003000,299.800000,0.982700,1.986885,1.440941,2704.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.400000,70.020118,73.601836,85.876668,67.519997,33.939000,0.000000,-86.400002,-52.200001,-35.799999,0.000000,0.000000,0.998667,64.563301,282.938368,282.938368,33.939485,5.658597,151.337036,0.000000,34.053000,0.000000,0.000000,138.033335,137.399994,137.266668,135.100006,125.500000,115.099998,125,140,129.500000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.800000,117.300000,2000.000000,0.000000,52.200000,60.800000,134.800000,67.200000,152,95,1054,80,2198,2200,290,35.000000,119.000000,67.655,51.069,67.541,51.064
11/21/2024,13:48:24.134,68188.49,68188.72,119.880000,2.498900,294.400000,200.260000,0.000000,60.006000,299.600000,0.982700,1.979111,1.441024,2707.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.433333,70.024112,73.607143,85.870003,67.519997,33.939000,0.000000,-88.900002,-52.400002,-34.900002,0.000000,0.000000,0.998702,64.525726,282.938368,282.938368,33.939485,5.658214,151.336960,0.000000,34.052000,0.000000,0.000000,138.066666,137.433329,137.300003,135.133336,125.533333,115.133331,125,140,129.500000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.800000,117.300000,2000.000000,0.000000,52.200000,60.800000,134.800000,67.200000,152,95,1054,80,2198,2200,295,35.000000,119.000000,67.656,51.068,67.541,51.063
11/21/2024,13:48:27.133,68191.49,68191.72,119.870000,2.508000,295.400000,200.510000,0.000000,60.010000,300.600000,0.982500,1.969458,1.439059,2710.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.416668,70.029881,73.613265,85.860001,67.519997,33.939000,0.000000,-93.699997,-51.500000,-35.500000,0.000000,0.000000,0.998700,64.529984,282.938368,282.938368,33.939485,5.659190,151.336975,0.000000,34.052000,0.000000,0.000000,138.100006,137.399994,137.266668,135.100006,125.533333,115.099998,125,140,129.500000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.300000,2000.000000,0.000000,52.200000,60.800000,134.800000,67.200000,152,95,1054,80,2197,2200,298,35.000000,119.000000,67.657,51.067,67.542,51.062
11/21/2024,13:48:30.133,68194.49,68194.72,119.880000,2.510200,295.600000,200.750000,0.000000,60.007000,300.900000,0.982500,1.978767,1.441024,2713.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.427778,70.036242,73.621019,85.849998,67.519997,33.939000,0.000000,-98.900002,-48.099998,-37.299999,0.000000,0.000000,0.998644,64.586205,282.938368,282.938368,33.939485,5.659003,151.337051,0.000000,34.052000,0.000000,0.000000,138.066671,137.399994,137.266668,135.100006,125.566666,115.166664,125,140,129.500000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.300000,2000.000000,0.000000,52.200000,60.800000,134.800000,67.200000,152,95,1059,80,2200,2200,301,35.000000,119.000000,67.658,51.066,67.543,51.061
11/21/2024,13:48:33.135,68197.49,68197.72,119.880000,2.512700,296.000000,201.000000,0.000000,60.007000,301.200000,0.982600,1.963943,1.439940,2716.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.433333,70.043638,73.629590,85.839996,67.519997,33.939000,0.000000,-104.900002,-43.900002,-40.500000,0.000000,0.000000,0.998630,64.601189,282.938368,282.938368,33.939485,5.658701,151.336990,0.000000,34.052000,0.000000,0.000000,138.033335,137.399994,137.266668,135.100006,125.599998,115.199997,125,140,129.500000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.300000,2000.000000,0.000000,52.200000,60.800000,134.800000,67.200000,152,95,1059,80,2201,2200,300,35.000000,119.000000,67.659,51.064,67.544,51.061
11/21/2024,13:48:36.134,68200.49,68200.72,119.860000,2.516800,296.400000,201.250000,0.000000,60.004000,301.700000,0.982600,1.975842,1.440180,2719.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.427777,70.051183,73.638162,85.839996,67.518160,33.939000,0.000000,-113.699997,-39.799999,-44.000000,0.000000,0.000000,0.998690,64.537010,282.938368,282.938368,33.939485,5.658037,151.336975,0.000000,34.052000,0.000000,0.000000,138.033335,137.399994,137.233332,135.100006,125.599998,115.199997,125,140,129.500000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.300000,2000.000000,0.000000,52.200000,60.800000,134.800000,67.200000,152,95,1059,80,2203,2200,296,35.000000,119.000000,67.660,51.063,67.544,51.060
11/21/2024,13:48:39.134,68203.49,68203.72,119.880000,2.515400,296.400000,201.490000,0.000000,60.003000,301.600000,0.982700,1.966526,1.441525,2722.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.438889,70.057987,73.646327,85.820000,67.516323,33.939000,0.000000,-122.900002,-35.500000,-48.700001,0.001000,0.000000,0.998716,64.511368,282.938368,282.938368,33.939485,5.658211,151.337006,0.000000,34.052000,0.000000,0.000000,138.100006,137.399994,137.233332,135.100006,125.599998,115.199997,125,140,129.500000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.300000,2000.000000,0.000000,52.200000,60.800000,134.800000,67.200000,152,95,1059,80,2200,2200,294,35.000000,119.000000,67.661,51.062,67.545,51.059
11/21/2024,13:48:42.134,68206.49,68206.72,119.880000,2.519500,296.800000,201.740000,0.000000,60.007000,302.000000,0.982800,1.967811,1.442526,2725.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.438889,70.064200,73.653674,85.810000,67.516936,33.939000,0.000000,-123.000000,-34.000000,-53.200001,0.000000,0.000000,0.998700,64.528313,282.938368,282.938368,33.939485,5.659211,151.336929,0.000000,34.052000,0.000000,0.000000,138.033335,137.399994,137.266668,135.100006,125.599998,115.233332,125,140,129.600000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.300000,2000.000000,0.000000,52.200000,60.800000,134.800000,67.200000,152,95,1059,80,2199,2200,290,35.000000,119.000000,67.661,51.062,67.545,51.059
11/21/2024,13:48:45.134,68209.49,68209.72,119.890000,2.522600,297.200000,201.990000,0.000000,60.000000,302.400000,0.982700,1.985729,1.440904,2728.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.455557,70.070265,73.662245,85.800001,67.516936,33.939000,0.000000,-118.800003,-34.400002,-53.500000,0.000000,0.000000,0.998694,64.536278,282.938368,282.938368,33.939485,5.658929,151.337021,0.000000,34.052000,0.000000,0.000000,138.066671,137.399994,137.266668,135.100006,125.599998,115.300003,125,140,129.600000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.300000,2000.000000,0.000000,52.200000,60.800000,134.800000,67.200000,151,95,1058,80,2199,2200,285,35.000000,119.000000,67.662,51.061,67.546,51.058
11/21/2024,13:48:48.135,68212.49,68212.72,119.860000,2.514800,296.200000,202.230000,0.000000,59.996000,301.400000,0.982800,1.965166,1.439179,2731.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.450001,70.076478,73.674080,85.790001,67.513262,33.939000,0.000000,-113.800003,-36.799999,-52.599998,0.000000,0.000000,0.998696,64.534615,282.938368,282.938368,33.939485,5.658634,151.337006,0.000000,34.052000,0.000000,0.000000,138.033335,137.399994,137.266668,135.100006,125.599998,115.300003,125,140,129.600000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.300000,2000.000000,0.000000,52.200000,60.800000,134.900000,67.200000,151,95,1058,80,2202,2200,279,35.000000,119.000000,67.663,51.059,67.547,51.058
11/21/2024,13:48:51.135,68215.49,68215.72,119.890000,2.515300,296.300000,202.480000,0.000000,59.993000,301.600000,0.982600,1.955592,1.439820,2734.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.455556,70.081803,73.688774,85.783333,67.506528,33.939000,0.000000,-108.900002,-40.000000,-50.599998,0.000000,0.000000,0.998712,64.517342,282.938368,282.938368,33.939485,5.658729,151.337021,0.000000,34.052000,0.000000,0.000000,138.033335,137.399994,137.233332,135.100006,125.633331,115.333336,125,140,129.600000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,117.300000,2000.000000,0.000000,52.200000,60.800000,134.900000,67.200000,151,95,1058,80,2200,2200,273,35.000000,119.000000,67.663,51.058,67.548,51.057
11/21/2024,13:48:54.135,68218.49,68218.72,119.870000,2.517800,296.500000,202.720000,0.000000,59.996000,301.800000,0.982500,1.989912,1.439643,2737.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.466667,70.085945,73.700611,85.769997,67.499181,33.939000,0.000000,-104.800003,-42.599998,-48.099998,0.000000,0.000000,0.998712,64.517532,282.938368,282.938368,33.939485,5.658645,151.337036,0.000000,34.052000,0.000000,0.000000,138.033335,137.399994,137.233332,135.100006,125.633331,115.400002,125,140,129.600000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,117.300000,2000.000000,0.000000,52.200000,60.800000,135.000000,67.200000,151,95,1058,80,2202,2200,268,35.000000,119.000000,67.664,51.057,67.548,51.056
11/21/2024,13:48:57.135,68221.49,68221.72,119.870000,2.509700,295.600000,202.970000,0.000000,59.992000,300.800000,0.982600,1.954417,1.441145,2740.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.477778,70.089052,73.710408,85.769997,67.493059,33.939000,0.000000,-100.199997,-44.900002,-46.099998,0.000000,0.000000,0.998688,64.542336,282.938368,282.938368,33.939485,5.658852,151.336975,0.000000,34.052000,0.000000,0.000000,138.066671,137.399994,137.199997,135.100006,125.699997,115.400002,125,140,129.600000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,117.300000,2000.000000,0.000000,52.200000,60.800000,135.000000,67.200000,151,95,1058,80,2199,2200,264,35.000000,119.000000,67.665,51.056,67.549,51.055
11/21/2024,13:49:00.137,68224.49,68224.72,119.870000,2.514000,296.100000,203.220000,0.000000,59.998000,301.300000,0.982500,1.960064,1.440561,2743.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.483334,70.091271,73.718981,85.756666,67.492039,33.939000,0.000000,-95.199997,-47.299999,-44.200001,0.000000,0.000000,0.998693,64.534355,282.938368,282.938368,33.939485,5.658834,151.336975,0.000000,34.052000,0.000000,0.000000,138.033335,137.399994,137.266668,135.100006,125.699997,115.400002,125,140,129.600000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.800000,117.300000,2000.000000,0.000000,52.200000,60.800000,135.000000,67.200000,151,95,1058,80,2199,2200,263,35.000000,119.000000,67.666,51.054,67.550,51.054
11/21/2024,13:49:03.138,68227.49,68227.72,119.880000,2.510000,295.600000,203.460000,0.000000,59.999000,300.900000,0.982400,1.996693,1.441024,2746.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.472222,70.093046,73.725513,85.750000,67.492039,33.939000,0.000000,-91.400002,-49.099998,-41.799999,0.000000,0.000000,0.998665,64.567589,282.938368,282.938368,33.939485,5.658503,151.337021,0.000000,34.052000,0.000000,0.000000,138.000000,137.399994,137.233332,135.100006,125.699997,115.400002,125,140,129.600000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.300000,2000.000000,0.000000,52.200000,60.800000,135.000000,67.200000,151,95,1058,80,2200,2200,264,36.000000,119.000000,67.667,51.053,67.551,51.054
11/21/2024,13:49:06.138,68230.49,68230.72,119.880000,2.510500,295.700000,203.710000,0.000000,59.996000,301.000000,0.982400,1.962000,1.438438,2749.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.483333,70.094525,73.730411,85.750000,67.490202,33.939000,0.000000,-87.699997,-50.700001,-39.400002,0.000000,0.000000,0.998734,64.494705,282.938368,282.938368,33.939485,5.658863,151.336990,0.000000,34.052000,0.000000,0.000000,138.033335,137.399994,137.199997,135.100006,125.699997,115.466667,125,140,129.700000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,117.300000,2000.000000,0.000000,52.200000,60.700000,135.000000,67.200000,151,95,1058,80,2202,2200,269,35.000000,119.000000,67.668,51.052,67.552,51.053
11/21/2024,13:49:09.139,68233.49,68233.72,119.860000,2.517600,296.400000,203.960000,0.000000,59.999000,301.800000,0.982300,1.975413,1.440180,2752.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.494444,70.096152,73.736125,85.720001,67.489590,33.939000,0.000000,-86.800003,-51.799999,-36.599998,0.000000,0.000000,0.998712,64.517639,282.938368,282.938368,33.939485,5.659086,151.336990,0.000000,34.052000,0.000000,0.000000,138.033335,137.399994,137.233332,135.100006,125.699997,115.500000,125,140,129.700000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,117.300000,2000.000000,0.000000,52.200000,60.700000,135.000000,67.200000,151,95,1058,80,2199,2200,275,35.000000,119.000000,67.669,51.050,67.552,51.052
11/21/2024,13:49:12.139,68236.49,68236.72,119.880000,2.514800,296.200000,204.200000,0.000000,59.992000,301.500000,0.982300,1.971051,1.440023,2755.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.483332,70.097188,73.744287,85.720001,67.489590,33.939000,0.000000,-88.099998,-52.200001,-35.099998,0.000000,0.000000,0.998668,64.565033,282.938368,282.938368,33.939485,5.658801,151.336929,0.000000,34.052000,0.000000,0.000000,138.000000,137.399994,137.199997,135.100006,125.699997,115.500000,125,140,129.700000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,117.300000,2000.000000,0.000000,52.200000,60.700000,135.000000,67.200000,151,95,1058,80,2201,2200,281,35.000000,119.000000,67.670,51.049,67.553,51.051
11/21/2024,13:49:15.139,68239.49,68239.72,119.870000,2.510000,295.600000,204.450000,0.000000,59.996000,300.900000,0.982400,1.963586,1.439059,2758.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.488888,70.097632,73.752040,85.706665,67.491835,33.939000,0.000000,-91.000000,-52.099998,-35.200001,0.000000,0.000000,0.998672,64.562119,282.938368,282.938368,33.939485,5.658771,151.336899,0.000000,34.052000,0.000000,0.000000,138.033335,137.399994,137.199997,135.100006,125.699997,115.500000,125,140,129.700000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.300000,2000.000000,0.000000,52.200000,60.700000,135.100000,67.200000,151,95,1058,80,2195,2200,289,35.000000,119.000000,67.671,51.048,67.554,51.050
11/21/2024,13:49:18.139,68242.49,68242.72,119.880000,2.510600,295.700000,204.700000,0.000000,59.996000,301.000000,0.982400,1.974787,1.440524,2761.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.516667,70.098075,73.759386,85.699997,67.493671,33.939000,0.000000,-94.400002,-51.000000,-35.799999,0.000000,0.000000,0.998683,64.550194,282.938368,282.938368,33.939485,5.659171,151.336929,0.000000,34.052000,0.000000,0.000000,138.000000,137.399994,137.266668,135.100006,125.766668,115.566666,125,140,129.700000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,117.300000,2000.000000,0.000000,52.200000,60.700000,135.100000,67.200000,151,95,1058,80,2198,2200,294,35.000000,119.000000,67.672,51.046,67.555,51.049
11/21/2024,13:49:21.139,68245.49,68245.72,119.860000,2.505200,295.000000,204.940000,0.000000,59.996000,300.300000,0.982600,1.992136,1.440264,2764.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.538889,70.098519,73.766937,85.699997,67.493059,33.939000,0.000000,-97.400002,-49.200001,-36.500000,0.000000,0.000000,0.998686,64.546280,282.938368,282.938368,33.939485,5.658888,151.336868,0.000000,34.052000,0.000000,0.000000,138.033335,137.399994,137.233332,135.133336,125.800003,115.633331,125,140,129.700000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,117.300000,2000.000000,0.000000,52.200000,60.700000,135.100000,67.200000,151,95,1058,80,2202,2200,298,36.000000,119.000000,67.673,51.045,67.556,51.049
11/21/2024,13:49:24.139,68248.49,68248.72,119.890000,2.501200,294.700000,205.190000,0.000000,59.996000,299.900000,0.982700,1.983208,1.441988,2767.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.522222,70.098963,73.776121,85.686666,67.491222,33.939000,0.000000,-100.500000,-47.099998,-38.000000,0.000000,0.000000,0.998688,64.546913,282.938368,282.938368,33.939485,5.658595,151.336914,0.000000,34.051000,0.000000,0.000000,138.000000,137.399994,137.199997,135.100006,125.800003,115.633331,125,140,129.700000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.800000,117.400000,2000.000000,0.000000,52.200000,60.700000,135.200000,67.200000,151,95,1058,80,2198,2200,301,35.000000,119.000000,67.674,51.044,67.556,51.048
11/21/2024,13:49:27.139,68251.49,68251.72,119.880000,2.500400,294.600000,205.440000,0.000000,59.996000,299.700000,0.982800,1.981203,1.442109,2770.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.527777,70.099407,73.787143,85.680000,67.489998,33.939000,0.000000,-103.000000,-45.299999,-39.400002,0.000000,0.000000,0.998629,64.608536,282.938368,282.938368,33.939485,5.659033,151.336914,0.000000,34.051000,0.000000,0.000000,138.000000,137.399994,137.199997,135.100006,125.800003,115.666664,125,140,129.700000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,117.400000,2000.000000,0.000000,52.200000,60.700000,135.200000,67.200000,151,95,1058,80,2203,2200,300,36.000000,119.000000,67.675,51.042,67.557,51.047
11/21/2024,13:49:30.139,68254.49,68254.72,119.880000,2.505000,295.100000,205.680000,0.000000,59.999000,300.300000,0.982900,1.972016,1.438438,2773.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.555555,70.099998,73.795512,85.673335,67.489998,33.939000,0.000000,-105.800003,-43.400002,-40.900002,0.000000,0.000000,0.998658,64.576767,282.938368,282.938368,33.939485,5.658615,151.336990,0.000000,34.051000,0.000000,0.000000,138.033335,137.399994,137.233332,135.133336,125.833336,115.699997,125,140,129.800000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.400000,2000.000000,0.000000,52.200000,60.700000,135.200000,67.200000,151,95,1055,80,2202,2200,299,35.000000,119.000000,67.676,51.041,67.558,51.046
11/21/2024,13:49:33.139,68257.49,68257.72,119.870000,2.502700,294.800000,205.930000,0.000000,59.999000,300.000000,0.982700,1.985735,1.439059,2776.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.538888,70.100590,73.801635,85.660004,67.489998,33.939000,0.000000,-109.699997,-41.500000,-42.500000,0.000000,0.000000,0.998646,64.589340,282.938368,282.938368,33.939485,5.658615,151.336960,0.000000,34.051000,0.000000,0.000000,138.000000,137.399994,137.199997,135.100006,125.833336,115.699997,125,140,129.800000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.400000,2000.000000,0.000000,52.200000,60.700000,135.200000,67.200000,151,95,1055,80,2204,2200,297,35.000000,119.000000,67.677,51.040,67.559,51.045
11/21/2024,13:49:36.140,68260.49,68260.72,119.880000,2.500700,294.600000,206.180000,0.000000,60.002000,299.800000,0.982700,1.981165,1.439940,2779.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.566666,70.101478,73.809389,85.660004,67.489998,33.939000,0.000000,-112.599998,-40.000000,-43.700001,0.000000,0.000000,0.998662,64.570061,282.938368,282.938368,33.939485,5.658592,151.336975,0.000000,34.051000,0.000000,0.000000,138.033335,137.399994,137.233332,135.133336,125.900002,115.699997,125,140,129.800000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.400000,2000.000000,0.000000,52.200000,60.800000,135.300000,67.200000,151,95,1055,80,2199,2200,292,36.000000,119.000000,67.678,51.038,67.560,51.044
11/21/2024,13:49:39.142,68263.49,68263.73,119.880000,2.501600,294.700000,206.420000,0.000000,60.002000,299.900000,0.982800,1.981052,1.439523,2782.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.566666,70.102365,73.819592,85.653336,67.489998,33.939000,0.000000,-115.599998,-38.599998,-44.799999,0.000000,0.000000,0.998687,64.544212,282.938368,282.938368,33.939485,5.658794,151.336868,0.000000,34.051000,0.000000,0.000000,138.033335,137.399994,137.233332,135.133336,125.900002,115.699997,125,140,129.800000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,117.400000,2000.000000,0.000000,52.200000,60.800000,135.300000,67.200000,151,95,1055,80,2199,2200,287,36.000000,119.000000,67.679,51.037,67.560,51.043
11/21/2024,13:49:42.142,68266.49,68266.73,119.860000,2.505000,295.100000,206.670000,0.000000,60.002000,300.300000,0.982700,1.982275,1.443267,2785.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.555555,70.103253,73.830610,85.639999,67.489998,33.939000,0.000000,-117.300003,-37.900002,-45.700001,0.000000,0.000000,0.998700,64.533325,282.938368,282.938368,33.939485,5.658579,151.336899,0.000000,34.051000,0.000000,0.000000,138.000000,137.399994,137.199997,135.100006,125.900002,115.733332,125,140,129.900000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.800000,117.400000,2000.000000,0.000000,52.200000,60.900000,135.400000,67.200000,151,95,1055,80,2200,2200,283,36.000000,119.000000,67.680,51.035,67.561,51.042
11/21/2024,13:49:45.142,68269.49,68269.73,119.880000,2.507400,295.400000,206.920000,0.000000,60.003000,300.600000,0.982600,1.986081,1.439439,2788.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.605556,70.104584,73.837956,85.639999,67.488774,33.939000,0.000000,-119.099998,-37.099998,-46.500000,0.001000,0.000000,0.998666,64.569267,282.938368,282.938368,33.939485,5.659288,151.336960,0.000000,34.051000,0.000000,0.000000,138.066671,137.399994,137.266668,135.166667,125.933334,115.800003,125,140,129.900000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.400000,2000.000000,0.000000,52.200000,60.900000,135.400000,67.200000,151,95,1056,80,2202,2200,276,36.000000,119.000000,67.681,51.034,67.562,51.041
11/21/2024,13:49:48.142,68272.49,68272.73,119.880000,2.511800,295.900000,207.170000,0.000000,60.007000,301.100000,0.982600,1.979338,1.438438,2791.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.572222,70.105916,73.843262,85.620000,67.486733,33.939000,0.000000,-121.300003,-36.299999,-47.299999,0.000000,0.000000,0.998651,64.585197,282.938368,282.938368,33.939485,5.658457,151.336914,0.000000,34.051000,0.000000,0.000000,138.000000,137.399994,137.199997,135.133336,125.900002,115.800003,125,140,129.900000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.400000,2000.000000,0.000000,52.200000,60.900000,135.400000,67.200000,151,95,1056,80,2198,2200,270,36.000000,119.000000,67.681,51.033,67.563,51.040
11/21/2024,13:49:51.142,68275.49,68275.73,119.880000,2.518400,296.600000,207.410000,0.000000,60.003000,301.900000,0.982300,1.992098,1.442609,2794.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.583333,70.107247,73.849386,85.610001,67.485917,33.939000,0.000000,-122.900002,-35.700001,-48.299999,0.000000,0.000000,0.998658,64.576988,282.938368,282.938368,33.939485,5.658653,151.336853,0.000000,34.051000,0.000000,0.000000,138.000000,137.399994,137.199997,135.133336,125.966667,115.800003,125,140,129.900000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.400000,2000.000000,0.000000,52.200000,61.000000,135.400000,67.200000,151,95,1056,80,2201,2200,266,36.000000,119.000000,67.682,51.031,67.564,51.039
11/21/2024,13:49:54.143,68278.49,68278.73,119.860000,2.522400,297.000000,207.660000,0.000000,60.004000,302.300000,0.982400,1.969592,1.438678,2797.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.605555,70.108578,73.855510,85.600001,67.486733,33.939000,0.000000,-124.000000,-35.099998,-49.000000,0.000000,0.000000,0.998650,64.588547,282.938368,282.938368,33.939485,5.659199,151.336868,0.000000,34.051000,0.000000,0.000000,138.000000,137.399994,137.199997,135.133336,126.000000,115.900002,125,140,129.900000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.400000,2000.000000,0.000000,52.200000,61.000000,135.400000,67.200000,152,95,1056,80,2202,2200,264,36.000000,119.000000,67.683,51.030,67.564,51.038
11/21/2024,13:49:57.143,68281.49,68281.73,119.890000,2.522500,297.100000,207.910000,0.000000,60.007000,302.400000,0.982400,1.978077,1.440404,2800.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.600000,70.109318,73.862857,85.590001,67.487549,33.939000,0.000000,-125.000000,-34.500000,-50.400002,0.000000,0.000000,0.998658,64.580658,282.938368,282.938368,33.939485,5.659065,151.336975,0.000000,34.051000,0.000000,0.000000,138.000000,137.399994,137.199997,135.100006,126.000000,115.900002,125,140,129.900000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.400000,2000.000000,0.000000,52.200000,61.100000,135.400000,67.200000,152,95,1056,80,2203,2200,265,36.000000,119.000000,67.684,51.028,67.565,51.037
11/21/2024,13:50:00.144,68284.49,68284.73,119.880000,2.526500,297.600000,208.160000,0.000000,60.007000,302.900000,0.982500,1.977360,1.442609,2803.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.600000,70.109466,73.871427,85.580002,67.487141,33.939000,0.000000,-124.800003,-34.099998,-51.700001,0.000000,0.000000,0.998649,64.588974,282.938368,282.938368,33.939485,5.658003,151.336914,0.000000,34.051000,0.000000,0.000000,138.000000,137.399994,137.199997,135.100006,126.000000,115.900002,125,140,129.900000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.400000,2000.000000,0.000000,52.200000,61.100000,135.400000,67.200000,152,95,1058,80,2200,2200,268,36.000000,119.000000,67.685,51.027,67.566,51.036
11/21/2024,13:50:03.145,68287.49,68287.73,119.880000,2.521000,297.000000,208.400000,0.000000,60.007000,302.200000,0.982700,1.974970,1.440023,2806.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.627778,70.109318,73.879998,85.573334,67.485101,33.939000,0.000000,-123.900002,-33.700001,-53.099998,0.000000,0.000000,0.998647,64.594147,282.938368,282.938368,33.939485,5.659196,151.336884,0.000000,34.051000,0.000000,0.000000,138.033335,137.399994,137.233332,135.133336,126.000000,115.966667,125,140,129.900000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.500000,2000.000000,0.000000,52.200000,61.100000,135.400000,67.200000,152,95,1058,80,2200,2200,273,36.000000,119.000000,67.686,51.025,67.567,51.035
11/21/2024,13:50:06.145,68290.49,68290.73,119.870000,2.529000,297.900000,208.650000,0.000000,60.007000,303.100000,0.982600,1.981297,1.440561,2809.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.644443,70.109762,73.892242,85.566666,67.483876,33.939000,0.000000,-122.500000,-33.700001,-53.900002,0.000000,0.000000,0.998627,64.612717,282.938368,282.938368,33.939485,5.659079,151.336899,0.000000,34.051000,0.000000,0.000000,138.033335,137.399994,137.233332,135.199997,126.033333,115.966667,125,140,129.900000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,117.500000,2000.000000,0.000000,52.200000,61.200000,135.400000,67.200000,152,95,1058,80,2200,2200,279,36.000000,119.000000,67.687,51.024,67.568,51.034
11/21/2024,13:50:09.146,68293.49,68293.73,119.890000,2.533300,298.400000,208.900000,0.000000,60.007000,303.700000,0.982700,1.972881,1.440320,2812.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.661111,70.110501,73.907753,85.559998,67.484285,33.939000,0.000000,-119.800003,-34.000000,-53.799999,0.000000,0.000000,0.998629,64.610329,282.938368,282.938368,33.939485,5.658847,151.336914,0.000000,34.051000,0.000000,0.000000,138.066671,137.399994,137.266668,135.166667,126.066666,116.000000,125,140,130.000000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.500000,2000.000000,0.000000,52.200000,61.300000,135.500000,67.200000,152,95,1058,80,2199,2200,286,36.000000,119.000000,67.688,51.022,67.568,51.033
11/21/2024,13:50:12.146,68296.49,68296.73,119.870000,2.526300,297.600000,209.140000,0.000000,60.000000,302.800000,0.982800,1.994181,1.439560,2815.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.666666,70.111685,73.919590,85.553332,67.483876,33.939000,0.000000,-115.099998,-36.000000,-53.000000,0.001000,0.000000,0.998669,64.568512,282.938368,282.938368,33.939485,5.658847,151.336929,0.000000,34.051000,0.000000,0.000000,138.066671,137.399994,137.266668,135.199997,126.066666,116.000000,125,140,130.000000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.500000,2000.000000,0.000000,52.200000,61.300000,135.500000,67.200000,152,95,1058,80,2195,2200,292,36.000000,119.000000,67.689,51.021,67.569,51.032
11/21/2024,13:50:15.147,68299.49,68299.73,119.870000,2.526200,297.600000,209.390000,0.000000,60.000000,302.800000,0.982700,1.978030,1.440644,2818.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.672222,70.113756,73.925714,85.546666,67.482652,33.939000,0.000000,-109.699997,-39.700001,-50.700001,0.000000,0.000000,0.998666,64.572525,282.938368,282.938368,33.939485,5.659077,151.336838,0.000000,34.051000,0.000000,0.000000,138.066671,137.399994,137.266668,135.166667,126.099998,116.033333,125,140,130.000000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,117.500000,2000.000000,0.000000,52.200000,61.300000,135.500000,67.200000,152,95,1055,80,2200,2200,298,36.000000,119.000000,67.690,51.019,67.570,51.031
11/21/2024,13:50:18.147,68302.49,68302.73,119.880000,2.522100,297.100000,209.640000,0.000000,59.999000,302.300000,0.982800,1.967606,1.437938,2821.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.649999,70.116418,73.930613,85.540001,67.479795,33.939000,0.000000,-102.400002,-43.799999,-47.099998,0.001000,0.000000,0.998685,64.551476,282.938368,282.938368,33.939485,5.658435,151.336884,0.000000,34.051000,0.000000,0.000000,138.000000,137.399994,137.233332,135.133336,126.099998,116.033333,125,140,130.000000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,117.500000,2000.000000,0.000000,52.200000,61.400000,135.600000,67.200000,152,95,1055,80,2202,2200,301,36.000000,119.000000,67.691,51.018,67.571,51.030
11/21/2024,13:50:21.147,68305.49,68305.73,119.870000,2.520700,296.900000,209.890000,0.000000,59.996000,302.200000,0.982500,1.987226,1.441061,2824.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.661109,70.120412,73.936328,85.520002,67.476531,33.939000,0.000000,-94.099998,-48.000000,-43.099998,0.001000,0.000000,0.998699,64.539383,282.938368,282.938368,33.939485,5.658909,151.336960,0.000000,34.050000,0.000000,0.000000,138.000000,137.399994,137.199997,135.166667,126.099998,116.099998,125,140,130.000000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,117.500000,2000.000000,0.000000,52.200000,61.400000,135.600000,67.200000,152,95,1055,80,2203,2200,302,36.000000,119.000000,67.692,51.016,67.572,51.029
