FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,13:50:24.147,68308.49,68308.73,119.870000,2.518000,296.500000,210.140000,0.000000,59.995000,301.800000,0.982300,1.982010,1.441061,2827.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.677776,70.125738,73.942859,85.510002,67.473266,33.939000,0.000000,-87.699997,-51.000000,-38.500000,0.000000,0.000000,0.998696,64.541206,282.938368,282.938368,33.939485,5.658930,151.336868,0.000000,34.050000,0.000000,0.000000,138.033335,137.399994,137.233332,135.166667,126.133331,116.099998,125,140,130.000000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,117.500000,2000.000000,0.000000,52.200000,61.400000,135.600000,67.200000,153,95,1055,80,2199,2200,301,36.000000,119.000000,67.693,51.015,67.572,51.028
11/21/2024,13:50:27.148,68311.49,68311.73,119.860000,2.518700,296.600000,210.380000,0.000000,59.996000,301.900000,0.982300,1.967205,1.438595,2830.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.711110,70.132690,73.951429,85.510002,67.471226,33.939000,0.000000,-88.699997,-52.099998,-35.200001,0.000000,0.000000,0.998685,64.551933,282.938368,282.938368,33.939485,5.658375,151.336838,0.000000,34.050000,0.000000,0.000000,138.066671,137.399994,137.266668,135.199997,126.166664,116.166664,125,140,130.000000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.500000,2000.000000,0.000000,52.200000,61.400000,135.700000,67.200000,153,95,1055,80,2198,2200,298,36.000000,119.000000,67.694,51.013,67.573,51.027
11/21/2024,13:50:30.150,68314.49,68314.73,119.890000,2.519000,296.600000,210.630000,0.000000,59.995000,302.000000,0.982300,2.000794,1.441405,2833.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.699998,70.139939,73.960000,85.503334,67.470001,33.939000,0.000000,-92.900002,-51.500000,-35.599998,0.000000,0.000000,0.998706,64.528732,282.938368,282.938368,33.939485,5.659139,151.336884,0.000000,34.050000,0.000000,0.000000,138.033335,137.399994,137.233332,135.199997,126.199997,116.133331,125,140,130.000000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.500000,2000.000000,0.000000,52.200000,61.400000,135.700000,67.200000,153,95,1057,80,2200,2200,295,36.000000,119.000000,67.694,51.012,67.574,51.026
11/21/2024,13:50:33.149,68317.49,68317.73,119.870000,2.518400,296.600000,210.880000,0.000000,59.995000,301.900000,0.982400,2.011833,1.443147,2836.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.677776,70.147187,73.968572,85.496666,67.471634,33.939000,0.000000,-97.300003,-49.400002,-36.400002,0.001000,0.000000,0.998696,64.539734,282.938368,282.938368,33.939485,5.658905,151.336945,0.000000,34.050000,0.000000,0.000000,138.000000,137.366664,137.199997,135.166667,126.166664,116.166664,125,140,130.000000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.500000,2000.000000,0.000000,52.200000,61.500000,135.700000,67.200000,153,95,1057,80,2194,2200,291,36.000000,119.000000,67.695,51.010,67.575,51.025
11/21/2024,13:50:36.149,68320.49,68320.73,119.880000,2.523300,297.200000,211.130000,0.000000,59.996000,302.500000,0.982400,1.972377,1.440941,2839.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.705553,70.154583,73.976737,85.483332,67.474082,33.939000,0.000000,-101.599998,-46.299999,-38.400002,0.000000,0.000000,0.998687,64.550491,282.938368,282.938368,33.939485,5.658750,151.336823,0.000000,34.050000,0.000000,0.000000,138.000000,137.399994,137.233332,135.199997,126.199997,116.199997,125,140,130.100000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.500000,2000.000000,0.000000,52.200000,61.500000,135.700000,67.200000,153,95,1057,80,2196,2200,286,36.000000,119.000000,67.696,51.009,67.576,51.024
11/21/2024,13:50:39.150,68323.49,68323.73,119.870000,2.519300,296.700000,211.370000,0.000000,59.996000,302.000000,0.982500,1.982614,1.439059,2842.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.677777,70.161388,73.983676,85.470001,67.474898,33.939000,0.000000,-106.000000,-43.500000,-40.799999,0.000000,0.000000,0.998676,64.559830,282.938368,282.938368,33.939485,5.659008,151.336823,0.000000,34.050000,0.000000,0.000000,138.000000,137.333333,137.199997,135.133336,126.199997,116.199997,125,140,130.100000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.500000,2000.000000,0.000000,52.200000,61.500000,135.700000,67.200000,153,95,1057,80,2200,2200,280,36.000000,119.000000,67.697,51.007,67.576,51.022
11/21/2024,13:50:42.151,68326.49,68326.74,119.890000,2.518500,296.700000,211.620000,0.000000,59.997000,301.900000,0.982600,1.973675,1.441988,2845.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.727776,70.168045,73.989390,85.470001,67.472450,33.939000,0.000000,-112.500000,-40.099998,-43.400002,0.000000,0.000000,0.998710,64.524208,282.938368,282.938368,33.939485,5.658537,151.336777,0.000000,34.050000,0.000000,0.000000,138.033335,137.399994,137.266668,135.199997,126.266668,116.199997,125,140,130.100000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,117.500000,2000.000000,0.000000,52.200000,61.500000,135.700000,67.200000,153,95,1057,80,2196,2200,274,36.000000,119.000000,67.697,51.007,67.576,51.022
11/21/2024,13:50:45.151,68329.49,68329.74,119.880000,2.514200,296.200000,211.870000,0.000000,60.003000,301.400000,0.982700,1.975420,1.440524,2848.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.744444,70.174258,73.996123,85.470001,67.470409,33.939000,0.000000,-119.400002,-36.900002,-46.599998,0.000000,0.000000,0.998698,64.538635,282.938368,282.938368,33.939485,5.658958,151.336868,0.000000,34.050000,0.000000,0.000000,138.066671,137.399994,137.266668,135.199997,126.266668,116.266668,125,140,130.200000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,117.500000,2000.000000,0.000000,52.200000,61.500000,135.800000,67.200000,153,95,1055,80,2200,2200,269,36.000000,119.000000,67.698,51.006,67.577,51.021
11/21/2024,13:50:48.153,68332.49,68332.74,119.870000,2.520500,296.800000,212.120000,0.000000,60.007000,302.100000,0.982500,1.975164,1.440644,2851.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.711110,70.179435,74.005918,85.456665,67.470001,33.939000,0.000000,-125.300003,-34.400002,-50.200001,0.000000,0.000000,0.998667,64.571831,282.938368,282.938368,33.939485,5.658481,151.336868,0.000000,34.050000,0.000000,0.000000,138.000000,137.366664,137.199997,135.199997,126.266668,116.233332,125,140,130.200000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.500000,2000.000000,0.000000,52.200000,61.500000,135.800000,67.200000,153,95,1055,80,2200,2200,266,36.000000,119.000000,67.699,51.004,67.578,51.020
11/21/2024,13:50:51.152,68335.49,68335.74,119.880000,2.523100,297.200000,212.370000,0.000000,60.007000,302.500000,0.982500,1.973921,1.437938,2854.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.733332,70.183873,74.017346,85.449997,67.470001,33.939000,0.000000,-124.099998,-33.599998,-53.500000,0.000000,0.000000,0.998627,64.613853,282.938368,282.938368,33.939485,5.658891,151.336838,0.000000,34.050000,0.000000,0.000000,138.000000,137.399994,137.199997,135.199997,126.300003,116.300003,125,140,130.200000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.500000,2000.000000,0.000000,52.200000,61.500000,135.800000,67.200000,153,95,1055,80,2199,2200,265,36.000000,119.000000,67.700,51.003,67.579,51.019
11/21/2024,13:50:54.154,68338.49,68338.74,119.880000,2.529700,298.000000,212.610000,0.000000,60.003000,303.300000,0.982500,1.986046,1.441024,2857.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.733332,70.187127,74.024489,85.436666,67.470001,33.939000,0.000000,-121.699997,-33.700001,-53.900002,0.000000,0.000000,0.998654,64.584618,282.938368,282.938368,33.939485,5.658816,151.336838,0.000000,34.050000,0.000000,0.000000,138.000000,137.399994,137.199997,135.199997,126.300003,116.300003,125,140,130.200000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.500000,2000.000000,0.000000,52.200000,61.500000,135.900000,67.200000,153,95,1055,80,2199,2200,268,36.000000,119.000000,67.701,51.001,67.580,51.018
11/21/2024,13:50:57.154,68341.49,68341.74,119.870000,2.528900,297.900000,212.860000,0.000000,60.003000,303.100000,0.982600,1.973664,1.439059,2860.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.738888,70.189938,74.030612,85.430000,67.470001,33.939000,0.000000,-119.000000,-34.200001,-53.700001,0.000000,0.000000,0.998693,64.542412,282.938368,282.938368,33.939485,5.659128,151.336823,0.000000,34.050000,0.000000,0.000000,138.000000,137.399994,137.199997,135.199997,126.300003,116.333336,125,140,130.200000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.500000,2000.000000,0.000000,52.200000,61.500000,135.900000,67.200000,153,95,1055,80,2199,2200,272,36.000000,119.000000,67.702,51.000,67.580,51.017
11/21/2024,13:51:00.155,68344.49,68344.74,119.860000,2.532400,298.300000,213.110000,0.000000,60.007000,303.500000,0.982800,1.968291,1.439179,2863.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.766666,70.192453,74.038572,85.430000,67.470001,33.939000,0.000000,-116.500000,-35.200001,-53.299999,0.000000,0.000000,0.998691,64.547882,282.938368,282.938368,33.939485,5.658801,151.336746,0.000000,34.050000,0.000000,0.000000,138.000000,137.399994,137.266668,135.199997,126.333336,116.400002,125,140,130.200000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.500000,2000.000000,0.000000,52.200000,61.500000,135.900000,67.200000,153,95,1054,80,2199,2200,277,36.000000,119.000000,67.703,50.998,67.581,51.016
11/21/2024,13:51:03.155,68347.49,68347.74,119.880000,2.531000,298.200000,213.360000,0.000000,60.008000,303.400000,0.982800,1.970802,1.442526,2866.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.766666,70.194672,74.046737,85.410004,67.470001,33.939000,0.000000,-114.300003,-36.400002,-52.799999,0.000000,0.000000,0.998653,64.587921,282.938368,282.938368,33.939485,5.658856,151.336868,0.000000,34.050000,0.000000,0.000000,138.033335,137.366664,137.233332,135.199997,126.333336,116.433334,125,140,130.200000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,117.500000,2000.000000,0.000000,52.200000,61.500000,135.900000,67.200000,153,95,1054,80,2200,2200,284,36.000000,119.000000,67.704,50.997,67.582,51.015
11/21/2024,13:51:06.156,68350.49,68350.74,119.870000,2.536900,298.900000,213.610000,0.000000,60.007000,304.100000,0.982800,1.988687,1.440561,2869.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.788888,70.196447,74.054084,85.410004,67.470001,33.939000,0.000000,-112.199997,-37.700001,-52.099998,0.000000,0.000000,0.998655,64.582878,282.938368,282.938368,33.939485,5.659186,151.336853,0.000000,34.050000,0.000000,0.000000,138.033335,137.399994,137.233332,135.233332,126.366669,116.466667,125,140,130.200000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,117.600000,2000.000000,0.000000,52.200000,61.500000,136.000000,67.200000,153,95,1054,80,2199,2200,291,36.000000,119.000000,67.705,50.995,67.583,51.014
11/21/2024,13:51:09.158,68353.49,68353.74,119.870000,2.536100,298.800000,213.860000,0.000000,60.003000,304.000000,0.982700,1.969284,1.441645,2872.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.783332,70.197482,74.061022,85.396670,67.470001,33.939000,0.000000,-110.800003,-38.900002,-51.099998,0.000000,0.000000,0.998656,64.584496,282.938368,282.938368,33.939485,5.658338,151.336823,0.000000,34.050000,0.000000,0.000000,138.000000,137.399994,137.199997,135.199997,126.400002,116.500000,125,140,130.200000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,117.600000,2000.000000,0.000000,52.300000,61.400000,136.000000,67.200000,153,95,1054,80,2200,2200,296,36.000000,119.000000,67.705,50.994,67.584,51.013
11/21/2024,13:51:12.157,68356.49,68356.74,119.870000,2.537300,298.800000,214.100000,0.000000,59.995000,304.100000,0.982600,1.992196,1.442730,2875.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.794443,70.198370,74.067551,85.370003,67.468776,33.939000,0.000000,-109.300003,-39.799999,-50.299999,0.000000,0.000000,0.998652,64.588501,282.938368,282.938368,33.939485,5.659074,151.336746,0.000000,34.050000,0.000000,0.000000,138.033335,137.399994,137.233332,135.199997,126.400002,116.500000,125,140,130.300000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,117.600000,2000.000000,0.000000,52.300000,61.400000,136.000000,67.200000,153,95,1054,80,2198,2200,300,36.000000,119.000000,67.706,50.992,67.584,51.012
11/21/2024,13:51:15.157,68359.49,68359.74,119.880000,2.540700,299.200000,214.350000,0.000000,59.995000,304.600000,0.982400,1.958633,1.439940,2878.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.788887,70.198961,74.072040,85.363335,67.467552,33.939000,0.000000,-107.800003,-40.799999,-49.599998,0.000000,0.000000,0.998691,64.545403,282.938368,282.938368,33.939485,5.658758,151.336807,0.000000,34.050000,0.000000,0.000000,138.033335,137.399994,137.199997,135.199997,126.400002,116.500000,125,140,130.300000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,117.600000,2000.000000,0.000000,52.300000,61.400000,136.000000,67.200000,152,95,1057,80,2200,2200,303,36.000000,119.000000,67.707,50.991,67.585,51.011
11/21/2024,13:51:18.157,68362.49,68362.74,119.870000,2.538000,298.800000,214.600000,0.000000,59.995000,304.200000,0.982000,1.985816,1.440143,2881.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.783332,70.199405,74.077345,85.363335,67.467960,33.939000,0.000000,-107.000000,-41.200001,-49.099998,0.000000,0.000000,0.998661,64.579407,282.938368,282.938368,33.939485,5.659428,151.336807,0.000000,34.050000,0.000000,0.000000,138.000000,137.399994,137.199997,135.199997,126.400002,116.500000,125,140,130.300000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,117.600000,2000.000000,0.000000,52.300000,61.300000,136.000000,67.200000,152,95,1057,80,2198,2200,303,36.000000,119.000000,67.708,50.989,67.586,51.010
11/21/2024,13:51:21.157,68365.49,68365.74,119.870000,2.528800,297.700000,214.850000,0.000000,59.992000,303.100000,0.982200,1.978409,1.441145,2884.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.794442,70.199849,74.086325,85.356667,67.469185,33.939000,0.000000,-106.199997,-41.500000,-48.799999,0.000000,0.000000,0.998693,64.543251,282.938368,282.938368,33.939485,5.658849,151.336853,0.000000,34.050000,0.000000,0.000000,138.000000,137.399994,137.199997,135.199997,126.433334,116.533333,125,140,130.300000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,117.600000,2000.000000,0.000000,52.300000,61.300000,136.000000,67.200000,152,95,1057,80,2196,2200,302,36.000000,119.000000,67.709,50.988,67.587,51.008
11/21/2024,13:51:24.157,68368.49,68368.74,119.880000,2.527000,297.600000,215.100000,0.000000,59.995000,302.900000,0.982400,1.990780,1.441525,2887.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.844444,70.199997,74.100408,85.336667,67.470001,33.939000,0.000000,-105.699997,-42.099998,-48.299999,0.000000,0.000000,0.998690,64.551727,282.938368,282.938368,33.939485,5.658895,151.336823,0.000000,34.049000,0.000000,0.000000,138.066671,137.399994,137.266668,135.233332,126.500000,116.599998,125,140,130.300000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.600000,2000.000000,0.000000,52.300000,61.300000,136.100000,67.200000,152,95,1057,80,2199,2200,298,36.000000,119.000000,67.710,50.986,67.588,51.007
11/21/2024,13:51:27.159,68371.49,68371.74,119.880000,2.523200,297.200000,215.350000,0.000000,60.000000,302.500000,0.982500,2.001506,1.441024,2890.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.822220,70.199997,74.113471,85.330002,67.470001,33.939000,0.000000,-104.599998,-42.700001,-47.799999,0.000000,0.000000,0.998660,64.580650,282.938368,282.938368,33.939485,5.659469,151.336838,0.000000,34.049000,0.000000,0.000000,138.000000,137.399994,137.233332,135.199997,126.500000,116.599998,125,140,130.300000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.600000,2000.000000,0.000000,52.300000,61.200000,136.100000,67.200000,152,95,1057,80,2198,2200,295,36.000000,119.000000,67.711,50.985,67.588,51.006
11/21/2024,13:51:30.158,68374.49,68374.74,119.870000,2.527600,297.700000,215.600000,0.000000,60.003000,303.000000,0.982400,1.990703,1.439059,2893.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.816664,70.199997,74.120615,85.330002,67.470001,33.939000,0.000000,-103.000000,-43.400002,-47.299999,0.000000,0.000000,0.998661,64.578842,282.938368,282.938368,33.939485,5.659109,151.336792,0.000000,34.049000,0.000000,0.000000,138.000000,137.399994,137.199997,135.199997,126.500000,116.599998,125,140,130.300000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,117.600000,2000.000000,0.000000,52.300000,61.200000,136.200000,67.200000,152,95,1058,80,2199,2200,289,36.000000,119.000000,67.712,50.983,67.589,51.005
11/21/2024,13:51:33.159,68377.49,68377.74,119.870000,2.533400,298.300000,215.840000,0.000000,60.007000,303.700000,0.982400,1.978053,1.441645,2896.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.816664,70.199997,74.126737,85.316666,67.468368,33.939000,0.000000,-101.500000,-44.299999,-46.500000,0.000000,0.000000,0.998669,64.571426,282.938368,282.938368,33.939485,5.659331,151.336792,0.000000,34.049000,0.000000,0.000000,138.000000,137.399994,137.199997,135.199997,126.500000,116.599998,125,140,130.300000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,117.600000,2000.000000,0.000000,52.300000,61.200000,136.200000,67.200000,152,95,1058,80,2203,2200,285,36.000000,119.000000,67.713,50.982,67.590,51.004
11/21/2024,13:51:36.159,68380.49,68380.74,119.880000,2.536000,298.600000,216.090000,0.000000,60.007000,304.000000,0.982300,1.997082,1.441024,2899.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.844443,70.199997,74.136533,85.309998,67.464694,33.939000,0.000000,-99.000000,-45.500000,-45.400002,0.000000,0.000000,0.998676,64.565483,282.938368,282.938368,33.939485,5.658741,151.336807,0.000000,34.049000,0.000000,0.000000,138.033335,137.399994,137.233332,135.233332,126.500000,116.666664,125,140,130.400000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,117.600000,2000.000000,0.000000,52.300000,61.100000,136.300000,67.200000,152,95,1058,80,2197,2200,280,36.000000,119.000000,67.713,50.980,67.591,51.003
11/21/2024,13:51:39.159,68383.49,68383.74,119.870000,2.546400,299.900000,216.340000,0.000000,60.007000,305.200000,0.982400,1.978244,1.439643,2902.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.855554,70.200441,74.146124,85.299998,67.460203,33.939000,0.000000,-96.199997,-46.900002,-44.299999,0.000000,0.000000,0.998698,64.541809,282.938368,282.938368,33.939485,5.658452,151.336838,0.000000,34.049000,0.000000,0.000000,138.033335,137.399994,137.233332,135.233332,126.533333,116.699997,125,140,130.400000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,117.600000,2000.000000,0.000000,52.400000,61.100000,136.300000,67.200000,152,95,1058,80,2202,2200,274,36.000000,119.000000,67.714,50.979,67.591,51.002
11/21/2024,13:51:42.159,68386.49,68386.74,119.870000,2.547500,300.000000,216.590000,0.000000,60.007000,305.400000,0.982500,1.981629,1.441145,2905.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.833331,70.200885,74.153470,85.289998,67.456937,33.939000,0.000000,-94.400002,-47.799999,-43.099998,0.000000,0.000000,0.998715,64.523880,282.938368,282.938368,33.939485,5.658949,151.336746,0.000000,34.049000,0.000000,0.000000,138.000000,137.399994,137.199997,135.199997,126.500000,116.699997,125,140,130.400000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,117.600000,2000.000000,0.000000,52.400000,61.100000,136.300000,67.200000,152,95,1058,80,2197,2200,268,36.000000,119.000000,67.715,50.977,67.592,51.001
11/21/2024,13:51:45.159,68389.49,68389.74,119.870000,2.542600,299.500000,216.840000,0.000000,60.007000,304.800000,0.982600,1.972115,1.440143,2908.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.822222,70.201328,74.161428,85.279999,67.453671,33.939000,0.000000,-92.199997,-48.900002,-42.000000,0.000000,0.000000,0.998670,64.572350,282.938368,282.938368,33.939485,5.658775,151.336716,0.000000,34.049000,0.000000,0.000000,138.000000,137.300003,137.199997,135.199997,126.500000,116.733332,125,140,130.400000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.600000,2000.000000,0.000000,52.400000,61.000000,136.300000,67.200000,151,95,1058,80,2201,2200,266,36.000000,119.000000,67.716,50.976,67.593,51.000
11/21/2024,13:51:48.162,68392.49,68392.75,119.880000,2.549500,300.300000,217.090000,0.000000,60.003000,305.600000,0.982600,1.970190,1.442109,2911.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.866665,70.201772,74.168774,85.273333,67.453263,33.939000,0.000000,-90.199997,-49.700001,-40.599998,0.000000,0.000000,0.998608,64.636230,282.938368,282.938368,33.939485,5.658469,151.336792,0.000000,34.049000,0.000000,0.000000,138.000000,137.399994,137.199997,135.199997,126.599998,116.800003,125,140,130.400000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,117.600000,2000.000000,0.000000,52.400000,61.000000,136.300000,67.200000,151,95,1058,80,2198,2200,267,36.000000,119.000000,67.717,50.974,67.594,50.999
11/21/2024,13:51:51.161,68395.49,68395.74,119.860000,2.545700,299.800000,217.340000,0.000000,59.999000,305.100000,0.982500,1.984837,1.442349,2914.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.866665,70.202216,74.176122,85.266668,67.454488,33.939000,0.000000,-88.300003,-50.599998,-38.799999,0.000000,0.000000,0.998642,64.598503,282.938368,282.938368,33.939485,5.658829,151.336853,0.000000,34.049000,0.000000,0.000000,138.000000,137.399994,137.199997,135.199997,126.599998,116.800003,125,140,130.400000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,117.600000,2000.000000,0.000000,52.400000,61.000000,136.300000,67.200000,151,95,1058,80,2198,2200,269,36.000000,119.000000,67.718,50.973,67.594,50.998
11/21/2024,13:51:54.161,68398.49,68398.75,119.870000,2.546900,299.900000,217.590000,0.000000,59.995000,305.300000,0.982300,1.972633,1.439059,2917.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.855555,70.202660,74.183879,85.260002,67.453671,33.939000,0.000000,-87.800003,-51.500000,-36.799999,0.000000,0.000000,0.998673,64.567726,282.938368,282.938368,33.939485,5.659126,151.336838,0.000000,34.049000,0.000000,0.000000,138.000000,137.333333,137.199997,135.199997,126.599998,116.800003,125,140,130.400000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,117.600000,2000.000000,0.000000,52.400000,61.000000,136.300000,67.200000,151,95,1058,80,2203,2200,275,36.000000,119.000000,67.719,50.972,67.595,50.997
11/21/2024,13:51:57.162,68401.49,68401.75,119.880000,2.536200,298.600000,217.840000,0.000000,59.995000,304.000000,0.982100,1.986594,1.441024,2920.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.861110,70.203104,74.191226,85.253334,67.451222,33.939000,0.000000,-89.000000,-51.900002,-35.299999,0.000000,0.000000,0.998698,64.544548,282.938368,282.938368,33.939485,5.659056,151.336716,0.000000,34.049000,0.000000,0.000000,138.000000,137.366664,137.199997,135.199997,126.599998,116.800003,125,140,130.400000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,117.700000,2000.000000,0.000000,52.400000,61.000000,136.300000,67.200000,151,95,1058,80,2197,2200,282,36.000000,119.000000,67.720,50.970,67.596,50.996
11/21/2024,13:52:00.162,68404.49,68404.75,119.880000,2.530500,298.000000,218.090000,0.000000,59.996000,303.400000,0.982400,1.991069,1.440941,2923.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.894444,70.203843,74.198572,85.239998,67.451222,33.939000,0.000000,-91.900002,-51.700001,-35.299999,0.000000,0.000000,0.998679,64.563606,282.938368,282.938368,33.939485,5.658624,151.336761,0.000000,34.049000,0.000000,0.000000,138.033335,137.366664,137.199997,135.300003,126.633331,116.833336,125,140,130.500000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,117.700000,2000.000000,0.000000,52.400000,61.000000,136.300000,67.200000,151,95,1058,80,2199,2200,289,36.000000,119.000000,67.720,50.969,67.597,50.995
11/21/2024,13:52:03.162,68407.49,68407.75,119.870000,2.529200,297.900000,218.340000,0.000000,60.000000,303.200000,0.982500,1.979519,1.438558,2926.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.877777,70.204435,74.206326,85.239998,67.452446,33.939000,0.000000,-95.400002,-50.500000,-35.900002,0.000000,0.000000,0.998689,64.553322,282.938368,282.938368,33.939485,5.658701,151.336777,0.000000,34.049000,0.000000,0.000000,138.000000,137.333333,137.199997,135.199997,126.633331,116.900002,125,140,130.500000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,117.700000,2000.000000,0.000000,52.400000,61.000000,136.300000,67.200000,151,95,1058,80,2197,2200,294,36.000000,119.000000,67.721,50.967,67.598,50.994
11/21/2024,13:52:06.163,68410.49,68410.75,119.880000,2.534900,298.500000,218.580000,0.000000,60.007000,303.900000,0.982200,1.988836,1.442609,2929.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.911110,70.205175,74.212449,85.226667,67.452038,33.939000,0.000000,-99.000000,-48.400002,-36.900002,0.000000,0.000000,0.998718,64.523476,282.938368,282.938368,33.939485,5.658638,151.336746,0.000000,34.049000,0.000000,0.000000,138.000000,137.399994,137.199997,135.266668,126.699997,116.900002,125,140,130.500000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,117.700000,2000.000000,0.000000,52.400000,61.000000,136.400000,67.200000,151,95,1058,80,2199,2200,300,36.000000,119.000000,67.722,50.966,67.598,50.993
11/21/2024,13:52:09.163,68413.49,68413.75,119.880000,2.537700,298.900000,218.830000,0.000000,60.007000,304.200000,0.982400,1.968042,1.438939,2932.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.916665,70.206062,74.218981,85.220001,67.450813,33.939000,0.000000,-102.199997,-46.000000,-38.400002,0.000000,0.000000,0.998700,64.541367,282.938368,282.938368,33.939485,5.659022,151.336700,0.000000,34.049000,0.000000,0.000000,138.000000,137.399994,137.199997,135.266668,126.699997,116.933334,125,140,130.500000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,117.700000,2000.000000,0.000000,52.400000,61.000000,136.400000,67.200000,151,95,1058,80,2201,2200,303,36.000000,119.000000,67.723,50.965,67.599,50.992
11/21/2024,13:52:12.163,68416.49,68416.75,119.870000,2.539500,299.100000,219.080000,0.000000,60.007000,304.400000,0.982600,1.972711,1.441645,2935.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.911110,70.206950,74.226125,85.220001,67.450813,33.939000,0.000000,-105.400002,-43.900002,-40.200001,0.001000,0.000000,0.998671,64.571877,282.938368,282.938368,33.939485,5.658943,151.336761,0.000000,34.049000,0.000000,0.000000,138.000000,137.366664,137.199997,135.233332,126.699997,116.966667,125,140,130.600000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,117.700000,2000.000000,0.000000,52.400000,61.000000,136.400000,67.200000,151,95,1058,80,2200,2200,304,36.000000,119.000000,67.724,50.963,67.600,50.991
11/21/2024,13:52:15.164,68419.49,68419.75,119.870000,2.539700,299.200000,219.330000,0.000000,60.003000,304.400000,0.982700,1.973580,1.439560,2938.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.916666,70.207986,74.235309,85.190002,67.452038,33.939000,0.000000,-108.900002,-41.900002,-41.900002,0.001000,0.000000,0.998636,64.611839,282.938368,282.938368,33.939485,5.658996,151.336670,0.000000,34.049000,0.000000,0.000000,138.000000,137.333333,137.199997,135.233332,126.733332,117.000000,125,140,130.600000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,117.700000,2000.000000,0.000000,52.400000,61.000000,136.400000,67.200000,151,95,1055,80,2200,2200,303,36.000000,119.000000,67.725,50.962,67.601,50.990
11/21/2024,13:52:18.164,68422.49,68422.75,119.870000,2.545900,299.800000,219.580000,0.000000,59.995000,305.200000,0.982400,1.961703,1.440644,2941.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.922220,70.209317,74.247146,85.190002,67.452446,33.939000,0.000000,-113.500000,-39.700001,-43.700001,0.000000,0.000000,0.998623,64.625404,282.938368,282.938368,33.939485,5.658831,151.336731,0.000000,34.049000,0.000000,0.000000,138.000000,137.399994,137.199997,135.233332,126.699997,117.000000,125,140,130.600000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,117.700000,2000.000000,0.000000,52.400000,61.000000,136.400000,67.200000,151,95,1055,80,2200,2200,301,36.000000,119.000000,67.726,50.960,67.601,50.989
11/21/2024,13:52:21.166,68425.49,68425.75,119.880000,2.540200,299.000000,219.830000,0.000000,59.995000,304.500000,0.982000,1.984293,1.442025,2944.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.955555,70.211092,74.257553,85.180003,67.451222,33.939000,0.000000,-117.599998,-37.700001,-45.500000,0.000000,0.000000,0.998613,64.635521,282.938368,282.938368,33.939485,5.658554,151.336777,0.000000,34.049000,0.000000,0.000000,138.000000,137.399994,137.199997,135.266668,126.800003,117.066666,125,140,130.600000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.700000,2000.000000,0.000000,52.400000,61.000000,136.400000,67.200000,151,95,1055,80,2199,2200,296,36.000000,119.000000,67.727,50.959,67.602,50.988
11/21/2024,13:52:24.165,68428.49,68428.75,119.860000,2.535400,298.500000,220.080000,0.000000,59.995000,303.900000,0.982300,1.988246,1.439680,2947.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.944444,70.213163,74.266124,85.160004,67.449997,33.939000,0.000000,-122.400002,-36.000000,-47.400002,0.000000,0.000000,0.998624,64.624199,282.938368,282.938368,33.939485,5.659133,151.336792,0.000000,34.048000,0.000000,0.000000,138.000000,137.333333,137.199997,135.266668,126.800003,117.066666,125,140,130.600000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.700000,2000.000000,0.000000,52.400000,61.000000,136.500000,67.200000,150,95,1055,80,2201,2200,294,36.000000,119.000000,67.727,50.958,67.603,50.987
11/21/2024,13:52:27.165,68431.49,68431.75,119.880000,2.530900,298.100000,220.330000,0.000000,59.998000,303.400000,0.982400,1.989964,1.443527,2950.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.955555,70.214939,74.274286,85.160004,67.449997,33.939000,0.000000,-125.400002,-34.599998,-49.500000,0.000000,0.000000,0.998638,64.606911,282.938368,282.938368,33.939485,5.658972,151.336823,0.000000,34.048000,0.000000,0.000000,138.000000,137.366664,137.199997,135.266668,126.800003,117.099998,125,140,130.600000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.700000,2000.000000,0.000000,52.400000,61.000000,136.500000,67.200000,150,95,1055,80,2199,2200,288,36.000000,119.000000,67.728,50.956,67.604,50.986
11/21/2024,13:52:30.165,68434.49,68434.75,119.880000,2.534800,298.500000,220.580000,0.000000,60.000000,303.900000,0.982400,1.998619,1.440023,2953.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.950000,70.216714,74.281632,85.139999,67.449997,33.939000,0.000000,-125.800003,-33.900002,-51.400002,0.000000,0.000000,0.998657,64.587860,282.938368,282.938368,33.939485,5.659075,151.336853,0.000000,34.048000,0.000000,0.000000,138.000000,137.333333,137.199997,135.266668,126.800003,117.099998,125,140,130.700000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.700000,2000.000000,0.000000,52.400000,61.000000,136.500000,67.200000,150,95,1058,80,2199,2200,282,36.000000,119.000000,67.729,50.955,67.604,50.985
11/21/2024,13:52:33.166,68437.49,68437.75,119.880000,2.538500,298.900000,220.830000,0.000000,60.000000,304.300000,0.982300,1.973488,1.440524,2956.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.955555,70.217602,74.288980,85.139999,67.449997,33.939000,0.000000,-125.099998,-33.599998,-52.700001,0.000000,0.000000,0.998666,64.578697,282.938368,282.938368,33.939485,5.658973,151.336700,0.000000,34.048000,0.000000,0.000000,138.000000,137.366664,137.199997,135.266668,126.800003,117.099998,125,140,130.700000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,117.700000,2000.000000,0.000000,52.400000,61.000000,136.500000,67.200000,150,95,1058,80,2201,2200,276,36.000000,119.000000,67.730,50.953,67.605,50.984
11/21/2024,13:52:36.165,68440.49,68440.75,119.870000,2.543100,299.400000,221.080000,0.000000,60.007000,304.800000,0.982100,2.008651,1.441645,2959.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.955556,70.218933,74.296125,85.133334,67.449997,33.939000,0.000000,-124.300003,-33.500000,-53.500000,0.000000,0.000000,0.998672,64.572777,282.938368,282.938368,33.939485,5.658841,151.336731,0.000000,34.048000,0.000000,0.000000,138.033335,137.333333,137.199997,135.266668,126.800003,117.099998,125,140,130.700000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.700000,2000.000000,0.000000,52.400000,61.000000,136.600000,67.200000,150,95,1058,80,2199,2200,269,36.000000,119.000000,67.731,50.952,67.606,50.983
11/21/2024,13:52:39.166,68443.49,68443.75,119.880000,2.549300,300.200000,221.330000,0.000000,60.004000,305.600000,0.982200,1.970972,1.439523,2962.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.966666,70.220264,74.303472,85.120003,67.449997,33.939000,0.000000,-123.699997,-33.400002,-53.799999,0.000000,0.000000,0.998647,64.599228,282.938368,282.938368,33.939485,5.659095,151.336685,0.000000,34.048000,0.000000,0.000000,138.000000,137.399994,137.199997,135.300003,126.800003,117.099998,125,140,130.700000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.700000,2000.000000,0.000000,52.400000,61.000000,136.600000,67.200000,150,95,1058,80,2203,2200,268,36.000000,119.000000,67.732,50.950,67.607,50.982
11/21/2024,13:52:42.166,68446.49,68446.75,119.880000,2.550500,300.400000,221.580000,0.000000,60.007000,305.700000,0.982500,1.966830,1.440524,2965.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.972222,70.221004,74.313472,85.113335,67.449997,33.939000,0.000000,-122.900002,-33.500000,-53.799999,0.001000,0.000000,0.998629,64.619469,282.938368,282.938368,33.939485,5.658815,151.336716,0.000000,34.048000,0.000000,0.000000,138.000000,137.333333,137.199997,135.300003,126.833336,117.166664,125,140,130.700000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,117.700000,2000.000000,0.000000,52.400000,61.100000,136.600000,67.200000,150,95,1058,80,2198,2200,267,36.000000,119.000000,67.732,50.949,67.607,50.981
11/21/2024,13:52:45.166,68449.49,68449.75,119.860000,2.551900,300.500000,221.830000,0.000000,60.003000,305.900000,0.982500,1.986246,1.440764,2968.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.988889,70.221300,74.325104,85.120003,67.449997,33.939000,0.000000,-122.199997,-33.500000,-53.799999,0.001000,0.000000,0.998647,64.599548,282.938368,282.938368,33.939485,5.659096,151.336777,0.000000,34.048000,0.000000,0.000000,138.000000,137.333333,137.199997,135.300003,126.900002,117.199997,125,140,130.700000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.700000,2000.000000,0.000000,52.400000,61.100000,136.700000,67.200000,150,95,1058,80,2197,2200,269,36.000000,119.000000,67.733,50.948,67.608,50.980
11/21/2024,13:52:48.166,68452.49,68452.75,119.870000,2.554300,300.800000,222.080000,0.000000,59.999000,306.200000,0.982600,1.963669,1.438058,2971.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.000000,70.222040,74.337961,85.099998,67.449997,33.939000,0.000000,-121.400002,-33.599998,-53.799999,0.000000,0.000000,0.998654,64.593910,282.938368,282.938368,33.939485,5.658777,151.336731,0.000000,34.048000,0.000000,0.000000,138.033335,137.333333,137.199997,135.300003,126.900002,117.233332,125,140,130.700000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,117.700000,2000.000000,0.000000,52.400000,61.100000,136.700000,67.200000,150,95,1058,80,2203,2200,273,36.000000,119.000000,67.734,50.946,67.609,50.979
11/21/2024,13:52:51.166,68455.49,68455.75,119.870000,2.547500,300.000000,222.330000,0.000000,59.995000,305.400000,0.982300,1.983435,1.441061,2974.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,131.994445,70.222484,74.350817,85.099998,67.449997,33.939000,0.000000,-121.000000,-33.700001,-53.799999,0.000000,0.000000,0.998660,64.584930,282.938368,282.938368,33.939485,5.659282,151.336655,0.000000,34.048000,0.000000,0.000000,138.000000,137.300003,137.199997,135.300003,126.900002,117.266668,125,140,130.700000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,117.700000,2000.000000,0.000000,52.300000,61.100000,136.700000,67.200000,150,95,1058,80,2202,2200,279,36.000000,119.000000,67.734,50.946,67.609,50.979
11/21/2024,13:52:54.166,68458.49,68458.75,119.880000,2.547600,299.900000,222.580000,0.000000,59.996000,305.400000,0.982100,1.992424,1.438939,2977.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.000001,70.223371,74.358572,85.080002,67.448773,33.939000,0.000000,-120.400002,-33.799999,-53.700001,0.000000,0.000000,0.998670,64.574722,282.938368,282.938368,33.939485,5.659106,151.336670,0.000000,34.048000,0.000000,0.000000,138.000000,137.300003,137.199997,135.300003,126.900002,117.300003,125,140,130.700000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,117.700000,2000.000000,0.000000,52.300000,61.200000,136.700000,67.200000,151,95,1058,80,2197,2200,287,36.000000,119.000000,67.735,50.945,67.610,50.978
11/21/2024,13:52:57.166,68461.49,68461.75,119.860000,2.549200,300.000000,222.830000,0.000000,59.992000,305.500000,0.981900,1.974266,1.439763,2980.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.005556,70.224851,74.364082,85.080002,67.447548,33.939000,0.000000,-119.300003,-34.099998,-53.599998,0.000000,0.000000,0.998679,64.565834,282.938368,282.938368,33.939485,5.658725,151.336639,0.000000,34.048000,0.000000,0.000000,138.000000,137.333333,137.199997,135.300003,126.900002,117.300003,125,140,130.800000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,117.700000,2000.000000,0.000000,52.300000,61.200000,136.700000,67.200000,151,95,1058,80,2202,2200,293,36.000000,119.000000,67.736,50.943,67.610,50.977
11/21/2024,13:53:00.166,68464.49,68464.75,119.880000,2.542900,299.300000,223.080000,0.000000,59.994000,304.800000,0.981900,1.976916,1.441525,2983.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.011112,70.226626,74.371427,85.080002,67.447956,33.939000,0.000000,-117.900002,-34.599998,-53.400002,0.000000,0.000000,0.998661,64.584877,282.938368,282.938368,33.939485,5.659218,151.336670,0.000000,34.048000,0.000000,0.000000,138.000000,137.333333,137.199997,135.300003,126.933334,117.300003,125,140,130.800000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,117.700000,2000.000000,0.000000,52.300000,61.200000,136.700000,67.200000,151,95,1058,80,2201,2200,298,36.000000,119.000000,67.737,50.942,67.611,50.976
11/21/2024,13:53:03.166,68467.49,68467.75,119.870000,2.547500,299.900000,223.330000,0.000000,59.995000,305.400000,0.982100,1.994701,1.440143,2986.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.005557,70.228549,74.378773,85.060003,67.447140,33.939000,0.000000,-116.199997,-35.200001,-53.099998,0.000000,0.000000,0.998652,64.596268,282.938368,282.938368,33.939485,5.659062,151.336655,0.000000,34.048000,0.000000,0.000000,138.000000,137.300003,137.199997,135.300003,126.933334,117.300003,125,140,130.800000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,117.700000,2000.000000,0.000000,52.300000,61.300000,136.700000,67.200000,151,95,1058,80,2199,2200,303,36.000000,119.000000,67.737,50.940,67.612,50.975
11/21/2024,13:53:06.167,68470.49,68470.75,119.880000,2.539700,299.100000,223.580000,0.000000,59.996000,304.500000,0.982300,1.998622,1.441024,2989.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.022223,70.231212,74.386121,85.050003,67.443876,33.939000,0.000000,-114.699997,-36.099998,-52.700001,0.000000,0.000000,0.998631,64.617958,282.938368,282.938368,33.939485,5.659254,151.336700,0.000000,34.048000,0.000000,0.000000,138.000000,137.333333,137.199997,135.300003,127.000000,117.300003,125,140,130.800000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,117.700000,2000.000000,0.000000,52.300000,61.300000,136.700000,67.200000,151,95,1058,80,2197,2200,305,36.000000,119.000000,67.738,50.939,67.612,50.974
11/21/2024,13:53:09.167,68473.49,68473.75,119.860000,2.545700,299.700000,223.830000,0.000000,60.002000,305.100000,0.982300,1.977766,1.440264,2992.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.033334,70.235650,74.394694,85.050003,67.441427,33.939000,0.000000,-113.699997,-36.799999,-52.299999,0.000000,0.000000,0.998629,64.618927,282.938368,282.938368,33.939485,5.659136,151.336746,0.000000,34.048000,0.000000,0.000000,138.000000,137.300003,137.199997,135.300003,127.000000,117.400002,125,140,130.800000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,117.700000,2000.000000,0.000000,52.300000,61.300000,136.700000,67.200000,151,95,1058,80,2198,2200,304,36.000000,119.000000,67.739,50.938,67.613,50.973
11/21/2024,13:53:12.167,68476.49,68476.75,119.880000,2.548000,300.000000,224.080000,0.000000,60.007000,305.500000,0.982100,1.978414,1.440524,2995.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.033334,70.240828,74.403266,85.043335,67.443059,33.939000,0.000000,-112.599998,-37.400002,-52.000000,0.000000,0.000000,0.998649,64.598122,282.938368,282.938368,33.939485,5.659295,151.336594,0.000000,34.048000,0.000000,0.000000,138.000000,137.300003,137.199997,135.300003,127.000000,117.400002,125,140,130.900000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,117.700000,2000.000000,0.000000,52.300000,61.400000,136.700000,67.200000,151,95,1058,80,2200,2200,303,36.000000,119.000000,67.740,50.936,67.614,50.972
11/21/2024,13:53:15.167,68479.49,68479.75,119.880000,2.548800,300.100000,224.330000,0.000000,60.004000,305.500000,0.982100,1.989446,1.441024,2998.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.033334,70.245562,74.411020,85.029999,67.446732,33.939000,0.000000,-111.400002,-38.299999,-51.299999,0.000000,0.000000,0.998656,64.589462,282.938368,282.938368,33.939485,5.659044,151.336731,0.000000,34.048000,0.000000,0.000000,138.000000,137.300003,137.199997,135.300003,127.000000,117.400002,125,140,130.900000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,117.700000,2000.000000,0.000000,52.300000,61.400000,136.700000,67.200000,151,95,1057,80,2200,2200,299,36.000000,119.000000,67.741,50.935,67.615,50.971
11/21/2024,13:53:18.167,68482.49,68482.75,119.860000,2.557600,301.100000,224.580000,0.000000,60.008000,306.600000,0.982300,1.962543,1.439179,3001.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.061111,70.250740,74.418366,85.029999,67.447548,33.939000,0.000000,-110.099998,-39.299999,-50.500000,0.001000,0.000000,0.998670,64.574745,282.938368,282.938368,33.939485,5.658799,151.336639,0.000000,34.048000,0.000000,0.000000,138.000000,137.300003,137.199997,135.300003,127.066666,117.500000,125,140,130.900000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,117.700000,2000.000000,0.000000,52.300000,61.500000,136.700000,67.200000,151,95,1057,80,2199,2200,296,36.000000,119.000000,67.741,50.933,67.615,50.970
11/21/2024,13:53:21.169,68485.49,68485.75,119.870000,2.554000,300.800000,224.830000,0.000000,60.007000,306.200000,0.982400,1.988019,1.441145,3004.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.072222,70.256509,74.424489,85.016668,67.446324,33.939000,0.000000,-108.300003,-40.200001,-49.700001,0.000000,0.000000,0.998669,64.578987,282.938368,282.938368,33.939485,5.659046,151.336670,0.000000,34.048000,0.000000,0.000000,138.000000,137.333333,137.199997,135.300003,127.099998,117.500000,125,140,130.900000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,117.700000,2000.000000,0.000000,52.300000,61.500000,136.700000,67.200000,151,95,1057,80,2196,2200,291,36.000000,119.000000,67.742,50.932,67.616,50.969
11/21/2024,13:53:24.169,68488.49,68488.75,119.870000,2.555200,300.900000,225.080000,0.000000,60.003000,306.300000,0.982500,1.969631,1.440644,3007.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.066667,70.262427,74.431429,85.010002,67.445916,33.939000,0.000000,-106.300003,-41.599998,-48.500000,0.000000,0.000000,0.998671,64.576866,282.938368,282.938368,33.939485,5.658945,151.336670,0.000000,34.048000,0.000000,0.000000,138.000000,137.300003,137.199997,135.300003,127.099998,117.500000,125,140,130.900000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,117.700000,2000.000000,0.000000,52.300000,61.600000,136.800000,67.200000,152,95,1057,80,2198,2200,285,36.000000,119.000000,67.743,50.930,67.617,50.968
11/21/2024,13:53:27.170,68491.49,68491.75,119.880000,2.555000,300.900000,225.330000,0.000000,60.007000,306.300000,0.982500,1.988650,1.440941,3010.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.066667,70.268640,74.437349,85.010002,67.445100,33.939000,0.000000,-103.400002,-43.200001,-47.099998,0.001000,0.000000,0.998671,64.578171,282.938368,282.938368,33.939485,5.658837,151.336685,0.000000,34.048000,0.000000,0.000000,138.000000,137.300003,137.199997,135.300003,127.099998,117.500000,125,140,130.900000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,117.700000,2000.000000,0.000000,52.300000,61.600000,136.800000,67.200000,152,95,1057,80,2197,2200,278,36.000000,119.000000,67.744,50.929,67.617,50.967
11/21/2024,13:53:30.169,68494.49,68494.75,119.860000,2.549200,300.200000,225.580000,0.000000,60.000000,305.500000,0.982600,1.978699,1.441265,3013.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.072222,70.275149,74.445308,84.990003,67.442243,33.939000,0.000000,-99.599998,-45.200001,-45.400002,0.000000,0.000000,0.998688,64.558678,282.938368,282.938368,33.939485,5.658974,151.336624,0.000000,34.047000,0.000000,0.000000,138.000000,137.300003,137.199997,135.300003,127.099998,117.533333,125,140,130.900000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,117.700000,2000.000000,0.000000,52.300000,61.700000,136.800000,67.200000,152,95,1055,80,2201,2200,274,36.000000,119.000000,67.745,50.928,67.618,50.966
