FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,13:53:33.169,68497.49,68497.75,119.880000,2.551200,300.400000,225.830000,0.000000,59.995000,305.800000,0.982300,1.991612,1.438939,3016.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.088888,70.280919,74.457145,84.980003,67.441427,33.939000,0.000000,-95.800003,-47.000000,-43.700001,0.000000,0.000000,0.998675,64.573853,282.938368,282.938368,33.939485,5.658773,151.336685,0.000000,34.047000,0.000000,0.000000,138.000000,137.333333,137.199997,135.300003,127.099998,117.599998,125,140,130.900000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,117.700000,2000.000000,0.000000,52.300000,61.700000,136.800000,67.200000,152,95,1055,80,2200,2200,270,36.000000,119.000000,67.745,50.926,67.619,50.965
11/21/2024,13:53:36.169,68500.49,68500.75,119.870000,2.543600,299.400000,226.080000,0.000000,59.999000,304.900000,0.982100,1.978613,1.441645,3019.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.083333,70.285357,74.467552,84.980003,67.443876,33.939000,0.000000,-92.199997,-48.599998,-41.900002,0.000000,0.000000,0.998678,64.570030,282.938368,282.938368,33.939485,5.658932,151.336685,0.000000,34.047000,0.000000,0.000000,138.000000,137.300003,137.199997,135.300003,127.099998,117.599998,125,140,130.900000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,117.700000,2000.000000,0.000000,52.300000,61.700000,136.900000,67.200000,152,95,1055,80,2196,2200,267,36.000000,119.000000,67.746,50.925,67.619,50.964
11/21/2024,13:53:39.170,68503.49,68503.75,119.880000,2.536500,298.700000,226.330000,0.000000,59.995000,304.100000,0.982400,1.986990,1.440941,3022.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.083333,70.289352,74.476123,84.949997,67.447140,33.939000,0.000000,-89.300003,-50.099998,-39.700001,0.000000,0.000000,0.998655,64.594406,282.938368,282.938368,33.939485,5.659050,151.336655,0.000000,34.047000,0.000000,0.000000,138.000000,137.300003,137.199997,135.300003,127.099998,117.599998,125,140,131.000000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,117.700000,2000.000000,0.000000,52.300000,61.800000,136.900000,67.200000,152,95,1055,80,2201,2200,269,36.000000,119.000000,67.747,50.923,67.620,50.962
11/21/2024,13:53:42.170,68506.49,68506.75,119.860000,2.540100,299.200000,226.580000,0.000000,59.996000,304.500000,0.982600,1.993662,1.440180,3025.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.088889,70.292754,74.483876,84.949997,67.446324,33.939000,0.000000,-87.900002,-51.000000,-37.599998,0.000000,0.000000,0.998659,64.589294,282.938368,282.938368,33.939485,5.659047,151.336700,0.000000,34.047000,0.000000,0.000000,138.000000,137.300003,137.199997,135.300003,127.133331,117.599998,125,140,131.000000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,117.700000,2000.000000,0.000000,52.300000,61.900000,136.900000,67.200000,152,95,1055,80,2202,2200,272,36.000000,119.000000,67.748,50.922,67.621,50.961
11/21/2024,13:53:45.171,68509.49,68509.76,119.880000,2.538200,298.900000,226.830000,0.000000,60.003000,304.300000,0.982300,1.975534,1.441525,3028.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.094444,70.295713,74.489998,84.936666,67.443876,33.939000,0.000000,-88.400002,-51.599998,-35.500000,0.000000,0.000000,0.998676,64.569809,282.938368,282.938368,33.939485,5.658779,151.336639,0.000000,34.047000,0.000000,0.000000,138.000000,137.300003,137.199997,135.300003,127.166664,117.599998,125,140,131.000000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,117.700000,2000.000000,0.000000,52.300000,61.900000,136.900000,67.200000,153,95,1054,80,2203,2200,278,36.000000,119.000000,67.748,50.920,67.621,50.960
11/21/2024,13:53:48.172,68512.49,68512.76,119.880000,2.548100,300.100000,227.080000,0.000000,60.007000,305.500000,0.982300,1.987402,1.438939,3031.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.111111,70.297636,74.494897,84.930000,67.440611,33.939000,0.000000,-89.699997,-51.900002,-34.900002,0.001000,0.000000,0.998676,64.572701,282.938368,282.938368,33.939485,5.659019,151.336700,0.000000,34.047000,0.000000,0.000000,138.000000,137.300003,137.199997,135.300003,127.199997,117.666664,125,140,131.000000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,117.700000,2000.000000,0.000000,52.300000,61.900000,136.900000,67.200000,153,95,1054,80,2202,2200,283,36.000000,119.000000,67.749,50.919,67.622,50.959
11/21/2024,13:53:51.171,68515.49,68515.76,119.860000,2.554700,300.800000,227.330000,0.000000,60.008000,306.200000,0.982500,1.986065,1.441265,3034.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.111111,70.299115,74.500612,84.930000,67.436122,33.939000,0.000000,-92.599998,-51.599998,-35.099998,0.000000,0.000000,0.998674,64.575424,282.938368,282.938368,33.939485,5.658931,151.336563,0.000000,34.047000,0.000000,0.000000,138.000000,137.300003,137.166667,135.300003,127.199997,117.699997,125,140,131.000000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,117.700000,2000.000000,0.000000,52.300000,61.900000,137.000000,67.200000,153,95,1054,80,2197,2200,291,36.000000,119.000000,67.750,50.917,67.623,50.958
11/21/2024,13:53:54.171,68518.49,68518.76,119.880000,2.554000,300.800000,227.580000,0.000000,60.004000,306.200000,0.982600,1.969342,1.439523,3037.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.111111,70.299855,74.507348,84.916669,67.433673,33.939000,0.000000,-95.199997,-50.599998,-35.700001,0.000000,0.000000,0.998638,64.613434,282.938368,282.938368,33.939485,5.659594,151.336716,0.000000,34.047000,0.000000,0.000000,138.000000,137.300003,137.166667,135.300003,127.199997,117.699997,125,140,131.000000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,117.700000,2000.000000,0.000000,52.300000,62.000000,137.000000,67.200000,153,95,1054,80,2202,2200,297,36.000000,119.000000,67.751,50.916,67.623,50.957
11/21/2024,13:53:57.171,68521.49,68521.75,119.870000,2.555600,300.900000,227.830000,0.000000,59.996000,306.300000,0.982300,1.987792,1.441645,3040.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.111111,70.300003,74.515716,84.916669,67.434081,33.939000,0.000000,-98.000000,-49.000000,-36.299999,0.000000,0.000000,0.998655,64.595146,282.938368,282.938368,33.939485,5.659306,151.336716,0.000000,34.047000,0.000000,0.000000,138.000000,137.300003,137.166667,135.300003,127.199997,117.699997,125,140,131.000000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,117.700000,2000.000000,0.000000,52.300000,62.000000,137.000000,67.200000,153,95,1054,80,2201,2200,302,36.000000,119.000000,67.751,50.914,67.624,50.956
11/21/2024,13:54:00.172,68524.50,68524.76,119.880000,2.550800,300.300000,228.080000,0.000000,59.996000,305.800000,0.982000,1.968206,1.441525,3043.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.122223,70.300003,74.527144,84.910004,67.436122,33.939000,0.000000,-101.000000,-46.900002,-37.500000,0.000000,0.000000,0.998667,64.582794,282.938368,282.938368,33.939485,5.659213,151.336670,0.000000,34.047000,0.000000,0.000000,138.000000,137.300003,137.166667,135.300003,127.199997,117.766668,125,140,131.000000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,117.700000,2000.000000,0.000000,52.300000,62.000000,137.100000,67.200000,153,95,1054,80,2200,2200,305,36.000000,119.000000,67.752,50.913,67.625,50.955
11/21/2024,13:54:03.173,68527.49,68527.76,119.860000,2.545000,299.700000,228.330000,0.000000,59.992000,305.000000,0.982300,1.984558,1.440264,3046.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.155557,70.300299,74.537552,84.896667,67.436530,33.939000,0.000000,-103.699997,-44.900002,-39.200001,0.000000,0.000000,0.998732,64.513573,282.938368,282.938368,33.939485,5.659459,151.336670,0.000000,34.047000,0.000000,0.000000,138.000000,137.333333,137.199997,135.300003,127.300003,117.800003,125,140,131.100000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,117.700000,2000.000000,0.000000,52.300000,62.000000,137.100000,67.200000,153,95,1054,80,2203,2200,306,36.000000,119.000000,67.753,50.911,67.625,50.954
11/21/2024,13:54:06.172,68530.49,68530.76,119.890000,2.548400,300.100000,228.580000,0.000000,60.001000,305.500000,0.982200,2.006475,1.442906,3049.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.144446,70.300743,74.546122,84.889999,67.438978,33.939000,0.000000,-106.400002,-43.200001,-40.599998,0.000000,0.000000,0.998717,64.528847,282.938368,282.938368,33.939485,5.658810,151.336746,0.000000,34.047000,0.000000,0.000000,138.000000,137.300003,137.199997,135.300003,127.266668,117.800003,125,140,131.100000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,117.700000,2000.000000,0.000000,52.400000,62.000000,137.200000,67.200000,153,95,1054,80,2200,2200,305,36.000000,119.000000,67.754,50.910,67.626,50.952
11/21/2024,13:54:09.173,68533.49,68533.76,119.870000,2.558300,301.200000,228.830000,0.000000,60.003000,306.700000,0.982000,1.986671,1.438475,3052.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.155557,70.301186,74.553876,84.883334,67.441427,33.939000,0.000000,-110.300003,-41.200001,-42.000000,0.000000,0.000000,0.998742,64.505714,282.938368,282.938368,33.939485,5.659115,151.336594,0.000000,34.047000,0.000000,0.000000,138.000000,137.300003,137.199997,135.300003,127.300003,117.833336,125,140,131.100000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.700000,2000.000000,0.000000,52.400000,62.000000,137.200000,67.200000,153,95,1054,80,2201,2200,302,36.000000,119.000000,67.754,50.909,67.627,50.951
11/21/2024,13:54:12.174,68536.49,68536.76,119.870000,2.565000,302.000000,229.090000,0.000000,60.007000,307.500000,0.982200,1.973099,1.439643,3055.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.161113,70.301630,74.560610,84.870003,67.441427,33.939000,0.000000,-114.699997,-39.200001,-44.099998,0.000000,0.000000,0.998713,64.534744,282.938368,282.938368,33.939485,5.659303,151.336609,0.000000,34.047000,0.000000,0.000000,138.000000,137.300003,137.166667,135.300003,127.300003,117.900002,125,140,131.100000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.700000,117.700000,2000.000000,0.000000,52.400000,62.000000,137.200000,67.200000,153,95,1054,80,2199,2200,300,36.000000,119.000000,67.755,50.907,67.627,50.950
11/21/2024,13:54:15.176,68539.49,68539.76,119.870000,2.565200,302.100000,229.340000,0.000000,60.004000,307.500000,0.982400,1.988734,1.439560,3058.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.166668,70.302074,74.567956,84.870003,67.438978,33.939000,0.000000,-121.800003,-36.299999,-47.000000,0.000000,0.000000,0.998706,64.541527,282.938368,282.938368,33.939485,5.658801,151.336639,0.000000,34.047000,0.000000,0.000000,138.000000,137.300003,137.199997,135.300003,127.300003,117.900002,125,140,131.100000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.800000,117.700000,2000.000000,0.000000,52.400000,62.000000,137.200000,67.200000,153,95,1058,80,2202,2200,296,36.000000,119.000000,67.756,50.906,67.628,50.949
11/21/2024,13:54:18.176,68542.49,68542.76,119.870000,2.569000,302.500000,229.590000,0.000000,60.000000,308.000000,0.982400,1.968821,1.439059,3061.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.188889,70.303110,74.577752,84.870003,67.434489,33.939000,0.000000,-125.699997,-34.000000,-51.000000,0.000000,0.000000,0.998667,64.583183,282.938368,282.938368,33.939485,5.659290,151.336685,0.000000,34.047000,0.000000,0.000000,138.000000,137.366664,137.199997,135.300003,127.366669,117.900002,125,140,131.200000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,117.700000,2000.000000,0.000000,52.400000,62.000000,137.300000,67.300000,153,95,1058,80,2198,2200,289,36.000000,119.000000,67.757,50.904,67.629,50.948
11/21/2024,13:54:21.178,68545.49,68545.76,119.870000,2.564100,301.800000,229.840000,0.000000,59.998000,307.400000,0.982100,1.979993,1.440060,3064.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.183334,70.304737,74.585711,84.849998,67.432449,33.939000,0.000000,-123.199997,-33.500000,-53.500000,0.000000,0.000000,0.998639,64.611992,282.938368,282.938368,33.939485,5.658978,151.336639,0.000000,34.047000,0.000000,0.000000,138.000000,137.333333,137.199997,135.300003,127.366669,117.900002,125,140,131.200000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.700000,2000.000000,0.000000,52.400000,62.000000,137.300000,67.300000,153,95,1058,80,2200,2200,287,36.000000,119.000000,67.757,50.903,67.629,50.947
11/21/2024,13:54:24.178,68548.49,68548.76,119.850000,2.559900,301.300000,230.090000,0.000000,59.996000,306.800000,0.982000,1.992851,1.439800,3067.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.172223,70.306512,74.592242,84.839996,67.432041,33.939000,0.000000,-118.699997,-34.299999,-53.400002,0.000000,0.000000,0.998609,64.646240,282.938368,282.938368,33.939485,5.659143,151.336670,0.000000,34.047000,0.000000,0.000000,138.000000,137.300003,137.199997,135.300003,127.333336,117.900002,125,140,131.200000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.800000,2000.000000,0.000000,52.400000,62.000000,137.300000,67.300000,153,95,1058,80,2198,2200,277,36.000000,119.000000,67.758,50.901,67.630,50.945
11/21/2024,13:54:27.178,68551.49,68551.76,119.880000,2.554000,300.800000,230.340000,0.000000,59.999000,306.200000,0.982300,2.007283,1.441525,3070.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.200000,70.308583,74.599386,84.833331,67.433265,33.939000,0.000000,-113.900002,-36.599998,-52.200001,0.001000,0.000000,0.998639,64.612022,282.938368,282.938368,33.939485,5.658965,151.336609,0.000000,34.047000,0.000000,0.000000,138.000000,137.333333,137.199997,135.300003,127.400002,117.966667,125,140,131.200000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.800000,2000.000000,0.000000,52.400000,62.000000,137.300000,67.300000,153,95,1058,80,2200,2200,272,36.000000,119.000000,67.759,50.900,67.630,50.944
11/21/2024,13:54:30.180,68554.49,68554.76,119.870000,2.557300,301.000000,230.590000,0.000000,60.006000,306.500000,0.982000,1.985453,1.441645,3073.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.200001,70.309914,74.605101,84.820000,67.433265,33.939000,0.000000,-109.300003,-39.500000,-50.200001,0.000000,0.000000,0.998657,64.594986,282.938368,282.938368,33.939485,5.659323,151.336578,0.000000,34.047000,0.000000,0.000000,138.000000,137.300003,137.199997,135.300003,127.400002,118.000000,125,140,131.200000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,117.800000,2000.000000,0.000000,52.400000,62.000000,137.400000,67.300000,153,95,1058,80,2205,2200,270,36.000000,119.000000,67.759,50.899,67.631,50.943
11/21/2024,13:54:33.183,68557.49,68557.77,119.880000,2.575300,303.100000,230.840000,0.000000,60.007000,308.700000,0.981700,2.105036,1.442609,3076.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.183336,70.311245,74.611632,84.820000,67.432449,33.939000,0.000000,-104.900002,-42.500000,-47.599998,0.000000,0.000000,0.998645,64.610397,282.938368,282.938368,33.939485,5.659308,151.336578,0.000000,34.047000,0.000000,0.000000,138.000000,137.300003,137.100006,135.300003,127.400002,118.000000,125,140,131.200000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.500000,117.800000,2000.000000,0.000000,52.500000,62.000000,137.400000,67.300000,153,95,1058,80,2199,2200,269,36.000000,119.000000,67.760,50.897,67.632,50.942
11/21/2024,13:54:36.182,68560.49,68560.77,119.860000,2.565700,302.100000,231.100000,0.000000,60.004000,307.500000,0.982400,1.986164,1.439763,3079.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.200001,70.312577,74.618979,84.820000,67.432449,33.939000,0.000000,-99.800003,-45.200001,-45.299999,0.000000,0.000000,0.998657,64.594536,282.938368,282.938368,33.939485,5.659467,151.336639,0.000000,34.047000,0.000000,0.000000,138.000000,137.300003,137.199997,135.300003,127.400002,118.000000,125,140,131.200000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.500000,117.800000,2000.000000,0.000000,52.500000,62.000000,137.400000,67.300000,152,95,1058,80,2200,2200,271,36.000000,119.000000,67.761,50.896,67.632,50.941
11/21/2024,13:54:39.184,68563.49,68563.77,119.880000,2.564600,302.000000,231.350000,0.000000,60.002000,307.400000,0.982400,1.965219,1.441024,3082.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.233334,70.314056,74.625917,84.800003,67.432449,33.939000,0.000000,-94.000000,-48.000000,-42.799999,0.000000,0.000000,0.998674,64.576904,282.938368,282.938368,33.939485,5.659088,151.336639,0.000000,34.046000,0.000000,0.000000,138.000000,137.300003,137.199997,135.300003,127.500000,118.099998,125,140,131.200000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.800000,117.800000,2000.000000,0.000000,52.500000,61.900000,137.400000,67.300000,152,95,1058,80,2201,2200,275,36.000000,119.000000,67.761,50.895,67.633,50.940
11/21/2024,13:54:42.183,68566.49,68566.77,119.870000,2.561700,301.600000,231.600000,0.000000,59.995000,307.100000,0.982200,1.973026,1.437974,3085.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.227779,70.316275,74.634489,84.790001,67.432041,33.939000,0.000000,-89.099998,-50.299999,-39.500000,0.000000,0.000000,0.998660,64.591873,282.938368,282.938368,33.939485,5.659250,151.336609,0.000000,34.046000,0.000000,0.000000,138.000000,137.300003,137.166667,135.300003,127.500000,118.099998,125,140,131.300000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,117.800000,2000.000000,0.000000,52.500000,61.900000,137.500000,67.300000,152,95,1058,80,2198,2200,282,36.000000,119.000000,67.762,50.893,67.633,50.939
11/21/2024,13:54:45.183,68569.49,68569.77,119.870000,2.560300,301.300000,231.850000,0.000000,59.996000,306.900000,0.981800,1.996133,1.441645,3088.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.238889,70.318346,74.644694,84.779999,67.430816,33.939000,0.000000,-87.900002,-51.599998,-35.900002,0.000000,0.000000,0.998656,64.595467,282.938368,282.938368,33.939485,5.658888,151.336624,0.000000,34.046000,0.000000,0.000000,138.000000,137.300003,137.199997,135.333333,127.500000,118.099998,125,140,131.300000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,117.800000,2000.000000,0.000000,52.500000,61.900000,137.500000,67.300000,152,95,1054,80,2199,2200,288,36.000000,119.000000,67.763,50.892,67.634,50.937
11/21/2024,13:54:48.183,68572.49,68572.77,119.870000,2.559600,301.300000,232.100000,0.000000,59.995000,306.800000,0.981900,1.992499,1.439560,3091.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.250000,70.320269,74.652042,84.769997,67.430000,33.939000,0.000000,-90.400002,-52.000000,-34.799999,0.000000,0.000000,0.998623,64.630699,282.938368,282.938368,33.939485,5.659523,151.336578,0.000000,34.046000,0.000000,0.000000,138.000000,137.300003,137.199997,135.300003,127.500000,118.199997,125,140,131.300000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.800000,2000.000000,0.000000,52.500000,61.800000,137.500000,67.300000,152,95,1054,80,2200,2200,295,36.000000,119.000000,67.763,50.890,67.634,50.936
11/21/2024,13:54:51.183,68575.49,68575.77,119.880000,2.553600,300.700000,232.350000,0.000000,59.996000,306.100000,0.982300,1.972274,1.443026,3094.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.261111,70.323080,74.658572,84.769997,67.430000,33.939000,0.000000,-94.599998,-50.900002,-35.400002,0.000000,0.000000,0.998634,64.618675,282.938368,282.938368,33.939485,5.659128,151.336624,0.000000,34.046000,0.000000,0.000000,138.000000,137.300003,137.199997,135.333333,127.533333,118.199997,125,140,131.300000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.800000,2000.000000,0.000000,52.500000,61.800000,137.500000,67.300000,152,95,1054,80,2201,2200,301,36.000000,119.000000,67.763,50.890,67.634,50.936
11/21/2024,13:54:54.183,68578.49,68578.77,119.870000,2.558800,301.200000,232.600000,0.000000,59.999000,306.700000,0.982100,1.983899,1.440644,3097.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.266666,70.325890,74.665101,84.756666,67.430000,33.939000,0.000000,-99.599998,-48.200001,-36.700001,0.000000,0.000000,0.998598,64.656113,282.938368,282.938368,33.939485,5.658931,151.336563,0.000000,34.046000,0.000000,0.000000,138.000000,137.300003,137.199997,135.333333,127.566666,118.199997,125,140,131.400000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.800000,2000.000000,0.000000,52.500000,61.800000,137.600000,67.300000,152,95,1054,80,2199,2200,305,36.000000,119.000000,67.764,50.889,67.635,50.935
11/21/2024,13:54:57.184,68581.49,68581.77,119.860000,2.559900,301.300000,232.860000,0.000000,60.001000,306.800000,0.982100,1.983437,1.439179,3100.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.272221,70.329884,74.671223,84.750000,67.430000,33.939000,0.000000,-103.800003,-45.000000,-39.200001,0.000000,0.000000,0.998657,64.593903,282.938368,282.938368,33.939485,5.659252,151.336578,0.000000,34.046000,0.000000,0.000000,138.000000,137.300003,137.199997,135.333333,127.599998,118.199997,125,140,131.400000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,117.800000,2000.000000,0.000000,52.500000,61.800000,137.600000,67.300000,152,95,1054,80,2200,2200,306,36.000000,119.000000,67.765,50.888,67.636,50.934
11/21/2024,13:55:00.185,68584.49,68584.77,119.880000,2.566600,302.100000,233.110000,0.000000,60.004000,307.700000,0.981900,1.987649,1.442109,3103.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.277777,70.335210,74.680610,84.740000,67.430000,33.939000,0.000000,-108.500000,-42.099998,-41.400002,0.000000,0.000000,0.998634,64.621765,282.938368,282.938368,33.939485,5.659258,151.336609,0.000000,34.046000,0.000000,0.000000,138.000000,137.300003,137.199997,135.333333,127.599998,118.233332,125,140,131.400000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.800000,117.800000,2000.000000,0.000000,52.600000,61.700000,137.600000,67.300000,152,95,1056,80,2197,2200,307,36.000000,119.000000,67.765,50.886,67.636,50.933
11/21/2024,13:55:03.185,68587.49,68587.77,119.870000,2.573900,302.900000,233.360000,0.000000,60.010000,308.500000,0.981800,2.198881,1.443731,3106.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.294443,70.341866,74.692243,84.730001,67.430000,33.939000,0.000000,-114.500000,-39.500000,-43.700001,0.000000,0.000000,0.998610,64.647751,282.938368,282.938368,33.939485,5.658988,151.336639,0.000000,34.046000,0.000000,0.000000,138.000000,137.333333,137.199997,135.366664,127.599998,118.266668,125,140,131.400000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,117.800000,2000.000000,0.000000,52.600000,61.600000,137.600000,67.300000,152,95,1056,80,2201,2200,305,36.000000,119.000000,67.766,50.885,67.637,50.932
11/21/2024,13:55:06.185,68590.49,68590.77,119.870000,2.571200,302.700000,233.610000,0.000000,60.003000,308.200000,0.982200,1.971336,1.440143,3109.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.283333,70.348967,74.702447,84.720001,67.430000,33.939000,0.000000,-120.000000,-36.900002,-46.400002,0.000000,0.000000,0.998625,64.630157,282.938368,282.938368,33.939485,5.659258,151.336609,0.000000,34.046000,0.000000,0.000000,138.000000,137.300003,137.199997,135.333333,127.599998,118.266668,125,140,131.400000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,117.800000,2000.000000,0.000000,52.600000,61.600000,137.600000,67.300000,151,95,1056,80,2199,2200,301,36.000000,119.000000,67.767,50.884,67.637,50.931
11/21/2024,13:55:09.186,68593.49,68593.77,119.860000,2.577500,303.500000,233.860000,0.000000,60.006000,308.900000,0.982200,1.995965,1.441265,3112.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.294444,70.355624,74.709795,84.720001,67.430000,33.939000,0.000000,-123.800003,-35.299999,-48.400002,0.001000,0.000000,0.998632,64.623177,282.938368,282.938368,33.939485,5.659471,151.336609,0.000000,34.046000,0.000000,0.000000,138.000000,137.300003,137.199997,135.366664,127.599998,118.300003,125,140,131.400000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.700000,117.900000,2000.000000,0.000000,52.600000,61.600000,137.700000,67.300000,151,95,1056,80,2193,2200,297,36.000000,119.000000,67.767,50.883,67.638,50.930
11/21/2024,13:55:12.187,68596.49,68596.77,119.880000,2.575100,303.200000,234.110000,0.000000,59.999000,308.700000,0.982200,1.966370,1.442109,3115.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.316665,70.361984,74.716531,84.706665,67.430000,33.939000,0.000000,-125.599998,-34.400002,-50.299999,0.000000,0.000000,0.998626,64.630722,282.938368,282.938368,33.939485,5.659052,151.336594,0.000000,34.046000,0.000000,0.000000,138.000000,137.333333,137.199997,135.399994,127.633331,118.333336,125,140,131.400000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.800000,117.900000,2000.000000,0.000000,52.600000,61.500000,137.700000,67.300000,151,95,1056,80,2201,2200,293,36.000000,119.000000,67.768,50.881,67.638,50.929
11/21/2024,13:55:15.187,68599.49,68599.77,119.860000,2.570300,302.500000,234.370000,0.000000,59.995000,308.100000,0.982000,1.979185,1.439763,3118.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.300000,70.368197,74.725715,84.699997,67.430000,33.939000,0.000000,-125.000000,-34.000000,-51.900002,0.000000,0.000000,0.998612,64.644516,282.938368,282.938368,33.939485,5.659136,151.336578,0.000000,34.046000,0.000000,0.000000,138.000000,137.300003,137.199997,135.366664,127.599998,118.333336,125,140,131.400000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.900000,2000.000000,0.000000,52.600000,61.500000,137.700000,67.300000,151,95,1057,80,2198,2200,289,36.000000,119.000000,67.768,50.880,67.639,50.928
11/21/2024,13:55:18.188,68602.49,68602.77,119.870000,2.564600,301.800000,234.620000,0.000000,59.996000,307.400000,0.981800,1.983818,1.442730,3121.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.322221,70.374114,74.737143,84.693331,67.430000,33.939000,0.000000,-123.800003,-33.900002,-53.099998,0.000000,0.000000,0.998604,64.653908,282.938368,282.938368,33.939485,5.658600,151.336578,0.000000,34.046000,0.000000,0.000000,138.000000,137.300003,137.199997,135.399994,127.666664,118.366669,125,140,131.500000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,117.900000,2000.000000,0.000000,52.600000,61.400000,137.800000,67.300000,151,95,1057,80,2200,2200,281,36.000000,119.000000,67.769,50.879,67.639,50.926
11/21/2024,13:55:21.188,68605.49,68605.77,119.870000,2.560500,301.400000,234.870000,0.000000,59.996000,306.900000,0.982100,1.985589,1.440060,3124.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.316667,70.380475,74.746735,84.686666,67.430000,33.939000,0.000000,-121.599998,-33.799999,-53.400002,0.000000,0.000000,0.998607,64.651604,282.938368,282.938368,33.939485,5.659245,151.336578,0.000000,34.046000,0.000000,0.000000,138.000000,137.300003,137.133336,135.366664,127.699997,118.400002,125,140,131.500000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.900000,2000.000000,0.000000,52.600000,61.400000,137.800000,67.300000,151,95,1057,80,2198,2200,275,36.000000,119.000000,67.770,50.877,67.640,50.925
11/21/2024,13:55:24.189,68608.49,68608.77,119.870000,2.560700,301.500000,235.120000,0.000000,59.999000,307.000000,0.982100,1.986019,1.443647,3127.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.316667,70.385801,74.754081,84.680000,67.430000,33.939000,0.000000,-119.199997,-34.299999,-53.200001,0.001000,0.000000,0.998634,64.622040,282.938368,282.938368,33.939485,5.659041,151.336563,0.000000,34.046000,0.000000,0.000000,138.000000,137.300003,137.133336,135.366664,127.699997,118.400002,125,140,131.500000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,117.900000,2000.000000,0.000000,52.600000,61.400000,137.800000,67.300000,151,95,1057,80,2202,2200,270,36.000000,119.000000,67.770,50.876,67.640,50.924
11/21/2024,13:55:27.190,68611.49,68611.77,119.870000,2.559500,301.400000,235.370000,0.000000,60.003000,306.800000,0.982200,1.988162,1.438058,3130.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.327777,70.389795,74.762039,84.666669,67.431225,33.939000,0.000000,-116.300003,-35.299999,-52.799999,0.000000,0.000000,0.998641,64.615372,282.938368,282.938368,33.939485,5.659149,151.336517,0.000000,34.046000,0.000000,0.000000,138.000000,137.300003,137.166667,135.399994,127.699997,118.400002,125,140,131.500000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,117.900000,2000.000000,0.000000,52.600000,61.400000,137.800000,67.300000,151,95,1057,80,2198,2200,269,36.000000,119.000000,67.771,50.875,67.641,50.923
11/21/2024,13:55:30.190,68614.49,68614.77,119.860000,2.563500,301.800000,235.630000,0.000000,60.002000,307.300000,0.982100,1.990443,1.440264,3133.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.338888,70.392457,74.773672,84.660004,67.433673,33.939000,0.000000,-114.000000,-36.599998,-52.099998,0.000000,0.000000,0.998632,64.624626,282.938368,282.938368,33.939485,5.659096,151.336563,0.000000,34.046000,0.000000,0.000000,138.000000,137.300003,137.199997,135.399994,127.699997,118.433334,125,140,131.600000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,117.900000,2000.000000,0.000000,52.600000,61.400000,137.800000,67.300000,151,95,1057,80,2200,2200,270,36.000000,119.000000,67.771,50.874,67.641,50.922
11/21/2024,13:55:33.191,68617.49,68617.78,119.880000,2.570300,302.500000,235.880000,0.000000,60.007000,308.100000,0.981800,1.981403,1.442109,3136.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.361109,70.394676,74.787143,84.653336,67.434489,33.939000,0.000000,-112.099998,-37.799999,-51.400002,0.000000,0.000000,0.998647,64.607368,282.938368,282.938368,33.939485,5.659263,151.336502,0.000000,34.046000,0.000000,0.000000,138.000000,137.333333,137.199997,135.399994,127.733332,118.500000,125,140,131.600000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,117.900000,2000.000000,0.000000,52.600000,61.400000,137.900000,67.300000,151,95,1057,80,2201,2200,274,36.000000,119.000000,67.772,50.872,67.642,50.921
11/21/2024,13:55:36.192,68620.49,68620.78,119.860000,2.576900,303.300000,236.130000,0.000000,60.003000,308.900000,0.982100,1.980519,1.440264,3139.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.349999,70.396599,74.798369,84.653336,67.432857,33.939000,0.000000,-110.500000,-39.000000,-50.700001,0.000000,0.000000,0.998651,64.602631,282.938368,282.938368,33.939485,5.659205,151.336487,0.000000,34.046000,0.000000,0.000000,138.000000,137.300003,137.166667,135.399994,127.733332,118.500000,125,140,131.600000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,117.900000,2000.000000,0.000000,52.600000,61.400000,137.900000,67.300000,151,95,1057,80,2199,2200,279,36.000000,119.000000,67.772,50.871,67.642,50.920
11/21/2024,13:55:39.193,68623.49,68623.78,119.870000,2.575200,303.200000,236.380000,0.000000,60.007000,308.700000,0.982200,1.991768,1.442730,3142.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.355555,70.398670,74.805716,84.639999,67.430816,33.939000,0.000000,-109.000000,-40.000000,-49.700001,0.000000,0.000000,0.998643,64.613220,282.938368,282.938368,33.939485,5.658469,151.336472,0.000000,34.046000,0.000000,0.000000,138.000000,137.300003,137.166667,135.399994,127.766668,118.500000,125,140,131.600000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,117.900000,2000.000000,0.000000,52.600000,61.400000,137.900000,67.300000,151,95,1057,80,2199,2200,285,36.000000,119.000000,67.773,50.870,67.642,50.919
11/21/2024,13:55:42.194,68626.49,68626.78,119.860000,2.580300,303.800000,236.630000,0.000000,60.003000,309.300000,0.982200,1.976902,1.440764,3145.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.383333,70.400297,74.810614,84.630000,67.430000,33.939000,0.000000,-107.199997,-41.099998,-48.799999,0.000000,0.000000,0.998652,64.603394,282.938368,282.938368,33.939485,5.659343,151.336517,0.000000,34.045000,0.000000,0.000000,138.000000,137.300003,137.199997,135.433329,127.800001,118.566666,125,140,131.600000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.900000,2000.000000,0.000000,52.600000,61.400000,137.900000,67.300000,151,95,1057,80,2199,2200,293,36.000000,119.000000,67.774,50.869,67.643,50.918
11/21/2024,13:55:45.194,68629.49,68629.78,119.880000,2.570900,302.700000,236.880000,0.000000,59.997000,308.200000,0.982300,1.986114,1.441525,3148.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.383333,70.401481,74.816327,84.620000,67.430000,33.939000,0.000000,-105.699997,-42.000000,-47.900002,0.000000,0.000000,0.998650,64.606827,282.938368,282.938368,33.939485,5.658785,151.336517,0.000000,34.045000,0.000000,0.000000,138.000000,137.300003,137.199997,135.399994,127.800003,118.599998,125,140,131.600000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.900000,2000.000000,0.000000,52.600000,61.400000,137.900000,67.300000,151,95,1055,80,2203,2200,298,36.000000,119.000000,67.774,50.867,67.643,50.917
11/21/2024,13:55:48.194,68632.49,68632.78,119.860000,2.570100,302.500000,237.140000,0.000000,59.995000,308.100000,0.982000,1.973386,1.439179,3151.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.383333,70.402220,74.822856,84.620000,67.430000,33.939000,0.000000,-104.500000,-42.700001,-47.400002,0.000000,0.000000,0.998650,64.608635,282.938368,282.938368,33.939485,5.659147,151.336563,0.000000,34.045000,0.000000,0.000000,138.000000,137.300003,137.166667,135.399994,127.833336,118.599998,125,140,131.600000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.900000,2000.000000,0.000000,52.600000,61.400000,137.900000,67.300000,151,95,1055,80,2206,2200,304,36.000000,119.000000,67.775,50.866,67.644,50.916
11/21/2024,13:55:51.194,68635.49,68635.78,119.870000,2.566600,302.100000,237.390000,0.000000,59.996000,307.600000,0.981800,1.988467,1.439560,3154.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.394444,70.403108,74.831426,84.600001,67.430000,33.939000,0.000000,-103.800003,-43.000000,-47.200001,0.000000,0.000000,0.998660,64.596558,282.938368,282.938368,33.939485,5.658840,151.336487,0.000000,34.045000,0.000000,0.000000,138.000000,137.300003,137.199997,135.399994,127.866669,118.599998,125,140,131.700000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.900000,2000.000000,0.000000,52.600000,61.400000,137.900000,67.300000,151,95,1055,80,2198,2200,307,36.000000,119.000000,67.775,50.865,67.644,50.915
11/21/2024,13:55:54.194,68638.49,68638.78,119.870000,2.559700,301.300000,237.640000,0.000000,59.996000,306.800000,0.981900,1.992226,1.440060,3157.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.394444,70.403996,74.838773,84.600001,67.430000,33.939000,0.000000,-104.099998,-42.799999,-47.200001,0.001000,0.000000,0.998653,64.602455,282.938368,282.938368,33.939485,5.658760,151.336441,0.000000,34.045000,0.000000,0.000000,138.000000,137.300003,137.166667,135.399994,127.900002,118.599998,125,140,131.700000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,117.900000,2000.000000,0.000000,52.600000,61.400000,138.000000,67.300000,151,95,1055,80,2201,2200,308,36.000000,119.000000,67.776,50.864,67.645,50.914
11/21/2024,13:55:57.194,68641.49,68641.78,119.870000,2.562700,301.700000,237.890000,0.000000,59.998000,307.200000,0.982100,1.981855,1.443230,3160.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.405555,70.405179,74.844895,84.580002,67.430000,33.939000,0.000000,-104.500000,-42.700001,-47.299999,0.000000,0.000000,0.998685,64.570984,282.938368,282.938368,33.939485,5.659140,151.336517,0.000000,34.045000,0.000000,0.000000,138.000000,137.300003,137.166667,135.399994,127.900002,118.666664,125,140,131.700000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.000000,2000.000000,0.000000,52.500000,61.400000,138.000000,67.300000,151,95,1055,80,2202,2200,306,36.000000,119.000000,67.776,50.862,67.645,50.913
11/21/2024,13:56:00.194,68644.49,68644.78,119.860000,2.560700,301.500000,238.150000,0.000000,60.000000,306.900000,0.982200,1.997032,1.440180,3163.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.422220,70.406658,74.851427,84.580002,67.430000,33.939000,0.000000,-104.300003,-42.799999,-47.299999,0.000000,0.000000,0.998691,64.564644,282.938368,282.938368,33.939485,5.659330,151.336578,0.000000,34.045000,0.000000,0.000000,138.000000,137.333333,137.199997,135.399994,127.900002,118.699997,125,140,131.700000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.000000,2000.000000,0.000000,52.500000,61.400000,138.100000,67.300000,151,95,1058,80,2201,2200,304,36.000000,119.000000,67.777,50.861,67.646,50.912
11/21/2024,13:56:03.196,68647.49,68647.78,119.860000,2.567600,302.200000,238.400000,0.000000,60.000000,307.800000,0.981900,2.002259,1.442349,3166.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.438888,70.408285,74.857143,84.566666,67.430000,33.939000,0.000000,-104.699997,-42.500000,-47.400002,0.000000,0.000000,0.998672,64.585831,282.938368,282.938368,33.939485,5.659290,151.336502,0.000000,34.045000,0.000000,0.000000,138.000000,137.366664,137.166667,135.466665,127.900002,118.733332,125,140,131.800000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.000000,2000.000000,0.000000,52.500000,61.400000,138.100000,67.300000,151,95,1058,80,2199,2200,300,36.000000,119.000000,67.777,50.860,67.646,50.911
11/21/2024,13:56:06.198,68650.49,68650.78,119.880000,2.575500,303.200000,238.650000,0.000000,60.011000,308.800000,0.981900,1.968433,1.440023,3169.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.405555,70.410061,74.863265,84.559998,67.430000,33.939000,0.000000,-105.599998,-42.000000,-48.000000,0.000000,0.000000,0.998666,64.591240,282.938368,282.938368,33.939485,5.659523,151.336517,0.000000,34.045000,0.000000,0.000000,138.000000,137.300003,137.133336,135.399994,127.900002,118.699997,125,140,131.800000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,118.000000,2000.000000,0.000000,52.500000,61.400000,138.100000,67.300000,151,95,1058,80,2201,2200,296,36.000000,119.000000,67.778,50.859,67.646,50.910
11/21/2024,13:56:09.199,68653.49,68653.78,119.860000,2.576300,303.300000,238.900000,0.000000,60.004000,308.800000,0.982100,1.976594,1.440180,3172.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.433334,70.412279,74.871427,84.553332,67.430000,33.939000,0.000000,-107.199997,-41.099998,-48.700001,0.000000,0.000000,0.998662,64.595123,282.938368,282.938368,33.939485,5.658435,151.336487,0.000000,34.045000,0.000000,0.000000,138.000000,137.300003,137.166667,135.433329,127.933334,118.766668,125,140,131.800000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,118.000000,2000.000000,0.000000,52.500000,61.400000,138.100000,67.300000,151,95,1058,80,2202,2200,291,36.000000,119.000000,67.778,50.858,67.647,50.909
11/21/2024,13:56:12.199,68656.49,68656.78,119.870000,2.579900,303.700000,239.150000,0.000000,60.007000,309.200000,0.982100,1.986356,1.441061,3175.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.438889,70.414794,74.877957,84.540001,67.430000,33.939000,0.000000,-108.699997,-40.099998,-49.599998,0.000000,0.000000,0.998660,64.598755,282.938368,282.938368,33.939485,5.658798,151.336548,0.000000,34.045000,0.000000,0.000000,138.000000,137.333333,137.133336,135.433329,127.933334,118.800003,125,140,131.800000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.000000,2000.000000,0.000000,52.500000,61.400000,138.100000,67.300000,151,95,1058,80,2199,2200,286,36.000000,119.000000,67.779,50.856,67.647,50.908
11/21/2024,13:56:15.199,68659.49,68659.78,119.860000,2.576600,303.400000,239.410000,0.000000,60.003000,308.800000,0.982300,1.971164,1.439179,3178.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.455556,70.417013,74.883263,84.540001,67.430000,33.939000,0.000000,-110.099998,-39.200001,-50.400002,0.000000,0.000000,0.998651,64.609299,282.938368,282.938368,33.939485,5.658841,151.336472,0.000000,34.045000,0.000000,0.000000,138.000000,137.300003,137.166667,135.466665,127.966667,118.833336,125,140,131.800000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.000000,2000.000000,0.000000,52.500000,61.500000,138.100000,67.300000,151,95,1055,80,2199,2200,278,36.000000,119.000000,67.779,50.855,67.648,50.907
11/21/2024,13:56:18.200,68662.49,68662.78,119.880000,2.576400,303.400000,239.660000,0.000000,59.999000,308.900000,0.982300,1.985057,1.442526,3181.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.444444,70.419676,74.889387,84.540001,67.430000,33.939000,0.000000,-111.400002,-38.200001,-51.000000,0.001000,0.000000,0.998627,64.634453,282.938368,282.938368,33.939485,5.658288,151.336487,0.000000,34.045000,0.000000,0.000000,138.000000,137.300003,137.166667,135.399994,128.000000,118.800003,125,140,131.800000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.000000,2000.000000,0.000000,52.500000,61.500000,138.200000,67.300000,151,95,1055,80,2201,2200,274,36.000000,119.000000,67.780,50.854,67.648,50.906
11/21/2024,13:56:21.199,68665.49,68665.78,119.860000,2.575700,303.200000,239.910000,0.000000,59.996000,308.700000,0.982100,1.995962,1.441765,3184.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.450001,70.422338,74.898776,84.526665,67.430000,33.939000,0.000000,-112.300003,-37.400002,-51.500000,0.000000,0.000000,0.998638,64.622383,282.938368,282.938368,33.939485,5.658723,151.336517,0.000000,34.045000,0.000000,0.000000,138.000000,137.300003,137.133336,135.433329,128.000000,118.833336,125,140,131.800000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.000000,2000.000000,0.000000,52.500000,61.500000,138.200000,67.300000,151,95,1055,80,2200,2200,271,36.000000,119.000000,67.780,50.853,67.648,50.905
11/21/2024,13:56:24.199,68668.49,68668.78,119.870000,2.572600,302.700000,240.160000,0.000000,59.996000,308.400000,0.981700,1.971663,1.440060,3187.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.444445,70.424114,74.911633,84.519997,67.430000,33.939000,0.000000,-113.500000,-36.900002,-51.799999,0.000000,0.000000,0.998612,64.649933,282.938368,282.938368,33.939485,5.658847,151.336472,0.000000,34.045000,0.000000,0.000000,138.000000,137.300003,137.100006,135.399994,128.000000,118.866669,125,140,131.800000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.000000,2000.000000,0.000000,52.500000,61.500000,138.200000,67.300000,151,95,1055,80,2198,2200,270,36.000000,119.000000,67.781,50.852,67.649,50.904
11/21/2024,13:56:27.200,68671.49,68671.78,119.870000,2.575300,303.000000,240.420000,0.000000,59.996000,308.700000,0.981600,2.020192,1.440644,3190.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.450001,70.425297,74.923878,84.509997,67.430000,33.939000,0.000000,-114.500000,-36.200001,-52.099998,0.001000,0.000000,0.998644,64.616905,282.938368,282.938368,33.939485,5.659503,151.336472,0.000000,34.045000,0.000000,0.000000,138.000000,137.300003,137.100006,135.399994,128.000000,118.900002,125,140,131.800000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.000000,2000.000000,0.000000,52.500000,61.500000,138.200000,67.300000,151,95,1055,80,2195,2200,273,36.000000,119.000000,67.781,50.850,67.649,50.903
11/21/2024,13:56:30.200,68674.49,68674.78,119.880000,2.567700,302.300000,240.670000,0.000000,59.996000,307.800000,0.982100,1.990809,1.438939,3193.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.472223,70.425297,74.933061,84.499997,67.430000,33.939000,0.000000,-115.199997,-35.799999,-52.299999,0.001000,0.000000,0.998653,64.606400,282.938368,282.938368,33.939485,5.659139,151.336456,0.000000,34.045000,0.000000,0.000000,138.000000,137.300003,137.133336,135.466665,128.000000,118.933334,125,140,131.900000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.000000,2000.000000,0.000000,52.500000,61.500000,138.200000,67.300000,151,95,1057,80,2201,2200,278,36.000000,119.000000,67.782,50.849,67.649,50.902
11/21/2024,13:56:33.204,68677.49,68677.79,119.860000,2.569300,302.500000,240.920000,0.000000,60.000000,308.000000,0.982100,1.984548,1.439763,3196.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.450001,70.425445,74.942857,84.489998,67.430000,33.939000,0.000000,-115.699997,-35.700001,-52.400002,0.000000,0.000000,0.998625,64.635460,282.938368,282.938368,33.939485,5.659029,151.336533,0.000000,34.045000,0.000000,0.000000,138.000000,137.300003,137.100006,135.399994,128.000000,118.900002,125,140,131.900000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.000000,2000.000000,0.000000,52.500000,61.500000,138.200000,67.300000,151,95,1057,80,2198,2200,284,36.000000,119.000000,67.782,50.848,67.650,50.901
11/21/2024,13:56:36.205,68680.49,68680.79,119.870000,2.574800,303.000000,241.170000,0.000000,60.007000,308.600000,0.981800,2.011418,1.440644,3199.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.500001,70.425593,74.953877,84.483332,67.430000,33.939000,0.000000,-115.900002,-35.500000,-52.400002,0.000000,0.000000,0.998619,64.644768,282.938368,282.938368,33.939485,5.659656,151.336472,0.000000,34.045000,0.000000,0.000000,138.000000,137.300003,137.166667,135.466665,128.066671,119.000000,125,140,131.900000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,118.000000,2000.000000,0.000000,52.500000,61.500000,138.200000,67.300000,151,95,1057,80,2199,2200,291,36.000000,119.000000,67.783,50.847,67.650,50.900
11/21/2024,13:56:39.205,68683.49,68683.79,119.880000,2.579200,303.600000,241.430000,0.000000,60.007000,309.200000,0.981900,1.980537,1.439439,3202.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.483334,70.425741,74.961836,84.470001,67.431225,33.939000,0.000000,-116.199997,-35.400002,-52.500000,0.000000,0.000000,0.998648,64.612389,282.938368,282.938368,33.939485,5.659036,151.336548,0.000000,34.045000,0.000000,0.000000,138.000000,137.300003,137.133336,135.433329,128.033335,119.000000,125,140,131.900000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,118.000000,2000.000000,0.000000,52.500000,61.600000,138.200000,67.300000,151,95,1057,80,2201,2200,297,36.000000,119.000000,67.783,50.846,67.650,50.899
