FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,13:56:42.205,68686.49,68686.79,119.870000,2.580300,303.800000,241.680000,0.000000,60.007000,309.300000,0.982100,1.993605,1.440060,3205.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.500002,70.425149,74.968572,84.470001,67.432449,33.939000,0.000000,-116.800003,-35.299999,-52.599998,0.000000,0.000000,0.998651,64.608765,282.938368,282.938368,33.939485,5.659132,151.336426,0.000000,34.045000,0.000000,0.000000,138.000000,137.300003,137.133336,135.466665,128.100006,119.000000,125,140,131.900000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.000000,2000.000000,0.000000,52.500000,61.600000,138.200000,67.300000,151,95,1057,80,2201,2200,303,36.000000,119.000000,67.784,50.844,67.651,50.898
11/21/2024,13:56:45.205,68689.49,68689.79,119.860000,2.579700,303.700000,241.930000,0.000000,60.000000,309.200000,0.982300,2.003024,1.441765,3208.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.505557,70.425149,74.977145,84.463333,67.432857,33.939000,0.000000,-116.699997,-35.299999,-52.599998,0.000000,0.000000,0.998682,64.575790,282.938368,282.938368,33.939485,5.658592,151.336441,0.000000,34.045000,0.000000,0.000000,138.000000,137.300003,137.133336,135.466665,128.100006,119.033333,125,140,132.000000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,118.000000,2000.000000,0.000000,52.500000,61.600000,138.300000,67.300000,151,95,1057,80,2199,2200,273,36.000000,119.000000,67.784,50.843,67.651,50.897
11/21/2024,13:56:48.206,68692.49,68692.79,119.860000,2.575600,303.200000,242.190000,0.000000,59.996000,308.700000,0.982000,1.975734,1.439763,3211.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.527779,70.426628,74.984492,84.449997,67.432857,33.939000,0.000000,-116.000000,-35.599998,-52.400002,0.000000,0.000000,0.998658,64.604347,282.938368,282.938368,33.939485,5.659079,151.336502,0.000000,34.044000,0.000000,0.000000,138.000000,137.300003,137.166667,135.500000,128.133336,119.066666,125,140,132.000000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,118.000000,2000.000000,0.000000,52.500000,61.700000,138.300000,67.300000,151,95,1057,80,2201,2200,308,36.000000,119.000000,67.785,50.842,67.651,50.897
11/21/2024,13:56:51.205,68695.49,68695.79,119.880000,2.570400,302.500000,242.440000,0.000000,59.993000,308.100000,0.981700,1.985722,1.440524,3214.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.511112,70.429735,74.990614,84.449997,67.433265,33.939000,0.000000,-114.599998,-36.200001,-52.099998,0.000000,0.000000,0.998654,64.606461,282.938368,282.938368,33.939485,5.659096,151.336517,0.000000,34.044000,0.000000,0.000000,138.000000,137.300003,137.133336,135.466665,128.133336,119.033333,125,140,132.000000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.000000,2000.000000,0.000000,52.500000,61.700000,138.300000,67.300000,151,95,1057,80,2201,2200,286,36.000000,119.000000,67.785,50.841,67.652,50.896
11/21/2024,13:56:54.206,68698.49,68698.79,119.860000,2.585000,304.100000,242.690000,0.000000,59.995000,309.800000,0.981400,2.110638,1.441181,3217.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.527779,70.434468,74.996735,84.443331,67.433265,33.939000,0.000000,-112.900002,-37.299999,-51.599998,0.000000,0.000000,0.998693,64.566864,282.938368,282.938368,33.939485,5.659060,151.336533,0.000000,34.044000,0.000000,0.000000,138.000000,137.300003,137.133336,135.500000,128.133336,119.099998,125,140,132.000000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.000000,2000.000000,0.000000,52.500000,61.700000,138.300000,67.300000,151,95,1057,80,2201,2200,306,36.000000,119.000000,67.785,50.839,67.652,50.895
11/21/2024,13:56:57.207,68701.49,68701.79,119.870000,2.572400,302.800000,242.940000,0.000000,60.000000,308.400000,0.982100,1.981768,1.441145,3220.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.549999,70.440238,75.001429,84.430000,67.432449,33.939000,0.000000,-110.800003,-38.700001,-50.599998,0.000000,0.000000,0.998660,64.601921,282.938368,282.938368,33.939485,5.659284,151.336472,0.000000,34.044000,0.000000,0.000000,138.000000,137.300003,137.199997,135.500000,128.199997,119.099998,125,140,132.000000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.000000,2000.000000,0.000000,52.500000,61.700000,138.300000,67.300000,152,95,1057,80,2198,2200,304,36.000000,119.000000,67.785,50.839,67.652,50.895
11/21/2024,13:57:00.207,68704.49,68704.79,119.870000,2.579300,303.500000,243.200000,0.000000,60.007000,309.200000,0.981700,1.991781,1.441145,3223.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.555555,70.446451,75.009183,84.430000,67.431225,33.939000,0.000000,-107.800003,-40.700001,-49.000000,0.000000,0.000000,0.998673,64.588661,282.938368,282.938368,33.939485,5.658571,151.336441,0.000000,34.044000,0.000000,0.000000,138.000000,137.300003,137.166667,135.500000,128.199997,119.166664,125,140,132.000000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.000000,2000.000000,0.000000,52.500000,61.700000,138.300000,67.300000,152,95,1058,80,2197,2200,304,36.000000,119.000000,67.786,50.838,67.652,50.894
11/21/2024,13:57:03.207,68707.49,68707.79,119.880000,2.584800,304.300000,243.450000,0.000000,60.004000,309.900000,0.982000,1.985763,1.441024,3226.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.561111,70.452811,75.022040,84.410004,67.430000,33.939000,0.000000,-103.699997,-43.200001,-46.900002,0.000000,0.000000,0.998675,64.584846,282.938368,282.938368,33.939485,5.659017,151.336456,0.000000,34.044000,0.000000,0.000000,138.000000,137.300003,137.166667,135.500000,128.233332,119.166664,125,140,132.000000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.000000,2000.000000,0.000000,52.500000,61.800000,138.300000,67.300000,152,95,1058,80,2199,2200,307,36.000000,119.000000,67.786,50.837,67.653,50.893
11/21/2024,13:57:06.207,68710.49,68710.79,119.860000,2.584800,304.200000,243.700000,0.000000,60.007000,309.800000,0.982000,1.977445,1.440764,3229.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.561111,70.460060,75.033061,84.410004,67.430000,33.939000,0.000000,-99.500000,-45.299999,-45.000000,0.001000,0.000000,0.998667,64.592819,282.938368,282.938368,33.939485,5.659088,151.336426,0.000000,34.044000,0.000000,0.000000,138.000000,137.300003,137.133336,135.500000,128.233332,119.199997,125,140,132.000000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.100000,2000.000000,0.000000,52.500000,61.800000,138.400000,67.300000,152,95,1058,80,2199,2200,308,36.000000,119.000000,67.787,50.836,67.653,50.892
11/21/2024,13:57:09.207,68713.49,68713.79,119.870000,2.586500,304.500000,243.960000,0.000000,60.003000,310.000000,0.982200,1.972163,1.440143,3232.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.561111,70.467752,75.041838,84.410004,67.430000,33.939000,0.000000,-95.099998,-47.500000,-43.099998,0.000000,0.000000,0.998638,64.625366,282.938368,282.938368,33.939485,5.658750,151.336395,0.000000,34.044000,0.000000,0.000000,138.000000,137.300003,137.133336,135.500000,128.233332,119.199997,125,140,132.000000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,118.100000,2000.000000,0.000000,52.500000,61.800000,138.400000,67.300000,152,95,1058,80,2199,2200,308,36.000000,119.000000,67.787,50.835,67.653,50.891
11/21/2024,13:57:12.207,68716.49,68716.79,119.870000,2.591200,305.000000,244.210000,0.000000,59.999000,310.600000,0.982000,1.994713,1.441145,3235.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.566667,70.474409,75.048369,84.383336,67.430000,33.939000,0.000000,-90.800003,-49.400002,-40.799999,0.000000,0.000000,0.998617,64.649330,282.938368,282.938368,33.939485,5.659035,151.336395,0.000000,34.044000,0.000000,0.000000,138.000000,137.300003,137.133336,135.500000,128.233332,119.233332,125,140,132.000000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,118.100000,2000.000000,0.000000,52.500000,61.900000,138.400000,67.300000,152,95,1058,80,2197,2200,278,37.000000,119.000000,67.787,50.833,67.654,50.890
11/21/2024,13:57:15.207,68719.49,68719.79,119.860000,2.586600,304.400000,244.460000,0.000000,59.992000,310.000000,0.981700,1.978041,1.442767,3238.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.561112,70.479586,75.053267,84.396670,67.430000,33.939000,0.000000,-87.500000,-51.099998,-38.299999,0.000000,0.000000,0.998604,64.660736,282.938368,282.938368,33.939485,5.658970,151.336395,0.000000,34.044000,0.000000,0.000000,138.000000,137.300003,137.100006,135.500000,128.233332,119.233332,125,140,132.100000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,118.100000,2000.000000,0.000000,52.500000,61.900000,138.400000,67.300000,152,95,1054,80,2204,2200,273,37.000000,119.000000,67.788,50.832,67.654,50.889
11/21/2024,13:57:18.207,68722.49,68722.79,119.860000,2.584700,304.100000,244.720000,0.000000,59.996000,309.800000,0.981600,1.979688,1.439179,3241.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.588891,70.483136,75.057757,84.370003,67.430000,33.939000,0.000000,-87.199997,-52.200001,-35.599998,0.000000,0.000000,0.998610,64.655739,282.938368,282.938368,33.939485,5.658873,151.336441,0.000000,34.044000,0.000000,0.000000,138.000000,137.300003,137.133336,135.500000,128.300003,119.300003,125,140,132.100000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.100000,2000.000000,0.000000,52.500000,61.900000,138.400000,67.300000,152,95,1054,80,2198,2200,271,37.000000,119.000000,67.788,50.831,67.654,50.888
11/21/2024,13:57:21.208,68725.49,68725.79,119.870000,2.574600,303.000000,244.970000,0.000000,59.995000,308.600000,0.981800,1.988464,1.444231,3244.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.594446,70.486243,75.065511,84.356667,67.430000,33.939000,0.000000,-88.199997,-52.599998,-34.200001,0.000000,0.000000,0.998610,64.655579,282.938368,282.938368,33.939485,5.658804,151.336456,0.000000,34.044000,0.000000,0.000000,138.000000,137.300003,137.166667,135.500000,128.300003,119.300003,125,140,132.100000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.100000,2000.000000,0.000000,52.500000,61.900000,138.500000,67.300000,152,95,1054,80,2201,2200,272,37.000000,119.000000,67.789,50.830,67.654,50.887
11/21/2024,13:57:24.208,68728.49,68728.79,119.880000,2.607900,306.400000,245.220000,0.000000,59.996000,312.600000,0.980100,2.193604,1.445195,3247.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.605556,70.488758,75.073264,84.349998,67.430000,33.939000,0.000000,-89.900002,-52.500000,-34.200001,0.000000,0.000000,0.998610,64.656303,282.938368,282.938368,33.939485,5.658987,151.336380,0.000000,34.044000,0.000000,0.000000,138.000000,137.300003,137.166667,135.500000,128.366664,119.300003,125,140,132.100000,136.500000,2.900000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.100000,2000.000000,0.000000,52.500000,61.900000,138.500000,67.300000,151,95,1054,80,2199,2200,288,37.000000,119.000000,67.789,50.829,67.655,50.886
11/21/2024,13:57:27.208,68731.49,68731.79,119.860000,2.571900,302.800000,245.480000,0.000000,59.999000,308.300000,0.982200,1.987947,1.440764,3250.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.600001,70.490385,75.078978,84.349998,67.430000,33.939000,0.000000,-92.099998,-52.200001,-34.400002,0.000000,0.000000,0.998602,64.663849,282.938368,282.938368,33.939485,5.659580,151.336411,0.000000,34.044000,0.000000,0.000000,138.000000,137.300003,137.133336,135.500000,128.333333,119.333336,125,140,132.100000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,118.100000,2000.000000,0.000000,52.500000,61.900000,138.500000,67.300000,151,95,1054,80,2204,2200,282,37.000000,119.000000,67.789,50.827,67.655,50.885
11/21/2024,13:57:30.208,68734.49,68734.79,119.880000,2.571000,302.600000,245.730000,0.000000,60.004000,308.200000,0.981900,1.986659,1.441525,3253.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.611112,70.491568,75.084283,84.343333,67.430000,33.939000,0.000000,-94.000000,-51.400002,-34.799999,0.000000,0.000000,0.998631,64.634415,282.938368,282.938368,33.939485,5.659103,151.336365,0.000000,34.044000,0.000000,0.000000,138.000000,137.300003,137.133336,135.500000,128.399994,119.333336,125,140,132.100000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.100000,2000.000000,0.000000,52.500000,61.900000,138.500000,67.300000,151,95,1058,80,2205,2200,289,37.000000,119.000000,67.790,50.826,67.655,50.884
11/21/2024,13:57:33.210,68737.49,68737.79,119.870000,2.580800,303.700000,245.980000,0.000000,60.007000,309.400000,0.981800,1.988259,1.439643,3256.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.611112,70.491716,75.092038,84.330002,67.430000,33.939000,0.000000,-96.300003,-50.299999,-35.200001,0.001000,0.000000,0.998649,64.615494,282.938368,282.938368,33.939485,5.659224,151.336472,0.000000,34.044000,0.000000,0.000000,138.000000,137.300003,137.100006,135.500000,128.399994,119.366669,125,140,132.100000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.100000,2000.000000,0.000000,52.500000,61.900000,138.500000,67.300000,151,95,1058,80,2199,2200,294,36.000000,119.000000,67.790,50.825,67.656,50.883
11/21/2024,13:57:36.210,68740.49,68740.79,119.880000,2.587900,304.700000,246.240000,0.000000,60.007000,310.200000,0.982000,1.983964,1.443110,3259.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.616667,70.492012,75.101019,84.330002,67.430000,33.939000,0.000000,-98.000000,-49.000000,-35.900002,0.000000,0.000000,0.998646,64.620461,282.938368,282.938368,33.939485,5.658923,151.336441,0.000000,34.044000,0.000000,0.000000,138.000000,137.300003,137.100006,135.500000,128.399994,119.400002,125,140,132.100000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,118.100000,2000.000000,0.000000,52.500000,61.900000,138.600000,67.300000,151,95,1058,80,2200,2200,301,37.000000,119.000000,67.791,50.824,67.656,50.882
11/21/2024,13:57:39.210,68743.49,68743.79,119.860000,2.592500,305.100000,246.490000,0.000000,60.007000,310.700000,0.982000,1.982025,1.440764,3262.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.616667,70.492456,75.109388,84.330002,67.430000,33.939000,0.000000,-99.400002,-47.799999,-36.700001,0.000000,0.000000,0.998624,64.643082,282.938368,282.938368,33.939485,5.659401,151.336411,0.000000,34.044000,0.000000,0.000000,138.000000,137.300003,137.100006,135.500000,128.399994,119.400002,125,140,132.200000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,118.100000,2000.000000,0.000000,52.500000,61.900000,138.600000,67.300000,151,95,1058,80,2200,2200,272,37.000000,119.000000,67.791,50.823,67.656,50.881
11/21/2024,13:57:42.212,68746.49,68746.80,119.880000,2.594300,305.400000,246.740000,0.000000,60.002000,311.000000,0.982100,1.991751,1.439523,3265.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.627778,70.493491,75.117959,84.309998,67.430000,33.939000,0.000000,-101.500000,-46.500000,-37.599998,0.000000,0.000000,0.998631,64.635521,282.938368,282.938368,33.939485,5.659328,151.336365,0.000000,34.044000,0.000000,0.000000,138.000000,137.300003,137.133336,135.500000,128.399994,119.433334,125,140,132.200000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,118.100000,2000.000000,0.000000,52.500000,61.900000,138.600000,67.300000,151,95,1058,80,2201,2200,309,37.000000,119.000000,67.791,50.821,67.656,50.881
11/21/2024,13:57:45.212,68749.49,68749.80,119.870000,2.592500,305.100000,247.000000,0.000000,59.996000,310.800000,0.981800,1.994330,1.441061,3268.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.633334,70.494675,75.127755,84.309998,67.430000,33.939000,0.000000,-103.099998,-45.299999,-38.700001,0.000000,0.000000,0.998657,64.608032,282.938368,282.938368,33.939485,5.658576,151.336456,0.000000,34.044000,0.000000,0.000000,138.000000,137.300003,137.100006,135.500000,128.399994,119.500000,125,140,132.200000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,118.200000,2000.000000,0.000000,52.500000,61.900000,138.600000,67.300000,151,95,1059,80,2199,2200,282,37.000000,119.000000,67.792,50.820,67.657,50.880
11/21/2024,13:57:48.212,68752.49,68752.80,119.860000,2.580000,303.600000,247.250000,0.000000,59.995000,309.200000,0.981700,1.993023,1.440264,3271.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.644445,70.495562,75.137551,84.309998,67.430000,33.939000,0.000000,-104.800003,-44.299999,-39.500000,0.000000,0.000000,0.998651,64.614220,282.938368,282.938368,33.939485,5.658398,151.336426,0.000000,34.044000,0.000000,0.000000,138.000000,137.300003,137.133336,135.500000,128.433329,119.500000,125,140,132.200000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,118.200000,2000.000000,0.000000,52.500000,61.900000,138.700000,67.300000,151,95,1059,80,2202,2200,309,37.000000,119.000000,67.792,50.819,67.657,50.879
11/21/2024,13:57:51.212,68755.49,68755.80,119.870000,2.573100,302.900000,247.510000,0.000000,59.996000,308.400000,0.982100,2.006568,1.440561,3274.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.633334,70.496450,75.148570,84.289998,67.430000,33.939000,0.000000,-107.500000,-42.799999,-40.799999,0.000000,0.000000,0.998619,64.647835,282.938368,282.938368,33.939485,5.659335,151.336380,0.000000,34.044000,0.000000,0.000000,138.000000,137.300003,137.100006,135.500000,128.399994,119.500000,125,140,132.200000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.200000,2000.000000,0.000000,52.500000,61.900000,138.700000,67.300000,151,95,1059,80,2202,2200,307,36.000000,119.000000,67.792,50.818,67.657,50.878
11/21/2024,13:57:54.215,68758.49,68758.80,119.870000,2.573000,302.900000,247.760000,0.000000,60.000000,308.400000,0.982000,1.998057,1.441645,3277.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.638890,70.497337,75.159590,84.289998,67.431225,33.939000,0.000000,-110.599998,-41.299999,-42.099998,0.000000,0.000000,0.998615,64.651703,282.938368,282.938368,33.939485,5.659264,151.336380,0.000000,34.044000,0.000000,0.000000,138.000000,137.300003,137.100006,135.500000,128.433329,119.500000,125,140,132.300000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.200000,2000.000000,0.000000,52.500000,61.900000,138.700000,67.300000,151,95,1059,80,2204,2200,302,37.000000,119.000000,67.793,50.817,67.657,50.877
11/21/2024,13:57:57.216,68761.49,68761.80,119.880000,2.579400,303.600000,248.010000,0.000000,60.003000,309.200000,0.981800,1.971234,1.439439,3280.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.650002,70.498225,75.168570,84.279999,67.432449,33.939000,0.000000,-114.699997,-39.599998,-43.599998,0.000000,0.000000,0.998647,64.619423,282.938368,282.938368,33.939485,5.659541,151.336319,0.000000,34.044000,0.000000,0.000000,138.000000,137.300003,137.100006,135.500000,128.500000,119.500000,125,140,132.300000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.200000,2000.000000,0.000000,52.500000,61.900000,138.700000,67.300000,151,95,1059,80,2197,2200,307,37.000000,119.000000,67.793,50.816,67.658,50.876
11/21/2024,13:58:00.216,68764.49,68764.80,119.860000,2.583000,304.000000,248.270000,0.000000,60.010000,309.600000,0.982000,1.986372,1.441765,3283.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.661112,70.499112,75.175510,84.260002,67.432041,33.939000,0.000000,-117.599998,-37.900002,-45.200001,0.001000,0.000000,0.998675,64.589485,282.938368,282.938368,33.939485,5.659360,151.336319,0.000000,34.043000,0.000000,0.000000,138.000000,137.300003,137.133336,135.500000,128.500000,119.533333,125,140,132.300000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.200000,2000.000000,0.000000,52.500000,61.900000,138.700000,67.300000,151,95,1056,80,2195,2200,310,37.000000,119.000000,67.793,50.815,67.658,50.875
11/21/2024,13:58:03.217,68767.49,68767.80,119.880000,2.589500,304.900000,248.520000,0.000000,60.007000,310.400000,0.982100,1.980768,1.441024,3286.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.666668,70.499556,75.181837,84.266668,67.432449,33.939000,0.000000,-121.099998,-36.799999,-46.599998,0.000000,0.000000,0.998649,64.618149,282.938368,282.938368,33.939485,5.659644,151.336288,0.000000,34.043000,0.000000,0.000000,138.000000,137.300003,137.100006,135.500000,128.500000,119.599998,125,140,132.300000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.200000,2000.000000,0.000000,52.500000,61.900000,138.800000,67.300000,151,95,1056,80,2198,2200,310,36.000000,119.000000,67.794,50.813,67.658,50.874
11/21/2024,13:58:06.218,68770.49,68770.80,119.870000,2.594200,305.400000,248.770000,0.000000,60.001000,311.000000,0.982100,1.981536,1.439643,3289.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.683334,70.500000,75.186736,84.260002,67.434081,33.939000,0.000000,-123.099998,-35.799999,-47.799999,0.000000,0.000000,0.998605,64.665283,282.938368,282.938368,33.939485,5.658923,151.336334,0.000000,34.043000,0.000000,0.000000,138.000000,137.300003,137.133336,135.533335,128.500000,119.633331,125,140,132.300000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.200000,2000.000000,0.000000,52.500000,61.900000,138.800000,67.300000,151,95,1056,80,2201,2200,309,37.000000,119.000000,67.794,50.812,67.658,50.874
11/21/2024,13:58:09.217,68773.49,68773.80,119.870000,2.593400,305.200000,249.030000,0.000000,59.996000,310.900000,0.981800,1.979178,1.442229,3292.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.666668,70.500000,75.193267,84.253334,67.434897,33.939000,0.000000,-123.800003,-35.400002,-49.000000,0.000000,0.000000,0.998612,64.657066,282.938368,282.938368,33.939485,5.658788,151.336380,0.000000,34.043000,0.000000,0.000000,138.000000,137.300003,137.100006,135.500000,128.500000,119.599998,125,140,132.300000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,118.200000,2000.000000,0.000000,52.500000,61.900000,138.800000,67.300000,151,95,1056,80,2196,2200,306,37.000000,119.000000,67.794,50.811,67.658,50.873
11/21/2024,13:58:12.218,68776.49,68776.80,119.850000,2.593100,305.100000,249.280000,0.000000,59.995000,310.800000,0.981500,1.977247,1.439883,3295.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.677779,70.500000,75.201021,84.246666,67.432449,33.939000,0.000000,-124.099998,-35.200001,-49.799999,0.000000,0.000000,0.998629,64.637108,282.938368,282.938368,33.939485,5.659116,151.336334,0.000000,34.043000,0.000000,0.000000,138.000000,137.300003,137.100006,135.500000,128.500000,119.666664,125,140,132.300000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.200000,2000.000000,0.000000,52.500000,61.900000,138.800000,67.300000,151,95,1056,80,2203,2200,303,37.000000,119.000000,67.795,50.810,67.659,50.872
11/21/2024,13:58:15.218,68779.49,68779.80,119.880000,2.582800,304.000000,249.540000,0.000000,59.995000,309.600000,0.981800,1.984900,1.441525,3298.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.677779,70.500000,75.207143,84.239998,67.430408,33.939000,0.000000,-124.099998,-34.900002,-50.400002,0.000000,0.000000,0.998662,64.604149,282.938368,282.938368,33.939485,5.659383,151.336365,0.000000,34.043000,0.000000,0.000000,138.000000,137.300003,137.100006,135.500000,128.500000,119.666664,125,140,132.300000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.200000,2000.000000,0.000000,52.500000,61.900000,138.800000,67.300000,151,95,1058,80,2201,2200,272,37.000000,119.000000,67.795,50.809,67.659,50.871
11/21/2024,13:58:18.218,68782.49,68782.80,119.870000,2.578200,303.500000,249.790000,0.000000,59.996000,309.100000,0.982000,1.995617,1.441061,3301.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.688890,70.500000,75.213265,84.226667,67.430000,33.939000,0.000000,-123.800003,-35.000000,-50.500000,0.000000,0.000000,0.998633,64.635025,282.938368,282.938368,33.939485,5.658946,151.336304,0.000000,34.043000,0.000000,0.000000,138.000000,137.300003,137.100006,135.500000,128.533335,119.699997,125,140,132.400000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.200000,2000.000000,0.000000,52.500000,61.900000,138.900000,67.300000,151,95,1058,80,2193,2200,293,37.000000,119.000000,67.795,50.808,67.659,50.870
11/21/2024,13:58:21.218,68785.49,68785.80,119.860000,2.583400,304.000000,250.040000,0.000000,60.003000,309.600000,0.981900,1.976117,1.444352,3304.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.700002,70.500000,75.221430,84.226667,67.430000,33.939000,0.000000,-124.000000,-35.099998,-50.299999,0.000000,0.000000,0.998622,64.647774,282.938368,282.938368,33.939485,5.658774,151.336395,0.000000,34.043000,0.000000,0.000000,138.000000,137.300003,137.100006,135.500000,128.600006,119.699997,125,140,132.400000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,118.200000,2000.000000,0.000000,52.500000,61.900000,138.900000,67.300000,151,95,1058,80,2202,2200,287,37.000000,119.000000,67.796,50.807,67.659,50.870
11/21/2024,13:58:24.218,68788.49,68788.80,119.870000,2.592700,305.200000,250.300000,0.000000,60.002000,310.800000,0.982100,1.988622,1.441145,3307.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.722225,70.500000,75.228166,84.213333,67.430000,33.939000,0.000000,-124.000000,-35.000000,-50.299999,0.000000,0.000000,0.998617,64.652771,282.938368,282.938368,33.939485,5.659092,151.336380,0.000000,34.043000,0.000000,0.000000,138.000000,137.300003,137.133336,135.533335,128.600006,119.766668,125,140,132.400000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,118.300000,2000.000000,0.000000,52.500000,61.900000,138.900000,67.300000,151,95,1058,80,2201,2200,281,37.000000,119.000000,67.796,50.806,67.659,50.869
11/21/2024,13:58:27.218,68791.49,68791.80,119.870000,2.591700,305.000000,250.550000,0.000000,59.999000,310.700000,0.981800,1.979704,1.439560,3310.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.716670,70.500000,75.234901,84.213333,67.430000,33.939000,0.000000,-123.900002,-35.299999,-49.500000,0.000000,0.000000,0.998631,64.638641,282.938368,282.938368,33.939485,5.659264,151.336349,0.000000,34.043000,0.000000,0.000000,138.000000,137.300003,137.100006,135.500000,128.600006,119.800003,125,140,132.500000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,118.300000,2000.000000,0.000000,52.500000,61.900000,138.900000,67.300000,151,95,1058,80,2197,2200,276,37.000000,119.000000,67.796,50.805,67.660,50.868
11/21/2024,13:58:30.218,68794.49,68794.80,119.870000,2.587400,304.500000,250.810000,0.000000,60.003000,310.200000,0.981600,1.999034,1.440143,3313.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.716670,70.500000,75.244084,84.206665,67.430000,33.939000,0.000000,-123.599998,-35.599998,-48.599998,0.000000,0.000000,0.998633,64.636925,282.938368,282.938368,33.939485,5.659523,151.336258,0.000000,34.043000,0.000000,0.000000,138.000000,137.300003,137.100006,135.500000,128.600006,119.800003,125,140,132.500000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,118.300000,2000.000000,0.000000,52.500000,61.900000,138.900000,67.300000,151,95,1059,80,2196,2200,273,37.000000,119.000000,67.797,50.804,67.660,50.867
11/21/2024,13:58:33.218,68797.49,68797.80,119.850000,2.580000,303.600000,251.060000,0.000000,60.002000,309.200000,0.981900,1.994419,1.442470,3316.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.727781,70.500000,75.253880,84.199997,67.430000,33.939000,0.000000,-121.900002,-36.299999,-47.400002,0.000000,0.000000,0.998610,64.661591,282.938368,282.938368,33.939485,5.659576,151.336243,0.000000,34.043000,0.000000,0.000000,138.000000,137.300003,137.100006,135.533335,128.633336,119.800003,125,140,132.500000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,118.300000,2000.000000,0.000000,52.500000,61.900000,138.900000,67.300000,151,95,1059,80,2198,2200,304,37.000000,119.000000,67.797,50.803,67.660,50.867
11/21/2024,13:58:36.218,68800.49,68800.80,119.880000,2.577100,303.400000,251.310000,0.000000,60.000000,308.900000,0.982100,1.988708,1.441525,3319.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.755557,70.500000,75.264287,84.186666,67.430408,33.939000,0.000000,-120.099998,-36.900002,-46.099998,0.000000,0.000000,0.998612,64.659447,282.938368,282.938368,33.939485,5.659677,151.336258,0.000000,34.043000,0.000000,0.000000,138.000000,137.300003,137.133336,135.566671,128.699997,119.833336,125,140,132.500000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.300000,2000.000000,0.000000,52.500000,61.900000,139.000000,67.300000,151,95,1059,80,2202,2200,276,37.000000,119.000000,67.797,50.802,67.660,50.866
11/21/2024,13:58:39.219,68803.49,68803.80,119.870000,2.582100,303.900000,251.570000,0.000000,60.003000,309.500000,0.981800,1.999768,1.441145,3322.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.750003,70.500000,75.273877,84.186666,67.431633,33.939000,0.000000,-117.800003,-37.900002,-45.299999,0.000000,0.000000,0.998615,64.656372,282.938368,282.938368,33.939485,5.658920,151.336304,0.000000,34.043000,0.000000,0.000000,138.000000,137.300003,137.100006,135.600006,128.699997,119.800003,125,140,132.500000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.300000,2000.000000,0.000000,52.500000,61.900000,139.000000,67.300000,151,95,1059,80,2199,2200,281,37.000000,119.000000,67.797,50.801,67.660,50.865
11/21/2024,13:58:42.219,68806.49,68806.80,119.880000,2.586700,304.400000,251.820000,0.000000,60.002000,310.100000,0.981700,1.986469,1.442109,3325.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.761113,70.500000,75.279999,84.160004,67.433673,33.939000,0.000000,-116.099998,-38.799999,-44.400002,0.000000,0.000000,0.998644,64.624474,282.938368,282.938368,33.939485,5.658802,151.336380,0.000000,34.043000,0.000000,0.000000,138.000000,137.300003,137.100006,135.566671,128.699997,119.900002,125,140,132.500000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.300000,2000.000000,0.000000,52.500000,61.900000,139.000000,67.300000,151,95,1059,80,2194,2200,286,37.000000,119.000000,67.798,50.800,67.661,50.865
11/21/2024,13:58:45.219,68809.49,68809.80,119.860000,2.590000,304.800000,252.080000,0.000000,59.999000,310.400000,0.981700,1.987915,1.440764,3328.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.755557,70.500000,75.286123,84.160004,67.434489,33.939000,0.000000,-115.300003,-39.099998,-43.799999,0.000000,0.000000,0.998631,64.640945,282.938368,282.938368,33.939485,5.659096,151.336288,0.000000,34.043000,0.000000,0.000000,138.000000,137.300003,137.100006,135.533335,128.699997,119.900002,125,140,132.500000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.300000,2000.000000,0.000000,52.500000,61.900000,139.000000,67.300000,151,95,1058,80,2198,2200,293,37.000000,119.000000,67.798,50.799,67.661,50.864
11/21/2024,13:58:48.219,68812.49,68812.80,119.880000,2.592600,305.100000,252.330000,0.000000,60.002000,310.800000,0.981500,2.012651,1.439940,3331.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.761113,70.500000,75.293879,84.139999,67.435306,33.939000,0.000000,-114.900002,-39.200001,-43.799999,0.000000,0.000000,0.998624,64.647377,282.938368,282.938368,33.939485,5.659491,151.336365,0.000000,34.043000,0.000000,0.000000,138.000000,137.300003,137.100006,135.566671,128.699997,119.900002,125,140,132.500000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,118.300000,2000.000000,0.000000,52.500000,61.900000,139.100000,67.300000,151,95,1058,80,2198,2200,300,37.000000,119.000000,67.798,50.798,67.661,50.863
11/21/2024,13:58:51.219,68815.49,68815.80,119.870000,2.591000,304.900000,252.580000,0.000000,59.999000,310.600000,0.981600,1.974296,1.439059,3334.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.777781,70.500000,75.300003,84.139999,67.435306,33.939000,0.000000,-116.099998,-38.900002,-44.200001,0.000000,0.000000,0.998623,64.651070,282.938368,282.938368,33.939485,5.659356,151.336212,0.000000,34.043000,0.000000,0.000000,138.000000,137.300003,137.100006,135.600006,128.766668,119.900002,125,140,132.500000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,118.300000,2000.000000,0.000000,52.500000,61.900000,139.100000,67.300000,151,95,1058,80,2201,2200,305,37.000000,119.000000,67.798,50.797,67.661,50.863
11/21/2024,13:58:54.219,68818.49,68818.80,119.860000,2.592500,305.000000,252.840000,0.000000,60.002000,310.700000,0.981700,1.977898,1.444352,3337.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.800003,70.500000,75.306124,84.133334,67.435306,33.939000,0.000000,-118.099998,-37.700001,-45.400002,0.000000,0.000000,0.998644,64.628120,282.938368,282.938368,33.939485,5.659819,151.336304,0.000000,34.043000,0.000000,0.000000,138.000000,137.300003,137.100006,135.600006,128.800003,120.000000,125,140,132.600000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,118.300000,2000.000000,0.000000,52.500000,61.900000,139.100000,67.300000,151,95,1058,80,2202,2200,310,37.000000,119.000000,67.799,50.796,67.661,50.862
11/21/2024,13:58:57.220,68821.49,68821.80,119.870000,2.591900,305.000000,253.090000,0.000000,59.999000,310.700000,0.981800,1.979937,1.440143,3340.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.800003,70.500000,75.313878,84.133334,67.434897,33.939000,0.000000,-121.500000,-36.299999,-47.299999,0.000000,0.000000,0.998636,64.637215,282.938368,282.938368,33.939485,5.659416,151.336243,0.000000,34.043000,0.000000,0.000000,138.000000,137.300003,137.100006,135.600006,128.800003,120.000000,125,140,132.600000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,118.300000,2000.000000,0.000000,52.500000,61.900000,139.100000,67.300000,151,95,1058,80,2202,2200,311,37.000000,119.000000,67.799,50.796,67.661,50.862
11/21/2024,13:59:00.219,68824.49,68824.80,119.870000,2.593000,305.200000,253.350000,0.000000,59.999000,310.800000,0.981900,1.971770,1.441145,3343.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.800003,70.500000,75.320408,84.120003,67.434489,33.939000,0.000000,-123.800003,-35.099998,-49.599998,0.000000,0.000000,0.998604,64.669991,282.938368,282.938368,33.939485,5.659188,151.336334,0.000000,34.043000,0.000000,0.000000,138.000000,137.300003,137.100006,135.600006,128.800003,120.000000,125,140,132.600000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,118.300000,2000.000000,0.000000,52.500000,61.900000,139.100000,67.300000,151,95,1059,80,2197,2200,311,37.000000,119.000000,67.799,50.795,67.661,50.862
11/21/2024,13:59:03.219,68827.49,68827.80,119.870000,2.593400,305.300000,253.600000,0.000000,60.003000,310.900000,0.982000,1.985502,1.440143,3346.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.794447,70.500000,75.326529,84.120003,67.433265,33.939000,0.000000,-122.199997,-34.799999,-51.900002,0.000000,0.000000,0.998614,64.658760,282.938368,282.938368,33.939485,5.659303,151.336288,0.000000,34.043000,0.000000,0.000000,137.966665,137.300003,137.100006,135.600006,128.800003,120.000000,125,140,132.600000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,118.300000,2000.000000,0.000000,52.500000,61.900000,139.100000,67.300000,151,95,1059,80,2199,2200,279,37.000000,119.000000,67.799,50.794,67.662,50.861
11/21/2024,13:59:06.220,68830.49,68830.80,119.850000,2.595700,305.500000,253.860000,0.000000,60.000000,311.100000,0.982100,1.973456,1.439299,3349.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.811114,70.500000,75.333467,84.099998,67.431633,33.939000,0.000000,-119.199997,-34.900002,-52.400002,0.000000,0.000000,0.998613,64.660667,282.938368,282.938368,33.939485,5.658823,151.336349,0.000000,34.043000,0.000000,0.000000,138.000000,137.300003,137.100006,135.600006,128.800003,120.066666,125,140,132.700000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,118.300000,2000.000000,0.000000,52.500000,61.900000,139.100000,67.300000,151,95,1059,80,2202,2200,304,37.000000,119.000000,67.800,50.794,67.662,50.860
11/21/2024,13:59:09.221,68833.49,68833.80,119.880000,2.595600,305.600000,254.110000,0.000000,60.002000,311.200000,0.982100,1.969602,1.442025,3352.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.816669,70.500000,75.339180,84.099998,67.432041,33.939000,0.000000,-116.099998,-35.700001,-52.000000,0.001000,0.000000,0.998623,64.650238,282.938368,282.938368,33.939485,5.659386,151.336258,0.000000,34.043000,0.000000,0.000000,138.000000,137.300003,137.100006,135.600006,128.800003,120.099998,125,140,132.700000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.300000,2000.000000,0.000000,52.500000,61.900000,139.200000,67.300000,151,95,1059,80,2195,2200,300,37.000000,119.000000,67.800,50.793,67.662,50.860
11/21/2024,13:59:12.223,68836.49,68836.81,119.870000,2.595700,305.500000,254.360000,0.000000,60.002000,311.100000,0.982000,1.981778,1.442646,3355.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.816669,70.500000,75.345711,84.099998,67.435306,33.939000,0.000000,-113.199997,-37.000000,-51.400002,0.000000,0.000000,0.998629,64.645050,282.938368,282.938368,33.939485,5.659081,151.336258,0.000000,34.043000,0.000000,0.000000,138.000000,137.300003,137.100006,135.600006,128.800003,120.099998,125,140,132.700000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.300000,2000.000000,0.000000,52.500000,61.900000,139.200000,67.300000,151,95,1059,80,2201,2200,295,37.000000,119.000000,67.800,50.792,67.662,50.859
11/21/2024,13:59:15.222,68839.49,68839.81,119.870000,2.597300,305.700000,254.620000,0.000000,59.999000,311.300000,0.981800,1.973434,1.440644,3358.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.816669,70.500000,75.357956,84.086667,67.438162,33.939000,0.000000,-109.800003,-39.099998,-50.099998,0.000000,0.000000,0.998584,64.692795,282.938368,282.938368,33.939485,5.659330,151.336273,0.000000,34.042000,0.000000,0.000000,137.966665,137.300003,137.100006,135.600006,128.833333,120.099998,125,140,132.700000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.300000,2000.000000,0.000000,52.500000,61.900000,139.200000,67.300000,151,95,1054,80,2200,2200,290,37.000000,119.000000,67.800,50.791,67.662,50.859
11/21/2024,13:59:18.223,68842.49,68842.81,119.860000,2.596800,305.500000,254.870000,0.000000,60.000000,311.200000,0.981400,1.988832,1.440681,3361.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.811112,70.500000,75.371426,84.080002,67.440611,33.939000,0.000000,-105.400002,-42.200001,-47.599998,0.000000,0.000000,0.998628,64.644730,282.938368,282.938368,33.939485,5.658959,151.336288,0.000000,34.042000,0.000000,0.000000,137.933329,137.266668,137.100006,135.600006,128.866664,120.099998,125,140,132.700000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.300000,2000.000000,0.000000,52.500000,61.900000,139.200000,67.300000,151,95,1054,80,2199,2200,283,37.000000,119.000000,67.801,50.790,67.662,50.858
11/21/2024,13:59:21.224,68845.49,68845.81,119.880000,2.589500,304.700000,255.130000,0.000000,60.004000,310.400000,0.981600,1.986136,1.439940,3364.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.844446,70.500000,75.381222,84.080002,67.441019,33.939000,0.000000,-99.599998,-45.400002,-44.900002,0.000000,0.000000,0.998635,64.637405,282.938368,282.938368,33.939485,5.659592,151.336212,0.000000,34.042000,0.000000,0.000000,138.000000,137.300003,137.100006,135.600006,128.899994,120.166664,125,140,132.700000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.300000,2000.000000,0.000000,52.500000,61.900000,139.200000,67.300000,151,95,1054,80,2199,2200,278,37.000000,119.000000,67.801,50.789,67.662,50.858
11/21/2024,13:59:24.223,68848.49,68848.81,119.870000,2.593600,305.100000,255.380000,0.000000,60.003000,310.900000,0.981500,1.980799,1.439560,3367.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.850001,70.500000,75.388979,84.060003,67.438162,33.939000,0.000000,-92.699997,-48.500000,-42.000000,0.000000,0.000000,0.998617,64.656639,282.938368,282.938368,33.939485,5.659173,151.336273,0.000000,34.042000,0.000000,0.000000,138.000000,137.300003,137.100006,135.600006,128.899994,120.199997,125,140,132.700000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.300000,2000.000000,0.000000,52.500000,61.900000,139.200000,67.300000,151,95,1054,80,2196,2200,274,37.000000,119.000000,67.801,50.788,67.663,50.857
11/21/2024,13:59:27.224,68851.49,68851.81,119.860000,2.597100,305.500000,255.640000,0.000000,60.002000,311.300000,0.981500,1.986831,1.441181,3370.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.850001,70.500000,75.395919,84.050003,67.436530,33.939000,0.000000,-86.599998,-51.599998,-38.099998,0.000000,0.000000,0.998617,64.658394,282.938368,282.938368,33.939485,5.659644,151.336319,0.000000,34.042000,0.000000,0.000000,138.000000,137.300003,137.100006,135.600006,128.899994,120.199997,125,140,132.700000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.300000,2000.000000,0.000000,52.500000,61.900000,139.200000,67.300000,151,95,1054,80,2199,2200,272,37.000000,119.000000,67.801,50.788,67.663,50.857
11/21/2024,13:59:30.223,68854.49,68854.81,119.870000,2.597100,305.600000,255.890000,0.000000,60.002000,311.300000,0.981600,1.990181,1.437557,3373.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.850001,70.500000,75.402450,84.050003,67.436938,33.939000,0.000000,-86.300003,-53.000000,-34.400002,0.000000,0.000000,0.998623,64.648750,282.938368,282.938368,33.939485,5.659482,151.336258,0.000000,34.042000,0.000000,0.000000,137.966665,137.300003,137.100006,135.600006,128.933329,120.199997,125,140,132.800000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.300000,2000.000000,0.000000,52.500000,61.900000,139.300000,67.300000,151,95,1053,80,2198,2200,274,37.000000,119.000000,67.802,50.787,67.663,50.856
11/21/2024,13:59:33.225,68857.49,68857.81,119.870000,2.603900,306.400000,256.150000,0.000000,60.002000,312.100000,0.981500,1.965283,1.442730,3376.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.866669,70.500000,75.409388,84.036667,67.436530,33.939000,0.000000,-88.300003,-53.299999,-33.599998,0.000000,0.000000,0.998628,64.646057,282.938368,282.938368,33.939485,5.659267,151.336136,0.000000,34.042000,0.000000,0.000000,138.000000,137.300003,137.100006,135.600006,129.000000,120.199997,125,140,132.800000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.300000,2000.000000,0.000000,52.600000,61.900000,139.300000,67.300000,151,95,1053,80,2199,2200,310,37.000000,119.000000,67.802,50.786,67.663,50.856
11/21/2024,13:59:36.226,68860.49,68860.81,119.870000,2.599100,305.800000,256.400000,0.000000,60.000000,311.600000,0.981500,2.004848,1.443230,3379.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.866669,70.500000,75.416326,84.029999,67.434081,33.939000,0.000000,-90.800003,-52.900002,-34.000000,0.000000,0.000000,0.998637,64.635521,282.938368,282.938368,33.939485,5.658735,151.336212,0.000000,34.042000,0.000000,0.000000,138.000000,137.300003,137.100006,135.600006,129.000000,120.199997,125,140,132.800000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.300000,2000.000000,0.000000,52.600000,61.900000,139.300000,67.300000,151,95,1053,80,2200,2200,284,37.000000,119.000000,67.802,50.785,67.663,50.855
11/21/2024,13:59:39.227,68863.49,68863.81,119.850000,2.605600,306.500000,256.660000,0.000000,60.000000,312.300000,0.981400,1.991173,1.439299,3382.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.861113,70.500000,75.422856,84.029999,67.433265,33.939000,0.000000,-93.599998,-51.700001,-34.400002,0.000000,0.000000,0.998658,64.615082,282.938368,282.938368,33.939485,5.659209,151.336166,0.000000,34.042000,0.000000,0.000000,137.933329,137.300003,137.100006,135.600006,129.000000,120.233332,125,140,132.800000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.300000,2000.000000,0.000000,52.600000,61.900000,139.400000,67.300000,151,95,1053,80,2204,2200,291,37.000000,119.000000,67.802,50.784,67.663,50.855
11/21/2024,13:59:42.227,68866.49,68866.81,119.880000,2.601100,306.000000,256.910000,0.000000,60.002000,311.800000,0.981400,1.982969,1.443610,3385.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.877780,70.500000,75.429388,84.016668,67.434489,33.939000,0.000000,-97.400002,-49.299999,-35.599998,0.000000,0.000000,0.998646,64.628868,282.938368,282.938368,33.939485,5.659184,151.336258,0.000000,34.042000,0.000000,0.000000,138.000000,137.300003,137.100006,135.600006,129.000000,120.266668,125,140,132.800000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.300000,2000.000000,0.000000,52.600000,61.900000,139.400000,67.300000,151,95,1053,80,2202,2200,297,37.000000,119.000000,67.802,50.783,67.663,50.854
11/21/2024,13:59:45.227,68869.49,68869.81,119.860000,2.607800,306.800000,257.170000,0.000000,60.002000,312.600000,0.981500,1.981632,1.440180,3388.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.872225,70.500000,75.436124,84.023333,67.439386,33.939000,0.000000,-100.900002,-46.700001,-37.599998,0.000000,0.000000,0.998679,64.594086,282.938368,282.938368,33.939485,5.659616,151.336197,0.000000,34.042000,0.000000,0.000000,137.933329,137.300003,137.100006,135.600006,129.000000,120.300003,125,140,132.900000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.300000,2000.000000,0.000000,52.600000,61.900000,139.500000,67.300000,151,95,1057,80,2204,2200,304,37.000000,119.000000,67.803,50.782,67.664,50.854
11/21/2024,13:59:48.227,68872.49,68872.81,119.870000,2.609400,307.000000,257.420000,0.000000,59.999000,312.800000,0.981500,2.001648,1.439059,3391.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.900003,70.500000,75.445308,84.010002,67.443876,33.939000,0.000000,-106.099998,-43.599998,-39.900002,0.001000,0.000000,0.998663,64.611656,282.938368,282.938368,33.939485,5.659176,151.336166,0.000000,34.042000,0.000000,0.000000,138.000000,137.300003,137.100006,135.633336,129.066671,120.300003,125,140,132.900000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.300000,2000.000000,0.000000,52.600000,61.800000,139.500000,67.300000,151,95,1057,80,2201,2200,308,37.000000,119.000000,67.803,50.782,67.664,50.853
