FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,13:59:51.227,68875.49,68875.81,119.860000,2.602800,306.200000,257.680000,0.000000,60.003000,312.000000,0.981400,1.996850,1.440264,3394.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.911114,70.500000,75.457145,84.010002,67.443876,33.939000,0.000000,-111.900002,-40.700001,-42.599998,0.000000,0.000000,0.998675,64.598228,282.938368,282.938368,33.939485,5.659228,151.336166,0.000000,34.042000,0.000000,0.000000,138.000000,137.300003,137.100006,135.666667,129.100006,120.300003,125,140,132.900000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.300000,2000.000000,0.000000,52.600000,61.800000,139.500000,67.300000,151,95,1057,80,2201,2200,295,37.000000,119.000000,67.803,50.781,67.664,50.853
11/21/2024,13:59:54.230,68878.49,68878.81,119.880000,2.605400,306.500000,257.930000,0.000000,60.002000,312.300000,0.981400,1.988370,1.440524,3397.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.927780,70.500000,75.465103,83.990003,67.440611,33.939000,0.000000,-117.900002,-37.700001,-45.500000,0.000000,0.000000,0.998664,64.609161,282.938368,282.938368,33.939485,5.659230,151.336197,0.000000,34.042000,0.000000,0.000000,138.000000,137.300003,137.100006,135.699997,129.100006,120.366669,125,140,132.900000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.300000,2000.000000,0.000000,52.600000,61.800000,139.500000,67.300000,151,95,1057,80,2200,2200,312,37.000000,119.000000,67.803,50.780,67.664,50.852
11/21/2024,13:59:57.230,68881.49,68881.81,119.870000,2.600900,305.900000,258.190000,0.000000,60.002000,311.800000,0.981400,2.002653,1.440644,3400.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.922225,70.500000,75.469185,83.970001,67.438570,33.939000,0.000000,-123.300003,-35.599998,-48.799999,0.000000,0.000000,0.998684,64.590454,282.938368,282.938368,33.939485,5.659172,151.336243,0.000000,34.042000,0.000000,0.000000,137.966665,137.300003,137.100006,135.666667,129.100006,120.400002,125,140,132.900000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.300000,2000.000000,0.000000,52.600000,61.800000,139.600000,67.300000,151,95,1057,80,2200,2200,312,37.000000,119.000000,67.803,50.779,67.664,50.852
11/21/2024,14:00:00.230,68884.49,68884.81,119.860000,2.599100,305.800000,258.440000,0.000000,60.004000,311.500000,0.981600,1.993806,1.441765,3403.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.927780,70.500000,75.474082,83.980003,67.442243,33.939000,0.000000,-121.400002,-35.000000,-51.799999,0.000000,0.000000,0.998637,64.639420,282.938368,282.938368,33.939485,5.659189,151.336258,0.000000,34.042000,0.000000,0.000000,137.966665,137.300003,137.100006,135.699997,129.100006,120.400002,125,140,132.900000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,118.300000,2000.000000,0.000000,52.600000,61.800000,139.600000,67.300000,151,95,1057,80,2196,2200,309,37.000000,119.000000,67.804,50.778,67.664,50.851
11/21/2024,14:00:03.231,68887.49,68887.81,119.870000,2.594800,305.400000,258.700000,0.000000,60.000000,311.000000,0.981900,1.989980,1.438058,3406.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.927780,70.500296,75.481428,83.949997,67.444692,33.939000,0.000000,-117.599998,-35.299999,-52.099998,0.000000,0.000000,0.998629,64.649269,282.938368,282.938368,33.939485,5.659441,151.336166,0.000000,34.042000,0.000000,0.000000,137.966665,137.300003,137.100006,135.666667,129.100006,120.433334,125,140,132.900000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,118.300000,2000.000000,0.000000,52.600000,61.800000,139.600000,67.300000,151,95,1057,80,2199,2200,304,37.000000,119.000000,67.804,50.777,67.664,50.851
11/21/2024,14:00:06.232,68890.49,68890.82,119.870000,2.595200,305.400000,258.950000,0.000000,59.999000,311.100000,0.981800,1.993411,1.442229,3409.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.950002,70.501035,75.489182,83.943331,67.444692,33.939000,0.000000,-113.699997,-36.700001,-51.500000,0.000000,0.000000,0.998618,64.660072,282.938368,282.938368,33.939485,5.658961,151.336121,0.000000,34.042000,0.000000,0.000000,138.000000,137.300003,137.100006,135.699997,129.100006,120.500000,125,140,132.900000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,118.400000,2000.000000,0.000000,52.600000,61.800000,139.600000,67.300000,151,95,1057,80,2198,2200,298,37.000000,119.000000,67.804,50.776,67.664,50.850
11/21/2024,14:00:09.233,68893.49,68893.82,119.870000,2.599200,305.800000,259.210000,0.000000,60.003000,311.600000,0.981600,1.983456,1.440143,3412.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.950001,70.501923,75.496122,83.943331,67.444692,33.939000,0.000000,-110.599998,-38.500000,-50.500000,0.000000,0.000000,0.998616,64.663757,282.938368,282.938368,33.939485,5.659455,151.336166,0.000000,34.042000,0.000000,0.000000,137.966665,137.300003,137.100006,135.699997,129.133336,120.500000,125,140,133.000000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,118.400000,2000.000000,0.000000,52.600000,61.800000,139.600000,67.300000,151,95,1057,80,2205,2200,276,37.000000,119.000000,67.804,50.776,67.664,50.850
11/21/2024,14:00:12.232,68896.49,68896.82,119.850000,2.608500,306.900000,259.460000,0.000000,59.999000,312.600000,0.981600,1.975196,1.440384,3415.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.966667,70.503846,75.502245,83.930000,67.444692,33.939000,0.000000,-108.099998,-40.400002,-49.400002,0.000000,0.000000,0.998600,64.682274,282.938368,282.938368,33.939485,5.659394,151.336197,0.000000,34.042000,0.000000,0.000000,137.966665,137.300003,137.100006,135.699997,129.199997,120.533333,125,140,133.000000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,118.400000,2000.000000,0.000000,52.700000,61.800000,139.600000,67.300000,151,95,1057,80,2200,2200,288,37.000000,119.000000,67.804,50.775,67.665,50.849
11/21/2024,14:00:15.233,68899.49,68899.82,119.870000,2.612100,307.400000,259.720000,0.000000,59.999000,313.100000,0.981700,1.995636,1.442730,3418.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.972223,70.506509,75.508368,83.930000,67.443059,33.939000,0.000000,-106.000000,-41.799999,-48.000000,0.000000,0.000000,0.998606,64.675896,282.938368,282.938368,33.939485,5.659991,151.336166,0.000000,34.042000,0.000000,0.000000,138.000000,137.300003,137.100006,135.699997,129.199997,120.533333,125,140,133.000000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,118.400000,2000.000000,0.000000,52.700000,61.800000,139.600000,67.300000,150,95,1055,80,2197,2200,281,37.000000,119.000000,67.805,50.774,67.665,50.849
11/21/2024,14:00:18.234,68902.49,68902.82,119.860000,2.615900,307.900000,259.980000,0.000000,60.002000,313.500000,0.981900,1.984518,1.439179,3421.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.961110,70.509615,75.517347,83.923335,67.443059,33.939000,0.000000,-103.599998,-43.099998,-46.900002,0.000000,0.000000,0.998608,64.672943,282.938368,282.938368,33.939485,5.659065,151.336075,0.000000,34.042000,0.000000,0.000000,137.933329,137.266668,137.100006,135.699997,129.199997,120.566666,125,140,133.000000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,118.400000,2000.000000,0.000000,52.700000,61.800000,139.600000,67.300000,150,95,1055,80,2201,2200,295,37.000000,119.000000,67.805,50.773,67.665,50.848
11/21/2024,14:00:21.234,68905.49,68905.82,119.870000,2.611200,307.300000,260.230000,0.000000,60.004000,313.000000,0.981900,1.974533,1.442229,3424.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.983334,70.513609,75.525918,83.916669,67.444284,33.939000,0.000000,-101.300003,-44.500000,-45.799999,0.000000,0.000000,0.998598,64.683174,282.938368,282.938368,33.939485,5.659294,151.336212,0.000000,34.041000,0.000000,0.000000,138.000000,137.300003,137.100006,135.699997,129.199997,120.599998,125,140,133.100000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,118.400000,2000.000000,0.000000,52.700000,61.800000,139.600000,67.300000,150,95,1055,80,2198,2200,274,37.000000,119.000000,67.805,50.772,67.665,50.848
11/21/2024,14:00:24.234,68908.49,68908.82,119.860000,2.605900,306.500000,260.490000,0.000000,60.000000,312.300000,0.981400,1.989370,1.439680,3427.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.983334,70.518639,75.532449,83.910004,67.445100,33.939000,0.000000,-99.300003,-45.500000,-44.900002,0.000000,0.000000,0.998602,64.678993,282.938368,282.938368,33.939485,5.659075,151.336075,0.000000,34.041000,0.000000,0.000000,137.966665,137.300003,137.100006,135.699997,129.233332,120.599998,125,140,133.100000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,118.400000,2000.000000,0.000000,52.700000,61.800000,139.600000,67.300000,150,95,1055,80,2202,2200,306,37.000000,119.000000,67.805,50.771,67.665,50.847
11/21/2024,14:00:27.235,68911.49,68911.82,119.880000,2.594600,305.300000,260.740000,0.000000,60.004000,311.000000,0.981700,1.978455,1.440023,3430.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,132.994445,70.524704,75.539184,83.903336,67.445508,33.939000,0.000000,-96.800003,-46.700001,-43.900002,0.000000,0.000000,0.998641,64.638107,282.938368,282.938368,33.939485,5.659584,151.336105,0.000000,34.041000,0.000000,0.000000,137.966665,137.300003,137.100006,135.699997,129.300003,120.599998,125,140,133.100000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,118.400000,2000.000000,0.000000,52.700000,61.800000,139.600000,67.300000,150,95,1055,80,2197,2200,277,37.000000,119.000000,67.805,50.770,67.665,50.847
11/21/2024,14:00:30.235,68914.49,68914.82,119.870000,2.590600,304.900000,261.000000,0.000000,59.999000,310.500000,0.981900,1.989848,1.443647,3433.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.000001,70.530917,75.549390,83.896667,67.445508,33.939000,0.000000,-95.300003,-47.400002,-43.099998,0.000000,0.000000,0.998668,64.610489,282.938368,282.938368,33.939485,5.659141,151.336182,0.000000,34.041000,0.000000,0.000000,138.000000,137.300003,137.100006,135.699997,129.300003,120.599998,125,140,133.100000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,118.400000,2000.000000,0.000000,52.700000,61.800000,139.700000,67.300000,150,95,1056,80,2198,2200,282,37.000000,119.000000,67.806,50.769,67.665,50.846
11/21/2024,14:00:33.236,68917.49,68917.82,119.870000,2.593600,305.200000,261.250000,0.000000,60.000000,310.900000,0.981800,1.976866,1.440644,3436.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.016668,70.537573,75.562247,83.889999,67.443876,33.939000,0.000000,-94.699997,-47.500000,-43.000000,0.000000,0.000000,0.998670,64.610420,282.938368,282.938368,33.939485,5.659288,151.336075,0.000000,34.041000,0.000000,0.000000,138.000000,137.300003,137.100006,135.699997,129.300003,120.699997,125,140,133.100000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,118.400000,2000.000000,0.000000,52.700000,61.800000,139.700000,67.300000,150,95,1056,80,2198,2200,289,37.000000,119.000000,67.806,50.769,67.665,50.846
11/21/2024,14:00:36.236,68920.49,68920.82,119.880000,2.601700,306.100000,261.510000,0.000000,60.002000,311.900000,0.981600,1.981551,1.440023,3439.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.016668,70.544822,75.573880,83.883334,67.444692,33.939000,0.000000,-94.300003,-47.900002,-42.799999,0.001000,0.000000,0.998689,64.587288,282.938368,282.938368,33.939485,5.659696,151.336121,0.000000,34.041000,0.000000,0.000000,138.000000,137.300003,137.100006,135.699997,129.300003,120.699997,125,140,133.100000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,118.400000,2000.000000,0.000000,52.700000,61.900000,139.700000,67.300000,151,95,1056,80,2200,2200,311,37.000000,119.000000,67.806,50.768,67.665,50.845
11/21/2024,14:00:39.237,68923.49,68923.82,119.870000,2.605500,306.600000,261.770000,0.000000,60.002000,312.300000,0.981600,1.989100,1.441145,3442.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.005556,70.550591,75.584287,83.870003,67.444692,33.939000,0.000000,-93.400002,-48.400002,-42.200001,0.000000,0.000000,0.998644,64.636627,282.938368,282.938368,33.939485,5.659529,151.336121,0.000000,34.041000,0.000000,0.000000,137.933329,137.300003,137.100006,135.699997,129.300003,120.699997,125,140,133.100000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.400000,2000.000000,0.000000,52.700000,61.900000,139.700000,67.300000,151,95,1056,80,2201,2200,302,37.000000,119.000000,67.806,50.767,67.665,50.845
11/21/2024,14:00:42.237,68926.49,68926.82,119.860000,2.610200,307.200000,262.020000,0.000000,59.999000,312.900000,0.981800,1.975098,1.440180,3445.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.011112,70.555768,75.594695,83.870003,67.443876,33.939000,0.000000,-91.000000,-49.200001,-41.299999,0.000000,0.000000,0.998639,64.643547,282.938368,282.938368,33.939485,5.658961,151.336105,0.000000,34.041000,0.000000,0.000000,137.966665,137.300003,137.100006,135.699997,129.300003,120.699997,125,140,133.100000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.400000,2000.000000,0.000000,52.700000,61.900000,139.700000,67.300000,151,95,1056,80,2201,2200,307,37.000000,119.000000,67.806,50.766,67.666,50.844
11/21/2024,14:00:45.237,68929.49,68929.82,119.860000,2.615100,307.700000,262.280000,0.000000,59.999000,313.400000,0.981800,1.986693,1.440180,3448.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.005556,70.561242,75.602042,83.870003,67.443059,33.939000,0.000000,-88.900002,-50.400002,-40.000000,0.000000,0.000000,0.998574,64.711395,282.938368,282.938368,33.939485,5.659181,151.336212,0.000000,34.041000,0.000000,0.000000,137.899994,137.266668,137.100006,135.733332,129.300003,120.733332,125,140,133.100000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,118.400000,2000.000000,0.000000,52.700000,61.900000,139.700000,67.300000,151,95,1052,80,2198,2200,311,37.000000,119.000000,67.806,50.765,67.666,50.844
11/21/2024,14:00:48.239,68932.49,68932.82,119.880000,2.617600,308.100000,262.530000,0.000000,60.002000,313.800000,0.981800,1.994193,1.441525,3451.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.038890,70.565679,75.607552,83.839996,67.442243,33.939000,0.000000,-87.099998,-51.099998,-38.900002,0.001000,0.000000,0.998615,64.666603,282.938368,282.938368,33.939485,5.658888,151.336090,0.000000,34.041000,0.000000,0.000000,137.966665,137.300003,137.100006,135.733332,129.333333,120.800003,125,140,133.100000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,118.400000,2000.000000,0.000000,52.700000,61.900000,139.700000,67.300000,151,95,1052,80,2197,2200,314,37.000000,119.000000,67.807,50.764,67.666,50.843
11/21/2024,14:00:51.240,68935.49,68935.82,119.860000,2.620600,308.400000,262.790000,0.000000,59.999000,314.100000,0.981800,1.972335,1.439179,3454.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.044445,70.569673,75.611837,83.839996,67.440203,33.939000,0.000000,-85.599998,-52.099998,-37.700001,0.000000,0.000000,0.998639,64.642181,282.938368,282.938368,33.939485,5.659139,151.336105,0.000000,34.041000,0.000000,0.000000,137.899994,137.300003,137.100006,135.800003,129.366664,120.800003,125,140,133.200000,136.500000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.400000,2000.000000,0.000000,52.700000,61.900000,139.700000,67.300000,151,95,1052,80,2199,2200,312,37.000000,119.000000,67.807,50.763,67.666,50.843
11/21/2024,14:00:54.242,68938.49,68938.83,119.870000,2.620700,308.400000,263.050000,0.000000,59.999000,314.100000,0.981700,1.987332,1.440143,3457.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.044445,70.573076,75.618571,83.833331,67.438570,33.939000,0.000000,-85.000000,-52.799999,-35.799999,0.000000,0.000000,0.998652,64.629044,282.938368,282.938368,33.939485,5.659376,151.336090,0.000000,34.041000,0.000000,0.000000,137.899994,137.300003,137.100006,135.766668,129.399994,120.800003,125,140,133.200000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.400000,2000.000000,0.000000,52.700000,61.900000,139.700000,67.300000,151,95,1052,80,2200,2200,310,37.000000,119.000000,67.807,50.762,67.666,50.842
11/21/2024,14:00:57.242,68941.49,68941.83,119.860000,2.620700,308.300000,263.300000,0.000000,59.999000,314.100000,0.981500,1.993589,1.438678,3460.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.066667,70.576182,75.627549,83.826665,67.441427,33.939000,0.000000,-85.300003,-53.200001,-34.400002,0.000000,0.000000,0.998649,64.630974,282.938368,282.938368,33.939485,5.659475,151.336105,0.000000,34.041000,0.000000,0.000000,137.933329,137.300003,137.100006,135.800003,129.399994,120.866669,125,140,133.200000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,118.400000,2000.000000,0.000000,52.700000,61.900000,139.800000,67.300000,151,95,1052,80,2199,2200,307,37.000000,119.000000,67.807,50.761,67.666,50.842
11/21/2024,14:01:00.242,68944.49,68944.83,119.880000,2.610200,307.100000,263.560000,0.000000,60.002000,312.900000,0.981400,1.990614,1.442526,3463.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.061111,70.578697,75.636121,83.820000,67.446732,33.939000,0.000000,-86.300003,-53.599998,-33.400002,0.000000,0.000000,0.998661,64.621605,282.938368,282.938368,33.939485,5.659492,151.336105,0.000000,34.041000,0.000000,0.000000,137.899994,137.266668,137.100006,135.800003,129.399994,120.900002,125,140,133.200000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,118.400000,2000.000000,0.000000,52.700000,62.000000,139.800000,67.300000,151,95,1054,80,2197,2200,274,37.000000,119.000000,67.807,50.761,67.666,50.842
11/21/2024,14:01:03.242,68947.49,68947.83,119.860000,2.608100,306.800000,263.810000,0.000000,60.003000,312.600000,0.981400,1.995744,1.439680,3466.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.077779,70.581360,75.643470,83.820000,67.447956,33.939000,0.000000,-87.699997,-53.599998,-33.400002,0.000000,0.000000,0.998653,64.628052,282.938368,282.938368,33.939485,5.659692,151.336090,0.000000,34.041000,0.000000,0.000000,137.933329,137.300003,137.100006,135.800003,129.433329,120.900002,125,140,133.200000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,118.400000,2000.000000,0.000000,52.700000,62.000000,139.800000,67.300000,151,95,1054,80,2201,2200,299,37.000000,119.000000,67.807,50.760,67.666,50.841
11/21/2024,14:01:06.244,68950.49,68950.83,119.870000,2.602700,306.300000,264.070000,0.000000,59.999000,312.000000,0.981800,1.994775,1.440143,3469.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.066667,70.585206,75.649593,83.813334,67.447140,33.939000,0.000000,-89.900002,-53.299999,-33.599998,0.000000,0.000000,0.998665,64.615746,282.938368,282.938368,33.939485,5.659477,151.336060,0.000000,34.041000,0.000000,0.000000,137.899994,137.266668,137.100006,135.800003,129.433329,120.900002,125,140,133.200000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,118.500000,2000.000000,0.000000,52.700000,62.000000,139.900000,67.300000,151,95,1054,80,2196,2200,292,37.000000,119.000000,67.807,50.760,67.666,50.841
11/21/2024,14:01:09.245,68953.49,68953.83,119.870000,2.609000,307.000000,264.330000,0.000000,59.999000,312.700000,0.981600,2.005289,1.441645,3472.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.072223,70.588756,75.656123,83.800003,67.447140,33.939000,0.000000,-91.800003,-52.599998,-34.000000,0.000000,0.000000,0.998655,64.629242,282.938368,282.938368,33.939485,5.659217,151.336014,0.000000,34.041000,0.000000,0.000000,137.899994,137.266668,137.100006,135.800003,129.466665,120.900002,125,140,133.200000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.800000,118.500000,2000.000000,0.000000,52.700000,62.000000,139.900000,67.300000,151,95,1054,80,2201,2200,285,37.000000,119.000000,67.807,50.759,67.666,50.840
11/21/2024,14:01:12.245,68956.49,68956.83,119.870000,2.613300,307.500000,264.580000,0.000000,59.999000,313.300000,0.981400,2.001416,1.443230,3475.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.083335,70.591863,75.663877,83.790001,67.445508,33.939000,0.000000,-94.199997,-51.400002,-34.400002,0.000000,0.000000,0.998657,64.623039,282.938368,282.938368,33.939485,5.659646,151.336090,0.000000,34.041000,0.000000,0.000000,137.899994,137.300003,137.100006,135.800003,129.500000,120.900002,125,140,133.200000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,118.500000,2000.000000,0.000000,52.700000,62.000000,139.900000,67.300000,151,95,1054,80,2196,2200,279,37.000000,119.000000,67.808,50.758,67.666,50.840
11/21/2024,14:01:15.245,68959.49,68959.83,119.860000,2.614700,307.600000,264.840000,0.000000,59.999000,313.400000,0.981400,1.997973,1.440180,3478.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.100001,70.595265,75.671835,83.769997,67.442651,33.939000,0.000000,-97.400002,-49.500000,-35.500000,0.000000,0.000000,0.998650,64.629997,282.938368,282.938368,33.939485,5.659498,151.336029,0.000000,34.041000,0.000000,0.000000,137.933329,137.300003,137.100006,135.800003,129.500000,120.966667,125,140,133.300000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.500000,2000.000000,0.000000,52.700000,62.000000,140.000000,67.300000,151,95,1053,80,2196,2200,276,37.000000,119.000000,67.808,50.757,67.666,50.839
11/21/2024,14:01:18.246,68962.49,68962.83,119.860000,2.622300,308.500000,265.100000,0.000000,60.002000,314.300000,0.981400,1.982229,1.442850,3481.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.088890,70.598371,75.680406,83.769997,67.442651,33.939000,0.000000,-100.500000,-47.000000,-37.400002,0.000000,0.000000,0.998644,64.636597,282.938368,282.938368,33.939485,5.659822,151.336105,0.000000,34.041000,0.000000,0.000000,137.933329,137.233332,137.100006,135.800003,129.500000,120.966667,125,140,133.300000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,118.500000,2000.000000,0.000000,52.700000,62.000000,140.000000,67.300000,151,95,1053,80,2199,2200,274,37.000000,119.000000,67.808,50.756,67.666,50.839
11/21/2024,14:01:21.245,68965.49,68965.83,119.870000,2.620400,308.300000,265.350000,0.000000,60.000000,314.100000,0.981600,1.981301,1.440143,3484.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.116669,70.601182,75.689997,83.756666,67.444284,33.939000,0.000000,-105.199997,-44.299999,-39.500000,0.000000,0.000000,0.998634,64.649895,282.938368,282.938368,33.939485,5.659494,151.336029,0.000000,34.041000,0.000000,0.000000,137.933329,137.300003,137.100006,135.800003,129.566671,121.000000,125,140,133.300000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,118.500000,2000.000000,0.000000,52.700000,62.000000,140.000000,67.300000,151,95,1053,80,2200,2200,275,37.000000,119.000000,67.808,50.755,67.666,50.838
11/21/2024,14:01:24.245,68968.49,68968.83,119.860000,2.626500,309.000000,265.610000,0.000000,60.002000,314.800000,0.981700,1.982753,1.441765,3487.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.116669,70.603992,75.701018,83.756666,67.444692,33.939000,0.000000,-110.599998,-41.299999,-42.099998,0.000000,0.000000,0.998644,64.638260,282.938368,282.938368,33.939485,5.659467,151.335999,0.000000,34.041000,0.000000,0.000000,137.933329,137.266668,137.100006,135.800003,129.600006,121.000000,125,140,133.300000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.500000,2000.000000,0.000000,52.700000,62.000000,140.000000,67.300000,151,95,1053,80,2197,2200,313,37.000000,119.000000,67.808,50.754,67.666,50.837
11/21/2024,14:01:27.246,68971.49,68971.83,119.860000,2.625800,309.000000,265.860000,0.000000,59.999000,314.700000,0.981700,2.006131,1.442850,3490.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.127780,70.607395,75.712040,83.750000,67.444692,33.939000,0.000000,-117.099998,-38.000000,-45.200001,0.000000,0.000000,0.998661,64.623245,282.938368,282.938368,33.939485,5.659450,151.336014,0.000000,34.041000,0.000000,0.000000,137.966665,137.300003,137.100006,135.800003,129.600006,121.000000,125,140,133.400000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.500000,2000.000000,0.000000,52.700000,62.000000,140.000000,67.300000,151,95,1053,80,2198,2200,286,37.000000,119.000000,67.808,50.753,67.667,50.837
11/21/2024,14:01:30.246,68974.49,68974.83,119.870000,2.626700,309.100000,266.120000,0.000000,59.999000,314.800000,0.981700,1.974417,1.440143,3493.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.111113,70.610353,75.720000,83.740000,67.446732,33.939000,0.000000,-122.500000,-35.700001,-48.900002,0.001000,0.000000,0.998631,64.655975,282.938368,282.938368,33.939485,5.659877,151.336029,0.000000,34.041000,0.000000,0.000000,137.899994,137.266668,137.100006,135.800003,129.600006,121.000000,125,140,133.400000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.500000,2000.000000,0.000000,52.700000,62.000000,140.000000,67.300000,151,95,1056,80,2200,2200,293,37.000000,119.000000,67.808,50.752,67.667,50.836
11/21/2024,14:01:33.248,68977.49,68977.83,119.880000,2.624000,308.700000,266.380000,0.000000,60.000000,314.600000,0.981300,1.984261,1.441525,3496.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.138891,70.613460,75.722450,83.720001,67.449181,33.939000,0.000000,-120.300003,-35.299999,-51.700001,0.001000,0.000000,0.998624,64.663055,282.938368,282.938368,33.939485,5.659482,151.335999,0.000000,34.040000,0.000000,0.000000,137.933329,137.300003,137.100006,135.800003,129.600006,121.099998,125,140,133.400000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.500000,2000.000000,0.000000,52.700000,62.000000,140.100000,67.300000,151,95,1056,80,2202,2200,300,37.000000,119.000000,67.809,50.751,67.667,50.836
11/21/2024,14:01:36.247,68980.49,68980.83,119.860000,2.615100,307.600000,266.630000,0.000000,60.002000,313.400000,0.981300,1.982180,1.440264,3499.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.144447,70.618489,75.724898,83.720001,67.449997,33.939000,0.000000,-116.300003,-35.799999,-51.799999,0.000000,0.000000,0.998618,64.666977,282.938368,282.938368,33.939485,5.658882,151.336014,0.000000,34.040000,0.000000,0.000000,137.966665,137.300003,137.100006,135.800003,129.600006,121.099998,125,140,133.400000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.500000,2000.000000,0.000000,52.700000,62.000000,140.100000,67.300000,151,95,1056,80,2198,2200,306,37.000000,119.000000,67.809,50.751,67.667,50.835
11/21/2024,14:01:39.247,68983.49,68983.83,119.870000,2.610000,307.100000,266.890000,0.000000,60.000000,312.900000,0.981600,2.007088,1.441145,3502.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.138891,70.623667,75.731428,83.720001,67.449997,33.939000,0.000000,-111.800003,-37.599998,-51.000000,0.000000,0.000000,0.998600,64.688423,282.938368,282.938368,33.939485,5.659853,151.335937,0.000000,34.040000,0.000000,0.000000,137.899994,137.300003,137.100006,135.800003,129.600006,121.133331,125,140,133.400000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,118.500000,2000.000000,0.000000,52.700000,62.000000,140.100000,67.300000,151,95,1056,80,2199,2200,311,37.000000,119.000000,67.809,50.750,67.667,50.835
11/21/2024,14:01:42.247,68986.49,68986.83,119.870000,2.611300,307.200000,267.150000,0.000000,60.006000,313.000000,0.981500,2.003332,1.442146,3505.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.150002,70.629436,75.739591,83.706665,67.449589,33.939000,0.000000,-107.300003,-40.799999,-48.900002,0.000000,0.000000,0.998606,64.679291,282.938368,282.938368,33.939485,5.659561,151.336121,0.000000,34.040000,0.000000,0.000000,137.899994,137.300003,137.100006,135.800003,129.600006,121.199997,125,140,133.400000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,118.500000,2000.000000,0.000000,52.800000,62.000000,140.100000,67.300000,151,95,1056,80,2200,2200,297,37.000000,119.000000,67.809,50.749,67.667,50.834
11/21/2024,14:01:45.247,68989.49,68989.83,119.870000,2.622400,308.500000,267.410000,0.000000,59.999000,314.400000,0.981400,1.985662,1.439643,3508.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.161112,70.636093,75.746938,83.699997,67.448365,33.939000,0.000000,-101.400002,-44.400002,-45.900002,0.000000,0.000000,0.998587,64.703171,282.938368,282.938368,33.939485,5.659159,151.335999,0.000000,34.040000,0.000000,0.000000,137.899994,137.300003,137.100006,135.800003,129.666667,121.199997,125,140,133.400000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,118.500000,2000.000000,0.000000,52.800000,62.000000,140.100000,67.300000,151,95,1055,80,2200,2200,314,37.000000,119.000000,67.809,50.748,67.667,50.834
11/21/2024,14:01:48.247,68992.49,68992.83,119.860000,2.623900,308.800000,267.660000,0.000000,59.999000,314.500000,0.981800,1.983536,1.439179,3511.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.161112,70.642897,75.753062,83.699997,67.445916,33.939000,0.000000,-93.400002,-48.400002,-42.299999,0.000000,0.000000,0.998638,64.647850,282.938368,282.938368,33.939485,5.659557,151.336060,0.000000,34.040000,0.000000,0.000000,137.899994,137.300003,137.100006,135.800003,129.666667,121.199997,125,140,133.400000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,118.500000,2000.000000,0.000000,52.800000,61.900000,140.100000,67.300000,151,95,1055,80,2199,2200,313,37.000000,119.000000,67.809,50.747,67.667,50.833
11/21/2024,14:01:51.247,68995.49,68995.83,119.860000,2.622600,308.600000,267.920000,0.000000,60.002000,314.400000,0.981800,1.987646,1.441265,3514.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.177778,70.649554,75.759185,83.686666,67.444692,33.939000,0.000000,-85.199997,-52.299999,-37.400002,0.000000,0.000000,0.998637,64.650131,282.938368,282.938368,33.939485,5.659430,151.335999,0.000000,34.040000,0.000000,0.000000,138.000000,137.266668,137.100006,135.800003,129.699997,121.199997,125,140,133.400000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,118.500000,2000.000000,0.000000,52.800000,61.900000,140.100000,67.300000,151,95,1055,80,2204,2200,311,37.000000,119.000000,67.809,50.746,67.667,50.833
11/21/2024,14:01:54.250,68998.49,68998.83,119.870000,2.636000,309.900000,268.180000,0.000000,60.003000,316.000000,0.980600,2.100948,1.444231,3517.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.188889,70.655915,75.766328,83.680000,67.445100,33.939000,0.000000,-85.800003,-53.700001,-33.400002,0.000000,0.000000,0.998662,64.623550,282.938368,282.938368,33.939485,5.659471,151.336029,0.000000,34.040000,0.000000,0.000000,137.933329,137.300003,137.100006,135.833333,129.699997,121.266668,125,140,133.400000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,118.500000,2000.000000,0.000000,52.800000,61.900000,140.100000,67.300000,150,95,1055,80,2199,2200,307,37.000000,119.000000,67.809,50.745,67.667,50.832
11/21/2024,14:01:57.250,69001.49,69001.83,119.860000,2.606800,306.700000,268.430000,0.000000,60.000000,312.400000,0.981600,1.978249,1.440764,3520.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.177778,70.662719,75.777144,83.666669,67.447140,33.939000,0.000000,-89.599998,-53.400002,-33.599998,0.000000,0.000000,0.998660,64.626617,282.938368,282.938368,33.939485,5.659611,151.335953,0.000000,34.040000,0.000000,0.000000,137.899994,137.266668,137.100006,135.800003,129.699997,121.300003,125,140,133.500000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,118.500000,2000.000000,0.000000,52.800000,61.900000,140.200000,67.300000,150,95,1055,80,2200,2200,301,37.000000,119.000000,67.809,50.744,67.667,50.832
11/21/2024,14:02:00.250,69004.49,69004.83,119.860000,2.609200,307.000000,268.690000,0.000000,60.002000,312.800000,0.981800,2.015177,1.438094,3523.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.177778,70.668341,75.790001,83.660004,67.449181,33.939000,0.000000,-94.400002,-51.200001,-34.599998,0.000000,0.000000,0.998643,64.644653,282.938368,282.938368,33.939485,5.660039,151.335968,0.000000,34.040000,0.000000,0.000000,137.899994,137.266668,137.100006,135.800003,129.699997,121.300003,125,140,133.500000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,118.500000,2000.000000,0.000000,52.800000,61.900000,140.200000,67.300000,150,95,1059,80,2199,2200,296,37.000000,119.000000,67.809,50.744,67.667,50.831
11/21/2024,14:02:03.251,69007.49,69007.83,119.860000,2.611200,307.200000,268.950000,0.000000,60.003000,313.000000,0.981600,1.991230,1.441265,3526.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.172223,70.672631,75.802858,83.660004,67.449997,33.939000,0.000000,-99.699997,-47.599998,-37.000000,0.001000,0.000000,0.998620,64.668213,282.938368,282.938368,33.939485,5.659276,151.335953,0.000000,34.040000,0.000000,0.000000,137.899994,137.233332,137.100006,135.800003,129.699997,121.300003,125,140,133.500000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.800000,118.500000,2000.000000,0.000000,52.800000,61.900000,140.200000,67.300000,150,95,1059,80,2198,2200,289,37.000000,119.000000,67.810,50.743,67.667,50.831
11/21/2024,14:02:06.253,69010.49,69010.84,119.880000,2.618600,308.100000,269.210000,0.000000,59.999000,313.900000,0.981400,1.980715,1.441525,3529.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.211113,70.677364,75.813265,83.646667,67.449997,33.939000,0.000000,-105.099998,-44.099998,-39.700001,0.000000,0.000000,0.998605,64.684189,282.938368,282.938368,33.939485,5.658911,151.335937,0.000000,34.040000,0.000000,0.000000,137.933329,137.300003,137.100006,135.833333,129.800003,121.300003,125,140,133.500000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,118.500000,2000.000000,0.000000,52.800000,61.900000,140.200000,67.300000,150,95,1059,80,2201,2200,289,37.000000,119.000000,67.810,50.742,67.667,50.831
11/21/2024,14:02:09.253,69013.49,69013.84,119.850000,2.623600,308.700000,269.460000,0.000000,60.002000,314.500000,0.981800,1.964019,1.439299,3532.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.194446,70.681210,75.820408,83.646667,67.449997,33.939000,0.000000,-112.199997,-40.700001,-42.599998,0.000000,0.000000,0.998632,64.655922,282.938368,282.938368,33.939485,5.659281,151.335953,0.000000,34.040000,0.000000,0.000000,137.899994,137.266668,137.100006,135.800003,129.800003,121.300003,125,140,133.600000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,118.500000,2000.000000,0.000000,52.800000,61.900000,140.200000,67.300000,150,95,1059,80,2202,2200,297,37.000000,119.000000,67.810,50.741,67.667,50.830
11/21/2024,14:02:12.253,69016.49,69016.84,119.870000,2.623500,308.700000,269.720000,0.000000,59.999000,314.500000,0.981800,1.993634,1.441645,3535.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.188890,70.684613,75.826937,83.646667,67.450405,33.939000,0.000000,-119.800003,-36.900002,-46.599998,0.000000,0.000000,0.998621,64.668617,282.938368,282.938368,33.939485,5.659185,151.335968,0.000000,34.040000,0.000000,0.000000,137.899994,137.233332,137.100006,135.800003,129.800003,121.300003,125,140,133.600000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.500000,2000.000000,0.000000,52.800000,61.900000,140.200000,67.300000,150,95,1059,80,2200,2200,303,37.000000,119.000000,67.810,50.740,67.667,50.830
11/21/2024,14:02:15.255,69019.49,69019.84,119.860000,2.624100,308.800000,269.980000,0.000000,59.999000,314.500000,0.981700,1.978507,1.440264,3538.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.211113,70.688015,75.835508,83.639999,67.451630,33.939000,0.000000,-121.000000,-35.500000,-50.900002,0.000000,0.000000,0.998609,64.685448,282.938368,282.938368,33.939485,5.659227,151.336075,0.000000,34.040000,0.000000,0.000000,137.899994,137.300003,137.100006,135.800003,129.800003,121.366669,125,140,133.600000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,118.500000,2000.000000,0.000000,52.800000,61.900000,140.200000,67.400000,150,95,1059,80,2202,2200,276,37.000000,119.000000,67.810,50.739,67.667,50.829
11/21/2024,14:02:18.255,69022.49,69022.84,119.870000,2.619400,308.100000,270.230000,0.000000,60.002000,314.000000,0.981300,1.998511,1.440060,3541.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.216668,70.690973,75.843263,83.620000,67.452855,33.939000,0.000000,-116.500000,-35.799999,-51.700001,0.000000,0.000000,0.998620,64.670860,282.938368,282.938368,33.939485,5.659961,151.335953,0.000000,34.040000,0.000000,0.000000,137.899994,137.300003,137.100006,135.800003,129.800003,121.400002,125,140,133.600000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,118.500000,2000.000000,0.000000,52.800000,61.900000,140.200000,67.400000,150,95,1059,80,2200,2200,313,37.000000,119.000000,67.810,50.739,67.667,50.829
11/21/2024,14:02:21.256,69025.49,69025.84,119.850000,2.611800,307.200000,270.490000,0.000000,60.002000,313.000000,0.981500,2.019259,1.439299,3544.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.205557,70.693488,75.848570,83.610001,67.451630,33.939000,0.000000,-111.199997,-38.099998,-50.700001,0.000000,0.000000,0.998619,64.671898,282.938368,282.938368,33.939485,5.659326,151.335983,0.000000,34.040000,0.000000,0.000000,137.899994,137.233332,137.100006,135.800003,129.800003,121.400002,125,140,133.600000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,118.500000,2000.000000,0.000000,52.800000,61.900000,140.200000,67.400000,150,95,1059,80,2200,2200,283,37.000000,119.000000,67.810,50.738,67.667,50.828
11/21/2024,14:02:24.256,69028.49,69028.84,119.870000,2.615900,307.800000,270.750000,0.000000,59.999000,313.600000,0.981600,1.981001,1.440143,3547.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.211113,70.695263,75.853469,83.610001,67.450405,33.939000,0.000000,-106.300003,-41.299999,-48.599998,0.000000,0.000000,0.998635,64.654312,282.938368,282.938368,33.939485,5.659217,151.335937,0.000000,34.040000,0.000000,0.000000,137.899994,137.266668,137.100006,135.800003,129.800003,121.400002,125,140,133.600000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.500000,2000.000000,0.000000,52.800000,61.900000,140.300000,67.400000,150,95,1059,80,2204,2200,291,37.000000,119.000000,67.810,50.737,67.667,50.828
11/21/2024,14:02:27.256,69031.49,69031.84,119.870000,2.622900,308.600000,271.010000,0.000000,59.999000,314.400000,0.981400,1.998589,1.441645,3550.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.222223,70.697038,75.859592,83.596664,67.449997,33.939000,0.000000,-101.099998,-44.599998,-45.700001,0.000000,0.000000,0.998650,64.638702,282.938368,282.938368,33.939485,5.659328,151.335907,0.000000,34.040000,0.000000,0.000000,137.899994,137.233332,137.100006,135.800003,129.833333,121.466667,125,140,133.600000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.500000,2000.000000,0.000000,52.800000,61.900000,140.300000,67.400000,150,95,1059,80,2203,2200,314,37.000000,119.000000,67.810,50.736,67.667,50.827
11/21/2024,14:02:30.258,69034.49,69034.84,119.860000,2.630800,309.500000,271.260000,0.000000,59.999000,315.300000,0.981500,1.978524,1.441181,3553.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.238887,70.698370,75.866530,83.589996,67.449997,33.939000,0.000000,-94.800003,-47.700001,-43.000000,0.000000,0.000000,0.998658,64.629868,282.938368,282.938368,33.939485,5.659513,151.335983,0.000000,34.040000,0.000000,0.000000,137.899994,137.233332,137.066671,135.899994,129.866664,121.466667,125,140,133.600000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.500000,2000.000000,0.000000,52.800000,61.900000,140.300000,67.400000,150,95,1054,80,2198,2200,304,37.000000,119.000000,67.810,50.736,67.667,50.827
11/21/2024,14:02:33.258,69037.49,69037.84,119.860000,2.632300,309.700000,271.520000,0.000000,60.004000,315.500000,0.981700,1.986970,1.439179,3556.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.261109,70.699257,75.874692,83.589996,67.449997,33.939000,0.000000,-87.800003,-50.799999,-39.599998,0.000000,0.000000,0.998657,64.634201,282.938368,282.938368,33.939485,5.659436,151.336014,0.000000,34.040000,0.000000,0.000000,137.899994,137.266668,137.100006,135.899994,129.899994,121.500000,125,140,133.600000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.500000,2000.000000,0.000000,52.800000,61.900000,140.300000,67.400000,150,95,1054,80,2198,2200,310,37.000000,119.000000,67.810,50.735,67.667,50.826
11/21/2024,14:02:36.258,69040.49,69040.84,119.860000,2.636300,310.200000,271.780000,0.000000,59.999000,316.000000,0.981500,1.989607,1.441265,3559.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.261109,70.699849,75.883264,83.589996,67.449997,33.939000,0.000000,-84.300003,-53.099998,-35.500000,0.000000,0.000000,0.998630,64.663895,282.938368,282.938368,33.939485,5.659041,151.335937,0.000000,34.040000,0.000000,0.000000,137.899994,137.233332,137.100006,135.899994,129.899994,121.533333,125,140,133.700000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.600000,2000.000000,0.000000,52.800000,61.900000,140.300000,67.400000,150,95,1054,80,2202,2200,314,37.000000,119.000000,67.811,50.734,67.667,50.826
11/21/2024,14:02:39.258,69043.49,69043.84,119.870000,2.631200,309.500000,272.040000,0.000000,60.002000,315.400000,0.981200,1.987192,1.440561,3562.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.272220,70.699997,75.889387,83.559998,67.449997,33.939000,0.000000,-85.300003,-53.799999,-33.299999,0.000000,0.000000,0.998620,64.674858,282.938368,282.938368,33.939485,5.659815,151.335937,0.000000,34.040000,0.000000,0.000000,137.899994,137.266668,137.100006,135.899994,129.899994,121.566666,125,140,133.700000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.600000,2000.000000,0.000000,52.800000,61.900000,140.400000,67.400000,150,95,1054,80,2199,2200,316,37.000000,119.000000,67.811,50.733,67.667,50.826
11/21/2024,14:02:42.258,69046.49,69046.84,119.850000,2.618000,307.900000,272.290000,0.000000,60.003000,313.800000,0.981400,1.995073,1.441886,3565.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.288887,70.699997,75.894898,83.559998,67.449997,33.939000,0.000000,-88.099998,-53.799999,-33.299999,0.000000,0.000000,0.998664,64.628548,282.938368,282.938368,33.939485,5.659326,151.335968,0.000000,34.040000,0.000000,0.000000,137.899994,137.233332,137.100006,135.899994,130.000000,121.599998,125,140,133.700000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.600000,2000.000000,0.000000,52.800000,61.900000,140.400000,67.400000,150,95,1054,80,2198,2200,315,37.000000,119.000000,67.811,50.733,67.667,50.825
11/21/2024,14:02:45.260,69049.49,69049.84,119.870000,2.614400,307.600000,272.550000,0.000000,60.004000,313.400000,0.981500,1.989558,1.441061,3568.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.277776,70.699997,75.901838,83.546666,67.449997,33.939000,0.000000,-91.599998,-52.799999,-33.900002,0.000000,0.000000,0.998627,64.666206,282.938368,282.938368,33.939485,5.659198,151.335892,0.000000,34.039000,0.000000,0.000000,137.899994,137.233332,137.066671,135.899994,129.966665,121.599998,125,140,133.700000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.600000,2000.000000,0.000000,52.800000,61.900000,140.400000,67.400000,150,95,1058,80,2198,2200,281,37.000000,119.000000,67.811,50.732,67.667,50.825
11/21/2024,14:02:48.260,69052.49,69052.84,119.870000,2.612400,307.400000,272.810000,0.000000,60.002000,313.200000,0.981700,1.990890,1.438475,3571.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.288887,70.699997,75.913062,83.540001,67.450405,33.939000,0.000000,-95.400002,-50.799999,-34.700001,0.000000,0.000000,0.998637,64.655151,282.938368,282.938368,33.939485,5.659507,151.335922,0.000000,34.039000,0.000000,0.000000,137.899994,137.233332,137.100006,135.899994,130.000000,121.599998,125,140,133.800000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.600000,2000.000000,0.000000,52.800000,61.900000,140.400000,67.400000,150,95,1058,80,2200,2200,309,37.000000,119.000000,67.811,50.731,67.667,50.824
11/21/2024,14:02:51.260,69055.49,69055.84,119.870000,2.616400,307.800000,273.070000,0.000000,60.002000,313.600000,0.981400,1.989031,1.440143,3574.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.283332,70.699997,75.925306,83.540001,67.452038,33.939000,0.000000,-98.199997,-48.599998,-36.200001,0.000000,0.000000,0.998649,64.642761,282.938368,282.938368,33.939485,5.659176,151.335907,0.000000,34.039000,0.000000,0.000000,137.899994,137.199997,137.100006,135.899994,130.000000,121.599998,125,140,133.800000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.600000,2000.000000,0.000000,52.800000,61.900000,140.400000,67.400000,150,95,1058,80,2201,2200,305,37.000000,119.000000,67.811,50.730,67.668,50.824
11/21/2024,14:02:54.262,69058.49,69058.85,119.850000,2.620500,308.200000,273.320000,0.000000,59.999000,314.100000,0.981400,1.989849,1.440801,3577.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.299999,70.699997,75.934897,83.526665,67.454488,33.939000,0.000000,-101.099998,-46.500000,-37.799999,0.000000,0.000000,0.998649,64.642784,282.938368,282.938368,33.939485,5.658958,151.335846,0.000000,34.039000,0.000000,0.000000,137.899994,137.266668,137.100006,135.899994,130.000000,121.633331,125,140,133.800000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.600000,2000.000000,0.000000,52.800000,61.900000,140.400000,67.400000,150,95,1058,80,2200,2200,299,37.000000,119.000000,67.811,50.730,67.668,50.824
11/21/2024,14:02:57.261,69061.49,69061.84,119.870000,2.630600,309.500000,273.580000,0.000000,60.002000,315.300000,0.981600,1.978674,1.441645,3580.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.305555,70.699997,75.941019,83.526665,67.456529,33.939000,0.000000,-104.599998,-44.599998,-39.299999,0.000000,0.000000,0.998626,64.666893,282.938368,282.938368,33.939485,5.659424,151.335876,0.000000,34.039000,0.000000,0.000000,137.899994,137.233332,137.100006,135.899994,130.066671,121.633331,125,140,133.800000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.600000,2000.000000,0.000000,52.800000,61.900000,140.500000,67.400000,150,95,1058,80,2196,2200,294,37.000000,119.000000,67.811,50.729,67.668,50.823
