FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,14:03:00.261,69064.49,69064.84,119.870000,2.633500,309.900000,273.840000,0.000000,60.002000,315.700000,0.981700,1.990925,1.441645,3583.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.311110,70.699997,75.946324,83.519997,67.456937,33.939000,0.000000,-107.500000,-42.799999,-40.799999,0.000000,0.000000,0.998659,64.633148,282.938368,282.938368,33.939485,5.659831,151.335861,0.000000,34.039000,0.000000,0.000000,137.899994,137.199997,137.100006,135.899994,130.066671,121.699997,125,140,133.800000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.600000,2000.000000,0.000000,52.800000,61.900000,140.500000,67.400000,150,95,1056,80,2202,2200,288,37.000000,119.000000,67.811,50.728,67.668,50.823
11/21/2024,14:03:03.261,69067.49,69067.84,119.850000,2.633000,309.800000,274.100000,0.000000,59.999000,315.600000,0.981600,1.991872,1.442386,3586.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.316666,70.699997,75.953263,83.499997,67.456529,33.939000,0.000000,-111.400002,-40.799999,-42.500000,0.001000,0.000000,0.998652,64.642342,282.938368,282.938368,33.939485,5.659752,151.335907,0.000000,34.039000,0.000000,0.000000,137.899994,137.199997,137.100006,135.899994,130.100006,121.699997,125,140,133.800000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.600000,2000.000000,0.000000,52.800000,61.900000,140.500000,67.400000,150,95,1056,80,2199,2200,294,37.000000,119.000000,67.811,50.728,67.668,50.823
11/21/2024,14:03:06.261,69070.49,69070.85,119.860000,2.627700,309.000000,274.360000,0.000000,60.000000,315.000000,0.981200,1.987518,1.439179,3589.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.316666,70.699997,75.961020,83.489998,67.456121,33.939000,0.000000,-116.199997,-38.400002,-44.799999,0.000000,0.000000,0.998619,64.676384,282.938368,282.938368,33.939485,5.659157,151.335770,0.000000,34.039000,0.000000,0.000000,137.899994,137.199997,137.100006,135.899994,130.100006,121.699997,125,140,133.800000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.600000,2000.000000,0.000000,52.800000,61.900000,140.500000,67.400000,150,95,1056,80,2198,2200,276,37.000000,119.000000,67.811,50.728,67.668,50.823
11/21/2024,14:03:09.262,69073.49,69073.85,119.860000,2.623100,308.500000,274.610000,0.000000,60.006000,314.400000,0.981200,1.998818,1.441265,3592.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.333333,70.699997,75.967143,83.489998,67.454488,33.939000,0.000000,-120.000000,-36.900002,-46.900002,0.000000,0.000000,0.998610,64.688042,282.938368,282.938368,33.939485,5.659185,151.335846,0.000000,34.039000,0.000000,0.000000,137.899994,137.233332,137.100006,135.899994,130.100006,121.766668,125,140,133.800000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.600000,2000.000000,0.000000,52.800000,61.900000,140.500000,67.400000,150,95,1056,80,2202,2200,277,37.000000,119.000000,67.811,50.727,67.668,50.822
11/21/2024,14:03:12.261,69076.49,69076.84,119.870000,2.626200,309.000000,274.870000,0.000000,60.003000,314.800000,0.981500,1.982218,1.441145,3595.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.344445,70.699997,75.971225,83.489998,67.455304,33.939000,0.000000,-121.699997,-35.700001,-49.400002,0.000000,0.000000,0.998631,64.666840,282.938368,282.938368,33.939485,5.659704,151.335876,0.000000,34.039000,0.000000,0.000000,137.899994,137.233332,137.100006,135.933329,130.100006,121.800003,125,140,133.800000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.600000,2000.000000,0.000000,52.800000,61.900000,140.500000,67.400000,150,95,1056,80,2201,2200,312,37.000000,119.000000,67.811,50.726,67.668,50.822
11/21/2024,14:03:15.261,69079.49,69079.85,119.850000,2.630900,309.400000,275.130000,0.000000,60.000000,315.300000,0.981300,1.996389,1.440384,3598.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.344445,70.699997,75.974082,83.470001,67.456121,33.939000,0.000000,-119.599998,-35.500000,-51.599998,0.000000,0.000000,0.998650,64.645958,282.938368,282.938368,33.939485,5.659298,151.335831,0.000000,34.039000,0.000000,0.000000,137.899994,137.233332,137.100006,135.933329,130.100006,121.800003,125,140,133.900000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.600000,2000.000000,0.000000,52.800000,61.900000,140.500000,67.400000,149,95,1053,80,2198,2200,282,37.000000,119.000000,67.811,50.726,67.668,50.822
11/21/2024,14:03:18.261,69082.49,69082.84,119.870000,2.636400,310.100000,275.390000,0.000000,59.999000,316.000000,0.981200,1.985624,1.441145,3601.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.372223,70.699997,75.978163,83.470001,67.454896,33.939000,0.000000,-115.599998,-36.000000,-51.599998,0.000000,0.000000,0.998694,64.599213,282.938368,282.938368,33.939485,5.659534,151.335815,0.000000,34.039000,0.000000,0.000000,137.899994,137.266668,137.100006,135.966665,130.133336,121.866669,125,140,133.900000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.600000,2000.000000,0.000000,52.800000,61.900000,140.500000,67.400000,149,95,1053,80,2201,2200,316,37.000000,119.000000,67.811,50.725,67.668,50.821
11/21/2024,14:03:21.261,69085.49,69085.85,119.860000,2.639200,310.500000,275.650000,0.000000,60.003000,316.300000,0.981500,1.989921,1.439179,3604.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.366667,70.699997,75.984285,83.456665,67.454896,33.939000,0.000000,-110.000000,-38.900002,-50.400002,0.000000,0.000000,0.998695,64.598991,282.938368,282.938368,33.939485,5.659280,151.335785,0.000000,34.039000,0.000000,0.000000,137.899994,137.233332,137.100006,135.966665,130.166667,121.833336,125,140,133.900000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.600000,2000.000000,0.000000,52.800000,62.000000,140.600000,67.400000,149,95,1053,80,2199,2200,295,37.000000,119.000000,67.811,50.724,67.668,50.821
11/21/2024,14:03:24.261,69088.49,69088.85,119.880000,2.646500,311.300000,275.900000,0.000000,60.002000,317.200000,0.981300,2.137389,1.443110,3607.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.388888,70.699997,75.996937,83.449997,67.455304,33.939000,0.000000,-103.599998,-43.099998,-47.099998,0.000000,0.000000,0.998650,64.650085,282.938368,282.938368,33.939485,5.659748,151.335785,0.000000,34.039000,0.000000,0.000000,137.899994,137.266668,137.100006,135.966665,130.199997,121.900002,125,140,133.900000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.600000,2000.000000,0.000000,52.800000,62.000000,140.600000,67.400000,150,95,1053,80,2199,2200,277,37.000000,119.000000,67.811,50.724,67.668,50.821
11/21/2024,14:03:27.261,69091.49,69091.84,119.850000,2.640000,310.600000,276.160000,0.000000,59.999000,316.400000,0.981600,1.981932,1.439299,3610.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.388888,70.699997,76.009998,83.449997,67.454079,33.939000,0.000000,-94.099998,-47.900002,-42.900002,0.000000,0.000000,0.998598,64.703987,282.938368,282.938368,33.939485,5.659906,151.335724,0.000000,34.039000,0.000000,0.000000,137.899994,137.233332,137.100006,136.000000,130.199997,121.900002,125,140,134.000000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,118.600000,2000.000000,0.000000,52.800000,62.000000,140.600000,67.400000,150,95,1053,80,2199,2200,277,37.000000,119.000000,67.812,50.723,67.668,50.820
11/21/2024,14:03:30.261,69094.49,69094.85,119.870000,2.639500,310.500000,276.420000,0.000000,59.999000,316.400000,0.981300,1.987573,1.440644,3613.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.394444,70.699997,76.023060,83.443331,67.453263,33.939000,0.000000,-84.300003,-52.700001,-36.900002,0.000000,0.000000,0.998637,64.661156,282.938368,282.938368,33.939485,5.659791,151.335800,0.000000,34.039000,0.000000,0.000000,137.899994,137.266668,137.100006,135.966665,130.199997,121.933334,125,140,134.000000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,118.600000,2000.000000,0.000000,52.800000,62.000000,140.600000,67.400000,150,95,1054,80,2198,2200,313,37.000000,119.000000,67.812,50.722,67.668,50.820
11/21/2024,14:03:33.263,69097.49,69097.85,119.870000,2.639800,310.400000,276.680000,0.000000,60.003000,316.400000,0.981100,1.986741,1.441645,3616.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.399999,70.699997,76.032040,83.430000,67.454896,33.939000,0.000000,-85.900002,-53.900002,-33.099998,0.000000,0.000000,0.998627,64.673264,282.938368,282.938368,33.939485,5.659761,151.335800,0.000000,34.039000,0.000000,0.000000,137.899994,137.199997,137.100006,136.000000,130.199997,122.000000,125,140,134.000000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,118.600000,2000.000000,0.000000,52.800000,62.000000,140.600000,67.400000,150,95,1054,80,2197,2200,316,37.000000,119.000000,67.812,50.722,67.668,50.820
11/21/2024,14:03:36.264,69100.49,69100.85,119.860000,2.633000,309.600000,276.940000,0.000000,60.003000,315.600000,0.981100,1.999696,1.439680,3619.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.411111,70.699997,76.038980,83.430000,67.458570,33.939000,0.000000,-92.000000,-52.700001,-33.900002,0.001000,0.000000,0.998613,64.686752,282.938368,282.938368,33.939485,5.659615,151.335770,0.000000,34.039000,0.000000,0.000000,137.899994,137.266668,137.100006,136.000000,130.199997,122.000000,125,140,134.000000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,118.700000,2000.000000,0.000000,52.800000,62.100000,140.600000,67.400000,150,95,1054,80,2198,2200,290,37.000000,119.000000,67.812,50.721,67.668,50.819
11/21/2024,14:03:39.264,69103.49,69103.85,119.860000,2.631600,309.600000,277.200000,0.000000,60.002000,315.400000,0.981400,2.018468,1.440764,3622.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.411111,70.699997,76.045512,83.423335,67.461428,33.939000,0.000000,-97.599998,-49.000000,-36.000000,-0.001000,0.000000,0.998647,64.652275,282.938368,282.938368,33.939485,5.659596,151.335739,0.000000,34.039000,0.000000,0.000000,137.899994,137.199997,137.100006,136.000000,130.266668,122.000000,125,140,134.000000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.700000,2000.000000,0.000000,52.800000,62.100000,140.700000,67.400000,150,95,1054,80,2200,2200,297,37.000000,119.000000,67.812,50.720,67.668,50.819
11/21/2024,14:03:42.266,69106.49,69106.85,119.860000,2.625400,308.900000,277.450000,0.000000,60.002000,314.700000,0.981500,2.002742,1.441265,3625.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.405555,70.699997,76.049595,83.410004,67.460203,33.939000,0.000000,-103.099998,-45.099998,-39.000000,0.000000,0.000000,0.998632,64.671204,282.938368,282.938368,33.939485,5.659435,151.335861,0.000000,34.039000,0.000000,0.000000,137.899994,137.199997,137.066671,136.000000,130.266668,122.000000,125,140,134.000000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,118.700000,2000.000000,0.000000,52.800000,62.100000,140.700000,67.400000,150,95,1054,80,2203,2200,303,37.000000,119.000000,67.812,50.720,67.668,50.819
11/21/2024,14:03:45.265,69109.49,69109.85,119.870000,2.627300,309.100000,277.710000,0.000000,59.999000,314.900000,0.981500,1.990561,1.439643,3628.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.416667,70.699997,76.054084,83.410004,67.459387,33.939000,0.000000,-111.099998,-40.900002,-42.200001,0.000000,0.000000,0.998597,64.708008,282.938368,282.938368,33.939485,5.659143,151.335785,0.000000,34.039000,0.000000,0.000000,137.899994,137.199997,137.100006,136.000000,130.300003,122.000000,125,140,134.000000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,118.700000,2000.000000,0.000000,52.800000,62.100000,140.700000,67.400000,150,95,1055,80,2198,2200,309,37.000000,119.000000,67.812,50.719,67.668,50.818
11/21/2024,14:03:48.266,69112.49,69112.85,119.850000,2.631700,309.500000,277.970000,0.000000,59.999000,315.400000,0.981200,1.997948,1.440884,3631.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.416667,70.699997,76.061430,83.389999,67.461020,33.939000,0.000000,-119.599998,-36.900002,-46.700001,0.000000,0.000000,0.998630,64.671295,282.938368,282.938368,33.939485,5.659702,151.335663,0.000000,34.039000,0.000000,0.000000,137.899994,137.199997,137.100006,136.000000,130.300003,122.000000,125,140,134.000000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.700000,2000.000000,0.000000,52.800000,62.100000,140.700000,67.400000,150,95,1055,80,2200,2200,314,37.000000,119.000000,67.812,50.718,67.668,50.818
11/21/2024,14:03:51.265,69115.49,69115.85,119.880000,2.633400,309.700000,278.230000,0.000000,59.999000,315.700000,0.981200,1.981051,1.442109,3634.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.427778,70.699997,76.067551,83.379997,67.460203,33.939000,0.000000,-120.000000,-35.599998,-51.299999,0.000000,0.000000,0.998595,64.709503,282.938368,282.938368,33.939485,5.660061,151.335785,0.000000,34.039000,0.000000,0.000000,137.899994,137.199997,137.100006,136.000000,130.300003,122.066666,125,140,134.100000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,118.700000,2000.000000,0.000000,52.800000,62.100000,140.800000,67.400000,150,95,1055,80,2199,2200,316,37.000000,119.000000,67.812,50.717,67.668,50.818
11/21/2024,14:03:54.265,69118.49,69118.85,119.860000,2.642500,310.800000,278.490000,0.000000,60.002000,316.700000,0.981200,1.998108,1.440264,3637.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.444443,70.699997,76.072448,83.379997,67.457754,33.939000,0.000000,-114.500000,-36.400002,-51.500000,0.000000,0.000000,0.998602,64.703407,282.938368,282.938368,33.939485,5.659640,151.335693,0.000000,34.039000,0.000000,0.000000,137.899994,137.199997,137.100006,136.000000,130.366664,122.099998,125,140,134.100000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,118.700000,2000.000000,0.000000,52.800000,62.100000,140.800000,67.400000,150,95,1055,80,2202,2200,317,37.000000,119.000000,67.812,50.717,67.668,50.817
11/21/2024,14:03:57.266,69121.49,69121.85,119.870000,2.639000,310.400000,278.750000,0.000000,59.996000,316.300000,0.981400,1.991626,1.440143,3640.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.444443,70.699997,76.078570,83.379997,67.454896,33.939000,0.000000,-108.199997,-40.099998,-49.599998,0.000000,0.000000,0.998598,64.706139,282.938368,282.938368,33.939485,5.659089,151.335709,0.000000,34.039000,0.000000,0.000000,137.899994,137.199997,137.100006,136.000000,130.366664,122.099998,125,140,134.100000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.700000,2000.000000,0.000000,52.800000,62.100000,140.800000,67.400000,150,95,1055,80,2201,2200,315,37.000000,119.000000,67.812,50.716,67.668,50.817
11/21/2024,14:04:00.267,69124.49,69124.85,119.850000,2.640200,310.600000,279.000000,0.000000,60.002000,316.400000,0.981500,1.983145,1.439883,3643.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.466666,70.700441,76.086324,83.369998,67.455304,33.939000,0.000000,-100.900002,-44.799999,-45.900002,0.000000,0.000000,0.998643,64.658310,282.938368,282.938368,33.939485,5.659675,151.335709,0.000000,34.038000,0.000000,0.000000,137.933329,137.266668,137.100006,136.000000,130.399994,122.099998,125,140,134.100000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,118.700000,2000.000000,0.000000,52.900000,62.200000,140.800000,67.400000,150,95,1055,80,2196,2200,311,37.000000,119.000000,67.812,50.715,67.668,50.817
11/21/2024,14:04:03.267,69127.49,69127.85,119.870000,2.638500,310.500000,279.260000,0.000000,60.000000,316.300000,0.981600,1.985598,1.442229,3646.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.455554,70.700885,76.093671,83.349998,67.454488,33.939000,0.000000,-91.199997,-49.400002,-41.299999,0.000000,0.000000,0.998634,64.665627,282.938368,282.938368,33.939485,5.659729,151.335678,0.000000,34.038000,0.000000,0.000000,137.899994,137.233332,137.100006,136.000000,130.399994,122.099998,125,140,134.200000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.700000,2000.000000,0.000000,52.900000,62.200000,140.800000,67.400000,150,95,1055,80,2199,2200,307,37.000000,119.000000,67.812,50.715,67.668,50.817
11/21/2024,14:04:06.268,69130.49,69130.85,119.870000,2.636900,310.300000,279.520000,0.000000,60.002000,316.100000,0.981600,1.987182,1.440143,3649.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.449998,70.701328,76.101427,83.349998,67.455712,33.939000,0.000000,-83.699997,-53.099998,-35.500000,0.001000,0.000000,0.998661,64.639687,282.938368,282.938368,33.939485,5.659919,151.335648,0.000000,34.038000,0.000000,0.000000,137.899994,137.199997,137.100006,136.000000,130.399994,122.099998,125,140,134.200000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.700000,2000.000000,0.000000,52.900000,62.200000,140.800000,67.400000,150,95,1055,80,2200,2200,303,37.000000,119.000000,67.812,50.714,67.668,50.816
11/21/2024,14:04:09.269,69133.49,69133.85,119.850000,2.640000,310.600000,279.780000,0.000000,60.000000,316.400000,0.981500,1.973977,1.441302,3652.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.466665,70.701772,76.107551,83.343333,67.458978,33.939000,0.000000,-86.800003,-53.900002,-33.200001,0.000000,0.000000,0.998666,64.635551,282.938368,282.938368,33.939485,5.659770,151.335632,0.000000,34.038000,0.000000,0.000000,137.899994,137.199997,137.100006,136.000000,130.399994,122.199997,125,140,134.200000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,118.700000,2000.000000,0.000000,52.900000,62.200000,140.800000,67.400000,150,95,1055,80,2196,2200,297,37.000000,119.000000,67.812,50.713,67.668,50.816
11/21/2024,14:04:12.270,69136.49,69136.85,119.870000,2.636600,310.100000,280.040000,0.000000,60.000000,316.000000,0.981200,2.009596,1.442646,3655.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.466665,70.702216,76.113674,83.330002,67.461428,33.939000,0.000000,-93.800003,-51.500000,-34.400002,0.000000,0.000000,0.998671,64.630791,282.938368,282.938368,33.939485,5.659921,151.335754,0.000000,34.038000,0.000000,0.000000,137.899994,137.199997,137.100006,136.000000,130.399994,122.199997,125,140,134.200000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,118.700000,2000.000000,0.000000,52.900000,62.300000,140.800000,67.400000,150,95,1055,80,2204,2200,289,37.000000,119.000000,67.812,50.713,67.668,50.816
11/21/2024,14:04:15.269,69139.49,69139.85,119.860000,2.633200,309.600000,280.300000,0.000000,60.003000,315.600000,0.981000,2.002848,1.438595,3658.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.466665,70.702660,76.122857,83.330002,67.462653,33.939000,0.000000,-101.099998,-46.700001,-37.900002,0.000000,0.000000,0.998680,64.622223,282.938368,282.938368,33.939485,5.659655,151.335648,0.000000,34.038000,0.000000,0.000000,137.899994,137.199997,137.100006,136.000000,130.399994,122.199997,125,140,134.200000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.700000,2000.000000,0.000000,52.900000,62.300000,140.800000,67.400000,150,95,1056,80,2199,2200,284,37.000000,119.000000,67.812,50.712,67.668,50.815
11/21/2024,14:04:18.269,69142.49,69142.85,119.870000,2.626400,308.900000,280.560000,0.000000,60.002000,314.800000,0.981300,2.007653,1.441645,3661.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.483332,70.703104,76.134694,83.323334,67.465919,33.939000,0.000000,-110.000000,-41.299999,-42.099998,0.000000,0.000000,0.998668,64.633987,282.938368,282.938368,33.939485,5.659563,151.335663,0.000000,34.038000,0.000000,0.000000,137.899994,137.199997,137.100006,136.000000,130.466665,122.233332,125,140,134.200000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.700000,2000.000000,0.000000,52.900000,62.300000,140.900000,67.400000,150,95,1056,80,2201,2200,279,37.000000,119.000000,67.812,50.711,67.668,50.815
11/21/2024,14:04:21.269,69145.49,69145.85,119.850000,2.623000,308.600000,280.810000,0.000000,59.999000,314.400000,0.981600,1.988334,1.440384,3664.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.494444,70.703547,76.142653,83.316666,67.466735,33.939000,0.000000,-120.199997,-36.700001,-47.200001,0.000000,0.000000,0.998679,64.624260,282.938368,282.938368,33.939485,5.659571,151.335632,0.000000,34.038000,0.000000,0.000000,137.899994,137.199997,137.100006,136.000000,130.500000,122.266668,125,140,134.200000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,118.700000,2000.000000,0.000000,52.900000,62.300000,140.900000,67.400000,150,95,1056,80,2204,2200,277,37.000000,119.000000,67.812,50.710,67.668,50.815
11/21/2024,14:04:24.270,69148.49,69148.85,119.880000,2.630500,309.400000,281.070000,0.000000,59.995000,315.300000,0.981300,2.005854,1.439940,3667.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.500000,70.703695,76.148573,83.316666,67.463469,33.939000,0.000000,-119.199997,-35.500000,-51.700001,0.000000,0.000000,0.998644,64.659660,282.938368,282.938368,33.939485,5.659324,151.335526,0.000000,34.038000,0.000000,0.000000,137.899994,137.199997,137.100006,136.000000,130.500000,122.300003,125,140,134.200000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,118.700000,2000.000000,0.000000,52.900000,62.300000,140.900000,67.400000,150,95,1056,80,2199,2200,278,37.000000,119.000000,67.813,50.710,67.668,50.814
11/21/2024,14:04:27.270,69151.49,69151.85,119.870000,2.636600,310.100000,281.330000,0.000000,59.999000,316.000000,0.981100,1.995790,1.441645,3670.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.505556,70.703252,76.155513,83.309998,67.462653,33.939000,0.000000,-113.599998,-36.700001,-51.400002,0.000000,0.000000,0.998661,64.644363,282.938368,282.938368,33.939485,5.660242,151.335709,0.000000,34.038000,0.000000,0.000000,137.899994,137.233332,137.100006,136.000000,130.500000,122.300003,125,140,134.300000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.700000,2000.000000,0.000000,52.900000,62.300000,140.900000,67.400000,150,95,1056,80,2199,2200,281,37.000000,119.000000,67.813,50.709,67.668,50.814
11/21/2024,14:04:30.270,69154.49,69154.85,119.870000,2.642200,310.800000,281.590000,0.000000,60.000000,316.700000,0.981500,1.987283,1.440060,3673.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.500000,70.702808,76.162044,83.299998,67.461836,33.939000,0.000000,-107.599998,-40.500000,-49.299999,0.000000,0.000000,0.998627,64.680405,282.938368,282.938368,33.939485,5.660561,151.335709,0.000000,34.038000,0.000000,0.000000,137.899994,137.199997,137.100006,136.000000,130.500000,122.300003,125,140,134.300000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.700000,2000.000000,0.000000,52.900000,62.400000,141.000000,67.400000,150,95,1057,80,2199,2200,288,37.000000,119.000000,67.813,50.708,67.668,50.814
11/21/2024,14:04:33.270,69157.49,69157.85,119.860000,2.648100,311.500000,281.850000,0.000000,60.003000,317.400000,0.981600,2.001662,1.440180,3676.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.505555,70.702364,76.169390,83.279999,67.461428,33.939000,0.000000,-99.699997,-45.299999,-45.400002,0.000000,0.000000,0.998615,64.692940,282.938368,282.938368,33.939485,5.659473,151.335602,0.000000,34.038000,0.000000,0.000000,137.899994,137.199997,137.100006,136.000000,130.500000,122.333336,125,140,134.300000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.700000,2000.000000,0.000000,52.900000,62.400000,141.000000,67.400000,150,95,1057,80,2202,2200,295,37.000000,119.000000,67.813,50.708,67.668,50.813
11/21/2024,14:04:36.273,69160.49,69160.86,119.870000,2.642400,310.800000,282.110000,0.000000,60.002000,316.700000,0.981300,1.988685,1.441145,3679.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.511111,70.701920,76.176327,83.279999,67.465102,33.939000,0.000000,-89.099998,-50.200001,-40.500000,0.000000,0.000000,0.998630,64.676193,282.938368,282.938368,33.939485,5.659153,151.335632,0.000000,34.038000,0.000000,0.000000,137.899994,137.199997,137.066671,136.033335,130.500000,122.366669,125,140,134.300000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,118.700000,2000.000000,0.000000,52.900000,62.400000,141.000000,67.400000,150,95,1057,80,2199,2200,301,37.000000,119.000000,67.813,50.707,67.668,50.813
11/21/2024,14:04:39.273,69163.49,69163.86,119.860000,2.635300,309.900000,282.370000,0.000000,60.002000,315.900000,0.981100,1.996964,1.437677,3682.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.511111,70.701476,76.181633,83.273333,67.466735,33.939000,0.000000,-83.800003,-53.500000,-34.000000,0.000000,0.000000,0.998649,64.657532,282.938368,282.938368,33.939485,5.660043,151.335602,0.000000,34.038000,0.000000,0.000000,137.899994,137.199997,137.066671,136.033335,130.500000,122.366669,125,140,134.300000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.700000,2000.000000,0.000000,52.900000,62.400000,141.000000,67.400000,150,95,1057,80,2199,2200,308,37.000000,119.000000,67.813,50.706,67.668,50.813
11/21/2024,14:04:42.273,69166.49,69166.86,119.860000,2.629700,309.300000,282.630000,0.000000,60.003000,315.200000,0.981200,2.001977,1.440764,3685.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.550002,70.701033,76.186122,83.266668,67.464286,33.939000,0.000000,-89.199997,-53.400002,-33.599998,0.000000,0.000000,0.998670,64.635315,282.938368,282.938368,33.939485,5.660036,151.335632,0.000000,34.038000,0.000000,0.000000,137.899994,137.199997,137.100006,136.100006,130.600006,122.400002,125,140,134.300000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.700000,2000.000000,0.000000,52.900000,62.400000,141.000000,67.400000,150,95,1057,80,2200,2200,313,37.000000,119.000000,67.813,50.705,67.668,50.812
11/21/2024,14:04:45.274,69169.49,69169.86,119.870000,2.624700,308.800000,282.890000,0.000000,59.999000,314.600000,0.981600,1.989408,1.440561,3688.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.538890,70.700589,76.192243,83.260002,67.463061,33.939000,0.000000,-96.099998,-49.799999,-35.400002,0.000000,0.000000,0.998635,64.673378,282.938368,282.938368,33.939485,5.659965,151.335617,0.000000,34.038000,0.000000,0.000000,137.899994,137.199997,137.100006,136.033335,130.600006,122.400002,125,140,134.300000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.700000,2000.000000,0.000000,52.900000,62.400000,141.000000,67.400000,150,95,1058,80,2199,2200,316,37.000000,119.000000,67.813,50.705,67.669,50.812
11/21/2024,14:04:48.273,69172.49,69172.86,119.860000,2.633100,309.700000,283.140000,0.000000,60.003000,315.600000,0.981400,1.985378,1.440764,3691.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.538890,70.700145,76.198161,83.253334,67.465102,33.939000,0.000000,-102.900002,-45.500000,-38.799999,0.000000,0.000000,0.998630,64.678574,282.938368,282.938368,33.939485,5.659217,151.335617,0.000000,34.038000,0.000000,0.000000,137.899994,137.199997,137.066671,136.066671,130.600006,122.400002,125,140,134.300000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.700000,2000.000000,0.000000,52.900000,62.400000,141.100000,67.400000,150,95,1058,80,2197,2200,318,37.000000,119.000000,67.813,50.704,67.669,50.812
11/21/2024,14:04:51.274,69175.49,69175.86,119.870000,2.637700,310.200000,283.400000,0.000000,59.999000,316.200000,0.981200,1.982295,1.443230,3694.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.550002,70.699997,76.204284,83.246666,67.464694,33.939000,0.000000,-111.000000,-40.900002,-42.700001,0.000000,0.000000,0.998646,64.663223,282.938368,282.938368,33.939485,5.659952,151.335632,0.000000,34.038000,0.000000,0.000000,137.899994,137.199997,137.100006,136.100006,130.600006,122.400002,125,140,134.300000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.700000,2000.000000,0.000000,52.900000,62.400000,141.100000,67.400000,150,95,1058,80,2200,2200,316,37.000000,119.000000,67.813,50.703,67.669,50.811
11/21/2024,14:04:54.273,69178.49,69178.86,119.850000,2.636300,310.100000,283.660000,0.000000,59.999000,316.000000,0.981300,1.985510,1.437714,3697.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.566668,70.699997,76.213469,83.239998,67.460611,33.939000,0.000000,-119.300003,-36.900002,-47.000000,0.000000,0.000000,0.998667,64.641167,282.938368,282.938368,33.939485,5.659518,151.335541,0.000000,34.038000,0.000000,0.000000,137.899994,137.199997,137.100006,136.100006,130.600006,122.500000,125,140,134.300000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.700000,2000.000000,0.000000,52.900000,62.400000,141.100000,67.400000,150,95,1058,80,2200,2200,314,37.000000,119.000000,67.813,50.703,67.669,50.811
11/21/2024,14:04:57.273,69181.49,69181.86,119.880000,2.634900,309.900000,283.920000,0.000000,59.999000,315.900000,0.981200,1.991233,1.440524,3700.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.583333,70.700293,76.223267,83.226667,67.458570,33.939000,0.000000,-120.300003,-35.500000,-51.299999,0.000000,0.000000,0.998687,64.618111,282.938368,282.938368,33.939485,5.659258,151.335587,0.000000,34.038000,0.000000,0.000000,137.899994,137.199997,137.100006,136.100006,130.699997,122.500000,125,140,134.400000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,118.700000,2000.000000,0.000000,52.900000,62.400000,141.100000,67.400000,150,95,1058,80,2200,2200,310,37.000000,119.000000,67.813,50.702,67.669,50.811
11/21/2024,14:05:00.273,69184.49,69184.86,119.860000,2.635600,310.000000,284.180000,0.000000,59.995000,315.900000,0.981300,1.976476,1.438595,3703.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.577778,70.700737,76.230615,83.226667,67.461836,33.939000,0.000000,-116.199997,-35.799999,-51.900002,0.000000,0.000000,0.998671,64.635185,282.938368,282.938368,33.939485,5.659787,151.335510,0.000000,34.038000,0.000000,0.000000,137.899994,137.199997,137.100006,136.100006,130.666667,122.500000,125,140,134.400000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,118.800000,2000.000000,0.000000,52.900000,62.400000,141.100000,67.400000,150,95,1058,80,2200,2200,305,37.000000,119.000000,67.813,50.701,67.669,50.810
11/21/2024,14:05:03.273,69187.49,69187.86,119.870000,2.636700,310.200000,284.440000,0.000000,59.999000,316.100000,0.981300,1.986953,1.440561,3706.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.588889,70.701328,76.238574,83.226667,67.465919,33.939000,0.000000,-110.500000,-38.200001,-50.900002,0.000000,0.000000,0.998650,64.658981,282.938368,282.938368,33.939485,5.659811,151.335495,0.000000,34.038000,0.000000,0.000000,137.899994,137.199997,137.100006,136.100006,130.699997,122.533333,125,140,134.400000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,118.800000,2000.000000,0.000000,52.900000,62.400000,141.200000,67.400000,150,95,1058,80,2200,2200,301,37.000000,119.000000,67.813,50.701,67.669,50.810
11/21/2024,14:05:06.273,69190.49,69190.86,119.860000,2.639200,310.400000,284.700000,0.000000,59.999000,316.300000,0.981300,1.994013,1.441181,3709.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.600000,70.702660,76.248370,83.220001,67.468776,33.939000,0.000000,-104.900002,-42.299999,-47.900002,0.000000,0.000000,0.998681,64.625900,282.938368,282.938368,33.939485,5.660066,151.335602,0.000000,34.038000,0.000000,0.000000,137.899994,137.199997,137.100006,136.100006,130.699997,122.599998,125,140,134.500000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,118.800000,2000.000000,0.000000,52.900000,62.400000,141.200000,67.400000,150,95,1058,80,2202,2200,293,37.000000,119.000000,67.813,50.701,67.669,50.810
11/21/2024,14:05:09.275,69193.49,69193.86,119.870000,2.642800,310.900000,284.960000,0.000000,59.999000,316.800000,0.981400,1.983124,1.441145,3712.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.600000,70.704731,76.254288,83.213333,67.469185,33.939000,0.000000,-98.099998,-46.000000,-44.500000,0.001000,0.000000,0.998653,64.655739,282.938368,282.938368,33.939485,5.659837,151.335571,0.000000,34.038000,0.000000,0.000000,137.899994,137.199997,137.100006,136.100006,130.699997,122.599998,125,140,134.500000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,118.800000,2000.000000,0.000000,52.900000,62.400000,141.200000,67.400000,150,95,1058,80,2201,2200,287,37.000000,119.000000,67.813,50.700,67.669,50.810
11/21/2024,14:05:12.275,69196.49,69196.86,119.860000,2.643100,310.900000,285.220000,0.000000,60.002000,316.800000,0.981400,1.991260,1.439179,3715.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.594444,70.706950,76.261634,83.206665,67.466327,33.939000,0.000000,-89.900002,-49.799999,-41.099998,0.000000,0.000000,0.998619,64.691277,282.938368,282.938368,33.939485,5.659925,151.335617,0.000000,34.038000,0.000000,0.000000,137.899994,137.199997,137.066671,136.100006,130.699997,122.599998,125,140,134.500000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,118.800000,2000.000000,0.000000,52.900000,62.400000,141.300000,67.400000,150,95,1058,80,2199,2200,281,37.000000,119.000000,67.813,50.699,67.669,50.809
11/21/2024,14:05:15.276,69199.74,69199.86,119.850000,2.645600,311.200000,285.480000,0.000000,59.999000,317.100000,0.981400,1.996371,1.439299,3718.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.627778,70.710057,76.270817,83.199997,67.463469,33.939000,0.000000,-83.800003,-52.599998,-36.599998,0.000000,0.000000,0.998645,64.665260,282.938368,282.938368,33.939485,5.660453,151.335495,0.000000,34.038000,0.000000,0.000000,137.899994,137.199997,137.100006,136.100006,130.800003,122.666664,125,140,134.500000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,118.800000,2000.000000,0.000000,52.900000,62.400000,141.300000,67.400000,150,95,1059,80,2198,2200,278,37.000000,119.000000,67.813,50.698,67.669,50.809
11/21/2024,14:05:18.278,69202.74,69202.86,119.870000,2.643800,311.000000,285.730000,0.000000,60.004000,316.900000,0.981500,2.007414,1.438475,3721.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.622222,70.714051,76.279183,83.199997,67.463877,33.939000,0.000000,-84.300003,-53.599998,-33.599998,0.000000,0.000000,0.998634,64.677048,282.938368,282.938368,33.939485,5.659678,151.335541,0.000000,34.038000,0.000000,0.000000,137.899994,137.199997,137.066671,136.100006,130.800003,122.666664,125,140,134.500000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,118.800000,2000.000000,0.000000,52.900000,62.400000,141.300000,67.400000,150,95,1059,80,2200,2200,279,37.000000,119.000000,67.814,50.698,67.669,50.809
11/21/2024,14:05:21.278,69205.74,69205.86,119.860000,2.644200,311.100000,285.990000,0.000000,60.003000,316.900000,0.981500,1.981507,1.440764,3724.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.633334,70.718637,76.286531,83.199997,67.467552,33.939000,0.000000,-86.900002,-53.799999,-33.400002,0.000000,0.000000,0.998635,64.678886,282.938368,282.938368,33.939485,5.660071,151.335571,0.000000,34.038000,0.000000,0.000000,137.899994,137.199997,137.100006,136.100006,130.800003,122.699997,125,140,134.500000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,118.800000,2000.000000,0.000000,52.900000,62.400000,141.300000,67.400000,150,95,1059,80,2200,2200,280,37.000000,119.000000,67.814,50.697,67.669,50.808
11/21/2024,14:05:24.279,69208.74,69208.86,119.860000,2.649300,311.700000,286.250000,0.000000,59.999000,317.600000,0.981500,1.990488,1.439179,3727.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.633334,70.722631,76.293471,83.179998,67.469185,33.939000,0.000000,-90.199997,-53.099998,-33.799999,0.000000,0.000000,0.998631,64.684258,282.938368,282.938368,33.939485,5.659851,151.335449,0.000000,34.037000,0.000000,0.000000,137.899994,137.199997,137.100006,136.100006,130.800003,122.699997,125,140,134.500000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,118.800000,2000.000000,0.000000,52.900000,62.400000,141.300000,67.400000,150,95,1059,80,2197,2200,285,37.000000,119.000000,67.814,50.696,67.669,50.808
11/21/2024,14:05:27.280,69211.74,69211.86,119.850000,2.647500,311.400000,286.510000,0.000000,59.999000,317.300000,0.981500,1.974202,1.441302,3730.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.633334,70.726774,76.299186,83.169998,67.468368,33.939000,0.000000,-94.000000,-51.299999,-34.599998,0.000000,0.000000,0.998625,64.688644,282.938368,282.938368,33.939485,5.659204,151.335571,0.000000,34.037000,0.000000,0.000000,137.899994,137.199997,137.100006,136.100006,130.800003,122.699997,125,140,134.500000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.800000,2000.000000,0.000000,52.800000,62.400000,141.400000,67.400000,150,95,1059,80,2199,2200,291,37.000000,119.000000,67.814,50.696,67.669,50.808
11/21/2024,14:05:30.279,69214.74,69214.86,119.880000,2.645600,311.200000,286.770000,0.000000,60.000000,317.200000,0.981400,1.979891,1.441525,3733.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.661109,70.731212,76.304492,83.159999,67.467143,33.939000,0.000000,-97.199997,-49.000000,-36.000000,0.000000,0.000000,0.998620,64.694099,282.938368,282.938368,33.939485,5.659922,151.335449,0.000000,34.037000,0.000000,0.000000,137.899994,137.199997,137.100006,136.166667,130.899994,122.699997,125,140,134.500000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,118.800000,2000.000000,0.000000,52.800000,62.400000,141.400000,67.400000,150,95,1059,80,2200,2200,299,37.000000,119.000000,67.814,50.695,67.669,50.807
11/21/2024,14:05:33.280,69217.74,69217.86,119.860000,2.646200,311.200000,287.030000,0.000000,59.999000,317.200000,0.981200,1.973245,1.438178,3736.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.655555,70.735354,76.311022,83.149999,67.468368,33.939000,0.000000,-100.900002,-46.200001,-38.200001,0.001000,0.000000,0.998622,64.692368,282.938368,282.938368,33.939485,5.659858,151.335587,0.000000,34.037000,0.000000,0.000000,137.899994,137.199997,137.100006,136.133336,130.866664,122.733332,125,140,134.500000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,118.800000,2000.000000,0.000000,52.800000,62.400000,141.400000,67.400000,150,95,1059,80,2197,2200,305,37.000000,119.000000,67.814,50.694,67.669,50.807
11/21/2024,14:05:36.280,69220.74,69220.86,119.860000,2.643500,310.800000,287.290000,0.000000,60.002000,316.900000,0.981000,1.999887,1.441765,3739.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.683332,70.739348,76.318367,83.149999,67.469593,33.939000,0.000000,-106.599998,-43.000000,-40.799999,0.000000,0.000000,0.998609,64.706924,282.938368,282.938368,33.939485,5.660212,151.335495,0.000000,34.037000,0.000000,0.000000,137.899994,137.199997,137.100006,136.199997,130.899994,122.800003,125,140,134.600000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,118.800000,2000.000000,0.000000,52.800000,62.400000,141.400000,67.400000,151,95,1059,80,2198,2200,311,37.000000,119.000000,67.814,50.694,67.669,50.806
11/21/2024,14:05:39.281,69223.74,69223.86,119.860000,2.640200,310.500000,287.550000,0.000000,60.000000,316.500000,0.981000,1.978676,1.439179,3742.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.661109,70.743935,76.324489,83.139999,67.468776,33.939000,0.000000,-112.400002,-39.900002,-43.400002,0.000000,0.000000,0.998649,64.665787,282.938368,282.938368,33.939485,5.660172,151.335541,0.000000,34.037000,0.000000,0.000000,137.899994,137.199997,137.033335,136.166667,130.899994,122.766668,125,140,134.600000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,118.800000,2000.000000,0.000000,52.800000,62.400000,141.400000,67.400000,151,95,1059,80,2201,2200,316,37.000000,119.000000,67.814,50.693,67.670,50.806
11/21/2024,14:05:42.282,69226.74,69226.87,119.870000,2.640400,310.600000,287.810000,0.000000,60.003000,316.500000,0.981300,1.999129,1.442229,3745.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.683332,70.747485,76.330202,83.133334,67.467552,33.939000,0.000000,-119.699997,-37.000000,-46.799999,0.001000,0.000000,0.998630,64.687386,282.938368,282.938368,33.939485,5.659689,151.335571,0.000000,34.037000,0.000000,0.000000,137.899994,137.199997,137.100006,136.199997,130.899994,122.800003,125,140,134.600000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,118.800000,2000.000000,0.000000,52.800000,62.400000,141.400000,67.300000,151,95,1059,80,2201,2200,318,37.000000,119.000000,67.814,50.692,67.670,50.806
11/21/2024,14:05:45.281,69229.74,69229.87,119.860000,2.655200,312.100000,288.070000,0.000000,60.003000,318.300000,0.980500,2.143115,1.443768,3748.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.672222,70.751036,76.334283,83.126668,67.467960,33.939000,0.000000,-120.800003,-35.500000,-50.799999,0.000000,0.000000,0.998621,64.695709,282.938368,282.938368,33.939485,5.659893,151.335480,0.000000,34.037000,0.000000,0.000000,137.899994,137.199997,137.100006,136.133336,130.899994,122.800003,125,140,134.600000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,118.800000,2000.000000,0.000000,52.800000,62.300000,141.400000,67.300000,150,95,1058,80,2197,2200,318,37.000000,119.000000,67.814,50.692,67.670,50.805
11/21/2024,14:05:48.282,69232.74,69232.87,119.860000,2.637500,310.200000,288.330000,0.000000,60.002000,316.100000,0.981300,2.003678,1.440264,3751.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.688887,70.754586,76.340202,83.126668,67.469185,33.939000,0.000000,-117.699997,-35.500000,-52.099998,-0.001000,0.000000,0.998635,64.681297,282.938368,282.938368,33.939485,5.659453,151.335480,0.000000,34.037000,0.000000,0.000000,137.899994,137.199997,137.100006,136.199997,130.899994,122.833336,125,140,134.700000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.800000,2000.000000,0.000000,52.800000,62.300000,141.400000,67.300000,150,95,1058,80,2198,2200,316,37.000000,119.000000,67.814,50.691,67.670,50.805
11/21/2024,14:05:51.282,69235.74,69235.87,119.870000,2.636900,310.100000,288.590000,0.000000,59.999000,316.100000,0.981200,2.000038,1.440644,3754.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.688887,70.758876,76.349591,83.113335,67.470001,33.939000,0.000000,-112.900002,-37.000000,-51.599998,0.000000,0.000000,0.998639,64.677727,282.938368,282.938368,33.939485,5.659544,151.335434,0.000000,34.037000,0.000000,0.000000,137.899994,137.199997,137.066671,136.199997,130.899994,122.866669,125,140,134.700000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.800000,2000.000000,0.000000,52.800000,62.300000,141.400000,67.300000,150,95,1058,80,2198,2200,312,37.000000,119.000000,67.814,50.690,67.670,50.804
11/21/2024,14:05:54.283,69238.74,69238.87,119.860000,2.657900,312.700000,288.890000,0.000000,59.999000,318.600000,0.981600,1.972271,1.439179,3757.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.694442,70.763314,76.359592,83.113335,67.470001,33.939000,0.000000,-107.900002,-40.200001,-49.700001,0.000000,0.000000,0.998650,64.666290,282.938368,282.938368,33.939485,5.660151,151.335403,0.000000,34.037000,0.000000,0.000000,137.899994,137.199997,137.033335,136.199997,130.933329,122.900002,125,140,134.700000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.800000,2000.000000,0.000000,52.900000,62.200000,141.400000,67.300000,150,95,1058,80,2201,2200,309,37.000000,119.000000,67.814,50.689,67.670,50.804
11/21/2024,14:05:57.283,69241.74,69241.87,119.860000,2.655600,312.400000,289.150000,0.000000,60.003000,318.300000,0.981500,1.985163,1.441765,3760.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.716666,70.767457,76.366941,83.099998,67.468776,33.939000,0.000000,-103.500000,-43.099998,-47.400002,0.000000,0.000000,0.998644,64.673187,282.938368,282.938368,33.939485,5.659881,151.335510,0.000000,34.037000,0.000000,0.000000,137.899994,137.199997,137.100006,136.199997,131.000000,122.900002,125,140,134.700000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,118.800000,2000.000000,0.000000,52.900000,62.200000,141.500000,67.300000,150,95,1058,80,2203,2200,305,37.000000,119.000000,67.814,50.689,67.670,50.804
11/21/2024,14:06:00.285,69244.74,69244.87,119.860000,2.654600,312.200000,289.410000,0.000000,60.002000,318.200000,0.981100,2.002938,1.440764,3763.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.705554,70.771155,76.370615,83.099998,67.467552,33.939000,0.000000,-97.599998,-46.200001,-44.599998,0.000000,0.000000,0.998616,64.701591,282.938368,282.938368,33.939485,5.660402,151.335403,0.000000,34.037000,0.000000,0.000000,137.899994,137.199997,137.066671,136.199997,130.966665,122.900002,125,140,134.700000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,118.800000,2000.000000,0.000000,52.900000,62.200000,141.500000,67.300000,150,95,1057,80,2200,2200,298,37.000000,119.000000,67.815,50.688,67.670,50.803
11/21/2024,14:06:03.285,69247.74,69247.87,119.870000,2.651100,311.700000,289.670000,0.000000,60.000000,317.800000,0.980900,2.004790,1.440644,3766.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.711110,70.773818,76.375716,83.093333,67.467552,33.939000,0.000000,-91.300003,-49.099998,-41.900002,0.000000,0.000000,0.998609,64.709183,282.938368,282.938368,33.939485,5.659696,151.335464,0.000000,34.037000,0.000000,0.000000,137.899994,137.199997,137.066671,136.199997,131.000000,122.900002,125,140,134.700000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,118.800000,2000.000000,0.000000,52.900000,62.100000,141.500000,67.300000,150,95,1057,80,2200,2200,292,37.000000,119.000000,67.815,50.687,67.670,50.803
11/21/2024,14:06:06.286,69250.74,69250.87,119.860000,2.646400,311.300000,289.930000,0.000000,60.002000,317.200000,0.981200,2.005441,1.440264,3769.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.716666,70.776037,76.382246,83.080002,67.466735,33.939000,0.000000,-86.199997,-51.200001,-39.099998,0.000000,0.000000,0.998602,64.716995,282.938368,282.938368,33.939485,5.660114,151.335358,0.000000,34.037000,0.000000,0.000000,137.899994,137.199997,137.100006,136.199997,131.000000,122.900002,125,140,134.700000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.800000,2000.000000,0.000000,52.900000,62.100000,141.500000,67.300000,150,95,1057,80,2202,2200,286,37.000000,119.000000,67.815,50.687,67.670,50.802
