FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,14:06:09.286,69253.74,69253.87,119.860000,2.649700,311.700000,290.190000,0.000000,60.002000,317.600000,0.981300,2.014945,1.440764,3772.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.722221,70.777664,76.387143,83.080002,67.465102,33.939000,0.000000,-83.599998,-52.799999,-36.200001,0.000000,0.000000,0.998597,64.721443,282.938368,282.938368,33.939485,5.659747,151.335449,0.000000,34.037000,0.000000,0.000000,137.899994,137.199997,137.066671,136.199997,131.000000,122.966667,125,140,134.700000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.800000,2000.000000,0.000000,52.900000,62.100000,141.600000,67.300000,150,95,1057,80,2201,2200,282,37.000000,119.000000,67.815,50.686,67.670,50.802
11/21/2024,14:06:12.286,69256.74,69256.87,119.870000,2.652200,311.900000,290.450000,0.000000,59.999000,317.900000,0.981100,1.996418,1.441145,3775.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.722221,70.778552,76.394491,83.080002,67.465919,33.939000,0.000000,-84.099998,-53.400002,-33.900002,0.000000,0.000000,0.998663,64.651833,282.938368,282.938368,33.939485,5.659681,151.335434,0.000000,34.037000,0.000000,0.000000,137.899994,137.199997,137.066671,136.199997,131.000000,122.966667,125,140,134.700000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,118.800000,2000.000000,0.000000,52.900000,62.000000,141.600000,67.300000,150,95,1057,80,2200,2200,279,37.000000,119.000000,67.815,50.685,67.671,50.801
11/21/2024,14:06:15.286,69259.74,69259.87,119.870000,2.661600,313.000000,290.720000,0.000000,60.000000,319.000000,0.981000,1.994965,1.442229,3778.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.722221,70.779292,76.403472,83.050003,67.467960,33.939000,0.000000,-86.599998,-53.700001,-33.500000,0.000000,0.000000,0.998612,64.707428,282.938368,282.938368,33.939485,5.659932,151.335403,0.000000,34.037000,0.000000,0.000000,137.899994,137.199997,137.033335,136.199997,131.000000,123.000000,125,140,134.800000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.800000,2000.000000,0.000000,52.900000,62.000000,141.600000,67.300000,149,95,1056,80,2199,2200,280,37.000000,119.000000,67.815,50.685,67.671,50.801
11/21/2024,14:06:18.286,69262.74,69262.87,119.860000,2.662400,313.100000,290.980000,0.000000,59.999000,319.100000,0.981200,1.990497,1.438678,3781.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.727777,70.779440,76.409391,83.050003,67.468368,33.939000,0.000000,-89.800003,-53.200001,-33.900002,0.000000,0.000000,0.998602,64.717873,282.938368,282.938368,33.939485,5.659983,151.335388,0.000000,34.037000,0.000000,0.000000,137.899994,137.166667,137.033335,136.233332,131.033335,123.000000,125,140,134.800000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.800000,2000.000000,0.000000,52.900000,62.000000,141.600000,67.300000,149,95,1056,80,2201,2200,283,37.000000,119.000000,67.815,50.684,67.671,50.800
11/21/2024,14:06:21.287,69265.74,69265.87,119.850000,2.670100,314.000000,291.240000,0.000000,60.002000,320.000000,0.981300,1.998802,1.440884,3784.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.749999,70.778996,76.416126,83.050003,67.465919,33.939000,0.000000,-93.199997,-51.700001,-34.500000,0.000000,0.000000,0.998598,64.722733,282.938368,282.938368,33.939485,5.659750,151.335449,0.000000,34.037000,0.000000,0.000000,137.899994,137.199997,137.033335,136.199997,131.100006,123.066666,125,140,134.800000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.800000,2000.000000,0.000000,52.900000,61.900000,141.600000,67.300000,149,95,1056,80,2196,2200,290,37.000000,119.000000,67.815,50.683,67.671,50.800
11/21/2024,14:06:24.287,69268.74,69268.87,119.870000,2.668800,313.900000,291.500000,0.000000,59.999000,319.900000,0.981300,1.987672,1.442229,3787.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.755555,70.778256,76.427146,83.050003,67.465919,33.939000,0.000000,-97.199997,-49.099998,-35.900002,0.000000,0.000000,0.998628,64.689987,282.938368,282.938368,33.939485,5.660297,151.335342,0.000000,34.037000,0.000000,0.000000,137.899994,137.199997,137.033335,136.199997,131.100006,123.099998,125,140,134.800000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.800000,2000.000000,0.000000,52.900000,61.900000,141.600000,67.300000,149,95,1056,80,2205,2200,319,37.000000,119.000000,67.815,50.683,67.671,50.799
11/21/2024,14:06:27.290,69271.74,69271.87,119.850000,2.667700,313.600000,291.760000,0.000000,60.002000,319.700000,0.980800,1.990216,1.440884,3790.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.755555,70.778256,76.436737,83.036667,67.467552,33.939000,0.000000,-100.300003,-46.900002,-37.799999,0.000000,0.000000,0.998662,64.651749,282.938368,282.938368,33.939485,5.660087,151.335327,0.000000,34.037000,0.000000,0.000000,137.899994,137.199997,137.033335,136.199997,131.100006,123.099998,125,140,134.800000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.800000,2000.000000,0.000000,52.900000,61.900000,141.600000,67.300000,149,95,1056,80,2200,2200,304,37.000000,119.000000,67.815,50.682,67.671,50.798
11/21/2024,14:06:30.292,69274.74,69274.88,119.860000,2.661500,312.900000,292.020000,0.000000,60.000000,319.000000,0.980800,2.011986,1.441765,3793.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.749999,70.778848,76.444083,83.029999,67.469185,33.939000,0.000000,-103.599998,-44.799999,-39.299999,0.000000,0.000000,0.998685,64.630623,282.938368,282.938368,33.939485,5.659777,151.335358,0.000000,34.037000,0.000000,0.000000,137.899994,137.199997,137.000000,136.199997,131.100006,123.099998,125,140,134.900000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,118.800000,2000.000000,0.000000,52.900000,61.900000,141.600000,67.300000,149,95,1054,80,2203,2200,310,37.000000,119.000000,67.815,50.681,67.671,50.798
11/21/2024,14:06:33.292,69277.74,69277.88,119.860000,2.655100,312.300000,292.280000,0.000000,60.002000,318.300000,0.981200,1.983616,1.439763,3796.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.805555,70.779588,76.451429,83.029999,67.470001,33.939000,0.000000,-106.300003,-43.200001,-40.799999,0.000000,0.000000,0.998643,64.677216,282.938368,282.938368,33.939485,5.659319,151.335388,0.000000,34.037000,0.000000,0.000000,137.899994,137.199997,137.100006,136.266668,131.166667,123.199997,125,140,134.900000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.800000,2000.000000,0.000000,52.900000,61.800000,141.600000,67.300000,149,95,1054,80,2201,2200,314,37.000000,119.000000,67.816,50.681,67.671,50.797
11/21/2024,14:06:36.292,69280.74,69280.88,119.880000,2.655000,312.200000,292.540000,0.000000,60.002000,318.300000,0.981100,2.020000,1.444111,3799.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.761111,70.780475,76.458163,83.023333,67.470001,33.939000,0.000000,-108.699997,-42.000000,-41.700001,0.000000,0.000000,0.998602,64.720398,282.938368,282.938368,33.939485,5.660132,151.335403,0.000000,34.037000,0.000000,0.000000,137.899994,137.133336,137.000000,136.266668,131.133336,123.133331,125,140,134.900000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.800000,2000.000000,0.000000,52.900000,61.800000,141.700000,67.200000,149,95,1054,80,2197,2200,318,37.000000,119.000000,67.816,50.680,67.671,50.797
11/21/2024,14:06:39.293,69283.74,69283.88,119.860000,2.665100,313.300000,292.800000,0.000000,59.999000,319.400000,0.980900,2.007167,1.441265,3802.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.783331,70.781215,76.463060,83.016668,67.470001,33.939000,0.000000,-110.900002,-41.000000,-42.500000,0.000000,0.000000,0.998600,64.720879,282.938368,282.938368,33.939485,5.659376,151.335403,0.000000,34.037000,0.000000,0.000000,137.899994,137.199997,137.000000,136.233332,131.166667,123.199997,125,140,134.900000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,118.800000,2000.000000,0.000000,52.900000,61.800000,141.700000,67.200000,149,95,1054,80,2200,2200,319,37.000000,119.000000,67.816,50.679,67.672,50.796
11/21/2024,14:06:42.293,69286.74,69286.88,119.860000,2.669800,314.000000,293.060000,0.000000,59.999000,320.000000,0.981200,1.977676,1.438678,3805.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.799999,70.781067,76.470407,83.010002,67.470001,33.939000,0.000000,-112.000000,-40.400002,-43.200001,0.001000,0.000000,0.998634,64.685112,282.938368,282.938368,33.939485,5.659540,151.335419,0.000000,34.037000,0.000000,0.000000,137.899994,137.199997,137.033335,136.300003,131.166667,123.199997,125,140,134.900000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.800000,2000.000000,0.000000,52.900000,61.800000,141.700000,67.200000,149,95,1054,80,2195,2200,319,37.000000,119.000000,67.816,50.679,67.672,50.796
11/21/2024,14:06:45.293,69289.74,69289.88,119.860000,2.671500,314.200000,293.320000,0.000000,60.003000,320.200000,0.981200,2.008871,1.440681,3808.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.794443,70.781511,76.480407,83.003334,67.470001,33.939000,0.000000,-112.599998,-40.000000,-43.500000,0.000000,0.000000,0.998652,64.667130,282.938368,282.938368,33.939485,5.660285,151.335419,0.000000,34.036000,0.000000,0.000000,137.899994,137.166667,137.000000,136.300003,131.199997,123.199997,125,140,134.900000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.800000,2000.000000,0.000000,52.900000,61.800000,141.700000,67.200000,149,95,1053,80,2200,2200,316,37.000000,119.000000,67.816,50.678,67.672,50.795
11/21/2024,14:06:48.294,69292.74,69292.88,119.860000,2.672600,314.400000,293.580000,0.000000,59.999000,320.300000,0.981300,1.991357,1.440764,3811.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.794443,70.781215,76.489795,82.996666,67.470001,33.939000,0.000000,-112.500000,-40.099998,-43.400002,0.000000,0.000000,0.998665,64.654152,282.938368,282.938368,33.939485,5.659204,151.335358,0.000000,34.036000,0.000000,0.000000,137.899994,137.166667,137.000000,136.300003,131.199997,123.199997,125,140,134.900000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,118.800000,2000.000000,0.000000,52.900000,61.800000,141.700000,67.200000,149,95,1053,80,2198,2200,311,37.000000,119.000000,67.816,50.677,67.672,50.794
11/21/2024,14:06:51.294,69295.74,69295.88,119.860000,2.671000,314.100000,293.840000,0.000000,60.003000,320.100000,0.981000,1.994272,1.441765,3814.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.794443,70.780475,76.496938,82.989998,67.470001,33.939000,0.000000,-111.400002,-40.700001,-42.900002,0.000000,0.000000,0.998656,64.663567,282.938368,282.938368,33.939485,5.659867,151.335312,0.000000,34.036000,0.000000,0.000000,137.899994,137.166667,137.000000,136.300003,131.199997,123.199997,125,140,134.900000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.800000,2000.000000,0.000000,52.900000,61.800000,141.700000,67.200000,149,95,1053,80,2201,2200,308,37.000000,119.000000,67.816,50.677,67.672,50.794
11/21/2024,14:06:54.295,69298.74,69298.88,119.850000,2.657500,312.400000,294.100000,0.000000,60.003000,318.500000,0.980900,2.004214,1.439883,3817.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.799998,70.778700,76.502245,82.979998,67.468776,33.939000,0.000000,-110.199997,-41.500000,-42.200001,0.000000,0.000000,0.998629,64.692581,282.938368,282.938368,33.939485,5.660139,151.335449,0.000000,34.036000,0.000000,0.000000,137.899994,137.199997,137.000000,136.300003,131.199997,123.199997,125,140,134.900000,136.400000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.800000,2000.000000,0.000000,52.900000,61.800000,141.700000,67.200000,149,95,1053,80,2198,2200,302,37.000000,119.000000,67.816,50.676,67.672,50.793
11/21/2024,14:06:57.295,69301.74,69301.88,119.870000,2.651400,311.900000,294.360000,0.000000,60.003000,317.800000,0.981300,1.995286,1.440561,3820.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.811111,70.776037,76.507144,82.979998,67.467552,33.939000,0.000000,-108.400002,-42.200001,-41.700001,0.000000,0.000000,0.998573,64.751999,282.938368,282.938368,33.939485,5.660072,151.335342,0.000000,34.036000,0.000000,0.000000,137.899994,137.166667,137.000000,136.300003,131.233332,123.266668,125,140,134.900000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.800000,2000.000000,0.000000,52.900000,61.800000,141.700000,67.200000,149,95,1053,80,2195,2200,296,37.000000,119.000000,67.816,50.675,67.672,50.793
11/21/2024,14:07:00.296,69304.74,69304.88,119.860000,2.663000,313.200000,294.620000,0.000000,60.002000,319.200000,0.981100,1.987157,1.440681,3823.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.822222,70.773374,76.512042,82.959999,67.467960,33.939000,0.000000,-107.199997,-42.700001,-41.200001,0.000000,0.000000,0.998592,64.733437,282.938368,282.938368,33.939485,5.659644,151.335403,0.000000,34.036000,0.000000,0.000000,137.899994,137.166667,137.000000,136.300003,131.266668,123.300003,125,140,135.000000,136.400000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.800000,2000.000000,0.000000,52.900000,61.800000,141.700000,67.200000,149,95,1056,80,2201,2200,290,37.000000,119.000000,67.816,50.675,67.672,50.792
11/21/2024,14:07:03.296,69307.74,69307.88,119.860000,2.664100,313.400000,294.880000,0.000000,60.000000,319.300000,0.981300,1.979430,1.440264,3826.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.827779,70.771303,76.518572,82.959999,67.469185,33.939000,0.000000,-107.599998,-42.799999,-41.099998,0.000000,0.000000,0.998629,64.691933,282.938368,282.938368,33.939485,5.659956,151.335327,0.000000,34.036000,0.000000,0.000000,137.899994,137.133336,137.000000,136.300003,131.300003,123.333336,125,140,135.000000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,118.800000,2000.000000,0.000000,52.900000,61.800000,141.700000,67.200000,149,95,1056,80,2200,2200,284,37.000000,119.000000,67.816,50.674,67.673,50.791
11/21/2024,14:07:06.296,69310.74,69310.88,119.860000,2.666700,313.700000,295.150000,0.000000,59.995000,319.600000,0.981500,2.001162,1.439179,3829.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.844445,70.769676,76.525918,82.949999,67.470001,33.939000,0.000000,-107.400002,-42.700001,-41.299999,0.000000,0.000000,0.998621,64.702690,282.938368,282.938368,33.939485,5.660569,151.335342,0.000000,34.036000,0.000000,0.000000,137.899994,137.166667,137.033335,136.300003,131.300003,123.366669,125,140,135.000000,136.400000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,118.800000,2000.000000,0.000000,52.900000,61.800000,141.800000,67.200000,149,95,1056,80,2201,2200,281,37.000000,119.000000,67.817,50.673,67.673,50.791
11/21/2024,14:07:09.296,69313.74,69313.88,119.870000,2.669300,313.900000,295.410000,0.000000,60.002000,320.000000,0.981100,1.997453,1.443147,3832.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.838890,70.768640,76.531224,82.930000,67.469185,33.939000,0.000000,-107.000000,-43.099998,-40.799999,0.000000,0.000000,0.998662,64.659256,282.938368,282.938368,33.939485,5.659990,151.335297,0.000000,34.036000,0.000000,0.000000,137.866664,137.166667,137.033335,136.300003,131.300003,123.366669,125,140,135.000000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,118.800000,2000.000000,0.000000,52.900000,61.900000,141.800000,67.200000,149,95,1056,80,2197,2200,280,37.000000,119.000000,67.817,50.673,67.673,50.790
11/21/2024,14:07:12.296,69316.74,69316.88,119.850000,2.665600,313.400000,295.670000,0.000000,60.002000,319.500000,0.981100,1.988896,1.438298,3835.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.844445,70.767753,76.536531,82.930000,67.467960,33.939000,0.000000,-105.599998,-43.700001,-40.299999,0.000000,0.000000,0.998659,64.662491,282.938368,282.938368,33.939485,5.659408,151.335281,0.000000,34.036000,0.000000,0.000000,137.899994,137.166667,137.000000,136.300003,131.300003,123.400002,125,140,135.100000,136.400000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,118.800000,2000.000000,0.000000,52.900000,61.900000,141.800000,67.200000,149,95,1056,80,2196,2200,282,37.000000,119.000000,67.817,50.672,67.673,50.789
11/21/2024,14:07:15.296,69319.74,69319.88,119.860000,2.664400,313.200000,295.930000,0.000000,59.999000,319.300000,0.980800,1.988628,1.439680,3838.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.844445,70.768048,76.543879,82.930000,67.467552,33.939000,0.000000,-103.699997,-44.599998,-39.700001,0.001000,0.000000,0.998649,64.674149,282.938368,282.938368,33.939485,5.659149,151.335297,0.000000,34.036000,0.000000,0.000000,137.899994,137.166667,137.000000,136.300003,131.300003,123.400002,125,140,135.100000,136.400000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.800000,2000.000000,0.000000,52.900000,61.900000,141.800000,67.200000,149,95,1056,80,2202,2200,287,37.000000,119.000000,67.817,50.671,67.673,50.789
11/21/2024,14:07:18.297,69322.74,69322.88,119.870000,2.658900,312.600000,296.190000,0.000000,60.003000,318.700000,0.980800,2.009515,1.443647,3841.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.844445,70.768640,76.551227,82.923335,67.468776,33.939000,0.000000,-102.300003,-45.700001,-38.799999,0.000000,0.000000,0.998641,64.683708,282.938368,282.938368,33.939485,5.660130,151.335297,0.000000,34.036000,0.000000,0.000000,137.899994,137.166667,137.000000,136.300003,131.300003,123.400002,125,140,135.100000,136.400000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.800000,2000.000000,0.000000,52.900000,62.000000,141.800000,67.200000,149,95,1056,80,2198,2200,294,37.000000,119.000000,67.817,50.671,67.673,50.788
11/21/2024,14:07:21.298,69325.74,69325.88,119.860000,2.654800,312.200000,296.450000,0.000000,60.000000,318.200000,0.981200,1.997363,1.440681,3844.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.844445,70.770711,76.558981,82.916669,67.470001,33.939000,0.000000,-100.800003,-46.500000,-38.099998,0.000000,0.000000,0.998631,64.694191,282.938368,282.938368,33.939485,5.660540,151.335297,0.000000,34.036000,0.000000,0.000000,137.899994,137.100006,137.000000,136.300003,131.333333,123.433334,125,140,135.100000,136.400000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,118.800000,2000.000000,0.000000,52.900000,62.000000,141.800000,67.200000,149,95,1056,80,2201,2200,301,37.000000,119.000000,67.817,50.670,67.673,50.788
11/21/2024,14:07:24.300,69328.74,69328.88,119.860000,2.659500,312.700000,296.710000,0.000000,59.999000,318.800000,0.981000,1.996353,1.439179,3847.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.872222,70.772930,76.565511,82.910004,67.469593,33.939000,0.000000,-99.400002,-47.400002,-37.500000,0.000000,0.000000,0.998623,64.703064,282.938368,282.938368,33.939485,5.659967,151.335327,0.000000,34.036000,0.000000,0.000000,137.899994,137.133336,137.033335,136.300003,131.399994,123.466667,125,140,135.100000,136.400000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,118.800000,2000.000000,0.000000,52.900000,62.000000,141.900000,67.200000,149,95,1056,80,2202,2200,308,37.000000,119.000000,67.817,50.670,67.673,50.788
11/21/2024,14:07:27.299,69331.74,69331.88,119.860000,2.668800,313.800000,296.970000,0.000000,60.000000,319.900000,0.980800,1.988609,1.439763,3850.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.872221,70.774558,76.570408,82.903336,67.468368,33.939000,0.000000,-99.099998,-47.900002,-37.000000,0.000000,0.000000,0.998625,64.701935,282.938368,282.938368,33.939485,5.659885,151.335236,0.000000,34.036000,0.000000,0.000000,137.899994,137.133336,137.000000,136.300003,131.399994,123.500000,125,140,135.100000,136.400000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,118.800000,2000.000000,0.000000,52.900000,62.100000,141.900000,67.200000,149,95,1056,80,2201,2200,314,37.000000,119.000000,67.817,50.669,67.673,50.787
11/21/2024,14:07:30.299,69334.74,69334.88,119.870000,2.675800,314.600000,297.230000,0.000000,59.999000,320.700000,0.981000,1.983033,1.440561,3853.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.872221,70.776333,76.576122,82.903336,67.467143,33.939000,0.000000,-98.500000,-48.200001,-36.900002,0.000000,0.000000,0.998635,64.691475,282.938368,282.938368,33.939485,5.660275,151.335327,0.000000,34.036000,0.000000,0.000000,137.899994,137.133336,137.000000,136.300003,131.399994,123.500000,125,140,135.100000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,118.900000,2000.000000,0.000000,52.900000,62.100000,141.900000,67.200000,149,95,1053,80,2202,2200,319,37.000000,119.000000,67.817,50.669,67.674,50.786
11/21/2024,14:07:33.299,69337.74,69337.88,119.850000,2.676700,314.800000,297.490000,0.000000,60.002000,320.800000,0.981100,1.997310,1.442386,3856.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.883333,70.777812,76.582244,82.889999,67.468368,33.939000,0.000000,-98.300003,-48.200001,-36.799999,0.000000,0.000000,0.998609,64.718979,282.938368,282.938368,33.939485,5.660353,151.335266,0.000000,34.036000,0.000000,0.000000,137.899994,137.133336,137.000000,136.300003,131.433329,123.533333,125,140,135.100000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,118.900000,2000.000000,0.000000,52.900000,62.100000,142.000000,67.200000,149,95,1053,80,2200,2200,321,37.000000,119.000000,67.817,50.668,67.674,50.786
11/21/2024,14:07:36.299,69340.74,69340.88,119.860000,2.676000,314.700000,297.760000,0.000000,60.000000,320.700000,0.981300,1.977915,1.441265,3859.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.872222,70.779588,76.587754,82.883334,67.468776,33.939000,0.000000,-99.199997,-47.599998,-37.299999,0.000000,0.000000,0.998578,64.751915,282.938368,282.938368,33.939485,5.660154,151.335266,0.000000,34.036000,0.000000,0.000000,137.866664,137.133336,137.000000,136.300003,131.433329,123.500000,125,140,135.100000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.900000,2000.000000,0.000000,52.900000,62.200000,142.000000,67.200000,150,95,1053,80,2200,2200,320,37.000000,119.000000,67.817,50.668,67.674,50.785
11/21/2024,14:07:39.299,69343.74,69343.88,119.860000,2.675400,314.600000,298.020000,0.000000,60.003000,320.700000,0.981200,2.004411,1.441765,3862.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.894444,70.780771,76.595101,82.889999,67.466735,33.939000,0.000000,-100.599998,-46.500000,-38.099998,0.000000,0.000000,0.998623,64.704124,282.938368,282.938368,33.939485,5.660272,151.335266,0.000000,34.036000,0.000000,0.000000,137.899994,137.133336,137.000000,136.300003,131.466665,123.566666,125,140,135.200000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.900000,2000.000000,0.000000,52.900000,62.200000,142.000000,67.200000,150,95,1053,80,2202,2200,317,37.000000,119.000000,67.817,50.667,67.674,50.785
11/21/2024,14:07:42.299,69346.74,69346.88,119.870000,2.671600,314.100000,298.280000,0.000000,59.999000,320.200000,0.980900,1.984429,1.440644,3865.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.894445,70.782694,76.604286,82.876668,67.465102,33.939000,0.000000,-103.800003,-44.799999,-39.599998,0.000000,0.000000,0.998642,64.685722,282.938368,282.938368,33.939485,5.659622,151.335281,0.000000,34.036000,0.000000,0.000000,137.866664,137.133336,137.000000,136.300003,131.500000,123.566666,125,140,135.200000,136.400000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.900000,2000.000000,0.000000,52.900000,62.300000,142.000000,67.200000,150,95,1053,80,2205,2200,314,37.000000,119.000000,67.818,50.666,67.674,50.784
11/21/2024,14:07:45.300,69349.74,69349.88,119.850000,2.667300,313.600000,298.540000,0.000000,60.003000,319.700000,0.980800,1.996663,1.439299,3868.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.888890,70.784322,76.613879,82.870003,67.466735,33.939000,0.000000,-108.900002,-41.900002,-42.000000,0.000000,0.000000,0.998631,64.696609,282.938368,282.938368,33.939485,5.659449,151.335251,0.000000,34.036000,0.000000,0.000000,137.833333,137.100006,137.000000,136.300003,131.500000,123.599998,125,140,135.200000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,118.900000,2000.000000,0.000000,52.900000,62.300000,142.000000,67.200000,150,95,1057,80,2201,2200,311,37.000000,119.000000,67.818,50.666,67.674,50.783
11/21/2024,14:07:48.301,69352.74,69352.89,119.860000,2.660100,312.800000,298.800000,0.000000,60.000000,318.800000,0.981200,1.994737,1.440764,3871.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.916666,70.785357,76.618778,82.870003,67.469185,33.939000,0.000000,-115.099998,-38.700001,-44.900002,0.000000,0.000000,0.998670,64.654205,282.938368,282.938368,33.939485,5.659878,151.335236,0.000000,34.036000,0.000000,0.000000,137.866664,137.166667,137.000000,136.300003,131.500000,123.666664,125,140,135.200000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,118.900000,2000.000000,0.000000,52.900000,62.300000,142.000000,67.200000,150,95,1057,80,2198,2200,305,37.000000,119.000000,67.818,50.665,67.674,50.783
11/21/2024,14:07:51.302,69355.74,69355.89,119.870000,2.663700,313.200000,299.060000,0.000000,60.003000,319.300000,0.981000,2.010136,1.441645,3874.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.900000,70.787724,76.623676,82.870003,67.470001,33.939000,0.000000,-121.900002,-35.799999,-48.799999,0.000000,0.000000,0.998667,64.658737,282.938368,282.938368,33.939485,5.660471,151.335266,0.000000,34.036000,0.000000,0.000000,137.899994,137.100006,137.000000,136.300003,131.500000,123.599998,125,140,135.200000,136.300000,3.000000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,118.900000,2000.000000,0.000000,52.900000,62.300000,142.000000,67.200000,150,95,1057,80,2197,2200,299,37.000000,119.000000,67.818,50.664,67.675,50.782
11/21/2024,14:07:54.302,69358.74,69358.89,119.860000,2.674800,314.500000,299.320000,0.000000,59.999000,320.600000,0.980900,1.980896,1.441265,3877.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.944444,70.790387,76.632859,82.849998,67.470001,33.939000,0.000000,-120.699997,-35.000000,-52.099998,0.000000,0.000000,0.998633,64.693672,282.938368,282.938368,33.939485,5.660227,151.335266,0.000000,34.036000,0.000000,0.000000,137.866664,137.166667,137.000000,136.333333,131.600006,123.699997,125,140,135.300000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,118.900000,2000.000000,0.000000,52.900000,62.300000,142.000000,67.200000,150,95,1057,80,2196,2200,294,37.000000,119.000000,67.818,50.664,67.675,50.781
11/21/2024,14:07:57.303,69361.74,69361.89,119.860000,2.672700,314.300000,299.580000,0.000000,59.999000,320.300000,0.981200,1.993602,1.441765,3880.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.938889,70.793050,76.645104,82.849998,67.470001,33.939000,0.000000,-117.699997,-35.200001,-52.599998,0.001000,0.000000,0.998627,64.700500,282.938368,282.938368,33.939485,5.658789,151.335327,0.000000,34.036000,0.000000,0.000000,137.866664,137.133336,137.000000,136.333333,131.600006,123.699997,125,140,135.300000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,118.900000,2000.000000,0.000000,52.900000,62.300000,142.100000,67.300000,150,95,1057,80,2198,2200,287,37.000000,119.000000,67.818,50.663,67.675,50.781
11/21/2024,14:08:00.303,69364.74,69364.89,119.860000,2.675300,314.700000,299.850000,0.000000,60.003000,320.700000,0.981400,1.999327,1.440764,3883.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.955555,70.795417,76.654695,82.839999,67.470001,33.939000,0.000000,-113.500000,-36.599998,-52.099998,0.000000,0.000000,0.998621,64.707817,282.938368,282.938368,33.939485,5.659119,151.335251,0.000000,34.036000,0.000000,0.000000,137.899994,137.199997,137.000000,136.333333,131.600006,123.699997,125,140,135.300000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,118.900000,2000.000000,0.000000,52.900000,62.300000,142.100000,67.300000,150,95,1059,80,2200,2200,283,37.000000,119.000000,67.818,50.663,67.675,50.780
11/21/2024,14:08:03.303,69367.74,69367.89,119.870000,2.667500,313.600000,300.110000,0.000000,60.000000,319.800000,0.980800,1.994189,1.440644,3886.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.938889,70.797784,76.661836,82.829999,67.470001,33.939000,0.000000,-109.599998,-39.099998,-50.900002,0.000000,0.000000,0.998605,64.725349,282.938368,282.938368,33.939485,5.660525,151.335251,0.000000,34.036000,0.000000,0.000000,137.833333,137.133336,137.000000,136.366664,131.600006,123.699997,125,140,135.300000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,118.900000,2000.000000,0.000000,52.900000,62.400000,142.100000,67.300000,150,95,1059,80,2199,2200,281,37.000000,119.000000,67.818,50.662,67.675,50.780
11/21/2024,14:08:06.305,69370.74,69370.89,119.850000,2.659200,312.700000,300.370000,0.000000,60.003000,318.700000,0.981000,2.026286,1.440884,3889.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.966666,70.800151,76.666325,82.820000,67.469185,33.939000,0.000000,-105.599998,-41.599998,-48.799999,0.000000,0.000000,0.998643,64.685173,282.938368,282.938368,33.939485,5.659848,151.335251,0.000000,34.035000,0.000000,0.000000,137.899994,137.199997,137.000000,136.333333,131.600006,123.766668,125,140,135.300000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,118.900000,2000.000000,0.000000,52.900000,62.400000,142.200000,67.300000,150,95,1059,80,2195,2200,283,37.000000,119.000000,67.818,50.661,67.675,50.779
11/21/2024,14:08:09.304,69373.74,69373.89,119.860000,2.657900,312.600000,300.630000,0.000000,60.000000,318.600000,0.981300,1.984800,1.440180,3892.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.944444,70.801926,76.668774,82.820000,67.467960,33.939000,0.000000,-101.000000,-44.500000,-46.400002,0.000000,0.000000,0.998625,64.704994,282.938368,282.938368,33.939485,5.660184,151.335190,0.000000,34.035000,0.000000,0.000000,137.866664,137.100006,137.000000,136.399994,131.600006,123.699997,125,140,135.300000,136.400000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,118.900000,2000.000000,0.000000,52.900000,62.400000,142.200000,67.300000,150,95,1059,80,2199,2200,286,37.000000,119.000000,67.818,50.661,67.675,50.779
11/21/2024,14:08:12.304,69376.74,69376.89,119.860000,2.665000,313.300000,300.890000,0.000000,60.000000,319.400000,0.980900,2.004540,1.441265,3895.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.955555,70.803701,76.671835,82.806669,67.467552,33.939000,0.000000,-94.099998,-47.700001,-43.400002,0.000000,0.000000,0.998642,64.687973,282.938368,282.938368,33.939485,5.659857,151.335220,0.000000,34.035000,0.000000,0.000000,137.899994,137.100006,137.000000,136.399994,131.600006,123.733332,125,140,135.300000,136.400000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,118.900000,2000.000000,0.000000,52.900000,62.400000,142.200000,67.300000,150,95,1059,80,2195,2200,291,37.000000,119.000000,67.818,50.660,67.676,50.778
11/21/2024,14:08:15.304,69379.74,69379.89,119.870000,2.671900,314.200000,301.150000,0.000000,60.000000,320.300000,0.981000,1.993039,1.442730,3898.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.966667,70.805328,76.679181,82.806669,67.468776,33.939000,0.000000,-86.699997,-51.099998,-39.400002,-0.001000,0.000000,0.998622,64.708176,282.938368,282.938368,33.939485,5.659598,151.335251,0.000000,34.035000,0.000000,0.000000,137.899994,137.100006,137.000000,136.399994,131.600006,123.800003,125,140,135.300000,136.400000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.900000,2000.000000,0.000000,52.900000,62.400000,142.200000,67.300000,150,95,1059,80,2202,2200,299,37.000000,119.000000,67.819,50.660,67.676,50.778
11/21/2024,14:08:18.304,69382.74,69382.89,119.850000,2.679600,315.100000,301.420000,0.000000,60.000000,321.200000,0.981200,1.975034,1.441385,3901.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.011108,70.806660,76.690814,82.800003,67.470001,33.939000,0.000000,-84.400002,-52.799999,-35.200001,0.000000,0.000000,0.998619,64.712059,282.938368,282.938368,33.939485,5.660510,151.335342,0.000000,34.035000,0.000000,0.000000,137.899994,137.199997,137.000000,136.399994,131.699997,123.866669,125,140,135.300000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.900000,2000.000000,0.000000,52.900000,62.400000,142.200000,67.300000,150,95,1059,80,2198,2200,306,37.000000,119.000000,67.819,50.659,67.676,50.777
11/21/2024,14:08:21.304,69385.74,69385.89,119.860000,2.677400,314.900000,301.680000,0.000000,59.996000,320.900000,0.981300,1.995070,1.441265,3904.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.983333,70.807104,76.698569,82.800003,67.470001,33.939000,0.000000,-87.599998,-53.200001,-34.099998,0.000000,0.000000,0.998614,64.717758,282.938368,282.938368,33.939485,5.660246,151.335236,0.000000,34.035000,0.000000,0.000000,137.866664,137.100006,137.000000,136.399994,131.699997,123.833336,125,140,135.400000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,118.900000,2000.000000,0.000000,52.900000,62.400000,142.300000,67.300000,150,95,1059,80,2196,2200,312,37.000000,119.000000,67.819,50.659,67.676,50.776
11/21/2024,14:08:24.304,69388.74,69388.89,119.860000,2.676800,314.700000,301.940000,0.000000,60.002000,320.800000,0.980900,1.981919,1.439179,3907.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.005553,70.807547,76.704079,82.779999,67.469185,33.939000,0.000000,-92.300003,-52.099998,-34.700001,0.000000,0.000000,0.998607,64.723907,282.938368,282.938368,33.939485,5.659343,151.335205,0.000000,34.035000,0.000000,0.000000,137.899994,137.166667,137.000000,136.399994,131.699997,123.866669,125,140,135.400000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,118.900000,2000.000000,0.000000,52.900000,62.400000,142.300000,67.300000,150,95,1059,80,2201,2200,317,37.000000,119.000000,67.819,50.658,67.676,50.776
11/21/2024,14:08:27.304,69391.74,69391.89,119.860000,2.672000,314.100000,302.200000,0.000000,60.002000,320.300000,0.980700,1.992178,1.441765,3910.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.999999,70.807991,76.711428,82.779999,67.467960,33.939000,0.000000,-96.900002,-49.299999,-36.099998,0.000000,0.000000,0.998603,64.730118,282.938368,282.938368,33.939485,5.660207,151.335205,0.000000,34.035000,0.000000,0.000000,137.866664,137.133336,137.000000,136.399994,131.699997,123.900002,125,140,135.400000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,118.900000,2000.000000,0.000000,52.900000,62.500000,142.300000,67.300000,150,95,1059,80,2199,2200,320,37.000000,119.000000,67.819,50.658,67.676,50.775
11/21/2024,14:08:30.305,69394.74,69394.89,119.860000,2.664100,313.200000,302.460000,0.000000,60.002000,319.300000,0.980800,2.016216,1.440681,3913.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,133.994444,70.807843,76.717960,82.769999,67.466735,33.939000,0.000000,-102.099998,-45.799999,-38.799999,0.000000,0.000000,0.998593,64.740349,282.938368,282.938368,33.939485,5.659975,151.335190,0.000000,34.035000,0.000000,0.000000,137.866664,137.100006,136.966665,136.399994,131.733332,123.900002,125,140,135.400000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,118.900000,2000.000000,0.000000,52.900000,62.500000,142.400000,67.300000,150,95,1057,80,2203,2200,321,37.000000,119.000000,67.819,50.658,67.676,50.775
11/21/2024,14:08:33.305,69397.74,69397.89,119.860000,2.661200,313.000000,302.730000,0.000000,60.000000,319.000000,0.981300,2.001428,1.440264,3916.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.022221,70.807399,76.722858,82.769999,67.466735,33.939000,0.000000,-108.400002,-42.099998,-41.900002,0.000000,0.000000,0.998623,64.708824,282.938368,282.938368,33.939485,5.659593,151.335205,0.000000,34.035000,0.000000,0.000000,137.866664,137.166667,137.000000,136.399994,131.766668,123.933334,125,140,135.400000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,119.000000,2000.000000,0.000000,52.900000,62.500000,142.400000,67.300000,150,95,1057,80,2196,2200,321,37.000000,119.000000,67.819,50.657,67.677,50.775
11/21/2024,14:08:36.306,69400.74,69400.89,119.880000,2.660900,313.000000,302.990000,0.000000,60.002000,319.000000,0.981100,2.006877,1.442025,3919.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.005555,70.806956,76.728979,82.750000,67.467552,33.939000,0.000000,-116.400002,-38.200001,-45.500000,0.000000,0.000000,0.998622,64.712746,282.938368,282.938368,33.939485,5.660329,151.335159,0.000000,34.035000,0.000000,0.000000,137.866664,137.100006,137.000000,136.399994,131.733332,123.933334,125,140,135.400000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.000000,2000.000000,0.000000,52.900000,62.500000,142.400000,67.300000,151,95,1057,80,2198,2200,317,37.000000,119.000000,67.819,50.657,67.677,50.774
11/21/2024,14:08:39.305,69403.74,69403.89,119.850000,2.671700,314.100000,303.250000,0.000000,60.002000,320.200000,0.980900,2.003743,1.439883,3922.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.044443,70.806808,76.736734,82.750000,67.468776,33.939000,0.000000,-122.400002,-35.299999,-50.000000,0.000000,0.000000,0.998615,64.719170,282.938368,282.938368,33.939485,5.660309,151.335129,0.000000,34.035000,0.000000,0.000000,137.899994,137.166667,137.000000,136.399994,131.800003,124.000000,125,140,135.400000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.000000,2000.000000,0.000000,53.000000,62.500000,142.500000,67.300000,151,95,1057,80,2195,2200,314,37.000000,119.000000,67.819,50.656,67.677,50.774
11/21/2024,14:08:42.306,69406.74,69406.89,119.860000,2.677400,314.800000,303.510000,0.000000,60.000000,320.900000,0.981000,1.994883,1.440764,3925.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.033333,70.806956,76.742856,82.740000,67.470001,33.939000,0.000000,-120.000000,-34.799999,-52.799999,0.001000,0.000000,0.998661,64.670280,282.938368,282.938368,33.939485,5.660611,151.335144,0.000000,34.035000,0.000000,0.000000,137.866664,137.133336,137.000000,136.399994,131.800003,124.000000,125,140,135.400000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.000000,2000.000000,0.000000,53.000000,62.500000,142.500000,67.300000,151,95,1057,80,2197,2200,309,37.000000,119.000000,67.819,50.656,67.677,50.773
11/21/2024,14:08:45.307,69409.74,69409.89,119.860000,2.687100,315.900000,303.780000,0.000000,60.002000,322.100000,0.980900,2.090395,1.440264,3928.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.049998,70.807104,76.748163,82.720001,67.469593,33.939000,0.000000,-116.099998,-35.500000,-52.700001,0.000000,0.000000,0.998662,64.669670,282.938368,282.938368,33.939485,5.660341,151.335144,0.000000,34.035000,0.000000,0.000000,137.899994,137.166667,137.000000,136.399994,131.833333,124.000000,125,140,135.400000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.000000,2000.000000,0.000000,53.000000,62.500000,142.500000,67.300000,150,95,1057,80,2202,2200,304,37.000000,119.000000,67.819,50.656,67.677,50.773
11/21/2024,14:08:48.308,69412.74,69412.89,119.870000,2.681400,315.400000,304.040000,0.000000,60.000000,321.400000,0.981300,1.999925,1.440143,3931.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.049998,70.808287,76.754695,82.720001,67.468368,33.939000,0.000000,-111.900002,-37.599998,-51.799999,0.000000,0.000000,0.998656,64.677757,282.938368,282.938368,33.939485,5.659763,151.335220,0.000000,34.035000,0.000000,0.000000,137.899994,137.199997,137.000000,136.399994,131.800003,124.000000,125,140,135.500000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.000000,2000.000000,0.000000,53.000000,62.500000,142.500000,67.300000,150,95,1057,80,2199,2200,299,37.000000,119.000000,67.819,50.655,67.677,50.772
11/21/2024,14:08:51.308,69415.74,69415.89,119.850000,2.681500,315.300000,304.300000,0.000000,59.999000,321.400000,0.981200,1.983405,1.440384,3934.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.044443,70.809766,76.759594,82.720001,67.467143,33.939000,0.000000,-107.599998,-40.599998,-49.799999,0.000000,0.000000,0.998639,64.694572,282.938368,282.938368,33.939485,5.660863,151.335175,0.000000,34.035000,0.000000,0.000000,137.866664,137.133336,137.000000,136.399994,131.833333,124.033333,125,140,135.500000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.000000,2000.000000,0.000000,53.000000,62.500000,142.500000,67.300000,150,95,1057,80,2202,2200,290,37.000000,119.000000,67.819,50.655,67.678,50.772
11/21/2024,14:08:54.308,69418.74,69418.89,119.860000,2.680700,315.200000,304.560000,0.000000,60.002000,321.300000,0.980900,1.991271,1.440264,3937.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.066664,70.812281,76.764491,82.706665,67.468368,33.939000,0.000000,-101.599998,-44.099998,-46.599998,0.001000,0.000000,0.998630,64.705795,282.938368,282.938368,33.939485,5.660027,151.335297,0.000000,34.035000,0.000000,0.000000,137.899994,137.166667,137.000000,136.399994,131.866664,124.066666,125,140,135.500000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.000000,2000.000000,0.000000,53.000000,62.400000,142.500000,67.300000,150,95,1057,80,2199,2200,285,37.000000,119.000000,67.820,50.655,67.678,50.772
11/21/2024,14:08:57.309,69421.74,69421.89,119.870000,2.671100,314.000000,304.820000,0.000000,60.002000,320.200000,0.980800,1.975366,1.440644,3940.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.061109,70.815979,76.771021,82.699997,67.469593,33.939000,0.000000,-94.199997,-47.799999,-43.500000,0.000000,0.000000,0.998623,64.710159,282.938368,282.938368,33.939485,5.659681,151.335159,0.000000,34.035000,0.000000,0.000000,137.866664,137.133336,137.000000,136.399994,131.866664,124.099998,125,140,135.500000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.000000,2000.000000,0.000000,53.000000,62.400000,142.600000,67.300000,150,95,1057,80,2198,2200,281,37.000000,119.000000,67.820,50.654,67.678,50.771
11/21/2024,14:09:00.309,69424.74,69424.89,119.850000,2.669200,313.800000,305.090000,0.000000,60.002000,319.900000,0.980900,2.006369,1.439883,3943.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.066664,70.820269,76.779591,82.699997,67.470001,33.939000,0.000000,-86.800003,-51.099998,-39.400002,0.000000,0.000000,0.998647,64.685661,282.938368,282.938368,33.939485,5.659681,151.335175,0.000000,34.035000,0.000000,0.000000,137.866664,137.133336,137.000000,136.399994,131.899994,124.099998,125,140,135.600000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.000000,2000.000000,0.000000,53.000000,62.400000,142.600000,67.300000,150,95,1058,80,2201,2200,282,37.000000,119.000000,67.820,50.654,67.678,50.771
11/21/2024,14:09:03.312,69427.74,69427.90,119.860000,2.669000,313.800000,305.350000,0.000000,59.999000,319.900000,0.981100,1.993855,1.440264,3946.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.061109,70.824707,76.789386,82.693331,67.470001,33.939000,0.000000,-85.300003,-53.000000,-34.799999,0.000000,0.000000,0.998635,64.700073,282.938368,282.938368,33.939485,5.660118,151.335144,0.000000,34.035000,0.000000,0.000000,137.866664,137.100006,137.000000,136.399994,131.899994,124.099998,125,140,135.600000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.000000,2000.000000,0.000000,53.000000,62.400000,142.600000,67.300000,150,95,1058,80,2196,2200,284,37.000000,119.000000,67.820,50.654,67.678,50.771
11/21/2024,14:09:06.314,69430.74,69430.90,119.860000,2.669800,313.900000,305.610000,0.000000,59.999000,320.000000,0.980800,1.986141,1.440180,3949.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.083331,70.828109,76.800202,82.680000,67.470001,33.939000,0.000000,-90.400002,-52.700001,-34.599998,0.000000,0.000000,0.998643,64.691589,282.938368,282.938368,33.939485,5.659976,151.335220,0.000000,34.035000,0.000000,0.000000,137.899994,137.133336,137.000000,136.399994,131.933329,124.133331,125,140,135.600000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.000000,2000.000000,0.000000,53.000000,62.400000,142.600000,67.300000,150,95,1058,80,2199,2200,289,37.000000,119.000000,67.820,50.654,67.678,50.770
11/21/2024,14:09:09.316,69433.74,69433.90,119.870000,2.678000,314.800000,305.870000,0.000000,59.998000,321.000000,0.980800,1.996154,1.440561,3952.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.105553,70.832399,76.807549,82.680000,67.470001,33.939000,0.000000,-96.300003,-50.000000,-35.799999,0.000000,0.000000,0.998591,64.746773,282.938368,282.938368,33.939485,5.659218,151.335175,0.000000,34.035000,0.000000,0.000000,137.899994,137.166667,137.000000,136.399994,131.966665,124.199997,125,140,135.600000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.000000,2000.000000,0.000000,53.000000,62.400000,142.600000,67.300000,150,95,1058,80,2200,2200,295,37.000000,119.000000,67.820,50.654,67.678,50.770
11/21/2024,14:09:12.315,69436.74,69436.90,119.850000,2.681600,315.300000,306.140000,0.000000,60.000000,321.400000,0.981100,1.989857,1.438298,3955.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.094442,70.835949,76.811631,82.673335,67.470001,33.939000,0.000000,-101.599998,-46.000000,-38.700001,0.000000,0.000000,0.998598,64.738480,282.938368,282.938368,33.939485,5.660259,151.335068,0.000000,34.035000,0.000000,0.000000,137.899994,137.133336,137.000000,136.399994,131.933329,124.199997,125,140,135.600000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.000000,2000.000000,0.000000,53.000000,62.400000,142.700000,67.300000,150,95,1058,80,2200,2200,303,37.000000,119.000000,67.820,50.653,67.679,50.770
11/21/2024,14:09:15.316,69439.74,69439.90,119.870000,2.682300,315.500000,306.400000,0.000000,60.002000,321.500000,0.981200,1.987772,1.442146,3958.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.116664,70.839352,76.816530,82.680000,67.470001,33.939000,0.000000,-108.199997,-42.099998,-42.000000,0.000000,0.000000,0.998602,64.735733,282.938368,282.938368,33.939485,5.660455,151.335114,0.000000,34.035000,0.000000,0.000000,137.899994,137.166667,137.000000,136.399994,132.000000,124.233332,125,140,135.600000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.000000,2000.000000,0.000000,53.000000,62.300000,142.700000,67.300000,150,95,1057,80,2203,2200,311,37.000000,119.000000,67.820,50.653,67.679,50.769
