FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,14:09:18.317,69442.74,69442.90,119.860000,2.686900,316.000000,306.660000,0.000000,60.002000,322.100000,0.981200,1.995646,1.439763,3961.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.133331,70.842902,76.824082,82.666669,67.470001,33.939000,0.000000,-117.300003,-37.799999,-45.900002,0.000000,0.000000,0.998612,64.723793,282.938368,282.938368,33.939485,5.660009,151.335098,0.000000,34.035000,0.000000,0.000000,137.899994,137.199997,137.000000,136.399994,132.000000,124.300003,125,140,135.600000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,119.000000,2000.000000,0.000000,53.000000,62.300000,142.700000,67.300000,150,95,1057,80,2199,2200,316,37.000000,119.000000,67.820,50.653,67.679,50.769
11/21/2024,14:09:21.319,69445.74,69445.90,119.870000,2.684400,315.600000,306.920000,0.000000,59.995000,321.800000,0.981000,1.993108,1.439560,3964.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.138888,70.845564,76.832654,82.660004,67.470001,33.939000,0.000000,-122.699997,-35.000000,-50.700001,0.000000,0.000000,0.998603,64.733658,282.938368,282.938368,33.939485,5.660195,151.335098,0.000000,34.035000,0.000000,0.000000,137.899994,137.166667,137.000000,136.466665,132.000000,124.300003,125,140,135.600000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,119.000000,2000.000000,0.000000,53.000000,62.300000,142.700000,67.300000,150,95,1057,80,2195,2200,320,37.000000,119.000000,67.820,50.653,67.679,50.769
11/21/2024,14:09:24.321,69448.74,69448.90,119.850000,2.683500,315.400000,307.190000,0.000000,59.999000,321.600000,0.980700,1.998957,1.440884,3967.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.144444,70.847783,76.843471,82.660004,67.470001,33.939000,0.000000,-119.800003,-34.599998,-53.099998,0.001000,0.000000,0.998620,64.717751,282.938368,282.938368,33.939485,5.660131,151.335114,0.000000,34.035000,0.000000,0.000000,137.899994,137.166667,137.000000,136.466665,132.033335,124.300003,125,140,135.600000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,119.000000,2000.000000,0.000000,53.000000,62.200000,142.700000,67.300000,150,95,1057,80,2198,2200,322,37.000000,119.000000,67.820,50.653,67.679,50.769
11/21/2024,14:09:27.320,69451.74,69451.90,119.860000,2.674000,314.400000,307.450000,0.000000,60.002000,320.500000,0.980800,2.002019,1.440681,3970.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.144445,70.849263,76.853266,82.653336,67.470001,33.939000,0.000000,-114.800003,-36.099998,-52.599998,0.000000,0.000000,0.998660,64.677536,282.938368,282.938368,33.939485,5.659950,151.335114,0.000000,34.035000,0.000000,0.000000,137.899994,137.133336,137.000000,136.500000,132.033335,124.300003,125,140,135.600000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,119.000000,2000.000000,0.000000,53.000000,62.200000,142.800000,67.300000,149,95,1057,80,2204,2200,322,37.000000,119.000000,67.820,50.653,67.679,50.769
11/21/2024,14:09:30.320,69454.74,69454.90,119.870000,2.674200,314.400000,307.710000,0.000000,60.000000,320.500000,0.980900,1.998429,1.439560,3973.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.133334,70.851482,76.860000,82.639999,67.468776,33.939000,0.000000,-109.599998,-39.299999,-50.900002,0.000000,0.000000,0.998652,64.685219,282.938368,282.938368,33.939485,5.659513,151.335083,0.000000,34.034000,0.000000,0.000000,137.866664,137.133336,137.000000,136.466665,132.033335,124.300003,125,140,135.700000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,119.000000,2000.000000,0.000000,53.100000,62.200000,142.800000,67.300000,149,95,1055,80,2198,2200,320,37.000000,119.000000,67.820,50.653,67.679,50.768
11/21/2024,14:09:33.320,69457.74,69457.90,119.860000,2.676000,314.600000,307.980000,0.000000,60.002000,320.700000,0.981000,1.995553,1.443351,3976.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.144445,70.853996,76.866122,82.646667,67.467552,33.939000,0.000000,-104.000000,-42.900002,-48.000000,0.001000,0.000000,0.998645,64.692490,282.938368,282.938368,33.939485,5.659801,151.335068,0.000000,34.035000,0.000000,0.000000,137.866664,137.166667,136.966665,136.500000,132.066671,124.300003,125,140,135.700000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,119.000000,2000.000000,0.000000,53.100000,62.200000,142.800000,67.300000,149,95,1055,80,2200,2200,317,37.000000,119.000000,67.820,50.653,67.680,50.768
11/21/2024,14:09:36.321,69460.74,69460.90,119.860000,2.682000,315.300000,308.240000,0.000000,59.999000,321.500000,0.980800,2.009433,1.440264,3979.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.155557,70.855771,76.873876,82.639999,67.467960,33.939000,0.000000,-97.500000,-46.099998,-45.000000,0.000000,0.000000,0.998634,64.703949,282.938368,282.938368,33.939485,5.660291,151.335022,0.000000,34.034000,0.000000,0.000000,137.866664,137.166667,137.000000,136.500000,132.100006,124.300003,125,140,135.700000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.800000,119.000000,2000.000000,0.000000,53.100000,62.200000,142.800000,67.300000,148,95,1055,80,2197,2200,312,37.000000,119.000000,67.820,50.653,67.680,50.768
11/21/2024,14:09:39.322,69463.74,69463.91,119.860000,2.691500,316.300000,308.500000,0.000000,59.999000,322.600000,0.980600,2.001375,1.441265,3982.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.138891,70.857842,76.879998,82.639999,67.469185,33.939000,0.000000,-89.699997,-49.599998,-41.400002,0.000000,0.000000,0.998648,64.688095,282.938368,282.938368,33.939485,5.660005,151.335190,0.000000,34.034000,0.000000,0.000000,137.833333,137.100006,136.966665,136.500000,132.100006,124.333336,125,140,135.700000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.700000,119.000000,2000.000000,0.000000,53.100000,62.100000,142.800000,67.300000,148,95,1055,80,2198,2200,308,37.000000,119.000000,67.820,50.653,67.680,50.768
11/21/2024,14:09:42.322,69466.74,69466.91,119.870000,2.688500,316.100000,308.760000,0.000000,60.002000,322.300000,0.980900,1.987986,1.440060,3985.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.172223,70.859026,76.883672,82.630000,67.470817,33.939000,0.000000,-85.000000,-52.500000,-36.099998,0.001000,0.000000,0.998607,64.730186,282.938368,282.938368,33.939485,5.659770,151.335068,0.000000,34.034000,0.000000,0.000000,137.899994,137.133336,137.000000,136.500000,132.100006,124.400002,125,140,135.700000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.000000,2000.000000,0.000000,53.100000,62.100000,142.800000,67.300000,148,95,1055,80,2199,2200,302,37.000000,119.000000,67.820,50.653,67.680,50.768
11/21/2024,14:09:45.322,69469.74,69469.91,119.850000,2.691700,316.500000,309.030000,0.000000,60.000000,322.600000,0.981000,2.009622,1.439299,3988.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.155558,70.859026,76.888162,82.610001,67.472042,33.939000,0.000000,-88.199997,-52.900002,-34.400002,0.000000,0.000000,0.998635,64.700554,282.938368,282.938368,33.939485,5.660119,151.335007,0.000000,34.034000,0.000000,0.000000,137.833333,137.100006,137.000000,136.500000,132.100006,124.400002,125,140,135.800000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.100000,2000.000000,0.000000,53.100000,62.100000,142.800000,67.300000,148,95,1055,80,2198,2200,297,37.000000,119.000000,67.820,50.653,67.680,50.767
11/21/2024,14:09:48.322,69472.74,69472.91,119.870000,2.700200,317.500000,309.290000,0.000000,59.999000,323.700000,0.981000,2.006925,1.442730,3991.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.188889,70.858286,76.895306,82.610001,67.472858,33.939000,0.000000,-94.099998,-51.400002,-35.299999,0.000000,0.000000,0.998639,64.700333,282.938368,282.938368,33.939485,5.659904,151.335052,0.000000,34.034000,0.000000,0.000000,137.866664,137.166667,137.000000,136.500000,132.166667,124.433334,125,140,135.800000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.100000,2000.000000,0.000000,53.100000,62.100000,142.800000,67.300000,148,95,1055,80,2195,2200,291,37.000000,119.000000,67.820,50.653,67.680,50.767
11/21/2024,14:09:51.324,69475.74,69475.91,119.860000,2.695400,316.900000,309.550000,0.000000,59.999000,323.100000,0.981000,1.987460,1.439179,3994.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.172223,70.857842,76.901226,82.603333,67.472041,33.939000,0.000000,-99.400002,-47.500000,-37.599998,0.000000,0.000000,0.998626,64.710678,282.938368,282.938368,33.939485,5.659859,151.334930,0.000000,34.034000,0.000000,0.000000,137.833333,137.133336,137.000000,136.500000,132.133336,124.433334,125,140,135.800000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.100000,2000.000000,0.000000,53.100000,62.100000,142.800000,67.300000,148,95,1055,80,2197,2200,284,37.000000,119.000000,67.820,50.653,67.680,50.767
11/21/2024,14:09:54.324,69478.74,69478.91,119.870000,2.696800,317.000000,309.820000,0.000000,59.999000,323.200000,0.980600,1.992880,1.443731,3997.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.177778,70.857251,76.907960,82.603333,67.470817,33.939000,0.000000,-106.199997,-43.099998,-41.099998,0.001000,0.000000,0.998649,64.687866,282.938368,282.938368,33.939485,5.659685,151.335052,0.000000,34.034000,0.000000,0.000000,137.833333,137.133336,137.000000,136.500000,132.166667,124.433334,125,140,135.800000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,119.100000,2000.000000,0.000000,53.100000,62.100000,142.800000,67.300000,148,95,1055,80,2196,2200,283,37.000000,119.000000,67.821,50.653,67.680,50.767
11/21/2024,14:09:57.325,69481.74,69481.91,119.850000,2.688500,315.900000,310.080000,0.000000,60.000000,322.200000,0.980500,1.983969,1.439883,4000.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.194444,70.856067,76.915715,82.603333,67.469184,33.939000,0.000000,-116.099998,-38.299999,-45.099998,0.000000,0.000000,0.998669,64.667770,282.938368,282.938368,33.939485,5.660250,151.335068,0.000000,34.034000,0.000000,0.000000,137.833333,137.133336,137.000000,136.500000,132.199997,124.500000,125,140,135.800000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,119.100000,2000.000000,0.000000,53.100000,62.100000,142.800000,67.300000,148,95,1055,80,2198,2200,284,37.000000,119.000000,67.821,50.653,67.681,50.767
11/21/2024,14:10:00.324,69484.74,69484.91,119.870000,2.677000,314.700000,310.340000,0.000000,60.003000,320.900000,0.980700,2.001494,1.442229,4003.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.194444,70.854736,76.927755,82.589996,67.469593,33.939000,0.000000,-123.099998,-34.900002,-50.700001,0.000000,0.000000,0.998631,64.707542,282.938368,282.938368,33.939485,5.660358,151.335052,0.000000,34.034000,0.000000,0.000000,137.833333,137.133336,137.000000,136.500000,132.199997,124.500000,125,140,135.800000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,119.100000,2000.000000,0.000000,53.100000,62.100000,142.800000,67.300000,148,95,1053,80,2198,2200,288,37.000000,119.000000,67.821,50.653,67.681,50.767
11/21/2024,14:10:03.324,69487.74,69487.91,119.870000,2.688400,316.100000,310.600000,0.000000,59.999000,322.200000,0.980800,1.989957,1.440143,4006.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.188889,70.852813,76.938774,82.589996,67.471634,33.939000,0.000000,-120.099998,-34.500000,-53.400002,0.000000,0.000000,0.998596,64.746101,282.938368,282.938368,33.939485,5.659861,151.335007,0.000000,34.034000,0.000000,0.000000,137.833333,137.100006,137.000000,136.500000,132.199997,124.500000,125,140,135.800000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,119.100000,2000.000000,0.000000,53.100000,62.100000,142.800000,67.300000,148,95,1053,80,2197,2200,293,37.000000,119.000000,67.821,50.653,67.681,50.766
11/21/2024,14:10:06.325,69490.74,69490.91,119.860000,2.688300,316.100000,310.870000,0.000000,60.008000,322.200000,0.981100,1.978983,1.439179,4009.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.200000,70.851482,76.945100,82.576665,67.472858,33.939000,0.000000,-114.900002,-36.000000,-52.799999,0.000000,0.000000,0.998619,64.722260,282.938368,282.938368,33.939485,5.659935,151.335098,0.000000,34.034000,0.000000,0.000000,137.833333,137.133336,137.000000,136.500000,132.233332,124.500000,125,140,135.800000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.800000,119.100000,2000.000000,0.000000,53.100000,62.100000,142.800000,67.300000,148,95,1053,80,2201,2200,301,37.000000,119.000000,67.821,50.653,67.681,50.766
11/21/2024,14:10:09.325,69493.74,69493.91,119.860000,2.692400,316.600000,311.130000,0.000000,60.003000,322.700000,0.981100,2.000929,1.441765,4012.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.205557,70.850446,76.948773,82.583331,67.471634,33.939000,0.000000,-109.800003,-39.099998,-51.000000,0.001000,0.000000,0.998643,64.695442,282.938368,282.938368,33.939485,5.660233,151.334991,0.000000,34.034000,0.000000,0.000000,137.833333,137.100006,137.000000,136.566671,132.233332,124.500000,125,140,135.900000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.800000,119.100000,2000.000000,0.000000,53.100000,62.100000,142.800000,67.300000,148,95,1053,80,2201,2200,308,37.000000,119.000000,67.821,50.653,67.681,50.766
11/21/2024,14:10:12.325,69496.74,69496.91,119.860000,2.687300,316.000000,311.390000,0.000000,59.996000,322.100000,0.981100,1.969598,1.440681,4015.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.216667,70.851482,76.951222,82.576665,67.470409,33.939000,0.000000,-104.699997,-42.500000,-48.200001,0.000000,0.000000,0.998633,64.708313,282.938368,282.938368,33.939485,5.659944,151.335068,0.000000,34.034000,0.000000,0.000000,137.833333,137.133336,137.000000,136.533335,132.233332,124.566666,125,140,135.900000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.700000,119.100000,2000.000000,0.000000,53.100000,62.200000,142.800000,67.300000,148,95,1053,80,2202,2200,313,37.000000,119.000000,67.821,50.653,67.681,50.766
11/21/2024,14:10:15.325,69499.74,69499.91,119.870000,2.686000,315.800000,311.660000,0.000000,59.995000,322.000000,0.980700,2.007781,1.440561,4018.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.233335,70.852813,76.956121,82.570000,67.470001,33.939000,0.000000,-96.699997,-46.599998,-44.599998,0.000000,0.000000,0.998639,64.701210,282.938368,282.938368,33.939485,5.660160,151.335037,0.000000,34.034000,0.000000,0.000000,137.833333,137.133336,137.000000,136.566671,132.300003,124.566666,125,140,135.900000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,119.100000,2000.000000,0.000000,53.100000,62.200000,142.800000,67.300000,148,95,1059,80,2199,2200,319,37.000000,119.000000,67.821,50.653,67.681,50.766
11/21/2024,14:10:18.326,69502.74,69502.91,119.850000,2.682200,315.200000,311.920000,0.000000,59.996000,321.400000,0.980600,2.008724,1.441886,4021.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.250002,70.855032,76.963877,82.570000,67.470001,33.939000,0.000000,-88.099998,-50.500000,-40.099998,0.000000,0.000000,0.998648,64.694038,282.938368,282.938368,33.939485,5.659779,151.335022,0.000000,34.034000,0.000000,0.000000,137.833333,137.133336,137.000000,136.600006,132.300003,124.633331,125,140,135.900000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,119.100000,2000.000000,0.000000,53.100000,62.300000,142.800000,67.300000,148,95,1059,80,2199,2200,322,37.000000,119.000000,67.821,50.653,67.681,50.766
11/21/2024,14:10:21.326,69505.74,69505.91,119.870000,2.672800,314.300000,312.180000,0.000000,59.996000,320.400000,0.980900,1.996184,1.439560,4024.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.238890,70.857694,76.968776,82.550001,67.470001,33.939000,0.000000,-86.099998,-52.700001,-35.099998,0.001000,0.000000,0.998635,64.708450,282.938368,282.938368,33.939485,5.659855,151.335022,0.000000,34.034000,0.000000,0.000000,137.833333,137.133336,137.000000,136.533335,132.300003,124.633331,125,140,135.900000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,119.100000,2000.000000,0.000000,53.000000,62.300000,142.800000,67.300000,148,95,1059,80,2200,2200,323,37.000000,119.000000,67.821,50.653,67.682,50.766
11/21/2024,14:10:24.327,69508.74,69508.91,119.860000,2.672300,314.200000,312.450000,0.000000,59.999000,320.300000,0.981000,2.011339,1.440681,4027.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.227780,70.861245,76.971226,82.550001,67.470001,33.939000,0.000000,-91.300003,-52.299999,-35.000000,0.000000,0.000000,0.998659,64.682594,282.938368,282.938368,33.939485,5.659831,151.335022,0.000000,34.034000,0.000000,0.000000,137.800003,137.100006,137.000000,136.566671,132.300003,124.599998,125,140,136.000000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,119.100000,2000.000000,0.000000,53.000000,62.300000,142.800000,67.300000,148,95,1059,80,2198,2200,322,37.000000,119.000000,67.821,50.654,67.682,50.766
11/21/2024,14:10:27.327,69511.74,69511.91,119.860000,2.672100,314.200000,312.710000,0.000000,60.000000,320.300000,0.981000,2.011302,1.440764,4030.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.261113,70.865535,76.976123,82.540001,67.470817,33.939000,0.000000,-98.000000,-48.599998,-36.799999,0.000000,0.000000,0.998630,64.716705,282.938368,282.938368,33.939485,5.659770,151.335007,0.000000,34.034000,0.000000,0.000000,137.866664,137.100006,137.000000,136.600006,132.300003,124.699997,125,140,136.000000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.200000,2000.000000,0.000000,53.000000,62.400000,142.800000,67.300000,149,95,1059,80,2201,2200,320,37.000000,119.000000,67.821,50.654,67.682,50.766
11/21/2024,14:10:30.327,69514.74,69514.91,119.850000,2.679100,314.900000,312.970000,0.000000,60.003000,321.100000,0.980800,2.002613,1.439883,4033.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.244447,70.869972,76.984285,82.533333,67.472450,33.939000,0.000000,-106.099998,-43.299999,-41.099998,0.000000,0.000000,0.998647,64.695442,282.938368,282.938368,33.939485,5.660017,151.334976,0.000000,34.034000,0.000000,0.000000,137.800003,137.100006,137.000000,136.566671,132.300003,124.699997,125,140,136.000000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,119.200000,2000.000000,0.000000,53.000000,62.400000,142.900000,67.300000,149,95,1059,80,2201,2200,315,37.000000,119.000000,67.821,50.654,67.682,50.766
11/21/2024,14:10:33.328,69517.74,69517.91,119.870000,2.687200,315.900000,313.240000,0.000000,60.007000,322.100000,0.980700,2.003647,1.440644,4036.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.255558,70.874558,76.990815,82.519997,67.474082,33.939000,0.000000,-116.099998,-38.200001,-45.400002,0.000000,0.000000,0.998630,64.713478,282.938368,282.938368,33.939485,5.660465,151.334976,0.000000,34.034000,0.000000,0.000000,137.833333,137.100006,137.000000,136.600006,132.300003,124.699997,125,140,136.000000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,119.200000,2000.000000,0.000000,53.000000,62.500000,142.900000,67.300000,149,95,1059,80,2197,2200,311,37.000000,119.000000,67.821,50.654,67.682,50.765
11/21/2024,14:10:36.329,69520.74,69520.91,119.870000,2.688700,316.100000,313.500000,0.000000,60.004000,322.300000,0.981000,1.986313,1.438058,4039.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.300000,70.878996,76.996938,82.526665,67.474898,33.939000,0.000000,-123.400002,-34.599998,-51.200001,0.000000,0.000000,0.998614,64.728905,282.938368,282.938368,33.939485,5.660157,151.334946,0.000000,34.034000,0.000000,0.000000,137.866664,137.166667,137.000000,136.600006,132.399994,124.766668,125,140,136.000000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,119.200000,2000.000000,0.000000,53.000000,62.500000,142.900000,67.300000,149,95,1059,80,2200,2200,306,37.000000,119.000000,67.821,50.654,67.682,50.765
11/21/2024,14:10:39.330,69523.74,69523.91,119.850000,2.697900,317.200000,313.760000,0.000000,60.007000,323.300000,0.981000,1.993217,1.440884,4042.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.294445,70.882398,77.003062,82.519997,67.473674,33.939000,0.000000,-119.500000,-34.400002,-53.400002,0.000000,0.000000,0.998633,64.708130,282.938368,282.938368,33.939485,5.660429,151.334930,0.000000,34.034000,0.000000,0.000000,137.866664,137.100006,137.000000,136.600006,132.399994,124.800003,125,140,136.000000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,119.200000,2000.000000,0.000000,53.000000,62.500000,142.900000,67.300000,149,95,1059,80,2201,2200,298,37.000000,119.000000,67.821,50.654,67.682,50.765
11/21/2024,14:10:42.329,69526.74,69526.91,119.860000,2.696400,317.100000,314.030000,0.000000,60.003000,323.200000,0.981000,1.996996,1.440264,4045.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.300001,70.886244,77.007961,82.519997,67.472858,33.939000,0.000000,-113.500000,-36.799999,-52.500000,0.000000,0.000000,0.998644,64.700066,282.938368,282.938368,33.939485,5.659838,151.334930,0.000000,34.034000,0.000000,0.000000,137.866664,137.100006,137.000000,136.600006,132.433329,124.800003,125,140,136.000000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,119.200000,2000.000000,0.000000,53.000000,62.600000,142.900000,67.300000,149,95,1059,80,2201,2200,292,37.000000,119.000000,67.821,50.654,67.682,50.765
11/21/2024,14:10:45.330,69529.74,69529.91,119.850000,2.721200,319.600000,314.290000,0.000000,59.995000,326.100000,0.979800,2.088527,1.442970,4048.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.283335,70.889055,77.010614,82.499997,67.471226,33.939000,0.000000,-107.199997,-41.000000,-49.700001,0.000000,0.000000,0.998639,64.705009,282.938368,282.938368,33.939485,5.660097,151.334900,0.000000,34.034000,0.000000,0.000000,137.800003,137.100006,137.000000,136.600006,132.399994,124.800003,125,140,136.000000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,119.200000,2000.000000,0.000000,53.000000,62.600000,142.900000,67.300000,150,95,1059,80,2201,2200,287,37.000000,119.000000,67.821,50.654,67.683,50.765
11/21/2024,14:10:48.330,69532.74,69532.91,119.860000,2.696500,316.900000,314.550000,0.000000,59.996000,323.200000,0.980300,2.018988,1.440764,4051.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.300001,70.891274,77.016124,82.489998,67.470001,33.939000,0.000000,-100.000000,-45.000000,-46.099998,0.000000,0.000000,0.998642,64.701752,282.938368,282.938368,33.939485,5.660259,151.334961,0.000000,34.034000,0.000000,0.000000,137.833333,137.133336,137.000000,136.600006,132.433329,124.800003,125,140,136.100000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.200000,2000.000000,0.000000,53.000000,62.600000,142.900000,67.300000,150,95,1059,80,2198,2200,283,37.000000,119.000000,67.821,50.655,67.683,50.765
11/21/2024,14:10:51.330,69535.74,69535.91,119.840000,2.683100,315.300000,314.820000,0.000000,59.999000,321.600000,0.980600,1.997130,1.439419,4054.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.288890,70.892753,77.025920,82.489998,67.470001,33.939000,0.000000,-91.400002,-48.900002,-42.200001,0.000000,0.000000,0.998650,64.697388,282.938368,282.938368,33.939485,5.660385,151.334976,0.000000,34.034000,0.000000,0.000000,137.833333,137.100006,137.000000,136.600006,132.399994,124.800003,125,140,136.100000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.200000,2000.000000,0.000000,53.000000,62.600000,142.900000,67.300000,150,95,1059,80,2203,2200,284,37.000000,119.000000,67.821,50.655,67.683,50.765
11/21/2024,14:10:54.331,69538.74,69538.92,119.870000,2.679200,315.000000,315.080000,0.000000,59.999000,321.200000,0.980900,2.009443,1.441645,4057.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.283335,70.893789,77.035103,82.483332,67.470001,33.939000,0.000000,-85.900002,-51.900002,-37.200001,0.000000,0.000000,0.998633,64.712257,282.938368,282.938368,33.939485,5.660187,151.334869,0.000000,34.034000,0.000000,0.000000,137.800003,137.100006,136.966665,136.600006,132.433329,124.800003,125,140,136.100000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.200000,2000.000000,0.000000,53.000000,62.600000,143.000000,67.300000,150,95,1059,80,2200,2200,286,37.000000,119.000000,67.821,50.655,67.683,50.765
11/21/2024,14:10:57.333,69541.74,69541.92,119.860000,2.683800,315.500000,315.350000,0.000000,60.000000,321.700000,0.980800,2.000261,1.440264,4060.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.305559,70.895268,77.043062,82.483332,67.470001,33.939000,0.000000,-88.000000,-52.700001,-34.700001,0.000000,0.000000,0.998643,64.702515,282.938368,282.938368,33.939485,5.659959,151.334930,0.000000,34.034000,0.000000,0.000000,137.800003,137.100006,137.000000,136.600006,132.500000,124.833336,125,140,136.100000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.200000,2000.000000,0.000000,53.000000,62.600000,143.000000,67.300000,150,95,1059,80,2200,2200,291,37.000000,119.000000,67.821,50.655,67.683,50.765
11/21/2024,14:11:00.333,69544.74,69544.92,119.860000,2.695100,316.800000,315.610000,0.000000,60.000000,323.000000,0.980500,1.999109,1.440764,4063.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.316668,70.896155,77.051633,82.476667,67.470001,33.939000,0.000000,-93.500000,-51.500000,-35.299999,0.000000,0.000000,0.998602,64.744492,282.938368,282.938368,33.939485,5.660561,151.334930,0.000000,34.034000,0.000000,0.000000,137.833333,137.133336,136.966665,136.600006,132.500000,124.866669,125,140,136.100000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.200000,2000.000000,0.000000,53.000000,62.600000,143.000000,67.300000,150,95,1055,80,2193,2200,298,37.000000,119.000000,67.821,50.655,67.683,50.765
11/21/2024,14:11:03.334,69547.74,69547.92,119.860000,2.702100,317.600000,315.870000,0.000000,60.007000,323.900000,0.980600,1.998113,1.442349,4066.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.316669,70.896599,77.060816,82.476667,67.470001,33.939000,0.000000,-98.099998,-48.599998,-36.900002,0.000000,0.000000,0.998616,64.730186,282.938368,282.938368,33.939485,5.660620,151.334900,0.000000,34.034000,0.000000,0.000000,137.833333,137.100006,136.966665,136.600006,132.500000,124.900002,125,140,136.100000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.200000,2000.000000,0.000000,53.000000,62.600000,143.000000,67.300000,150,95,1055,80,2196,2200,305,37.000000,119.000000,67.821,50.655,67.683,50.765
11/21/2024,14:11:06.335,69550.74,69550.92,119.860000,2.706600,318.200000,316.140000,0.000000,60.004000,324.400000,0.980900,1.977352,1.439763,4069.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.316669,70.896895,77.067755,82.470001,67.470001,33.939000,0.000000,-102.699997,-45.299999,-39.299999,0.000000,0.000000,0.998616,64.729927,282.938368,282.938368,33.939485,5.660209,151.334946,0.000000,34.034000,0.000000,0.000000,137.800003,137.100006,137.000000,136.600006,132.500000,124.900002,125,140,136.200000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.200000,2000.000000,0.000000,53.000000,62.700000,143.100000,67.300000,150,95,1055,80,2202,2200,312,37.000000,119.000000,67.821,50.655,67.683,50.765
11/21/2024,14:11:09.335,69553.74,69553.92,119.860000,2.707900,318.300000,316.400000,0.000000,59.999000,324.600000,0.980900,1.995716,1.441265,4072.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.333335,70.896895,77.073877,82.470001,67.470001,33.939000,0.000000,-108.500000,-42.099998,-41.900002,0.000000,0.000000,0.998637,64.709900,282.938368,282.938368,33.939485,5.660296,151.334946,0.000000,34.034000,0.000000,0.000000,137.833333,137.133336,136.966665,136.600006,132.533335,124.933334,125,140,136.200000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.200000,2000.000000,0.000000,53.000000,62.700000,143.100000,67.400000,150,95,1055,80,2200,2200,318,37.000000,119.000000,67.821,50.656,67.683,50.765
11/21/2024,14:11:12.336,69556.74,69556.92,119.840000,2.702500,317.500000,316.660000,0.000000,59.999000,323.900000,0.980200,2.020389,1.442006,4075.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.344447,70.896895,77.081018,82.456665,67.470817,33.939000,0.000000,-115.199997,-38.799999,-44.900002,0.000000,0.000000,0.998611,64.737152,282.938368,282.938368,33.939485,5.660131,151.334915,0.000000,34.034000,0.000000,0.000000,137.833333,137.100006,136.966665,136.600006,132.600006,124.966667,125,140,136.200000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.200000,2000.000000,0.000000,53.000000,62.700000,143.100000,67.400000,150,95,1055,80,2195,2200,322,37.000000,119.000000,67.821,50.656,67.684,50.765
11/21/2024,14:11:15.337,69559.74,69559.92,119.870000,2.689800,316.200000,316.930000,0.000000,59.996000,322.400000,0.980500,1.995204,1.442646,4078.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.366669,70.896895,77.087140,82.449997,67.472042,33.939000,0.000000,-122.900002,-35.500000,-48.400002,0.000000,0.000000,0.998623,64.723465,282.938368,282.938368,33.939485,5.660629,151.334854,0.000000,34.033000,0.000000,0.000000,137.866664,137.133336,137.000000,136.600006,132.600006,125.000000,125,140,136.200000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.200000,2000.000000,0.000000,53.100000,62.700000,143.100000,67.400000,150,95,1054,80,2198,2200,324,37.000000,119.000000,67.821,50.656,67.684,50.765
11/21/2024,14:11:18.337,69562.74,69562.92,119.860000,2.692700,316.500000,317.190000,0.000000,59.996000,322.700000,0.980600,2.014781,1.440764,4081.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.344448,70.896895,77.090813,82.449997,67.472450,33.939000,0.000000,-123.300003,-34.099998,-52.500000,0.000000,0.000000,0.998611,64.738785,282.938368,282.938368,33.939485,5.659846,151.334900,0.000000,34.033000,0.000000,0.000000,137.800003,137.100006,136.966665,136.600006,132.600006,125.000000,125,140,136.200000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.200000,2000.000000,0.000000,53.100000,62.700000,143.200000,67.400000,150,95,1054,80,2198,2200,325,37.000000,119.000000,67.821,50.656,67.684,50.765
11/21/2024,14:11:21.338,69565.74,69565.92,119.870000,2.688400,316.100000,317.460000,0.000000,59.999000,322.300000,0.980800,2.017445,1.439059,4084.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.355558,70.896747,77.096120,82.449997,67.472450,33.939000,0.000000,-120.599998,-34.099998,-53.599998,0.000000,0.000000,0.998648,64.698128,282.938368,282.938368,33.939485,5.660025,151.334961,0.000000,34.033000,0.000000,0.000000,137.833333,137.100006,136.966665,136.600006,132.600006,125.033333,125,140,136.200000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.200000,2000.000000,0.000000,53.100000,62.700000,143.200000,67.400000,150,95,1054,80,2199,2200,322,37.000000,119.000000,67.821,50.656,67.684,50.765
11/21/2024,14:11:24.340,69568.74,69568.92,119.850000,2.696300,316.900000,317.720000,0.000000,60.000000,323.100000,0.980600,1.995549,1.439299,4087.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.361114,70.896599,77.103877,82.430000,67.472450,33.939000,0.000000,-116.699997,-35.200001,-53.299999,0.001000,0.000000,0.998630,64.718338,282.938368,282.938368,33.939485,5.660897,151.334839,0.000000,34.033000,0.000000,0.000000,137.833333,137.100006,136.966665,136.600006,132.600006,125.066666,125,140,136.200000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.200000,2000.000000,0.000000,53.100000,62.700000,143.200000,67.400000,150,95,1054,80,2199,2200,319,37.000000,119.000000,67.821,50.656,67.684,50.765
11/21/2024,14:11:27.341,69571.74,69571.92,119.880000,2.697200,317.000000,317.990000,0.000000,60.007000,323.300000,0.980500,1.996404,1.441024,4090.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.361114,70.897191,77.108776,82.430000,67.472042,33.939000,0.000000,-112.599998,-37.400002,-52.299999,0.000000,0.000000,0.998607,64.743179,282.938368,282.938368,33.939485,5.660181,151.334778,0.000000,34.033000,0.000000,0.000000,137.800003,137.100006,136.966665,136.600006,132.600006,125.099998,125,140,136.200000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.200000,2000.000000,0.000000,53.100000,62.700000,143.200000,67.400000,150,95,1054,80,2195,2200,315,37.000000,119.000000,67.821,50.656,67.684,50.765
11/21/2024,14:11:30.342,69574.74,69574.93,119.860000,2.700900,317.500000,318.250000,0.000000,60.007000,323.700000,0.980900,1.994409,1.441265,4093.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.361113,70.898078,77.111837,82.430000,67.472042,33.939000,0.000000,-108.900002,-40.000000,-50.400002,0.000000,0.000000,0.998613,64.737000,282.938368,282.938368,33.939485,5.659980,151.334915,0.000000,34.033000,0.000000,0.000000,137.800003,137.100006,136.933329,136.633336,132.600006,125.099998,125,140,136.200000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.200000,2000.000000,0.000000,53.100000,62.700000,143.200000,67.400000,150,95,1055,80,2202,2200,309,37.000000,119.000000,67.821,50.657,67.684,50.765
11/21/2024,14:11:33.343,69577.74,69577.93,119.850000,2.706700,318.200000,318.510000,0.000000,60.000000,324.400000,0.981000,1.983153,1.442386,4096.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.383334,70.899262,77.114286,82.423335,67.472450,33.939000,0.000000,-104.099998,-43.000000,-48.000000,0.000000,0.000000,0.998636,64.712845,282.938368,282.938368,33.939485,5.659872,151.334930,0.000000,34.033000,0.000000,0.000000,137.833333,137.100006,136.966665,136.633336,132.666667,125.099998,125,140,136.200000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,119.200000,2000.000000,0.000000,53.100000,62.700000,143.300000,67.400000,150,95,1055,80,2197,2200,304,37.000000,119.000000,67.821,50.657,67.684,50.765
11/21/2024,14:11:36.344,69580.74,69580.93,119.860000,2.700900,317.500000,318.780000,0.000000,59.996000,323.700000,0.980700,1.987412,1.439763,4099.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.377779,70.900593,77.119184,82.416669,67.472042,33.939000,0.000000,-97.900002,-46.000000,-45.099998,0.000000,0.000000,0.998596,64.755707,282.938368,282.938368,33.939485,5.660287,151.334808,0.000000,34.033000,0.000000,0.000000,137.833333,137.100006,136.966665,136.633336,132.633336,125.099998,125,140,136.300000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,119.200000,2000.000000,0.000000,53.100000,62.600000,143.300000,67.400000,149,95,1055,80,2195,2200,295,37.000000,119.000000,67.821,50.657,67.684,50.765
11/21/2024,14:11:39.345,69583.74,69583.93,119.860000,2.692400,316.400000,319.040000,0.000000,59.992000,322.700000,0.980400,2.008914,1.440764,4102.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.405555,70.902220,77.128367,82.410004,67.470817,33.939000,0.000000,-90.699997,-49.500000,-41.700001,0.000000,0.000000,0.998546,64.811340,282.938368,282.938368,33.939485,5.660051,151.334869,0.000000,34.033000,0.000000,0.000000,137.866664,137.133336,136.966665,136.633336,132.699997,125.133331,125,140,136.300000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,119.200000,2000.000000,0.000000,53.100000,62.600000,143.300000,67.400000,149,95,1055,80,2200,2200,291,37.000000,119.000000,67.821,50.657,67.684,50.765
11/21/2024,14:11:42.345,69586.74,69586.93,119.860000,2.686500,315.800000,319.310000,0.000000,59.999000,322.000000,0.980800,2.015410,1.438678,4105.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.422222,70.904439,77.137959,82.410004,67.470001,33.939000,0.000000,-86.199997,-51.799999,-37.200001,0.001000,0.000000,0.998557,64.798325,282.938368,282.938368,33.939485,5.660217,151.334869,0.000000,34.033000,0.000000,0.000000,137.866664,137.133336,137.000000,136.633336,132.699997,125.199997,125,140,136.300000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,119.200000,2000.000000,0.000000,53.100000,62.600000,143.300000,67.400000,149,95,1055,80,2200,2200,287,37.000000,119.000000,67.821,50.657,67.684,50.765
11/21/2024,14:11:45.345,69589.74,69589.93,119.840000,2.687700,315.900000,319.570000,0.000000,60.000000,322.100000,0.980800,2.000409,1.440003,4108.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.416666,70.907102,77.146531,82.410004,67.471226,33.939000,0.000000,-88.599998,-52.500000,-34.900002,0.000000,0.000000,0.998601,64.751579,282.938368,282.938368,33.939485,5.660640,151.334824,0.000000,34.033000,0.000000,0.000000,137.866664,137.100006,136.966665,136.666667,132.699997,125.199997,125,140,136.300000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.200000,2000.000000,0.000000,53.100000,62.600000,143.300000,67.400000,149,95,1058,80,2201,2200,284,37.000000,119.000000,67.821,50.657,67.684,50.765
11/21/2024,14:11:48.348,69592.74,69592.93,119.870000,2.695500,316.800000,319.840000,0.000000,60.007000,323.100000,0.980500,2.008496,1.441645,4111.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.416667,70.909765,77.153472,82.400002,67.474082,33.939000,0.000000,-94.800003,-50.900002,-35.599998,0.000000,0.000000,0.998616,64.736305,282.938368,282.938368,33.939485,5.660647,151.334793,0.000000,34.033000,0.000000,0.000000,137.800003,137.100006,137.000000,136.699997,132.699997,125.199997,125,140,136.400000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.200000,2000.000000,0.000000,53.100000,62.600000,143.300000,67.400000,149,95,1058,80,2202,2200,286,37.000000,119.000000,67.820,50.658,67.684,50.765
11/21/2024,14:11:51.349,69595.74,69595.93,119.860000,2.695800,316.900000,320.100000,0.000000,60.007000,323.100000,0.980700,1.979561,1.441181,4114.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.422221,70.911540,77.158779,82.389999,67.477347,33.939000,0.000000,-100.400002,-47.000000,-38.000000,0.001000,0.000000,0.998644,64.708755,282.938368,282.938368,33.939485,5.660269,151.334839,0.000000,34.033000,0.000000,0.000000,137.866664,137.100006,136.966665,136.699997,132.699997,125.199997,125,140,136.400000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,119.200000,2000.000000,0.000000,53.100000,62.600000,143.400000,67.400000,149,95,1058,80,2200,2200,289,37.000000,119.000000,67.820,50.658,67.685,50.765
11/21/2024,14:11:54.349,69598.74,69598.93,119.860000,2.703900,317.900000,320.370000,0.000000,60.007000,324.100000,0.980800,1.987647,1.439763,4117.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.433333,70.912871,77.162860,82.379997,67.477755,33.939000,0.000000,-107.000000,-43.000000,-41.200001,0.000000,0.000000,0.998640,64.712952,282.938368,282.938368,33.939485,5.660227,151.334839,0.000000,34.033000,0.000000,0.000000,137.866664,137.100006,137.000000,136.699997,132.733332,125.199997,125,140,136.400000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.200000,2000.000000,0.000000,53.100000,62.600000,143.400000,67.400000,149,95,1058,80,2201,2200,296,37.000000,119.000000,67.820,50.658,67.685,50.766
11/21/2024,14:11:57.349,69601.74,69601.93,119.850000,2.702800,317.800000,320.630000,0.000000,60.004000,323.900000,0.980900,1.995486,1.439883,4120.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.438889,70.914350,77.168982,82.379997,67.476531,33.939000,0.000000,-114.699997,-38.900002,-44.700001,0.000000,0.000000,0.998618,64.737602,282.938368,282.938368,33.939485,5.660397,151.334763,0.000000,34.033000,0.000000,0.000000,137.833333,137.100006,137.000000,136.699997,132.766668,125.233332,125,140,136.400000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.200000,2000.000000,0.000000,53.100000,62.600000,143.400000,67.400000,149,95,1058,80,2196,2200,303,37.000000,119.000000,67.820,50.658,67.685,50.766
11/21/2024,14:12:00.350,69604.74,69604.93,119.870000,2.703100,317.800000,320.890000,0.000000,60.000000,324.000000,0.980900,1.994895,1.439643,4123.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.416667,70.915238,77.175511,82.379997,67.475715,33.939000,0.000000,-123.400002,-35.299999,-48.900002,0.000000,0.000000,0.998602,64.753029,282.938368,282.938368,33.939485,5.660361,151.334839,0.000000,34.033000,0.000000,0.000000,137.800003,137.100006,136.966665,136.699997,132.733332,125.199997,125,140,136.400000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,119.200000,2000.000000,0.000000,53.100000,62.600000,143.400000,67.400000,149,95,1056,80,2199,2200,310,37.000000,119.000000,67.820,50.659,67.685,50.766
11/21/2024,14:12:03.350,69607.74,69607.93,119.860000,2.705000,318.000000,321.160000,0.000000,59.996000,324.200000,0.980900,1.996340,1.443768,4126.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.450001,70.916126,77.179184,82.349998,67.474082,33.939000,0.000000,-123.199997,-33.900002,-53.200001,0.001000,0.000000,0.998630,64.723175,282.938368,282.938368,33.939485,5.660261,151.334732,0.000000,34.033000,0.000000,0.000000,137.833333,137.100006,137.000000,136.699997,132.800003,125.266668,125,140,136.400000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,119.200000,2000.000000,0.000000,53.100000,62.600000,143.400000,67.400000,149,95,1056,80,2199,2200,316,37.000000,119.000000,67.820,50.659,67.685,50.766
11/21/2024,14:12:06.350,69610.74,69610.93,119.850000,2.703900,317.800000,321.420000,0.000000,59.999000,324.100000,0.980800,1.971153,1.440384,4129.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.450002,70.916126,77.181633,82.359998,67.474490,33.939000,0.000000,-119.300003,-34.299999,-53.700001,0.000000,0.000000,0.998639,64.713402,282.938368,282.938368,33.939485,5.660809,151.334763,0.000000,34.033000,0.000000,0.000000,137.800003,137.100006,137.000000,136.699997,132.800003,125.300003,125,140,136.400000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,119.200000,2000.000000,0.000000,53.100000,62.600000,143.500000,67.400000,149,95,1056,80,2202,2200,321,37.000000,119.000000,67.820,50.659,67.685,50.766
11/21/2024,14:12:09.350,69613.74,69613.93,119.860000,2.705100,317.900000,321.690000,0.000000,59.993000,324.200000,0.980600,1.997190,1.438678,4132.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.488888,70.915090,77.186530,82.349998,67.475715,33.939000,0.000000,-114.300003,-36.500000,-52.799999,0.000000,0.000000,0.998664,64.688179,282.938368,282.938368,33.939485,5.660007,151.334854,0.000000,34.033000,0.000000,0.000000,137.899994,137.100006,137.000000,136.699997,132.899994,125.333336,125,140,136.400000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.300000,2000.000000,0.000000,53.100000,62.600000,143.500000,67.400000,149,95,1056,80,2199,2200,324,37.000000,119.000000,67.820,50.659,67.685,50.766
11/21/2024,14:12:12.352,69616.74,69616.94,119.860000,2.702000,317.500000,321.950000,0.000000,59.996000,323.900000,0.980300,2.007291,1.442266,4135.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.450001,70.914202,77.193467,82.349998,67.476939,33.939000,0.000000,-108.699997,-40.200001,-50.200001,0.001000,0.000000,0.998630,64.723282,282.938368,282.938368,33.939485,5.660415,151.334763,0.000000,34.033000,0.000000,0.000000,137.833333,137.100006,136.966665,136.699997,132.800003,125.300003,125,140,136.400000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.300000,2000.000000,0.000000,53.100000,62.600000,143.500000,67.400000,149,95,1056,80,2199,2200,325,37.000000,119.000000,67.820,50.660,67.685,50.766
11/21/2024,14:12:15.352,69619.74,69619.94,119.860000,2.701800,317.500000,322.220000,0.000000,59.995000,323.800000,0.980300,2.005737,1.440180,4138.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.483334,70.913907,77.198365,82.336667,67.478979,33.939000,0.000000,-102.300003,-43.900002,-47.000000,0.000000,0.000000,0.998637,64.715271,282.938368,282.938368,33.939485,5.660542,151.334747,0.000000,34.033000,0.000000,0.000000,137.833333,137.100006,137.000000,136.699997,132.866664,125.400002,125,140,136.400000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,119.300000,2000.000000,0.000000,53.100000,62.600000,143.500000,67.400000,149,95,1054,80,2197,2200,324,37.000000,119.000000,67.820,50.660,67.685,50.767
11/21/2024,14:12:18.352,69622.74,69622.94,119.850000,2.697300,316.900000,322.480000,0.000000,59.995000,323.300000,0.980400,2.010195,1.441385,4141.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.505554,70.914350,77.202446,82.330002,67.479795,33.939000,0.000000,-93.500000,-48.200001,-43.000000,0.000000,0.000000,0.998638,64.718719,282.938368,282.938368,33.939485,5.660570,151.334778,0.000000,34.033000,0.000000,0.000000,137.866664,137.166667,137.000000,136.699997,132.899994,125.400002,125,140,136.500000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,119.300000,2000.000000,0.000000,53.100000,62.600000,143.500000,67.400000,149,95,1054,80,2200,2200,321,37.000000,119.000000,67.820,50.660,67.685,50.767
11/21/2024,14:12:21.354,69625.74,69625.94,119.870000,2.695300,316.900000,322.750000,0.000000,60.002000,323.100000,0.980700,2.008830,1.441145,4144.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.494444,70.915386,77.208570,82.330002,67.478571,33.939000,0.000000,-86.599998,-51.700001,-37.299999,0.000000,0.000000,0.998653,64.701691,282.938368,282.938368,33.939485,5.660361,151.334763,0.000000,34.033000,0.000000,0.000000,137.833333,137.100006,137.000000,136.699997,132.899994,125.433334,125,140,136.500000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,119.300000,2000.000000,0.000000,53.100000,62.600000,143.500000,67.400000,149,95,1054,80,2199,2200,317,37.000000,119.000000,67.820,50.660,67.685,50.767
11/21/2024,14:12:24.353,69628.74,69628.94,119.850000,2.698400,317.200000,323.010000,0.000000,60.002000,323.400000,0.980700,1.999296,1.438715,4147.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.500000,70.916717,77.215919,82.316666,67.478163,33.939000,0.000000,-90.199997,-52.299999,-35.099998,0.000000,0.000000,0.998659,64.695480,282.938368,282.938368,33.939485,5.660254,151.334778,0.000000,34.033000,0.000000,0.000000,137.833333,137.100006,137.000000,136.699997,132.933329,125.433334,125,140,136.500000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,119.300000,2000.000000,0.000000,53.100000,62.600000,143.500000,67.400000,149,95,1054,80,2198,2200,312,37.000000,119.000000,67.820,50.661,67.685,50.767
