FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,14:12:27.354,69631.74,69631.94,119.860000,2.700200,317.300000,323.280000,0.000000,60.006000,323.600000,0.980400,2.012592,1.441765,4150.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.500000,70.918197,77.220817,82.316666,67.478163,33.939000,0.000000,-97.800003,-49.299999,-36.500000,0.000000,0.000000,0.998618,64.739960,282.938368,282.938368,33.939485,5.660223,151.334702,0.000000,34.033000,0.000000,0.000000,137.833333,137.100006,137.000000,136.699997,132.933329,125.433334,125,140,136.500000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.300000,2000.000000,0.000000,53.100000,62.600000,143.500000,67.400000,149,95,1054,80,2200,2200,306,37.000000,119.000000,67.820,50.661,67.685,50.767
11/21/2024,14:12:30.354,69634.74,69634.94,119.860000,2.707100,318.200000,323.540000,0.000000,60.007000,324.500000,0.980700,2.005393,1.438678,4153.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.505555,70.920120,77.226736,82.309998,67.478571,33.939000,0.000000,-104.900002,-44.099998,-40.299999,0.000000,0.000000,0.998605,64.754196,282.938368,282.938368,33.939485,5.660218,151.334778,0.000000,34.033000,0.000000,0.000000,137.833333,137.100006,137.000000,136.699997,132.933329,125.466667,125,140,136.500000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.300000,2000.000000,0.000000,53.100000,62.600000,143.500000,67.400000,149,95,1057,80,2201,2200,300,37.000000,119.000000,67.819,50.661,67.685,50.767
11/21/2024,14:12:33.354,69637.74,69637.94,119.870000,2.708500,318.500000,323.810000,0.000000,60.004000,324.700000,0.980900,1.996788,1.443647,4156.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.516668,70.922486,77.236531,82.309998,67.479795,33.939000,0.000000,-114.599998,-38.799999,-44.900002,0.001000,0.000000,0.998644,64.713470,282.938368,282.938368,33.939485,5.660285,151.334702,0.000000,34.033000,0.000000,0.000000,137.800003,137.100006,137.000000,136.699997,133.000000,125.500000,125,140,136.500000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.300000,2000.000000,0.000000,53.100000,62.600000,143.500000,67.400000,149,95,1057,80,2202,2200,293,37.000000,119.000000,67.819,50.662,67.685,50.768
11/21/2024,14:12:36.354,69640.74,69640.94,119.850000,2.711100,318.700000,324.070000,0.000000,60.003000,324.900000,0.980800,2.000369,1.440384,4159.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.522222,70.924262,77.247551,82.309998,67.481020,33.939000,0.000000,-124.800003,-34.400002,-50.500000,0.000000,0.000000,0.998655,64.699768,282.938368,282.938368,33.939485,5.660225,151.334747,0.000000,34.033000,0.000000,0.000000,137.833333,137.100006,137.000000,136.699997,132.966665,125.533333,125,140,136.500000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.300000,2000.000000,0.000000,53.100000,62.600000,143.500000,67.400000,149,95,1057,80,2198,2200,288,37.000000,119.000000,67.819,50.662,67.685,50.768
11/21/2024,14:12:39.356,69643.74,69643.94,119.850000,2.711300,318.700000,324.330000,0.000000,59.999000,325.000000,0.980800,1.992255,1.438798,4162.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.538889,70.926480,77.255510,82.279999,67.480204,33.939000,0.000000,-121.599998,-33.799999,-53.799999,0.000000,0.000000,0.998610,64.747627,282.938368,282.938368,33.939485,5.660325,151.334686,0.000000,34.033000,0.000000,0.000000,137.866664,137.100006,137.000000,136.699997,133.000000,125.566666,125,140,136.500000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.300000,2000.000000,0.000000,53.100000,62.500000,143.600000,67.400000,149,95,1057,80,2203,2200,286,37.000000,119.000000,67.819,50.662,67.685,50.768
11/21/2024,14:12:42.357,69646.74,69646.94,119.860000,2.711000,318.700000,324.600000,0.000000,59.996000,324.900000,0.980700,1.993803,1.439763,4165.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.516668,70.928256,77.264081,82.279999,67.479795,33.939000,0.000000,-114.599998,-36.099998,-53.000000,0.000000,0.000000,0.998618,64.740005,282.938368,282.938368,33.939485,5.660532,151.334732,0.000000,34.033000,0.000000,0.000000,137.800003,137.100006,137.000000,136.699997,133.000000,125.500000,125,140,136.500000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.300000,2000.000000,0.000000,53.100000,62.500000,143.600000,67.400000,149,95,1057,80,2197,2200,284,37.000000,119.000000,67.819,50.663,67.685,50.768
11/21/2024,14:12:45.357,69649.74,69649.94,119.850000,2.707200,318.100000,324.860000,0.000000,59.992000,324.500000,0.980500,1.993203,1.440384,4168.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.533334,70.928699,77.271428,82.279999,67.481428,33.939000,0.000000,-108.199997,-40.500000,-49.900002,0.000000,0.000000,0.998652,64.704445,282.938368,282.938368,33.939485,5.660501,151.334702,0.000000,34.033000,0.000000,0.000000,137.800003,137.100006,137.000000,136.699997,133.000000,125.599998,125,140,136.600000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.300000,2000.000000,0.000000,53.100000,62.500000,143.700000,67.400000,149,95,1056,80,2202,2200,288,37.000000,119.000000,67.819,50.663,67.685,50.768
11/21/2024,14:12:48.357,69652.74,69652.94,119.860000,2.711200,318.500000,325.130000,0.000000,59.992000,324.900000,0.980100,2.007266,1.440264,4171.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.544444,70.928995,77.277754,82.279999,67.485917,33.939000,0.000000,-99.699997,-45.200001,-45.799999,0.000000,0.000000,0.998671,64.686989,282.938368,282.938368,33.939485,5.660357,151.334702,0.000000,34.033000,0.000000,0.000000,137.866664,137.100006,137.000000,136.699997,133.000000,125.599998,125,140,136.600000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,119.300000,2000.000000,0.000000,53.100000,62.500000,143.800000,67.400000,149,95,1056,80,2199,2200,293,37.000000,119.000000,67.819,50.663,67.685,50.768
11/21/2024,14:12:51.357,69655.74,69655.94,119.850000,2.706400,318.000000,325.390000,0.000000,59.995000,324.400000,0.980200,2.008572,1.442386,4174.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.544445,70.929735,77.284490,82.273333,67.486733,33.939000,0.000000,-89.199997,-50.299999,-40.500000,0.000000,0.000000,0.998604,64.757050,282.938368,282.938368,33.939485,5.661081,151.334595,0.000000,34.033000,0.000000,0.000000,137.833333,137.100006,137.000000,136.699997,133.033335,125.599998,125,140,136.600000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.600000,119.300000,2000.000000,0.000000,53.100000,62.500000,143.800000,67.400000,149,95,1056,80,2199,2200,300,37.000000,119.000000,67.819,50.664,67.685,50.769
11/21/2024,14:12:54.357,69658.74,69658.94,119.870000,2.698900,317.300000,325.660000,0.000000,59.996000,323.500000,0.980700,2.006151,1.440561,4177.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.533334,70.930031,77.291022,82.260002,67.483468,33.939000,0.000000,-88.000000,-52.200001,-35.200001,0.000000,0.000000,0.998610,64.750443,282.938368,282.938368,33.939485,5.660352,151.334656,0.000000,34.032000,0.000000,0.000000,137.800003,137.100006,137.000000,136.699997,133.000000,125.599998,125,140,136.600000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.600000,119.300000,2000.000000,0.000000,53.100000,62.500000,143.800000,67.400000,149,95,1056,80,2199,2200,307,37.000000,119.000000,67.819,50.664,67.685,50.769
11/21/2024,14:12:57.357,69661.74,69661.94,119.850000,2.691900,316.400000,325.920000,0.000000,59.999000,322.600000,0.980700,2.008507,1.441886,4180.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.555556,70.930179,77.297145,82.260002,67.482244,33.939000,0.000000,-94.199997,-51.200001,-35.700001,0.000000,0.000000,0.998601,64.759155,282.938368,282.938368,33.939485,5.659861,151.334717,0.000000,34.032000,0.000000,0.000000,137.833333,137.100006,137.033335,136.699997,133.033335,125.633331,125,140,136.700000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.800000,119.300000,2000.000000,0.000000,53.100000,62.500000,143.800000,67.400000,149,95,1056,80,2199,2200,314,37.000000,119.000000,67.819,50.664,67.685,50.769
11/21/2024,14:13:00.358,69664.74,69664.94,119.860000,2.694000,316.700000,326.190000,0.000000,60.003000,322.900000,0.980800,1.999332,1.438678,4183.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.544446,70.930770,77.301227,82.260002,67.482652,33.939000,0.000000,-100.000000,-47.400002,-37.500000,0.000000,0.000000,0.998583,64.779129,282.938368,282.938368,33.939485,5.660075,151.334747,0.000000,34.032000,0.000000,0.000000,137.800003,137.100006,137.000000,136.699997,133.066671,125.599998,125,140,136.700000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.300000,2000.000000,0.000000,53.100000,62.500000,143.800000,67.400000,149,95,1053,80,2200,2200,320,37.000000,119.000000,67.818,50.664,67.685,50.769
11/21/2024,14:13:03.359,69667.74,69667.94,119.860000,2.705100,317.900000,326.450000,0.000000,60.003000,324.200000,0.980400,1.993974,1.438178,4186.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.561113,70.931214,77.306533,82.253334,67.483876,33.939000,0.000000,-106.000000,-43.299999,-41.000000,0.000000,0.000000,0.998629,64.734154,282.938368,282.938368,33.939485,5.660247,151.334717,0.000000,34.032000,0.000000,0.000000,137.800003,137.100006,137.000000,136.699997,133.100006,125.666664,125,140,136.700000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.300000,2000.000000,0.000000,53.100000,62.500000,143.800000,67.400000,149,95,1053,80,2201,2200,324,37.000000,119.000000,67.818,50.665,67.685,50.769
11/21/2024,14:13:06.360,69670.74,69670.94,119.870000,2.713600,318.900000,326.720000,0.000000,60.004000,325.300000,0.980500,1.985849,1.440644,4189.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.566668,70.930179,77.313470,82.246666,67.485509,33.939000,0.000000,-113.699997,-39.299999,-44.400002,0.000000,0.000000,0.998655,64.705269,282.938368,282.938368,33.939485,5.660723,151.334625,0.000000,34.032000,0.000000,0.000000,137.800003,137.100006,137.000000,136.699997,133.100006,125.699997,125,140,136.700000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,119.300000,2000.000000,0.000000,53.100000,62.500000,143.800000,67.400000,149,95,1053,80,2198,2200,326,37.000000,119.000000,67.818,50.665,67.685,50.770
11/21/2024,14:13:09.360,69673.74,69673.94,119.850000,2.719400,319.700000,326.990000,0.000000,60.004000,325.900000,0.980800,1.994447,1.439299,4192.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.566668,70.929439,77.320000,82.239998,67.485101,33.939000,0.000000,-123.599998,-35.299999,-48.900002,0.000000,0.000000,0.998627,64.734772,282.938368,282.938368,33.939485,5.660728,151.334702,0.000000,34.032000,0.000000,0.000000,137.800003,137.100006,137.000000,136.699997,133.100006,125.699997,125,140,136.700000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,119.300000,2000.000000,0.000000,53.100000,62.500000,143.800000,67.400000,149,95,1053,80,2205,2200,325,37.000000,119.000000,67.818,50.665,67.685,50.770
11/21/2024,14:13:12.361,69676.74,69676.94,119.850000,2.716500,319.300000,327.250000,0.000000,59.998000,325.600000,0.980600,1.994294,1.442970,4195.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.566668,70.928551,77.324489,82.239998,67.485509,33.939000,0.000000,-123.900002,-33.599998,-53.500000,0.000000,0.000000,0.998660,64.696381,282.938368,282.938368,33.939485,5.660860,151.334595,0.000000,34.032000,0.000000,0.000000,137.800003,137.100006,137.000000,136.699997,133.100006,125.699997,125,140,136.700000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,119.300000,2000.000000,0.000000,53.100000,62.500000,143.800000,67.400000,149,95,1053,80,2195,2200,323,37.000000,119.000000,67.818,50.666,67.685,50.770
11/21/2024,14:13:15.360,69679.74,69679.94,119.860000,2.711500,318.600000,327.520000,0.000000,59.992000,325.000000,0.980300,1.979052,1.438595,4198.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.566668,70.926332,77.328978,82.220001,67.487549,33.939000,0.000000,-118.699997,-34.299999,-53.700001,0.000000,0.000000,0.998649,64.712685,282.938368,282.938368,33.939485,5.660398,151.334579,0.000000,34.032000,0.000000,0.000000,137.800003,137.100006,137.000000,136.699997,133.100006,125.699997,125,140,136.700000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,119.300000,2000.000000,0.000000,53.100000,62.500000,143.900000,67.400000,149,95,1052,80,2198,2200,321,37.000000,119.000000,67.818,50.666,67.685,50.770
11/21/2024,14:13:18.360,69682.74,69682.94,119.850000,2.708300,318.200000,327.780000,0.000000,59.996000,324.600000,0.980200,1.995421,1.440884,4201.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.588889,70.922930,77.335100,82.226667,67.487957,33.939000,0.000000,-111.900002,-38.000000,-51.799999,0.001000,0.000000,0.998640,64.721680,282.938368,282.938368,33.939485,5.660381,151.334656,0.000000,34.032000,0.000000,0.000000,137.800003,137.100006,137.000000,136.699997,133.199997,125.733332,125,140,136.700000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,119.300000,2000.000000,0.000000,53.200000,62.500000,143.900000,67.400000,149,95,1052,80,2199,2200,315,37.000000,119.000000,67.818,50.666,67.685,50.770
11/21/2024,14:13:21.360,69685.74,69685.94,119.850000,2.709900,318.400000,328.050000,0.000000,59.995000,324.800000,0.980300,2.018082,1.440884,4204.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.583333,70.920415,77.341630,82.220001,67.485101,33.939000,0.000000,-105.199997,-42.400002,-48.099998,0.000000,0.000000,0.998639,64.722878,282.938368,282.938368,33.939485,5.660551,151.334625,0.000000,34.032000,0.000000,0.000000,137.800003,137.100006,137.000000,136.699997,133.199997,125.699997,125,140,136.700000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,119.300000,2000.000000,0.000000,53.200000,62.500000,143.900000,67.400000,149,95,1052,80,2203,2200,310,38.000000,119.000000,67.818,50.666,67.685,50.770
11/21/2024,14:13:24.360,69688.74,69688.94,119.860000,2.701400,317.600000,328.310000,0.000000,59.999000,323.800000,0.980800,2.007330,1.440681,4207.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.605557,70.917605,77.348570,82.220001,67.483876,33.939000,0.000000,-96.000000,-47.099998,-44.000000,0.000000,0.000000,0.998613,64.749916,282.938368,282.938368,33.939485,5.660801,151.334595,0.000000,34.032000,0.000000,0.000000,137.800003,137.100006,137.000000,136.733332,133.199997,125.800003,125,140,136.700000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.300000,2000.000000,0.000000,53.200000,62.500000,143.900000,67.400000,149,95,1052,80,2199,2200,304,37.000000,119.000000,67.817,50.666,67.685,50.771
11/21/2024,14:13:27.362,69691.74,69691.95,119.870000,2.706900,318.100000,328.580000,0.000000,60.002000,324.500000,0.980500,2.007425,1.441145,4210.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.600001,70.914498,77.355918,82.220001,67.485101,33.939000,0.000000,-87.699997,-51.000000,-38.599998,0.000000,0.000000,0.998595,64.771599,282.938368,282.938368,33.939485,5.661108,151.334610,0.000000,34.032000,0.000000,0.000000,137.800003,137.100006,137.000000,136.699997,133.199997,125.800003,125,140,136.700000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,119.400000,2000.000000,0.000000,53.200000,62.500000,143.900000,67.400000,149,95,1052,80,2195,2200,298,37.000000,119.000000,67.817,50.667,67.685,50.771
11/21/2024,14:13:30.363,69694.74,69694.95,119.850000,2.714200,318.900000,328.840000,0.000000,60.007000,325.300000,0.980400,2.006374,1.440300,4213.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.605557,70.912279,77.362654,82.213333,67.487957,33.939000,0.000000,-90.099998,-52.099998,-35.200001,0.000000,0.000000,0.998594,64.771126,282.938368,282.938368,33.939485,5.659994,151.334534,0.000000,34.032000,0.000000,0.000000,137.800003,137.100006,137.000000,136.733332,133.199997,125.800003,125,140,136.700000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,119.400000,2000.000000,0.000000,53.200000,62.500000,144.000000,67.400000,149,95,1057,80,2200,2200,292,37.000000,119.000000,67.817,50.667,67.685,50.771
11/21/2024,14:13:33.362,69697.74,69697.95,119.860000,2.716100,319.200000,329.110000,0.000000,60.004000,325.600000,0.980600,2.016126,1.440681,4216.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.622225,70.910504,77.368574,82.206665,67.489998,33.939000,0.000000,-97.599998,-49.000000,-36.700001,0.000000,0.000000,0.998619,64.743622,282.938368,282.938368,33.939485,5.660249,151.334579,0.000000,34.032000,0.000000,0.000000,137.800003,137.100006,137.000000,136.800003,133.233332,125.800003,125,140,136.700000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,119.400000,2000.000000,0.000000,53.200000,62.500000,144.000000,67.400000,149,95,1057,80,2198,2200,287,37.000000,119.000000,67.817,50.667,67.685,50.771
11/21/2024,14:13:36.362,69700.74,69700.95,119.860000,2.723800,320.200000,329.370000,0.000000,60.007000,326.500000,0.980700,1.990087,1.441765,4219.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.622225,70.908729,77.372451,82.193331,67.489998,33.939000,0.000000,-104.800003,-44.099998,-40.400002,0.000000,0.000000,0.998610,64.753448,282.938368,282.938368,33.939485,5.660277,151.334564,0.000000,34.032000,0.000000,0.000000,137.800003,137.100006,137.000000,136.733332,133.300003,125.800003,125,140,136.800000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,119.400000,2000.000000,0.000000,53.200000,62.400000,144.000000,67.400000,149,95,1057,80,2197,2200,286,37.000000,119.000000,67.817,50.668,67.685,50.771
11/21/2024,14:13:39.363,69703.74,69703.95,119.860000,2.718300,319.500000,329.640000,0.000000,59.996000,325.800000,0.980700,1.974469,1.438678,4222.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.650003,70.907842,77.377348,82.186666,67.488774,33.939000,0.000000,-114.300003,-39.099998,-44.299999,0.000000,0.000000,0.998638,64.729073,282.938368,282.938368,33.939485,5.660074,151.334564,0.000000,34.032000,0.000000,0.000000,137.800003,137.100006,137.000000,136.800003,133.300003,125.900002,125,140,136.800000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.400000,2000.000000,0.000000,53.200000,62.400000,144.000000,67.400000,149,95,1057,80,2200,2200,288,37.000000,119.000000,67.817,50.668,67.685,50.771
11/21/2024,14:13:42.364,69706.74,69706.95,119.850000,2.719200,319.400000,329.910000,0.000000,59.999000,325.900000,0.980200,2.012871,1.440384,4225.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.644447,70.907990,77.382654,82.193331,67.487549,33.939000,0.000000,-123.900002,-35.000000,-49.000000,0.000000,0.000000,0.998638,64.726410,282.938368,282.938368,33.939485,5.660439,151.334610,0.000000,34.032000,0.000000,0.000000,137.800003,137.100006,137.000000,136.766668,133.300003,125.900002,125,140,136.800000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.400000,2000.000000,0.000000,53.200000,62.400000,144.100000,67.400000,149,95,1057,80,2197,2200,292,37.000000,119.000000,67.817,50.668,67.685,50.772
11/21/2024,14:13:45.363,69709.74,69709.95,119.860000,2.719400,319.500000,330.170000,0.000000,59.996000,326.000000,0.980100,2.006325,1.440264,4228.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.650003,70.908285,77.387551,82.180000,67.487957,33.939000,0.000000,-124.199997,-33.700001,-53.099998,0.000000,0.000000,0.998630,64.735428,282.938368,282.938368,33.939485,5.660498,151.334625,0.000000,34.032000,0.000000,0.000000,137.800003,137.100006,137.000000,136.800003,133.300003,125.900002,125,140,136.800000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.400000,2000.000000,0.000000,53.200000,62.400000,144.100000,67.400000,149,95,1055,80,2201,2200,298,37.000000,119.000000,67.816,50.668,67.685,50.772
11/21/2024,14:13:48.363,69712.74,69712.95,119.870000,2.706800,318.100000,330.440000,0.000000,59.999000,324.500000,0.980400,2.006576,1.441061,4231.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.655558,70.908137,77.389591,82.166667,67.489182,33.939000,0.000000,-120.800003,-33.799999,-53.900002,0.000000,0.000000,0.998599,64.770218,282.938368,282.938368,33.939485,5.660177,151.334625,0.000000,34.032000,0.000000,0.000000,137.800003,137.100006,137.000000,136.800003,133.300003,125.933334,125,140,136.900000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.400000,2000.000000,0.000000,53.200000,62.400000,144.100000,67.400000,149,95,1055,80,2203,2200,305,38.000000,119.000000,67.816,50.669,67.685,50.772
11/21/2024,14:13:51.363,69715.74,69715.95,119.850000,2.710300,318.500000,330.700000,0.000000,59.999000,324.800000,0.980600,2.011180,1.441385,4234.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.677779,70.908137,77.392449,82.153333,67.489998,33.939000,0.000000,-116.199997,-35.400002,-53.299999,0.000000,0.000000,0.998590,64.779274,282.938368,282.938368,33.939485,5.660624,151.334534,0.000000,34.032000,0.000000,0.000000,137.800003,137.100006,137.000000,136.800003,133.399994,125.966667,125,140,136.900000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.400000,2000.000000,0.000000,53.200000,62.400000,144.100000,67.400000,149,95,1055,80,2200,2200,313,37.000000,119.000000,67.816,50.669,67.685,50.772
11/21/2024,14:13:54.363,69718.74,69718.95,119.850000,2.715100,319.000000,330.970000,0.000000,60.003000,325.400000,0.980300,2.023498,1.439299,4237.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.683334,70.908285,77.398573,82.153333,67.489998,33.939000,0.000000,-111.099998,-38.599998,-51.400002,0.000000,0.000000,0.998612,64.754181,282.938368,282.938368,33.939485,5.660116,151.334595,0.000000,34.032000,0.000000,0.000000,137.800003,137.100006,137.000000,136.800003,133.399994,126.000000,125,140,136.900000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.400000,2000.000000,0.000000,53.200000,62.400000,144.100000,67.400000,149,95,1055,80,2203,2200,319,38.000000,119.000000,67.816,50.669,67.685,50.772
11/21/2024,14:13:57.364,69721.74,69721.95,119.860000,2.719000,319.400000,331.240000,0.000000,60.007000,325.900000,0.980200,2.027179,1.442767,4240.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.694445,70.909321,77.405921,82.139999,67.489998,33.939000,0.000000,-105.800003,-42.099998,-48.400002,0.000000,0.000000,0.998606,64.765800,282.938368,282.938368,33.939485,5.660807,151.334564,0.000000,34.032000,0.000000,0.000000,137.833333,137.100006,137.033335,136.800003,133.399994,126.000000,125,140,136.900000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.400000,2000.000000,0.000000,53.200000,62.400000,144.100000,67.400000,149,95,1055,80,2200,2200,323,37.000000,119.000000,67.816,50.669,67.685,50.772
11/21/2024,14:14:00.365,69724.74,69724.95,119.870000,2.723700,320.100000,331.500000,0.000000,60.007000,326.500000,0.980400,2.013511,1.442229,4243.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.683334,70.910652,77.410820,82.139999,67.489998,33.939000,0.000000,-99.099998,-45.400002,-45.500000,0.001000,0.000000,0.998590,64.779869,282.938368,282.938368,33.939485,5.660423,151.334473,0.000000,34.032000,0.000000,0.000000,137.800003,137.100006,137.000000,136.800003,133.399994,126.000000,125,140,136.900000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.400000,2000.000000,0.000000,53.200000,62.400000,144.100000,67.400000,149,95,1055,80,2195,2200,326,37.000000,119.000000,67.816,50.670,67.685,50.773
11/21/2024,14:14:03.366,69727.74,69727.95,119.850000,2.723000,320.000000,331.770000,0.000000,60.008000,326.300000,0.980500,1.988028,1.441302,4246.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.683334,70.912575,77.416125,82.133334,67.489998,33.939000,0.000000,-92.400002,-48.799999,-42.099998,0.000000,0.000000,0.998631,64.736931,282.938368,282.938368,33.939485,5.660505,151.334564,0.000000,34.032000,0.000000,0.000000,137.800003,137.100006,137.000000,136.800003,133.399994,126.000000,125,140,136.900000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.400000,2000.000000,0.000000,53.200000,62.400000,144.100000,67.400000,149,95,1055,80,2198,2200,326,38.000000,119.000000,67.815,50.670,67.685,50.773
11/21/2024,14:14:06.366,69730.74,69730.95,119.870000,2.730500,320.900000,332.030000,0.000000,60.007000,327.300000,0.980500,2.002124,1.442730,4249.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.683334,70.915534,77.423879,82.126668,67.489998,33.939000,0.000000,-87.500000,-51.099998,-37.900002,0.000000,0.000000,0.998636,64.731918,282.938368,282.938368,33.939485,5.660470,151.334549,0.000000,34.032000,0.000000,0.000000,137.800003,137.100006,137.000000,136.800003,133.399994,126.000000,125,140,136.900000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.400000,2000.000000,0.000000,53.200000,62.400000,144.100000,67.400000,149,95,1055,80,2201,2200,326,37.000000,119.000000,67.815,50.670,67.685,50.773
11/21/2024,14:14:09.367,69733.74,69733.95,119.860000,2.720500,319.800000,332.300000,0.000000,59.999000,326.100000,0.980800,1.986473,1.439763,4252.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.694445,70.918640,77.428776,82.120003,67.489998,33.939000,0.000000,-88.900002,-51.900002,-35.299999,0.000000,0.000000,0.998610,64.761490,282.938368,282.938368,33.939485,5.660327,151.334579,0.000000,34.032000,0.000000,0.000000,137.800003,137.100006,137.000000,136.800003,133.399994,126.066666,125,140,136.900000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.400000,2000.000000,0.000000,53.200000,62.400000,144.100000,67.400000,149,95,1055,80,2199,2200,322,37.000000,119.000000,67.815,50.670,67.685,50.773
11/21/2024,14:14:12.367,69736.74,69736.95,119.850000,2.720100,319.600000,332.570000,0.000000,59.992000,326.000000,0.980400,1.984118,1.440884,4255.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.700001,70.922043,77.431633,82.120003,67.489998,33.939000,0.000000,-93.199997,-51.400002,-35.599998,0.000000,0.000000,0.998635,64.733955,282.938368,282.938368,33.939485,5.660713,151.334473,0.000000,34.032000,0.000000,0.000000,137.800003,137.100006,137.000000,136.800003,133.399994,126.099998,125,140,136.900000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.400000,2000.000000,0.000000,53.200000,62.400000,144.100000,67.400000,149,95,1055,80,2198,2200,318,38.000000,119.000000,67.815,50.671,67.685,50.773
11/21/2024,14:14:15.367,69739.74,69739.95,119.840000,2.716200,319.100000,332.830000,0.000000,59.992000,325.500000,0.980200,1.991680,1.438334,4258.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.705557,70.925889,77.435306,82.106667,67.489998,33.939000,0.000000,-98.199997,-48.799999,-36.799999,0.000000,0.000000,0.998625,64.746872,282.938368,282.938368,33.939485,5.660406,151.334564,0.000000,34.032000,0.000000,0.000000,137.800003,137.100006,137.000000,136.800003,133.433329,126.099998,125,140,136.900000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,119.400000,2000.000000,0.000000,53.200000,62.400000,144.200000,67.400000,149,95,1055,80,2198,2200,314,38.000000,119.000000,67.815,50.671,67.685,50.773
11/21/2024,14:14:18.368,69742.74,69742.95,119.860000,2.709300,318.300000,333.100000,0.000000,59.996000,324.800000,0.980200,2.003396,1.442850,4261.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.666665,70.930179,77.441019,82.099998,67.489998,33.939000,0.000000,-103.800003,-45.000000,-39.400002,0.000000,0.000000,0.998590,64.781174,282.938368,282.938368,33.939485,5.660825,151.334518,0.000000,34.032000,0.000000,0.000000,137.766668,137.033335,136.933329,136.733332,133.433329,126.099998,125,140,136.900000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,119.400000,2000.000000,0.000000,53.200000,62.400000,144.200000,67.400000,149,95,1059,80,2199,2200,308,37.000000,119.000000,67.815,50.671,67.685,50.774
11/21/2024,14:14:21.369,69745.74,69745.95,119.870000,2.707400,318.200000,333.360000,0.000000,59.996000,324.500000,0.980400,2.000259,1.440644,4264.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.722224,70.934616,77.448773,82.099998,67.489998,33.939000,0.000000,-110.400002,-41.000000,-42.700001,0.000000,0.000000,0.998597,64.774643,282.938368,282.938368,33.939485,5.660539,151.334442,0.000000,34.032000,0.000000,0.000000,137.800003,137.100006,137.000000,136.800003,133.500000,126.133331,125,140,137.000000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.400000,2000.000000,0.000000,53.200000,62.400000,144.200000,67.400000,149,95,1059,80,2203,2200,303,38.000000,119.000000,67.814,50.671,67.685,50.774
11/21/2024,14:14:24.369,69748.74,69748.95,119.850000,2.702100,317.600000,333.630000,0.000000,59.999000,323.800000,0.980700,2.014248,1.437797,4267.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.727779,70.938610,77.459793,82.099998,67.489998,33.939000,0.000000,-119.500000,-36.799999,-46.599998,0.000000,0.000000,0.998647,64.721001,282.938368,282.938368,33.939485,5.660571,151.334503,0.000000,34.032000,0.000000,0.000000,137.800003,137.100006,137.000000,136.800003,133.500000,126.166664,125,140,137.000000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.500000,2000.000000,0.000000,53.200000,62.400000,144.200000,67.400000,149,95,1059,80,2197,2200,296,38.000000,119.000000,67.814,50.671,67.685,50.774
11/21/2024,14:14:27.369,69751.74,69751.95,119.860000,2.704700,317.900000,333.900000,0.000000,59.999000,324.200000,0.980500,2.001109,1.441265,4270.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.733335,70.942900,77.472855,82.080002,67.489998,33.939000,0.000000,-125.300003,-33.700001,-52.299999,0.000000,0.000000,0.998668,64.699951,282.938368,282.938368,33.939485,5.660660,151.334457,0.000000,34.031000,0.000000,0.000000,137.800003,137.100006,137.000000,136.800003,133.500000,126.199997,125,140,137.000000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.500000,2000.000000,0.000000,53.200000,62.400000,144.200000,67.400000,149,95,1059,80,2200,2200,291,38.000000,119.000000,67.814,50.672,67.685,50.774
11/21/2024,14:14:30.370,69754.74,69754.95,119.860000,2.713100,318.800000,334.160000,0.000000,60.003000,325.200000,0.980300,1.997567,1.439763,4273.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.733335,70.946155,77.479385,82.080002,67.489998,33.939000,0.000000,-121.000000,-33.700001,-53.900002,0.001000,0.000000,0.998612,64.760422,282.938368,282.938368,33.939485,5.660250,151.334457,0.000000,34.031000,0.000000,0.000000,137.800003,137.100006,137.000000,136.800003,133.500000,126.199997,125,140,137.000000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.500000,2000.000000,0.000000,53.200000,62.400000,144.200000,67.400000,149,95,1059,80,2206,2200,287,38.000000,119.000000,67.814,50.672,67.685,50.774
11/21/2024,14:14:33.371,69757.74,69757.96,119.870000,2.716300,319.200000,334.430000,0.000000,60.006000,325.600000,0.980300,1.994257,1.442730,4276.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.733335,70.948078,77.482651,82.080002,67.489998,33.939000,0.000000,-114.599998,-36.299999,-52.900002,0.000000,0.000000,0.998574,64.800529,282.938368,282.938368,33.939485,5.660588,151.334427,0.000000,34.031000,0.000000,0.000000,137.766668,137.100006,137.000000,136.800003,133.500000,126.233332,125,140,137.000000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.500000,2000.000000,0.000000,53.200000,62.400000,144.200000,67.400000,149,95,1059,80,2203,2200,287,37.000000,119.000000,67.814,50.672,67.685,50.774
11/21/2024,14:14:36.371,69760.74,69760.95,119.840000,2.723700,320.000000,334.700000,0.000000,60.008000,326.400000,0.980300,1.996769,1.442006,4279.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.738891,70.950592,77.491223,82.080002,67.489998,33.939000,0.000000,-108.500000,-40.299999,-49.900002,0.000000,0.000000,0.998560,64.817848,282.938368,282.938368,33.939485,5.660279,151.334503,0.000000,34.031000,0.000000,0.000000,137.800003,137.100006,137.000000,136.800003,133.500000,126.233332,125,140,137.100000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.500000,2000.000000,0.000000,53.200000,62.500000,144.200000,67.400000,149,95,1059,80,2201,2200,290,38.000000,119.000000,67.813,50.672,67.684,50.774
11/21/2024,14:14:39.372,69763.74,69763.96,119.870000,2.723400,320.100000,334.960000,0.000000,60.007000,326.500000,0.980500,1.993023,1.439643,4282.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.766670,70.953847,77.500204,82.060003,67.489998,33.939000,0.000000,-101.800003,-44.200001,-46.599998,0.000000,0.000000,0.998573,64.800659,282.938368,282.938368,33.939485,5.660415,151.334488,0.000000,34.031000,0.000000,0.000000,137.800003,137.100006,137.000000,136.800003,133.600006,126.300003,125,140,137.100000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.500000,2000.000000,0.000000,53.200000,62.500000,144.200000,67.400000,149,95,1059,80,2199,2200,295,37.000000,119.000000,67.813,50.673,67.684,50.775
11/21/2024,14:14:42.373,69766.74,69766.96,119.860000,2.727600,320.600000,335.230000,0.000000,60.007000,326.900000,0.980500,2.010265,1.441765,4285.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.761114,70.957397,77.507144,82.050003,67.489998,33.939000,0.000000,-93.199997,-48.500000,-42.400002,0.000000,0.000000,0.998556,64.822777,282.938368,282.938368,33.939485,5.660303,151.334488,0.000000,34.031000,0.000000,0.000000,137.800003,137.100006,137.000000,136.800003,133.566671,126.300003,125,140,137.100000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.500000,2000.000000,0.000000,53.200000,62.500000,144.200000,67.400000,149,95,1059,80,2198,2200,303,38.000000,119.000000,67.813,50.673,67.684,50.775
11/21/2024,14:14:45.373,69769.74,69769.96,119.850000,2.724300,320.200000,335.500000,0.000000,60.003000,326.500000,0.980700,1.994237,1.440384,4288.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.766670,70.961095,77.510818,82.043335,67.489998,33.939000,0.000000,-87.599998,-51.299999,-37.299999,0.000000,0.000000,0.998555,64.822289,282.938368,282.938368,33.939485,5.660107,151.334442,0.000000,34.031000,0.000000,0.000000,137.800003,137.100006,137.000000,136.800003,133.600006,126.300003,125,140,137.100000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.500000,2000.000000,0.000000,53.200000,62.500000,144.200000,67.400000,149,95,1059,80,2199,2200,310,38.000000,119.000000,67.813,50.673,67.684,50.775
11/21/2024,14:14:48.373,69772.74,69772.96,119.850000,2.726900,320.400000,335.760000,0.000000,59.999000,326.800000,0.980300,1.986872,1.439883,4291.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.761114,70.964202,77.514899,82.050003,67.489998,33.939000,0.000000,-90.500000,-51.900002,-35.200001,0.000000,0.000000,0.998582,64.793869,282.938368,282.938368,33.939485,5.660836,151.334473,0.000000,34.031000,0.000000,0.000000,137.766668,137.100006,137.000000,136.800003,133.600006,126.300003,125,140,137.100000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.500000,2000.000000,0.000000,53.200000,62.500000,144.300000,67.400000,149,95,1056,80,2198,2200,317,38.000000,119.000000,67.813,50.673,67.684,50.775
11/21/2024,14:14:51.373,69775.74,69775.96,119.860000,2.719300,319.400000,336.030000,0.000000,59.996000,325.900000,0.980000,2.004523,1.441265,4294.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.755558,70.967012,77.520613,82.029999,67.489998,33.939000,0.000000,-96.500000,-50.000000,-36.200001,0.000000,0.000000,0.998581,64.794250,282.938368,282.938368,33.939485,5.660877,151.334442,0.000000,34.031000,0.000000,0.000000,137.766668,137.066671,137.000000,136.800003,133.600006,126.300003,125,140,137.100000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.500000,2000.000000,0.000000,53.300000,62.500000,144.300000,67.400000,149,95,1056,80,2200,2200,322,38.000000,119.000000,67.812,50.673,67.684,50.775
11/21/2024,14:14:54.373,69778.74,69778.96,119.870000,2.711800,318.600000,336.300000,0.000000,59.996000,325.100000,0.980200,2.033151,1.440561,4297.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.772225,70.969527,77.526734,82.036667,67.489998,33.939000,0.000000,-101.300003,-46.500000,-38.200001,0.001000,0.000000,0.998600,64.777748,282.938368,282.938368,33.939485,5.660819,151.334412,0.000000,34.031000,0.000000,0.000000,137.800003,137.100006,137.000000,136.800003,133.633336,126.300003,125,140,137.100000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.500000,2000.000000,0.000000,53.300000,62.500000,144.300000,67.400000,149,95,1056,80,2200,2200,325,38.000000,119.000000,67.812,50.673,67.684,50.775
11/21/2024,14:14:57.373,69781.74,69781.96,119.840000,2.712300,318.700000,336.560000,0.000000,59.997000,325.000000,0.980400,2.010803,1.442006,4300.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.772224,70.972929,77.530815,82.029999,67.491222,33.939000,0.000000,-106.800003,-43.299999,-40.799999,0.000000,0.000000,0.998567,64.809807,282.938368,282.938368,33.939485,5.660818,151.334427,0.000000,34.031000,0.000000,0.000000,137.766668,137.066671,137.000000,136.833333,133.633336,126.333336,125,140,137.100000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.500000,2000.000000,0.000000,53.300000,62.600000,144.300000,67.400000,149,95,1056,80,2197,2200,328,38.000000,119.000000,67.812,50.674,67.684,50.775
11/21/2024,14:15:00.373,69784.74,69784.96,119.870000,2.707300,318.200000,336.830000,0.000000,60.000000,324.500000,0.980600,2.004100,1.438058,4303.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.800002,70.976332,77.534898,82.023333,67.493059,33.939000,0.000000,-112.000000,-40.299999,-43.299999,0.001000,0.000000,0.998578,64.799713,282.938368,282.938368,33.939485,5.660949,151.334412,0.000000,34.031000,0.000000,0.000000,137.800003,137.100006,137.000000,136.800003,133.699997,126.400002,125,140,137.200000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.500000,2000.000000,0.000000,53.300000,62.600000,144.300000,67.400000,149,95,1056,80,2199,2200,326,37.000000,119.000000,67.812,50.674,67.684,50.776
11/21/2024,14:15:03.373,69787.74,69787.96,119.860000,2.712100,318.700000,337.100000,0.000000,60.003000,325.100000,0.980500,1.992257,1.440681,4306.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.805557,70.978551,77.541430,82.010002,67.493671,33.939000,0.000000,-117.099998,-37.900002,-45.400002,0.000000,0.000000,0.998570,64.807388,282.938368,282.938368,33.939485,5.661139,151.334335,0.000000,34.031000,0.000000,0.000000,137.800003,137.100006,137.000000,136.833333,133.699997,126.400002,125,140,137.200000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.500000,2000.000000,0.000000,53.300000,62.600000,144.300000,67.400000,149,95,1055,80,2199,2200,326,38.000000,119.000000,67.811,50.674,67.684,50.776
11/21/2024,14:15:06.373,69790.74,69790.96,119.870000,2.715800,319.100000,337.360000,0.000000,60.006000,325.500000,0.980300,2.002357,1.441645,4309.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.805556,70.979734,77.546737,82.010002,67.491835,33.939000,0.000000,-122.199997,-35.900002,-47.700001,0.000000,0.000000,0.998600,64.776794,282.938368,282.938368,33.939485,5.660376,151.334412,0.000000,34.031000,0.000000,0.000000,137.766668,137.100006,137.000000,136.866664,133.699997,126.400002,125,140,137.200000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.500000,2000.000000,0.000000,53.300000,62.600000,144.400000,67.400000,149,95,1055,80,2201,2200,323,38.000000,119.000000,67.811,50.674,67.684,50.776
11/21/2024,14:15:09.373,69793.74,69793.96,119.840000,2.721200,319.700000,337.630000,0.000000,60.000000,326.100000,0.980400,2.025540,1.440504,4312.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.822223,70.979882,77.550411,82.010002,67.489998,33.939000,0.000000,-125.000000,-34.799999,-49.299999,0.000000,0.000000,0.998590,64.787209,282.938368,282.938368,33.939485,5.660426,151.334442,0.000000,34.031000,0.000000,0.000000,137.800003,137.100006,137.000000,136.866664,133.699997,126.466667,125,140,137.200000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.500000,2000.000000,0.000000,53.300000,62.600000,144.400000,67.400000,149,95,1055,80,2198,2200,317,38.000000,119.000000,67.811,50.674,67.684,50.776
11/21/2024,14:15:12.374,69796.74,69796.96,119.870000,2.729100,320.700000,337.900000,0.000000,60.010000,327.100000,0.980400,2.000696,1.441645,4315.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.833335,70.979438,77.556124,81.989998,67.489998,33.939000,0.000000,-125.800003,-34.200001,-50.599998,0.000000,0.000000,0.998580,64.798859,282.938368,282.938368,33.939485,5.660828,151.334412,0.000000,34.031000,0.000000,0.000000,137.800003,137.100006,137.033335,136.833333,133.733332,126.500000,125,140,137.300000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.500000,2000.000000,0.000000,53.300000,62.600000,144.400000,67.400000,149,95,1055,80,2202,2200,313,38.000000,119.000000,67.811,50.675,67.684,50.776
11/21/2024,14:15:15.373,69799.74,69799.96,119.860000,2.729600,320.800000,338.160000,0.000000,60.004000,327.200000,0.980700,1.993003,1.439179,4318.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.838891,70.979734,77.563878,81.989998,67.489998,33.939000,0.000000,-125.599998,-33.799999,-51.700001,0.000000,0.000000,0.998596,64.783379,282.938368,282.938368,33.939485,5.660434,151.334366,0.000000,34.031000,0.000000,0.000000,137.800003,137.100006,137.000000,136.833333,133.800003,126.500000,125,140,137.300000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.500000,2000.000000,0.000000,53.300000,62.600000,144.400000,67.400000,149,95,1055,80,2198,2200,306,38.000000,119.000000,67.811,50.675,67.683,50.776
11/21/2024,14:15:18.373,69802.74,69802.96,119.850000,2.734200,321.300000,338.430000,0.000000,60.003000,327.700000,0.980600,1.991515,1.442970,4321.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.855558,70.980474,77.572449,81.989998,67.491835,33.939000,0.000000,-124.900002,-33.599998,-52.900002,0.000000,0.000000,0.998605,64.773598,282.938368,282.938368,33.939485,5.661004,151.334320,0.000000,34.031000,0.000000,0.000000,137.800003,137.100006,137.066671,136.866664,133.800003,126.500000,125,140,137.300000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.500000,2000.000000,0.000000,53.300000,62.600000,144.400000,67.400000,149,95,1059,80,2201,2200,300,38.000000,119.000000,67.810,50.675,67.683,50.777
11/21/2024,14:15:21.374,69805.74,69805.96,119.850000,2.725900,320.300000,338.700000,0.000000,59.999000,326.700000,0.980500,1.983675,1.440884,4324.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.827779,70.981065,77.582856,81.989998,67.493671,33.939000,0.000000,-124.000000,-33.500000,-53.500000,0.000000,0.000000,0.998609,64.770935,282.938368,282.938368,33.939485,5.660611,151.334366,0.000000,34.031000,0.000000,0.000000,137.733332,137.100006,137.033335,136.833333,133.766668,126.500000,125,140,137.300000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,119.500000,2000.000000,0.000000,53.300000,62.600000,144.500000,67.400000,149,95,1059,80,2200,2200,293,38.000000,119.000000,67.810,50.675,67.683,50.777
11/21/2024,14:15:24.374,69808.74,69808.96,119.850000,2.727000,320.400000,338.960000,0.000000,59.995000,326.800000,0.980300,2.001283,1.440300,4327.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.850002,70.980770,77.593876,81.976667,67.493059,33.939000,0.000000,-122.699997,-33.500000,-53.900002,0.001000,0.000000,0.998590,64.791962,282.938368,282.938368,33.939485,5.660702,151.334366,0.000000,34.031000,0.000000,0.000000,137.766668,137.100006,137.066671,136.866664,133.800003,126.500000,125,140,137.300000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,119.500000,2000.000000,0.000000,53.300000,62.600000,144.500000,67.400000,149,95,1059,80,2201,2200,288,38.000000,119.000000,67.810,50.675,67.683,50.777
11/21/2024,14:15:27.375,69811.74,69811.96,119.850000,2.727500,320.400000,339.230000,0.000000,59.996000,326.900000,0.980000,2.016719,1.442887,4330.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.850002,70.980326,77.599386,81.970001,67.491222,33.939000,0.000000,-121.000000,-33.700001,-53.799999,0.000000,0.000000,0.998558,64.822952,282.938368,282.938368,33.939485,5.660760,151.334396,0.000000,34.031000,0.000000,0.000000,137.766668,137.100006,137.066671,136.866664,133.800003,126.500000,125,140,137.300000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,119.500000,2000.000000,0.000000,53.300000,62.600000,144.500000,67.400000,149,95,1059,80,2198,2200,287,38.000000,119.000000,67.810,50.675,67.683,50.777
11/21/2024,14:15:30.375,69814.74,69814.96,119.840000,2.727500,320.300000,339.500000,0.000000,59.996000,326.900000,0.979900,1.995087,1.438919,4333.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.866668,70.980326,77.601223,81.956668,67.490610,33.939000,0.000000,-118.699997,-34.299999,-53.599998,0.000000,0.000000,0.998599,64.779411,282.938368,282.938368,33.939485,5.660471,151.334335,0.000000,34.031000,0.000000,0.000000,137.800003,137.100006,137.033335,136.899994,133.800003,126.566666,125,140,137.300000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,119.500000,2000.000000,0.000000,53.300000,62.600000,144.500000,67.400000,149,95,1059,80,2199,2200,289,38.000000,119.000000,67.810,50.676,67.683,50.777
11/21/2024,14:15:33.375,69817.74,69817.96,119.870000,2.724700,320.100000,339.760000,0.000000,59.996000,326.600000,0.980000,2.005799,1.440644,4336.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.861112,70.981213,77.606122,81.956668,67.494283,33.939000,0.000000,-116.099998,-35.400002,-53.099998,0.001000,0.000000,0.998612,64.767563,282.938368,282.938368,33.939485,5.660513,151.334412,0.000000,34.031000,0.000000,0.000000,137.766668,137.100006,137.033335,136.899994,133.800003,126.566666,125,140,137.300000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,119.500000,2000.000000,0.000000,53.300000,62.600000,144.500000,67.400000,149,95,1054,80,2197,2200,293,38.000000,119.000000,67.809,50.676,67.683,50.777
