FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,14:15:36.375,69820.74,69820.96,119.850000,2.717800,319.300000,340.030000,0.000000,59.996000,325.700000,0.980100,2.005446,1.441302,4339.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.855556,70.981805,77.613879,81.943334,67.499793,33.939000,0.000000,-113.099998,-37.099998,-52.299999,0.000000,0.000000,0.998613,64.766769,282.938368,282.938368,33.939485,5.660504,151.334351,0.000000,34.031000,0.000000,0.000000,137.733332,137.100006,137.033335,136.866664,133.800003,126.599998,125,140,137.300000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.500000,2000.000000,0.000000,53.300000,62.600000,144.500000,67.400000,149,95,1054,80,2200,2200,300,38.000000,119.000000,67.809,50.676,67.683,50.777
11/21/2024,14:15:39.375,69823.74,69823.96,119.860000,2.722500,319.900000,340.300000,0.000000,59.996000,326.300000,0.980300,1.989899,1.440180,4342.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.894444,70.982101,77.620410,81.930000,67.499181,33.939000,0.000000,-110.599998,-38.900002,-50.900002,0.000000,0.000000,0.998626,64.752670,282.938368,282.938368,33.939485,5.660469,151.334351,0.000000,34.031000,0.000000,0.000000,137.766668,137.100006,137.100006,136.899994,133.899994,126.599998,125,140,137.300000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.500000,2000.000000,0.000000,53.300000,62.600000,144.500000,67.400000,149,95,1054,80,2198,2200,307,38.000000,119.000000,67.809,50.676,67.683,50.778
11/21/2024,14:15:42.376,69826.74,69826.96,119.850000,2.720300,319.600000,340.570000,0.000000,60.000000,326.000000,0.980300,2.009227,1.440884,4345.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.916667,70.981953,77.625308,81.930000,67.494896,33.939000,0.000000,-108.099998,-40.599998,-49.599998,0.000000,0.000000,0.998585,64.800278,282.938368,282.938368,33.939485,5.660149,151.334274,0.000000,34.031000,0.000000,0.000000,137.800003,137.100006,137.100006,136.899994,133.899994,126.699997,125,140,137.400000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,119.500000,2000.000000,0.000000,53.300000,62.600000,144.500000,67.400000,149,95,1054,80,2200,2200,314,38.000000,119.000000,67.808,50.677,67.683,50.778
11/21/2024,14:15:45.376,69829.74,69829.96,119.870000,2.725000,320.200000,340.830000,0.000000,60.002000,326.600000,0.980200,1.988440,1.439560,4348.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.911111,70.981657,77.629797,81.923335,67.491835,33.939000,0.000000,-104.900002,-42.500000,-48.000000,0.000000,0.000000,0.998558,64.826668,282.938368,282.938368,33.939485,5.660320,151.334259,0.000000,34.031000,0.000000,0.000000,137.766668,137.100006,137.100006,136.899994,133.899994,126.699997,125,140,137.400000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.500000,2000.000000,0.000000,53.300000,62.600000,144.500000,67.400000,149,95,1054,80,2201,2200,319,38.000000,119.000000,67.808,50.677,67.683,50.778
11/21/2024,14:15:48.376,69832.74,69832.96,119.860000,2.735500,321.300000,341.100000,0.000000,60.004000,327.900000,0.980100,1.997880,1.441765,4351.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.916667,70.982249,77.633062,81.910004,67.492447,33.939000,0.000000,-102.000000,-44.000000,-46.599998,0.000000,0.000000,0.998536,64.850639,282.938368,282.938368,33.939485,5.660236,151.334274,0.000000,34.031000,0.000000,0.000000,137.800003,137.100006,137.100006,136.899994,133.899994,126.699997,125,140,137.400000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.500000,2000.000000,0.000000,53.300000,62.600000,144.500000,67.400000,149,95,1057,80,2199,2200,326,38.000000,119.000000,67.808,50.677,67.682,50.778
11/21/2024,14:15:51.376,69835.74,69835.96,119.850000,2.742700,322.200000,341.370000,0.000000,60.007000,328.700000,0.980300,2.010027,1.440884,4354.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.916667,70.983580,77.637143,81.916669,67.495508,33.939000,0.000000,-99.699997,-45.099998,-45.599998,0.000000,0.000000,0.998551,64.831581,282.938368,282.938368,33.939485,5.660742,151.334305,0.000000,34.031000,0.000000,0.000000,137.800003,137.100006,137.100006,136.899994,133.899994,126.699997,125,140,137.400000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.500000,2000.000000,0.000000,53.300000,62.600000,144.600000,67.400000,149,95,1057,80,2202,2200,329,38.000000,119.000000,67.808,50.677,67.682,50.778
11/21/2024,14:15:54.377,69838.74,69838.96,119.860000,2.745600,322.700000,341.630000,0.000000,60.002000,329.100000,0.980500,1.986415,1.438595,4357.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.894444,70.985355,77.642041,81.910004,67.497345,33.939000,0.000000,-97.199997,-46.400002,-44.400002,0.000000,0.000000,0.998567,64.817177,282.938368,282.938368,33.939485,5.660838,151.334320,0.000000,34.031000,0.000000,0.000000,137.766668,137.066671,137.066671,136.866664,133.899994,126.699997,125,140,137.500000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.500000,2000.000000,0.000000,53.300000,62.600000,144.600000,67.400000,149,95,1057,80,2195,2200,329,38.000000,119.000000,67.807,50.678,67.682,50.779
11/21/2024,14:15:57.378,69841.74,69841.96,119.850000,2.741600,322.100000,341.900000,0.000000,59.999000,328.600000,0.980200,2.017763,1.442386,4360.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.927778,70.986539,77.648573,81.910004,67.497957,33.939000,0.000000,-94.699997,-47.599998,-43.200001,0.000000,0.000000,0.998572,64.812836,282.938368,282.938368,33.939485,5.660824,151.334274,0.000000,34.031000,0.000000,0.000000,137.800003,137.100006,137.066671,136.899994,133.966665,126.733332,125,140,137.500000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,119.600000,2000.000000,0.000000,53.300000,62.600000,144.600000,67.400000,148,95,1057,80,2199,2200,327,38.000000,119.000000,67.807,50.678,67.682,50.779
11/21/2024,14:16:00.378,69844.74,69844.96,119.860000,2.734600,321.200000,342.170000,0.000000,59.995000,327.800000,0.980000,2.006436,1.440264,4363.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.950002,70.987426,77.655921,81.896667,67.494896,33.939000,0.000000,-91.800003,-48.799999,-41.700001,0.000000,0.000000,0.998547,64.838982,282.938368,282.938368,33.939485,5.660597,151.334335,0.000000,34.030000,0.000000,0.000000,137.800003,137.100006,137.100006,136.899994,134.000000,126.800003,125,140,137.500000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,119.600000,2000.000000,0.000000,53.300000,62.600000,144.600000,67.400000,148,95,1057,80,2201,2200,324,38.000000,119.000000,67.807,50.678,67.682,50.779
11/21/2024,14:16:03.377,69847.74,69847.96,119.840000,2.729400,320.600000,342.440000,0.000000,59.999000,327.100000,0.980000,2.007804,1.440003,4366.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.950002,70.989201,77.659595,81.889999,67.493059,33.939000,0.000000,-89.699997,-49.900002,-40.200001,0.000000,0.000000,0.998582,64.802299,282.938368,282.938368,33.939485,5.661133,151.334320,0.000000,34.030000,0.000000,0.000000,137.800003,137.100006,137.100006,136.899994,134.000000,126.800003,125,140,137.500000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.600000,2000.000000,0.000000,53.300000,62.600000,144.600000,67.400000,148,95,1056,80,2197,2200,320,38.000000,119.000000,67.807,50.678,67.682,50.779
11/21/2024,14:16:06.377,69850.74,69850.96,119.870000,2.717200,319.300000,342.700000,0.000000,59.996000,325.700000,0.980400,2.020021,1.441061,4369.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.922223,70.990533,77.661636,81.889999,67.497345,33.939000,0.000000,-88.500000,-50.400002,-39.099998,0.000000,0.000000,0.998597,64.788055,282.938368,282.938368,33.939485,5.660557,151.334335,0.000000,34.030000,0.000000,0.000000,137.766668,137.066671,137.066671,136.866664,134.000000,126.766668,125,140,137.500000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,119.600000,2000.000000,0.000000,53.300000,62.600000,144.700000,67.400000,148,95,1056,80,2198,2200,315,38.000000,119.000000,67.806,50.679,67.682,50.779
11/21/2024,14:16:09.377,69853.74,69853.96,119.850000,2.720700,319.700000,342.970000,0.000000,60.002000,326.100000,0.980400,2.005550,1.441385,4372.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.927778,70.991716,77.666533,81.883334,67.504079,33.939000,0.000000,-88.099998,-50.599998,-38.599998,0.000000,0.000000,0.998608,64.775085,282.938368,282.938368,33.939485,5.660414,151.334229,0.000000,34.030000,0.000000,0.000000,137.733332,137.100006,137.033335,136.899994,134.000000,126.800003,125,140,137.500000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,119.600000,2000.000000,0.000000,53.300000,62.600000,144.700000,67.400000,148,95,1056,80,2199,2200,310,38.000000,119.000000,67.806,50.679,67.682,50.780
11/21/2024,14:16:12.378,69856.74,69856.96,119.860000,2.727900,320.400000,343.240000,0.000000,60.003000,327.000000,0.980100,1.998387,1.442349,4375.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.955558,70.992308,77.677144,81.870003,67.507140,33.939000,0.000000,-88.000000,-50.700001,-38.500000,0.000000,0.000000,0.998631,64.752213,282.938368,282.938368,33.939485,5.661153,151.334152,0.000000,34.030000,0.000000,0.000000,137.800003,137.100006,137.100006,136.899994,134.000000,126.833336,125,140,137.500000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.600000,2000.000000,0.000000,53.300000,62.600000,144.700000,67.400000,148,95,1056,80,2196,2200,302,38.000000,119.000000,67.806,50.679,67.681,50.780
11/21/2024,14:16:15.379,69859.74,69859.96,119.860000,2.732200,321.000000,343.510000,0.000000,60.010000,327.500000,0.980300,1.998975,1.440764,4378.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.955557,70.992012,77.690203,81.870003,67.508364,33.939000,0.000000,-88.400002,-50.500000,-38.900002,0.000000,0.000000,0.998613,64.770523,282.938368,282.938368,33.939485,5.660830,151.334290,0.000000,34.030000,0.000000,0.000000,137.766668,137.100006,137.100006,136.899994,134.000000,126.866669,125,140,137.500000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,119.600000,2000.000000,0.000000,53.300000,62.600000,144.700000,67.400000,148,95,1056,80,2201,2200,296,38.000000,119.000000,67.805,50.679,67.681,50.780
11/21/2024,14:16:18.380,69862.74,69862.96,119.860000,2.734600,321.400000,343.780000,0.000000,60.003000,327.800000,0.980500,1.978863,1.440764,4381.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.944446,70.991420,77.698773,81.870003,67.508364,33.939000,0.000000,-88.699997,-50.400002,-39.299999,0.000000,0.000000,0.998624,64.759392,282.938368,282.938368,33.939485,5.660840,151.334213,0.000000,34.030000,0.000000,0.000000,137.766668,137.100006,137.066671,136.899994,134.000000,126.833336,125,140,137.500000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,119.600000,2000.000000,0.000000,53.300000,62.600000,144.700000,67.400000,148,95,1054,80,2199,2200,291,38.000000,119.000000,67.805,50.680,67.681,50.780
11/21/2024,14:16:21.380,69865.74,69865.96,119.850000,2.736400,321.600000,344.040000,0.000000,60.003000,328.000000,0.980500,1.987283,1.440884,4384.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.972224,70.991124,77.704079,81.856667,67.505916,33.939000,0.000000,-88.900002,-50.299999,-39.400002,0.000000,0.000000,0.998646,64.738029,282.938368,282.938368,33.939485,5.660416,151.334167,0.000000,34.030000,0.000000,0.000000,137.800003,137.100006,137.100006,136.899994,134.033335,126.900002,125,140,137.500000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,119.600000,2000.000000,0.000000,53.300000,62.600000,144.700000,67.400000,148,95,1054,80,2198,2200,288,38.000000,119.000000,67.805,50.680,67.681,50.780
11/21/2024,14:16:24.380,69868.74,69868.96,119.840000,2.743600,322.300000,344.310000,0.000000,59.998000,328.800000,0.980200,2.000583,1.440504,4387.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.983336,70.991124,77.709387,81.849998,67.504691,33.939000,0.000000,-88.400002,-50.599998,-39.200001,0.000000,0.000000,0.998627,64.761398,282.938368,282.938368,33.939485,5.661219,151.334229,0.000000,34.030000,0.000000,0.000000,137.800003,137.100006,137.100006,136.899994,134.100006,126.900002,125,140,137.500000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,119.600000,2000.000000,0.000000,53.300000,62.600000,144.700000,67.400000,148,95,1054,80,2203,2200,288,38.000000,119.000000,67.804,50.680,67.681,50.781
11/21/2024,14:16:27.381,69871.74,69871.97,119.860000,2.733900,321.100000,344.580000,0.000000,59.996000,327.700000,0.979800,2.028531,1.440764,4390.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.983336,70.990976,77.714286,81.849998,67.508977,33.939000,0.000000,-88.000000,-50.799999,-38.299999,0.000000,0.000000,0.998625,64.761597,282.938368,282.938368,33.939485,5.661339,151.334213,0.000000,34.030000,0.000000,0.000000,137.800003,137.100006,137.100006,136.899994,134.100006,126.900002,125,140,137.600000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.600000,2000.000000,0.000000,53.300000,62.600000,144.800000,67.400000,148,95,1054,80,2202,2200,292,38.000000,119.000000,67.804,50.681,67.681,50.781
11/21/2024,14:16:30.383,69874.74,69874.97,119.850000,2.730400,320.700000,344.850000,0.000000,59.996000,327.200000,0.980000,2.022488,1.441886,4393.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.977780,70.990829,77.718776,81.849998,67.515099,33.939000,0.000000,-87.900002,-51.000000,-37.599998,0.000000,0.000000,0.998613,64.774712,282.938368,282.938368,33.939485,5.660429,151.334229,0.000000,34.030000,0.000000,0.000000,137.766668,137.100006,137.100006,136.899994,134.100006,126.900002,125,140,137.600000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.700000,2000.000000,0.000000,53.300000,62.600000,144.800000,67.400000,148,95,1054,80,2198,2200,297,38.000000,119.000000,67.804,50.681,67.681,50.781
11/21/2024,14:16:33.382,69877.74,69877.97,119.850000,2.727100,320.400000,345.110000,0.000000,60.000000,326.900000,0.980300,2.028675,1.440884,4396.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.005558,70.991272,77.723266,81.829999,67.518160,33.939000,0.000000,-87.900002,-51.400002,-36.700001,0.000000,0.000000,0.998617,64.769722,282.938368,282.938368,33.939485,5.660366,151.334152,0.000000,34.030000,0.000000,0.000000,137.800003,137.100006,137.100006,136.899994,134.133336,127.000000,125,140,137.600000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.700000,2000.000000,0.000000,53.300000,62.600000,144.800000,67.400000,148,95,1058,80,2197,2200,304,38.000000,119.000000,67.804,50.681,67.680,50.781
11/21/2024,14:16:36.383,69880.74,69880.97,119.850000,2.728700,320.600000,345.380000,0.000000,60.000000,327.000000,0.980200,1.997435,1.441385,4399.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.011113,70.992308,77.727347,81.820000,67.515099,33.939000,0.000000,-88.199997,-51.599998,-35.799999,0.000000,0.000000,0.998607,64.778603,282.938368,282.938368,33.939485,5.660390,151.334274,0.000000,34.030000,0.000000,0.000000,137.800003,137.100006,137.100006,136.899994,134.166667,127.000000,125,140,137.600000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,119.700000,2000.000000,0.000000,53.300000,62.600000,144.800000,67.400000,148,95,1058,80,2198,2200,311,38.000000,119.000000,67.803,50.682,67.680,50.782
11/21/2024,14:16:39.383,69883.74,69883.97,119.870000,2.732300,321.000000,345.650000,0.000000,60.003000,327.500000,0.980100,2.011492,1.440644,4402.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,134.977779,70.993639,77.732652,81.820000,67.509589,33.939000,0.000000,-88.699997,-51.700001,-35.200001,0.000000,0.000000,0.998655,64.729897,282.938368,282.938368,33.939485,5.661088,151.334244,0.000000,34.030000,0.000000,0.000000,137.733332,137.066671,137.066671,136.899994,134.133336,126.966667,125,140,137.600000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.700000,2000.000000,0.000000,53.300000,62.600000,144.800000,67.400000,148,95,1058,80,2194,2200,319,38.000000,119.000000,67.803,50.682,67.680,50.782
11/21/2024,14:16:42.383,69886.74,69886.97,119.850000,2.740400,321.900000,345.920000,0.000000,60.007000,328.400000,0.979900,2.010984,1.440384,4405.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.011112,70.994970,77.737958,81.820000,67.510201,33.939000,0.000000,-89.900002,-51.900002,-35.000000,0.000000,0.000000,0.998593,64.798431,282.938368,282.938368,33.939485,5.660602,151.334076,0.000000,34.030000,0.000000,0.000000,137.766668,137.100006,137.100006,136.899994,134.199997,127.000000,125,140,137.600000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.700000,2000.000000,0.000000,53.300000,62.600000,144.800000,67.400000,148,95,1058,80,2198,2200,325,38.000000,119.000000,67.803,50.682,67.680,50.782
11/21/2024,14:16:45.383,69889.74,69889.97,119.850000,2.742900,322.200000,346.180000,0.000000,60.004000,328.800000,0.980100,1.997922,1.441385,4408.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.005556,70.995858,77.744081,81.813334,67.515711,33.939000,0.000000,-92.300003,-51.500000,-35.200001,0.000000,0.000000,0.998585,64.805550,282.938368,282.938368,33.939485,5.660632,151.334259,0.000000,34.030000,0.000000,0.000000,137.766668,137.100006,137.066671,136.899994,134.166667,127.033333,125,140,137.600000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.700000,2000.000000,0.000000,53.300000,62.600000,144.800000,67.400000,148,95,1058,80,2202,2200,328,38.000000,119.000000,67.802,50.683,67.680,50.782
11/21/2024,14:16:48.383,69892.74,69892.97,119.860000,2.746300,322.700000,346.450000,0.000000,60.004000,329.200000,0.980300,1.999381,1.440180,4411.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.033334,70.996302,77.750612,81.800003,67.519384,33.939000,0.000000,-96.300003,-50.200001,-35.900002,0.000000,0.000000,0.998561,64.830765,282.938368,282.938368,33.939485,5.660710,151.334183,0.000000,34.030000,0.000000,0.000000,137.800003,137.100006,137.100006,136.899994,134.199997,127.099998,125,140,137.600000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,119.700000,2000.000000,0.000000,53.300000,62.600000,144.800000,67.400000,148,95,1055,80,2199,2200,330,38.000000,119.000000,67.802,50.683,67.680,50.782
11/21/2024,14:16:51.383,69895.74,69895.97,119.870000,2.743700,322.400000,346.720000,0.000000,60.003000,328.900000,0.980400,1.990815,1.443731,4414.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.038890,70.996746,77.757144,81.806669,67.519997,33.939000,0.000000,-100.199997,-47.400002,-37.400002,0.001000,0.000000,0.998552,64.841316,282.938368,282.938368,33.939485,5.660988,151.334152,0.000000,34.030000,0.000000,0.000000,137.766668,137.100006,137.100006,136.899994,134.266668,127.099998,125,140,137.600000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,119.700000,2000.000000,0.000000,53.300000,62.600000,144.800000,67.400000,148,95,1055,80,2200,2200,330,38.000000,119.000000,67.802,50.683,67.679,50.783
11/21/2024,14:16:54.383,69898.74,69898.97,119.850000,2.745200,322.600000,346.990000,0.000000,60.002000,329.000000,0.980400,2.003169,1.439299,4417.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.033334,70.997189,77.762451,81.800003,67.518160,33.939000,0.000000,-104.500000,-44.299999,-39.700001,0.000000,0.000000,0.998565,64.824883,282.938368,282.938368,33.939485,5.660919,151.334137,0.000000,34.030000,0.000000,0.000000,137.733332,137.100006,137.100006,136.899994,134.266668,127.099998,125,140,137.600000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,119.700000,2000.000000,0.000000,53.300000,62.600000,144.800000,67.400000,148,95,1055,80,2199,2200,326,38.000000,119.000000,67.801,50.684,67.679,50.783
11/21/2024,14:16:57.384,69901.74,69901.97,119.850000,2.746200,322.600000,347.260000,0.000000,59.999000,329.100000,0.980300,1.999090,1.441385,4420.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.027778,70.997337,77.768980,81.793335,67.516323,33.939000,0.000000,-111.300003,-40.599998,-42.500000,0.001000,0.000000,0.998571,64.820923,282.938368,282.938368,33.939485,5.661094,151.334137,0.000000,34.030000,0.000000,0.000000,137.699997,137.100006,137.100006,136.899994,134.266668,127.099998,125,140,137.700000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,119.700000,2000.000000,0.000000,53.300000,62.600000,144.800000,67.400000,148,95,1055,80,2199,2200,323,38.000000,119.000000,67.801,50.684,67.679,50.783
11/21/2024,14:17:00.384,69904.74,69904.97,119.860000,2.743700,322.400000,347.520000,0.000000,59.996000,328.900000,0.980300,1.991362,1.441765,4423.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.033334,70.997041,77.776734,81.786667,67.515099,33.939000,0.000000,-119.000000,-37.000000,-46.099998,0.000000,0.000000,0.998592,64.800339,282.938368,282.938368,33.939485,5.661001,151.334152,0.000000,34.030000,0.000000,0.000000,137.733332,137.100006,137.100006,136.899994,134.266668,127.099998,125,140,137.700000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.700000,2000.000000,0.000000,53.300000,62.600000,144.900000,67.400000,148,95,1055,80,2199,2200,317,38.000000,119.000000,67.801,50.684,67.679,50.783
11/21/2024,14:17:03.384,69907.74,69907.97,119.850000,2.746000,322.500000,347.790000,0.000000,59.996000,329.100000,0.980100,1.997160,1.439299,4426.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.033334,70.996154,77.782856,81.786667,67.515099,33.939000,0.000000,-125.599998,-34.299999,-50.599998,0.000000,0.000000,0.998625,64.765366,282.938368,282.938368,33.939485,5.660728,151.334091,0.000000,34.030000,0.000000,0.000000,137.699997,137.100006,137.100006,136.899994,134.300003,127.099998,125,140,137.700000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.700000,2000.000000,0.000000,53.300000,62.600000,144.900000,67.400000,148,95,1055,80,2200,2200,315,38.000000,119.000000,67.801,50.685,67.679,50.783
11/21/2024,14:17:06.384,69910.74,69910.97,119.850000,2.740800,321.900000,348.060000,0.000000,59.995000,328.500000,0.979900,2.017623,1.440384,4429.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.044445,70.995266,77.789794,81.779999,67.516936,33.939000,0.000000,-123.099998,-33.500000,-53.599998,0.000000,0.000000,0.998627,64.765259,282.938368,282.938368,33.939485,5.660807,151.334030,0.000000,34.030000,0.000000,0.000000,137.733332,137.100006,137.100006,136.899994,134.300003,127.133331,125,140,137.700000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.700000,2000.000000,0.000000,53.300000,62.600000,144.900000,67.400000,148,95,1055,80,2199,2200,306,38.000000,119.000000,67.800,50.685,67.679,50.784
11/21/2024,14:17:09.384,69913.74,69913.97,119.850000,2.740100,321.800000,348.330000,0.000000,59.996000,328.400000,0.979800,2.015875,1.441385,4432.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.061112,70.994675,77.798978,81.779999,67.517548,33.939000,0.000000,-118.800003,-34.299999,-53.400002,0.000000,0.000000,0.998638,64.752747,282.938368,282.938368,33.939485,5.660886,151.334106,0.000000,34.030000,0.000000,0.000000,137.766668,137.100006,137.100006,136.899994,134.300003,127.199997,125,140,137.800000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,119.700000,2000.000000,0.000000,53.300000,62.600000,144.900000,67.400000,148,95,1055,80,2203,2200,302,38.000000,119.000000,67.800,50.685,67.678,50.784
11/21/2024,14:17:12.384,69916.74,69916.97,119.860000,2.736800,321.400000,348.600000,0.000000,59.996000,328.000000,0.979800,1.993752,1.442850,4435.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.044445,70.994675,77.806324,81.760002,67.516936,33.939000,0.000000,-114.300003,-36.099998,-52.599998,0.000000,0.000000,0.998652,64.739243,282.938368,282.938368,33.939485,5.660771,151.334061,0.000000,34.030000,0.000000,0.000000,137.699997,137.100006,137.100006,136.899994,134.300003,127.166664,125,140,137.800000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,119.700000,2000.000000,0.000000,53.300000,62.600000,145.000000,67.400000,148,95,1055,80,2199,2200,295,38.000000,119.000000,67.800,50.685,67.678,50.784
11/21/2024,14:17:15.385,69919.74,69919.97,119.850000,2.733900,321.000000,348.860000,0.000000,59.999000,327.600000,0.979700,2.013900,1.440300,4438.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.055556,70.994675,77.811222,81.766668,67.516323,33.939000,0.000000,-110.599998,-38.799999,-50.900002,0.000000,0.000000,0.998598,64.796448,282.938368,282.938368,33.939485,5.660303,151.334030,0.000000,34.030000,0.000000,0.000000,137.733332,137.100006,137.100006,136.899994,134.300003,127.199997,125,140,137.800000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,119.700000,2000.000000,0.000000,53.300000,62.600000,145.000000,67.400000,148,95,1055,80,2196,2200,289,38.000000,119.000000,67.799,50.686,67.678,50.784
11/21/2024,14:17:18.385,69922.74,69922.97,119.860000,2.734600,321.200000,349.130000,0.000000,59.996000,327.800000,0.979900,2.000219,1.439179,4441.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.066667,70.994675,77.816121,81.760002,67.518160,33.939000,0.000000,-106.599998,-41.400002,-48.599998,0.000000,0.000000,0.998584,64.811569,282.938368,282.938368,33.939485,5.660711,151.334091,0.000000,34.030000,0.000000,0.000000,137.733332,137.100006,137.100006,136.899994,134.333333,127.233332,125,140,137.800000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,119.700000,2000.000000,0.000000,53.300000,62.600000,145.100000,67.400000,148,95,1059,80,2200,2200,290,38.000000,119.000000,67.799,50.686,67.678,50.784
11/21/2024,14:17:21.385,69925.74,69925.97,119.860000,2.736600,321.400000,349.400000,0.000000,59.996000,328.000000,0.979800,2.032522,1.441265,4444.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.055556,70.994675,77.823878,81.760002,67.519997,33.939000,0.000000,-100.599998,-44.599998,-46.000000,0.000000,0.000000,0.998571,64.824005,282.938368,282.938368,33.939485,5.660934,151.334061,0.000000,34.030000,0.000000,0.000000,137.699997,137.100006,137.100006,136.899994,134.333333,127.199997,125,140,137.800000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,119.700000,2000.000000,0.000000,53.300000,62.600000,145.100000,67.400000,148,95,1059,80,2200,2200,291,38.000000,119.000000,67.799,50.686,67.678,50.785
11/21/2024,14:17:24.385,69928.74,69928.97,119.870000,2.732100,321.000000,349.670000,0.000000,59.998000,327.500000,0.980100,2.010139,1.441145,4447.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.061111,70.994675,77.828777,81.760002,67.519997,33.939000,0.000000,-94.199997,-47.799999,-42.799999,0.000000,0.000000,0.998582,64.811813,282.938368,282.938368,33.939485,5.660689,151.334106,0.000000,34.030000,0.000000,0.000000,137.699997,137.100006,137.100006,136.899994,134.366664,127.199997,125,140,137.800000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,119.700000,2000.000000,0.000000,53.300000,62.600000,145.100000,67.400000,148,95,1059,80,2200,2200,295,38.000000,119.000000,67.799,50.686,67.678,50.785
11/21/2024,14:17:27.386,69931.74,69931.97,119.850000,2.729500,320.700000,349.940000,0.000000,59.999000,327.100000,0.980300,1.990071,1.438715,4450.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.088889,70.995562,77.830410,81.760002,67.519997,33.939000,0.000000,-88.400002,-50.400002,-39.099998,0.000000,0.000000,0.998593,64.802399,282.938368,282.938368,33.939485,5.660777,151.334091,0.000000,34.030000,0.000000,0.000000,137.733332,137.100006,137.100006,136.899994,134.399994,127.300003,125,140,137.800000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.700000,2000.000000,0.000000,53.300000,62.600000,145.100000,67.400000,148,95,1059,80,2200,2200,301,38.000000,119.000000,67.798,50.687,67.678,50.785
11/21/2024,14:17:30.387,69934.74,69934.97,119.860000,2.729300,320.600000,350.200000,0.000000,59.999000,327.100000,0.980200,2.011248,1.441265,4453.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.088889,70.996450,77.832450,81.733335,67.519384,33.939000,0.000000,-88.400002,-51.799999,-35.299999,0.000000,0.000000,0.998571,64.825752,282.938368,282.938368,33.939485,5.659978,151.334045,0.000000,34.030000,0.000000,0.000000,137.733332,137.100006,137.100006,136.899994,134.399994,127.300003,125,140,137.800000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,119.700000,2000.000000,0.000000,53.300000,62.600000,145.100000,67.400000,148,95,1059,80,2201,2200,309,38.000000,119.000000,67.798,50.687,67.677,50.785
11/21/2024,14:17:33.387,69937.74,69937.97,119.860000,2.732600,321.000000,350.470000,0.000000,60.003000,327.500000,0.980100,2.015407,1.439763,4456.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.083333,70.997337,77.837348,81.720001,67.517548,33.939000,0.000000,-91.199997,-51.799999,-35.000000,0.000000,0.000000,0.998584,64.810966,282.938368,282.938368,33.939485,5.660343,151.334076,0.000000,34.030000,0.000000,0.000000,137.699997,137.100006,137.100006,136.899994,134.399994,127.300003,125,140,137.800000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,119.700000,2000.000000,0.000000,53.300000,62.600000,145.100000,67.400000,148,95,1058,80,2196,2200,316,38.000000,119.000000,67.798,50.687,67.677,50.785
11/21/2024,14:17:36.388,69940.74,69940.97,119.850000,2.733500,321.100000,350.740000,0.000000,60.003000,327.600000,0.980000,2.014194,1.443888,4459.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.083333,70.997929,77.842653,81.720001,67.515711,33.939000,0.000000,-95.400002,-50.599998,-35.500000,0.000000,0.000000,0.998610,64.785873,282.938368,282.938368,33.939485,5.660954,151.334122,0.000000,34.030000,0.000000,0.000000,137.699997,137.100006,137.100006,136.899994,134.399994,127.300003,125,140,137.900000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.700000,2000.000000,0.000000,53.300000,62.600000,145.100000,67.400000,148,95,1058,80,2198,2200,322,38.000000,119.000000,67.797,50.687,67.677,50.785
11/21/2024,14:17:39.387,69943.74,69943.97,119.850000,2.748400,322.700000,351.010000,0.000000,60.002000,329.400000,0.979800,2.017647,1.439299,4462.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.105556,70.998373,77.847550,81.720001,67.516936,33.939000,0.000000,-99.300003,-48.000000,-36.799999,0.000000,0.000000,0.998657,64.735687,282.938368,282.938368,33.939485,5.661236,151.334000,0.000000,34.030000,0.000000,0.000000,137.733332,137.100006,137.100006,136.933329,134.399994,127.366669,125,140,137.900000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.700000,2000.000000,0.000000,53.300000,62.600000,145.100000,67.400000,148,95,1058,80,2196,2200,327,38.000000,119.000000,67.797,50.688,67.677,50.785
11/21/2024,14:17:42.390,69946.74,69946.97,119.860000,2.746600,322.600000,351.280000,0.000000,60.007000,329.200000,0.979900,2.000655,1.440681,4465.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.105556,70.998817,77.850815,81.706665,67.516936,33.939000,0.000000,-103.300003,-45.099998,-39.099998,0.000000,0.000000,0.998673,64.719086,282.938368,282.938368,33.939485,5.660656,151.334091,0.000000,34.029000,0.000000,0.000000,137.733332,137.100006,137.100006,136.933329,134.433329,127.333336,125,140,137.900000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.700000,2000.000000,0.000000,53.300000,62.600000,145.100000,67.400000,148,95,1058,80,2201,2200,330,38.000000,119.000000,67.797,50.688,67.677,50.786
11/21/2024,14:17:45.389,69949.74,69949.97,119.870000,2.751100,323.100000,351.550000,0.000000,60.006000,329.800000,0.979800,2.017157,1.443731,4468.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.116667,70.999260,77.856122,81.713333,67.516528,33.939000,0.000000,-108.400002,-42.000000,-41.500000,0.001000,0.000000,0.998648,64.747406,282.938368,282.938368,33.939485,5.660975,151.334030,0.000000,34.030000,0.000000,0.000000,137.733332,137.100006,137.100006,136.933329,134.433329,127.400002,125,140,137.900000,136.300000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.700000,2000.000000,0.000000,53.300000,62.600000,145.100000,67.400000,148,95,1058,80,2201,2200,331,38.000000,119.000000,67.796,50.688,67.676,50.786
11/21/2024,14:17:48.389,69952.74,69952.97,119.850000,2.750800,323.100000,351.820000,0.000000,60.007000,329.700000,0.980000,2.003199,1.438715,4471.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.100000,70.999704,77.863879,81.699997,67.519589,33.939000,0.000000,-113.900002,-39.500000,-43.799999,0.000000,0.000000,0.998607,64.790092,282.938368,282.938368,33.939485,5.660686,151.334015,0.000000,34.029000,0.000000,0.000000,137.699997,137.100006,137.100006,136.899994,134.399994,127.400002,125,140,137.900000,136.200000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.700000,2000.000000,0.000000,53.300000,62.700000,145.200000,67.400000,148,95,1058,80,2199,2200,329,38.000000,119.000000,67.796,50.688,67.676,50.786
11/21/2024,14:17:51.391,69955.74,69955.97,119.860000,2.753700,323.500000,352.080000,0.000000,60.004000,330.000000,0.980100,1.985256,1.442349,4474.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.116667,71.000000,77.870615,81.699997,67.521834,33.939000,0.000000,-120.699997,-36.700001,-46.500000,0.000000,0.000000,0.998600,64.795929,282.938368,282.938368,33.939485,5.660975,151.334000,0.000000,34.029000,0.000000,0.000000,137.699997,137.100006,137.100006,136.899994,134.500000,127.400002,125,140,138.000000,136.200000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,119.700000,2000.000000,0.000000,53.300000,62.700000,145.200000,67.400000,148,95,1058,80,2202,2200,326,38.000000,119.000000,67.795,50.689,67.676,50.786
11/21/2024,14:17:54.391,69958.74,69958.97,119.850000,2.755100,323.600000,352.350000,0.000000,60.004000,330.200000,0.980000,2.013466,1.441886,4477.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.116667,71.000000,77.879186,81.699997,67.521221,33.939000,0.000000,-125.400002,-34.500000,-50.000000,0.000000,0.000000,0.998666,64.725273,282.938368,282.938368,33.939485,5.660981,151.334000,0.000000,34.029000,0.000000,0.000000,137.699997,137.100006,137.100006,136.899994,134.500000,127.400002,125,140,138.000000,136.200000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.700000,2000.000000,0.000000,53.300000,62.700000,145.200000,67.400000,148,95,1058,80,2202,2200,323,38.000000,119.000000,67.795,50.689,67.676,50.786
11/21/2024,14:17:57.392,69961.74,69961.98,119.860000,2.752100,323.300000,352.620000,0.000000,60.007000,329.900000,0.980200,1.996294,1.440764,4480.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.133335,71.000000,77.890818,81.693331,67.520813,33.939000,0.000000,-124.500000,-33.900002,-52.599998,0.000000,0.000000,0.998630,64.765846,282.938368,282.938368,33.939485,5.661101,151.334030,0.000000,34.029000,0.000000,0.000000,137.699997,137.100006,137.100006,136.933329,134.533335,127.433334,125,140,138.000000,136.200000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.700000,2000.000000,0.000000,53.300000,62.700000,145.300000,67.400000,148,95,1058,80,2197,2200,317,38.000000,119.000000,67.795,50.689,67.676,50.786
11/21/2024,14:18:00.392,69964.74,69964.98,119.840000,2.754400,323.500000,352.890000,0.000000,60.007000,330.100000,0.980200,2.011945,1.440504,4483.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.133334,71.000000,77.898777,81.686666,67.522038,33.939000,0.000000,-122.800003,-33.700001,-53.400002,0.000000,0.000000,0.998612,64.785744,282.938368,282.938368,33.939485,5.660961,151.334000,0.000000,34.029000,0.000000,0.000000,137.699997,137.100006,137.100006,136.899994,134.500000,127.500000,125,140,138.000000,136.200000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.700000,2000.000000,0.000000,53.300000,62.700000,145.300000,67.400000,148,95,1058,80,2199,2200,311,38.000000,119.000000,67.794,50.689,67.675,50.787
11/21/2024,14:18:03.393,69967.74,69967.98,119.870000,2.752700,323.400000,353.160000,0.000000,60.006000,330.000000,0.980300,2.006830,1.440060,4486.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.138890,71.000000,77.906124,81.680000,67.522446,33.939000,0.000000,-121.099998,-33.900002,-53.500000,0.000000,0.000000,0.998591,64.808258,282.938368,282.938368,33.939485,5.660778,151.334015,0.000000,34.029000,0.000000,0.000000,137.699997,137.100006,137.100006,136.899994,134.533335,127.500000,125,140,138.000000,136.200000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.700000,2000.000000,0.000000,53.300000,62.700000,145.300000,67.400000,148,95,1055,80,2198,2200,305,38.000000,119.000000,67.794,50.690,67.675,50.787
11/21/2024,14:18:06.393,69970.74,69970.98,119.850000,2.755800,323.800000,353.430000,0.000000,60.007000,330.300000,0.980200,1.991908,1.439883,4489.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.161113,71.000000,77.917144,81.680000,67.521630,33.939000,0.000000,-119.900002,-34.000000,-53.400002,0.000000,0.000000,0.998630,64.767220,282.938368,282.938368,33.939485,5.660931,151.334045,0.000000,34.029000,0.000000,0.000000,137.699997,137.100006,137.100006,136.966665,134.566671,127.533333,125,140,138.000000,136.200000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.700000,2000.000000,0.000000,53.400000,62.700000,145.400000,67.400000,148,95,1055,80,2201,2200,296,38.000000,119.000000,67.794,50.690,67.675,50.787
11/21/2024,14:18:09.394,69973.74,69973.98,119.850000,2.758900,324.100000,353.700000,0.000000,60.003000,330.700000,0.980200,2.016637,1.441302,4492.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.161113,71.000000,77.926735,81.673335,67.522038,33.939000,0.000000,-118.599998,-34.400002,-53.200001,0.000000,0.000000,0.998630,64.769829,282.938368,282.938368,33.939485,5.661144,151.333939,0.000000,34.029000,0.000000,0.000000,137.699997,137.100006,137.100006,136.966665,134.600006,127.500000,125,140,138.000000,136.200000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.700000,2000.000000,0.000000,53.400000,62.700000,145.400000,67.400000,148,95,1055,80,2201,2200,293,38.000000,119.000000,67.793,50.690,67.675,50.787
11/21/2024,14:18:12.395,69976.74,69976.98,119.840000,2.754900,323.600000,353.960000,0.000000,59.996000,330.100000,0.980300,1.975063,1.439920,4495.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.177779,71.000000,77.931633,81.666669,67.524487,33.939000,0.000000,-117.000000,-34.900002,-53.000000,0.001000,0.000000,0.998654,64.743904,282.938368,282.938368,33.939485,5.660669,151.333954,0.000000,34.029000,0.000000,0.000000,137.699997,137.100006,137.100006,136.966665,134.633336,127.566666,125,140,138.000000,136.200000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.700000,2000.000000,0.000000,53.400000,62.700000,145.400000,67.400000,148,95,1055,80,2200,2200,290,38.000000,119.000000,67.793,50.690,67.675,50.787
11/21/2024,14:18:15.394,69979.74,69979.98,119.850000,2.752100,323.200000,354.230000,0.000000,59.996000,329.800000,0.979900,2.002435,1.439883,4498.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.183335,71.000000,77.933265,81.660004,67.524896,33.939000,0.000000,-114.699997,-36.000000,-52.500000,0.000000,0.000000,0.998665,64.731018,282.938368,282.938368,33.939485,5.660906,151.333939,0.000000,34.029000,0.000000,0.000000,137.699997,137.100006,137.100006,136.966665,134.633336,127.599998,125,140,138.000000,136.200000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,119.700000,2000.000000,0.000000,53.400000,62.700000,145.400000,67.400000,148,95,1055,80,2203,2200,290,38.000000,119.000000,67.792,50.691,67.674,50.787
11/21/2024,14:18:18.394,69982.74,69982.98,119.860000,2.742000,322.000000,354.500000,0.000000,59.996000,328.600000,0.979700,2.016740,1.439680,4501.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.183335,71.000000,77.935714,81.660004,67.523671,33.939000,0.000000,-112.000000,-37.900002,-51.400002,0.000000,0.000000,0.998678,64.719711,282.938368,282.938368,33.939485,5.661396,151.333893,0.000000,34.029000,0.000000,0.000000,137.699997,137.100006,137.100006,136.966665,134.633336,127.599998,125,140,138.000000,136.200000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,119.700000,2000.000000,0.000000,53.400000,62.700000,145.400000,67.400000,148,95,1052,80,2201,2200,295,38.000000,119.000000,67.792,50.691,67.674,50.787
11/21/2024,14:18:21.394,69985.74,69985.98,119.850000,2.738400,321.600000,354.770000,0.000000,59.999000,328.200000,0.980000,2.002702,1.440801,4504.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.200001,71.000000,77.941835,81.660004,67.523263,33.939000,0.000000,-109.099998,-39.799999,-50.000000,0.000000,0.000000,0.998677,64.718674,282.938368,282.938368,33.939485,5.661027,151.334015,0.000000,34.029000,0.000000,0.000000,137.733332,137.100006,137.133336,136.966665,134.666667,127.599998,125,140,138.000000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.700000,2000.000000,0.000000,53.400000,62.700000,145.400000,67.400000,148,95,1052,80,2202,2200,300,38.000000,119.000000,67.792,50.691,67.674,50.788
11/21/2024,14:18:24.394,69988.74,69988.98,119.860000,2.733800,321.200000,355.040000,0.000000,60.000000,327.700000,0.980200,2.038737,1.440764,4507.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.183334,71.000000,77.947548,81.639999,67.521630,33.939000,0.000000,-106.099998,-41.700001,-48.400002,0.000000,0.000000,0.998658,64.737648,282.938368,282.938368,33.939485,5.661035,151.333923,0.000000,34.029000,0.000000,0.000000,137.699997,137.100006,137.100006,136.933329,134.666667,127.599998,125,140,138.000000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.700000,2000.000000,0.000000,53.400000,62.700000,145.400000,67.400000,148,95,1052,80,2200,2200,306,38.000000,119.000000,67.791,50.691,67.674,50.788
11/21/2024,14:18:27.395,69991.74,69991.98,119.850000,2.733400,321.100000,355.310000,0.000000,59.999000,327.600000,0.980200,1.996049,1.438798,4510.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.222223,71.000000,77.950813,81.639999,67.520405,33.939000,0.000000,-102.599998,-43.700001,-46.599998,0.000000,0.000000,0.998670,64.727745,282.938368,282.938368,33.939485,5.661245,151.333923,0.000000,34.029000,0.000000,0.000000,137.733332,137.100006,137.133336,137.000000,134.699997,127.666664,125,140,138.100000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,119.700000,2000.000000,0.000000,53.400000,62.700000,145.400000,67.400000,148,95,1052,80,2201,2200,313,38.000000,119.000000,67.791,50.692,67.674,50.788
11/21/2024,14:18:30.395,69994.74,69994.98,119.860000,2.739900,321.800000,355.580000,0.000000,60.000000,328.400000,0.980000,2.028760,1.440681,4513.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.211112,71.000000,77.953263,81.639999,67.521221,33.939000,0.000000,-98.500000,-45.599998,-44.799999,0.000000,0.000000,0.998640,64.758705,282.938368,282.938368,33.939485,5.661286,151.333923,0.000000,34.029000,0.000000,0.000000,137.699997,137.100006,137.100006,137.000000,134.699997,127.666664,125,140,138.100000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.700000,2000.000000,0.000000,53.400000,62.700000,145.400000,67.400000,148,95,1052,80,2196,2200,321,38.000000,119.000000,67.791,50.692,67.673,50.788
11/21/2024,14:18:33.395,69997.74,69997.98,119.840000,2.739000,321.700000,355.850000,0.000000,60.007000,328.300000,0.979900,2.010150,1.440003,4516.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.211112,71.000000,77.958570,81.639999,67.524079,33.939000,0.000000,-94.500000,-47.700001,-42.900002,0.000000,0.000000,0.998602,64.799446,282.938368,282.938368,33.939485,5.660699,151.333954,0.000000,34.029000,0.000000,0.000000,137.699997,137.100006,137.100006,137.000000,134.699997,127.666664,125,140,138.100000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.700000,2000.000000,0.000000,53.400000,62.700000,145.400000,67.400000,148,95,1057,80,2199,2200,326,38.000000,119.000000,67.790,50.692,67.673,50.788
11/21/2024,14:18:36.396,70000.74,70000.98,119.870000,2.749700,322.900000,356.120000,0.000000,60.003000,329.600000,0.979700,2.013492,1.440143,4519.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.222223,71.000000,77.965510,81.639999,67.527345,33.939000,0.000000,-91.599998,-49.000000,-41.299999,0.000000,0.000000,0.998605,64.797379,282.938368,282.938368,33.939485,5.660372,151.333969,0.000000,34.029000,0.000000,0.000000,137.699997,137.100006,137.100006,137.000000,134.733332,127.699997,125,140,138.100000,136.200000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.700000,2000.000000,0.000000,53.400000,62.700000,145.400000,67.400000,148,95,1057,80,2200,2200,330,38.000000,119.000000,67.790,50.692,67.673,50.788
11/21/2024,14:18:39.396,70003.74,70003.98,119.860000,2.750900,323.000000,356.390000,0.000000,60.003000,329.700000,0.979800,2.002181,1.442767,4522.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.233335,71.000000,77.971225,81.610001,67.527345,33.939000,0.000000,-89.199997,-50.099998,-40.000000,0.000000,0.000000,0.998620,64.782990,282.938368,282.938368,33.939485,5.660816,151.333923,0.000000,34.029000,0.000000,0.000000,137.699997,137.100006,137.100006,137.000000,134.800003,127.699997,125,140,138.100000,136.200000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.700000,2000.000000,0.000000,53.400000,62.700000,145.400000,67.400000,148,95,1057,80,2199,2200,332,38.000000,119.000000,67.789,50.693,67.673,50.788
11/21/2024,14:18:42.397,70006.74,70006.98,119.850000,2.758400,324.000000,356.660000,0.000000,60.007000,330.600000,0.979900,1.988182,1.440384,4525.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.233335,71.000000,77.977347,81.620000,67.526120,33.939000,0.000000,-87.800003,-50.900002,-38.299999,0.000000,0.000000,0.998614,64.788757,282.938368,282.938368,33.939485,5.661276,151.333908,0.000000,34.029000,0.000000,0.000000,137.699997,137.100006,137.100006,137.000000,134.800003,127.699997,125,140,138.200000,136.200000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.800000,2000.000000,0.000000,53.400000,62.700000,145.400000,67.400000,148,95,1057,80,2198,2200,330,38.000000,119.000000,67.789,50.693,67.672,50.789
