FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,14:18:45.396,70009.74,70009.98,119.850000,2.756200,323.700000,356.920000,0.000000,60.006000,330.300000,0.979900,2.012662,1.439883,4528.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.238890,71.000000,77.983060,81.610001,67.524896,33.939000,0.000000,-87.500000,-51.700001,-36.099998,0.000000,0.000000,0.998596,64.808990,282.938368,282.938368,33.939485,5.661574,151.333908,0.000000,34.029000,0.000000,0.000000,137.699997,137.100006,137.133336,136.966665,134.800003,127.733332,125,140,138.200000,136.200000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.800000,2000.000000,0.000000,53.400000,62.700000,145.400000,67.400000,148,95,1057,80,2201,2200,329,38.000000,119.000000,67.789,50.693,67.672,50.789
11/21/2024,14:18:48.397,70012.74,70012.98,119.860000,2.752700,323.300000,357.190000,0.000000,60.007000,329.900000,0.980000,2.002725,1.441765,4531.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.233335,71.000000,77.989182,81.610001,67.525304,33.939000,0.000000,-89.199997,-52.299999,-34.599998,-0.001000,0.000000,0.998578,64.828400,282.938368,282.938368,33.939485,5.660933,151.333878,0.000000,34.029000,0.000000,0.000000,137.699997,137.100006,137.100006,137.000000,134.800003,127.699997,125,140,138.200000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.800000,2000.000000,0.000000,53.400000,62.700000,145.400000,67.400000,148,95,1056,80,2197,2200,324,38.000000,119.000000,67.788,50.694,67.672,50.789
11/21/2024,14:18:51.398,70015.74,70015.98,119.860000,2.753900,323.500000,357.460000,0.000000,60.000000,330.100000,0.980000,1.982134,1.439763,4534.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.244447,71.000000,77.993672,81.603333,67.528162,33.939000,0.000000,-91.800003,-51.900002,-34.799999,0.000000,0.000000,0.998612,64.793701,282.938368,282.938368,33.939485,5.660777,151.333878,0.000000,34.029000,0.000000,0.000000,137.699997,137.100006,137.100006,137.000000,134.800003,127.766668,125,140,138.200000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.800000,2000.000000,0.000000,53.400000,62.700000,145.400000,67.400000,148,95,1056,80,2200,2200,320,38.000000,119.000000,67.788,50.694,67.672,50.789
11/21/2024,14:18:54.398,70018.74,70018.98,119.840000,2.751300,323.100000,357.730000,0.000000,60.007000,329.700000,0.979900,1.994621,1.441005,4537.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.244447,71.000000,77.997755,81.603333,67.530611,33.939000,0.000000,-95.000000,-50.700001,-35.299999,0.000000,0.000000,0.998615,64.792152,282.938368,282.938368,33.939485,5.660822,151.333954,0.000000,34.029000,0.000000,0.000000,137.699997,137.100006,137.100006,137.000000,134.800003,127.766668,125,140,138.200000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.800000,2000.000000,0.000000,53.400000,62.700000,145.400000,67.400000,148,95,1056,80,2198,2200,315,38.000000,119.000000,67.787,50.694,67.671,50.789
11/21/2024,14:18:57.399,70021.74,70021.98,119.870000,2.749000,322.900000,358.000000,0.000000,60.004000,329.500000,0.980000,2.020189,1.440143,4540.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.250003,71.000000,78.004287,81.589996,67.530203,33.939000,0.000000,-98.900002,-48.400002,-36.500000,0.000000,0.000000,0.998620,64.784576,282.938368,282.938368,33.939485,5.661294,151.333878,0.000000,34.029000,0.000000,0.000000,137.699997,137.100006,137.100006,137.000000,134.800003,127.800003,125,140,138.200000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.800000,2000.000000,0.000000,53.400000,62.700000,145.400000,67.400000,148,95,1056,80,2205,2200,308,38.000000,119.000000,67.787,50.694,67.671,50.789
11/21/2024,14:19:00.399,70024.74,70024.98,119.850000,2.747600,322.700000,358.270000,0.000000,60.007000,329.300000,0.980000,2.022128,1.441886,4543.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.261113,71.000000,78.008777,81.589996,67.528570,33.939000,0.000000,-102.599998,-45.500000,-38.599998,0.001000,0.000000,0.998625,64.779419,282.938368,282.938368,33.939485,5.660624,151.333954,0.000000,34.029000,0.000000,0.000000,137.699997,137.100006,137.100006,137.000000,134.800003,127.866669,125,140,138.200000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,119.800000,2000.000000,0.000000,53.400000,62.700000,145.500000,67.400000,148,95,1056,80,2199,2200,300,38.000000,119.000000,67.786,50.695,67.671,50.790
11/21/2024,14:19:03.400,70027.74,70027.98,119.860000,2.748400,322.800000,358.540000,0.000000,60.007000,329.400000,0.979900,2.023978,1.440264,4546.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.277779,71.000000,78.010002,81.576665,67.526937,33.939000,0.000000,-108.099998,-42.299999,-41.000000,0.000000,0.000000,0.998648,64.757515,282.938368,282.938368,33.939485,5.660819,151.333969,0.000000,34.029000,0.000000,0.000000,137.699997,137.100006,137.100006,137.000000,134.866664,127.900002,125,140,138.200000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.800000,2000.000000,0.000000,53.400000,62.700000,145.500000,67.400000,148,95,1053,80,2197,2200,295,38.000000,119.000000,67.786,50.695,67.671,50.790
11/21/2024,14:19:06.401,70030.74,70030.99,119.840000,2.755400,323.600000,358.810000,0.000000,60.007000,330.200000,0.980000,2.001887,1.439920,4549.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.283334,71.000000,78.013675,81.576665,67.526529,33.939000,0.000000,-114.300003,-39.400002,-43.799999,0.000000,0.000000,0.998637,64.769569,282.938368,282.938368,33.939485,5.660461,151.333939,0.000000,34.029000,0.000000,0.000000,137.699997,137.100006,137.100006,137.000000,134.899994,127.900002,125,140,138.200000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.800000,2000.000000,0.000000,53.400000,62.700000,145.500000,67.400000,148,95,1053,80,2203,2200,292,38.000000,119.000000,67.786,50.696,67.670,50.790
11/21/2024,14:19:09.402,70033.74,70033.99,119.870000,2.752700,323.400000,359.080000,0.000000,60.004000,330.000000,0.980000,2.007411,1.441145,4552.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.283334,71.000000,78.022859,81.570000,67.527753,33.939000,0.000000,-120.900002,-36.400002,-46.900002,0.000000,0.000000,0.998604,64.803345,282.938368,282.938368,33.939485,5.661354,151.333847,0.000000,34.029000,0.000000,0.000000,137.699997,137.100006,137.100006,137.000000,134.899994,127.900002,125,140,138.200000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.800000,2000.000000,0.000000,53.400000,62.700000,145.500000,67.400000,148,95,1053,80,2198,2200,290,38.000000,119.000000,67.785,50.696,67.670,50.790
11/21/2024,14:19:12.404,70036.74,70036.99,119.850000,2.756200,323.700000,359.350000,0.000000,60.007000,330.300000,0.980000,1.997206,1.439299,4555.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.283334,71.000000,78.033879,81.563334,67.530611,33.939000,0.000000,-125.099998,-34.299999,-51.000000,0.000000,0.000000,0.998624,64.781906,282.938368,282.938368,33.939485,5.661087,151.333969,0.000000,34.029000,0.000000,0.000000,137.699997,137.100006,137.100006,137.000000,134.899994,127.900002,125,140,138.300000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.800000,2000.000000,0.000000,53.400000,62.700000,145.500000,67.400000,148,95,1053,80,2205,2200,293,38.000000,119.000000,67.785,50.696,67.670,50.790
11/21/2024,14:19:15.404,70039.74,70039.99,119.850000,2.753600,323.500000,359.620000,0.000000,60.007000,330.000000,0.980100,1.991466,1.440884,4558.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.283334,71.000000,78.040613,81.563334,67.532244,33.939000,0.000000,-122.099998,-34.000000,-53.200001,0.000000,0.000000,0.998640,64.767319,282.938368,282.938368,33.939485,5.661094,151.333893,0.000000,34.029000,0.000000,0.000000,137.699997,137.100006,137.100006,137.000000,134.899994,127.900002,125,140,138.300000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.800000,2000.000000,0.000000,53.400000,62.700000,145.500000,67.400000,148,95,1053,80,2198,2200,297,38.000000,119.000000,67.784,50.697,67.670,50.791
11/21/2024,14:19:18.404,70042.74,70042.99,119.850000,2.757800,324.000000,359.890000,0.000000,60.007000,330.500000,0.980200,1.999601,1.438798,4561.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.283334,71.000000,78.045306,81.556669,67.533469,33.939000,0.000000,-117.099998,-35.000000,-52.799999,0.000000,0.000000,0.998586,64.825020,282.938368,282.938368,33.939485,5.661403,151.333862,0.000000,34.029000,0.000000,0.000000,137.699997,137.100006,137.100006,137.000000,134.899994,127.900002,125,140,138.300000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.800000,2000.000000,0.000000,53.400000,62.700000,145.500000,67.400000,148,95,1054,80,2196,2200,304,38.000000,119.000000,67.784,50.697,67.669,50.791
11/21/2024,14:19:21.405,70045.74,70045.99,119.850000,2.763700,324.600000,360.160000,0.000000,60.003000,331.200000,0.980100,2.008684,1.440384,4564.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.305557,71.000000,78.051836,81.550003,67.535102,33.939000,0.000000,-111.800003,-37.900002,-51.200001,0.000000,0.000000,0.998611,64.798836,282.938368,282.938368,33.939485,5.660884,151.333862,0.000000,34.029000,0.000000,0.000000,137.699997,137.100006,137.100006,137.000000,134.966665,127.966667,125,140,138.400000,136.200000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.800000,2000.000000,0.000000,53.400000,62.700000,145.600000,67.400000,148,95,1054,80,2199,2200,312,38.000000,119.000000,67.784,50.697,67.669,50.791
11/21/2024,14:19:24.404,70048.74,70048.99,119.850000,2.764900,324.800000,360.430000,0.000000,59.999000,331.400000,0.980000,2.010597,1.440884,4567.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.322223,71.000000,78.057549,81.550003,67.536735,33.939000,0.000000,-107.000000,-41.200001,-48.599998,0.000000,0.000000,0.998612,64.797005,282.938368,282.938368,33.939485,5.660893,151.333801,0.000000,34.029000,0.000000,0.000000,137.699997,137.100006,137.133336,137.000000,135.000000,128.000000,125,140,138.400000,136.200000,3.100000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,119.800000,2000.000000,0.000000,53.400000,62.700000,145.600000,67.400000,148,95,1054,80,2199,2200,318,38.000000,119.000000,67.784,50.697,67.669,50.791
11/21/2024,14:19:27.405,70051.74,70051.99,119.840000,2.765600,324.800000,360.700000,0.000000,59.999000,331.400000,0.980000,1.984850,1.438418,4570.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.316668,71.000000,78.062448,81.529999,67.537960,33.939000,0.000000,-100.800003,-44.599998,-45.799999,0.000000,0.000000,0.998604,64.806747,282.938368,282.938368,33.939485,5.660894,151.333878,0.000000,34.029000,0.000000,0.000000,137.699997,137.100006,137.100006,137.000000,135.000000,128.000000,125,140,138.400000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,119.800000,2000.000000,0.000000,53.400000,62.700000,145.600000,67.400000,148,95,1054,80,2202,2200,325,38.000000,119.000000,67.783,50.698,67.669,50.791
11/21/2024,14:19:30.405,70054.74,70054.99,119.860000,2.759600,324.000000,360.970000,0.000000,59.995000,330.800000,0.979500,2.015944,1.441765,4573.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.316668,71.000000,78.067754,81.540001,67.537143,33.939000,0.000000,-94.099998,-47.900002,-42.599998,0.000000,0.000000,0.998608,64.802666,282.938368,282.938368,33.939485,5.661105,151.333832,0.000000,34.029000,0.000000,0.000000,137.666667,137.100006,137.133336,137.000000,135.000000,128.000000,125,140,138.400000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,119.800000,2000.000000,0.000000,53.400000,62.700000,145.700000,67.400000,148,95,1054,80,2200,2200,329,38.000000,119.000000,67.783,50.698,67.668,50.791
11/21/2024,14:19:33.405,70057.74,70057.99,119.850000,2.766000,324.700000,361.240000,0.000000,59.996000,331.500000,0.979600,2.028525,1.441385,4576.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.344445,71.000000,78.072041,81.519997,67.534285,33.939000,0.000000,-87.800003,-50.799999,-38.599998,0.000000,0.000000,0.998589,64.822250,282.938368,282.938368,33.939485,5.661153,151.333908,0.000000,34.028000,0.000000,0.000000,137.699997,137.100006,137.199997,137.033335,135.033335,128.000000,125,140,138.400000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,119.800000,2000.000000,0.000000,53.400000,62.700000,145.700000,67.400000,148,95,1058,80,2203,2200,332,38.000000,119.000000,67.782,50.699,67.668,50.792
11/21/2024,14:19:36.405,70060.74,70060.99,119.850000,2.765300,324.700000,361.510000,0.000000,59.998000,331.400000,0.979600,2.003074,1.438798,4579.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.327780,71.000000,78.078776,81.519997,67.533877,33.939000,0.000000,-88.099998,-52.299999,-34.599998,0.000000,0.000000,0.998591,64.818436,282.938368,282.938368,33.939485,5.660797,151.333832,0.000000,34.028000,0.000000,0.000000,137.699997,137.100006,137.100006,137.000000,135.066671,128.000000,125,140,138.400000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.800000,2000.000000,0.000000,53.400000,62.700000,145.700000,67.400000,148,95,1058,80,2202,2200,332,38.000000,119.000000,67.782,50.699,67.668,50.792
11/21/2024,14:19:39.405,70063.74,70063.99,119.850000,2.757200,323.700000,361.780000,0.000000,59.996000,330.500000,0.979500,2.023829,1.440300,4582.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.344447,71.000000,78.085716,81.499997,67.535510,33.939000,0.000000,-91.900002,-52.000000,-34.700001,0.000000,0.000000,0.998602,64.808006,282.938368,282.938368,33.939485,5.661056,151.333832,0.000000,34.028000,0.000000,0.000000,137.666667,137.100006,137.166667,137.066671,135.066671,128.000000,125,140,138.400000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.800000,2000.000000,0.000000,53.400000,62.700000,145.700000,67.400000,148,95,1058,80,2201,2200,332,38.000000,119.000000,67.781,50.700,67.668,50.792
11/21/2024,14:19:42.406,70066.74,70066.99,119.870000,2.752500,323.300000,362.050000,0.000000,59.999000,329.900000,0.980000,2.001780,1.439643,4585.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.366669,71.000000,78.091634,81.519997,67.536735,33.939000,0.000000,-97.099998,-49.500000,-35.799999,0.000000,0.000000,0.998604,64.804276,282.938368,282.938368,33.939485,5.661049,151.333771,0.000000,34.028000,0.000000,0.000000,137.699997,137.100006,137.199997,137.066671,135.100006,128.033335,125,140,138.400000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.800000,2000.000000,0.000000,53.400000,62.700000,145.700000,67.400000,148,95,1058,80,2199,2200,327,38.000000,119.000000,67.781,50.700,67.667,50.792
11/21/2024,14:19:45.405,70069.74,70069.99,119.850000,2.756000,323.600000,362.320000,0.000000,60.000000,330.300000,0.979700,2.037954,1.441886,4588.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.350003,71.000000,78.101430,81.489998,67.537143,33.939000,0.000000,-102.800003,-45.599998,-38.599998,0.000000,0.000000,0.998615,64.796310,282.938368,282.938368,33.939485,5.661287,151.333847,0.000000,34.028000,0.000000,0.000000,137.666667,137.100006,137.166667,137.033335,135.066671,128.066671,125,140,138.400000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,119.800000,2000.000000,0.000000,53.400000,62.700000,145.700000,67.400000,148,95,1058,80,2201,2200,323,38.000000,119.000000,67.780,50.700,67.667,50.793
11/21/2024,14:19:48.405,70072.74,70072.99,119.850000,2.759400,324.000000,362.590000,0.000000,60.006000,330.700000,0.979700,2.011452,1.441302,4591.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.383336,71.000000,78.108572,81.489998,67.535918,33.939000,0.000000,-108.500000,-42.099998,-41.400002,0.000000,0.000000,0.998592,64.822113,282.938368,282.938368,33.939485,5.661025,151.333755,0.000000,34.028000,0.000000,0.000000,137.699997,137.100006,137.199997,137.100006,135.100006,128.100006,125,140,138.400000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,119.800000,2000.000000,0.000000,53.400000,62.700000,145.700000,67.400000,148,95,1058,80,2200,2200,319,38.000000,119.000000,67.780,50.701,67.667,50.793
11/21/2024,14:19:51.405,70075.74,70075.99,119.860000,2.765500,324.700000,362.860000,0.000000,60.006000,331.500000,0.979600,1.992153,1.439680,4594.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.350004,71.000000,78.112857,81.489998,67.533877,33.939000,0.000000,-115.900002,-38.599998,-44.200001,0.000000,0.000000,0.998593,64.819077,282.938368,282.938368,33.939485,5.661103,151.333801,0.000000,34.028000,0.000000,0.000000,137.666667,137.100006,137.133336,137.000000,135.100006,128.100006,125,140,138.400000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.800000,2000.000000,0.000000,53.400000,62.700000,145.700000,67.400000,148,95,1058,80,2197,2200,311,38.000000,119.000000,67.780,50.701,67.667,50.793
11/21/2024,14:19:54.407,70078.74,70078.99,119.850000,2.769500,325.300000,363.130000,0.000000,60.007000,331.900000,0.979900,2.017440,1.442386,4597.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.377780,71.000000,78.117346,81.470001,67.532652,33.939000,0.000000,-122.900002,-35.700001,-47.900002,0.000000,0.000000,0.998606,64.807152,282.938368,282.938368,33.939485,5.661139,151.333710,0.000000,34.028000,0.000000,0.000000,137.699997,137.100006,137.199997,137.066671,135.100006,128.100006,125,140,138.400000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.800000,2000.000000,0.000000,53.400000,62.700000,145.700000,67.400000,148,95,1058,80,2201,2200,307,38.000000,119.000000,67.779,50.702,67.666,50.794
11/21/2024,14:19:57.409,70081.74,70081.99,119.850000,2.768100,325.100000,363.400000,0.000000,60.007000,331.800000,0.980000,1.989198,1.439299,4600.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.394446,71.000000,78.121427,81.470001,67.533061,33.939000,0.000000,-124.099998,-34.400002,-51.500000,0.000000,0.000000,0.998632,64.780640,282.938368,282.938368,33.939485,5.661419,151.333725,0.000000,34.028000,0.000000,0.000000,137.699997,137.100006,137.199997,137.066671,135.100006,128.199997,125,140,138.400000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.800000,2000.000000,0.000000,53.400000,62.700000,145.700000,67.400000,148,95,1058,80,2200,2200,299,38.000000,119.000000,67.779,50.702,67.666,50.794
11/21/2024,14:20:00.410,70084.74,70084.99,119.840000,2.773300,325.700000,363.670000,0.000000,60.003000,332.400000,0.980100,2.003570,1.442590,4603.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.394446,71.000000,78.124896,81.470001,67.534285,33.939000,0.000000,-121.400002,-34.200001,-53.000000,0.000000,0.000000,0.998597,64.816803,282.938368,282.938368,33.939485,5.661448,151.333694,0.000000,34.028000,0.000000,0.000000,137.699997,137.100006,137.199997,137.066671,135.100006,128.199997,125,140,138.500000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.800000,2000.000000,0.000000,53.400000,62.700000,145.800000,67.400000,148,95,1058,80,2197,2200,293,38.000000,119.000000,67.778,50.703,67.666,50.794
11/21/2024,14:20:03.410,70087.74,70087.99,119.860000,2.768200,325.100000,363.940000,0.000000,59.996000,331.800000,0.979900,2.020266,1.440681,4606.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.405557,71.000000,78.131223,81.470001,67.537551,33.939000,0.000000,-117.599998,-34.900002,-52.700001,0.000000,0.000000,0.998635,64.778893,282.938368,282.938368,33.939485,5.661196,151.333725,0.000000,34.028000,0.000000,0.000000,137.699997,137.100006,137.199997,137.100006,135.133336,128.199997,125,140,138.500000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.800000,2000.000000,0.000000,53.400000,62.700000,145.800000,67.400000,148,95,1059,80,2201,2200,292,38.000000,119.000000,67.778,50.703,67.666,50.794
11/21/2024,14:20:06.410,70090.74,70090.99,119.850000,2.763300,324.400000,364.210000,0.000000,59.995000,331.200000,0.979700,2.015851,1.440384,4609.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.383336,71.000000,78.140612,81.463333,67.538776,33.939000,0.000000,-114.199997,-36.299999,-52.000000,0.000000,0.000000,0.998644,64.768486,282.938368,282.938368,33.939485,5.661221,151.333725,0.000000,34.028000,0.000000,0.000000,137.633336,137.133336,137.133336,137.033335,135.133336,128.233332,125,140,138.500000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.800000,2000.000000,0.000000,53.400000,62.700000,145.800000,67.400000,148,95,1059,80,2199,2200,292,38.000000,119.000000,67.777,50.704,67.665,50.795
11/21/2024,14:20:09.410,70093.74,70093.99,119.850000,2.762900,324.400000,364.480000,0.000000,59.993000,331.100000,0.979600,2.016142,1.441385,4612.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.433334,71.000000,78.148981,81.449997,67.537143,33.939000,0.000000,-112.000000,-37.700001,-51.200001,0.000000,0.000000,0.998656,64.757568,282.938368,282.938368,33.939485,5.660984,151.333740,0.000000,34.028000,0.000000,0.000000,137.699997,137.100006,137.199997,137.100006,135.199997,128.300003,125,140,138.500000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.800000,2000.000000,0.000000,53.400000,62.700000,145.800000,67.400000,148,95,1059,80,2199,2200,295,38.000000,119.000000,67.777,50.704,67.665,50.795
11/21/2024,14:20:12.411,70096.74,70097.00,119.850000,2.759400,324.000000,364.750000,0.000000,59.999000,330.700000,0.979600,1.995071,1.438798,4615.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.438889,71.000000,78.156329,81.443331,67.535102,33.939000,0.000000,-110.500000,-38.799999,-50.599998,0.000000,0.000000,0.998650,64.765228,282.938368,282.938368,33.939485,5.660664,151.333694,0.000000,34.028000,0.000000,0.000000,137.699997,137.133336,137.199997,137.100006,135.199997,128.300003,125,140,138.500000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.800000,2000.000000,0.000000,53.400000,62.700000,145.800000,67.400000,148,95,1059,80,2199,2200,301,38.000000,119.000000,67.776,50.705,67.665,50.795
11/21/2024,14:20:15.411,70099.74,70099.99,119.870000,2.763200,324.400000,365.020000,0.000000,59.999000,331.200000,0.979400,2.019072,1.441645,4618.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.438889,71.000000,78.160207,81.449997,67.534694,33.939000,0.000000,-109.099998,-39.799999,-49.900002,0.000000,0.000000,0.998648,64.766174,282.938368,282.938368,33.939485,5.660789,151.333710,0.000000,34.028000,0.000000,0.000000,137.699997,137.133336,137.199997,137.100006,135.199997,128.300003,125,140,138.500000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.800000,2000.000000,0.000000,53.400000,62.700000,145.800000,67.400000,148,95,1059,80,2201,2200,308,38.000000,119.000000,67.776,50.705,67.664,50.796
11/21/2024,14:20:18.412,70102.74,70103.00,119.850000,2.766100,324.700000,365.290000,0.000000,59.995000,331.500000,0.979400,2.006399,1.440300,4621.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.433334,71.000000,78.163268,81.443331,67.535918,33.939000,0.000000,-107.900002,-40.599998,-49.099998,0.000000,0.000000,0.998629,64.787354,282.938368,282.938368,33.939485,5.660250,151.333679,0.000000,34.028000,0.000000,0.000000,137.699997,137.100006,137.199997,137.100006,135.199997,128.300003,125,140,138.500000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.800000,2000.000000,0.000000,53.400000,62.700000,145.800000,67.400000,148,95,1058,80,2201,2200,315,38.000000,119.000000,67.775,50.706,67.664,50.796
11/21/2024,14:20:21.413,70105.74,70106.00,119.850000,2.762100,324.200000,365.560000,0.000000,59.999000,331.100000,0.979300,2.010427,1.439883,4624.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.449999,71.000000,78.167757,81.443331,67.538368,33.939000,0.000000,-106.400002,-41.500000,-48.299999,0.000000,0.000000,0.998623,64.794724,282.938368,282.938368,33.939485,5.661290,151.333649,0.000000,34.028000,0.000000,0.000000,137.699997,137.133336,137.199997,137.100006,135.199997,128.366664,125,140,138.600000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.800000,2000.000000,0.000000,53.400000,62.600000,145.800000,67.400000,148,95,1058,80,2199,2200,322,38.000000,119.000000,67.775,50.706,67.664,50.796
11/21/2024,14:20:24.413,70108.74,70109.00,119.860000,2.759900,324.000000,365.830000,0.000000,59.993000,330.800000,0.979400,2.034494,1.442349,4627.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.461110,71.000000,78.171838,81.430000,67.539184,33.939000,0.000000,-104.900002,-42.299999,-47.500000,0.001000,0.000000,0.998599,64.823105,282.938368,282.938368,33.939485,5.661382,151.333649,0.000000,34.028000,0.000000,0.000000,137.699997,137.166667,137.199997,137.100006,135.199997,128.399994,125,140,138.600000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.800000,2000.000000,0.000000,53.400000,62.600000,145.800000,67.400000,148,95,1058,80,2197,2200,328,38.000000,119.000000,67.775,50.707,67.664,50.796
11/21/2024,14:20:27.413,70111.74,70112.00,119.850000,2.756500,323.600000,366.100000,0.000000,59.996000,330.400000,0.979400,2.010775,1.439800,4630.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.461110,71.000000,78.174695,81.430000,67.538368,33.939000,0.000000,-104.400002,-42.700001,-47.200001,0.000000,0.000000,0.998572,64.849098,282.938368,282.938368,33.939485,5.660866,151.333710,0.000000,34.028000,0.000000,0.000000,137.699997,137.166667,137.199997,137.100006,135.199997,128.399994,125,140,138.600000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.900000,2000.000000,0.000000,53.400000,62.600000,145.800000,67.400000,148,95,1058,80,2195,2200,332,38.000000,119.000000,67.774,50.707,67.663,50.797
11/21/2024,14:20:30.414,70114.74,70115.00,119.850000,2.756700,323.600000,366.370000,0.000000,59.995000,330.400000,0.979600,2.029601,1.440384,4633.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.466665,71.000000,78.180408,81.430000,67.537143,33.939000,0.000000,-103.900002,-42.700001,-47.200001,0.000000,0.000000,0.998592,64.828514,282.938368,282.938368,33.939485,5.660303,151.333633,0.000000,34.028000,0.000000,0.000000,137.699997,137.166667,137.199997,137.100006,135.233332,128.399994,125,140,138.600000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.900000,2000.000000,0.000000,53.400000,62.600000,145.800000,67.400000,148,95,1058,80,2195,2200,333,38.000000,119.000000,67.774,50.707,67.663,50.797
11/21/2024,14:20:33.414,70117.74,70118.00,119.850000,2.755400,323.600000,366.640000,0.000000,59.996000,330.200000,0.979900,2.007295,1.439299,4636.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.483332,71.000000,78.186530,81.416669,67.538368,33.939000,0.000000,-104.099998,-42.799999,-47.099998,0.000000,0.000000,0.998582,64.837776,282.938368,282.938368,33.939485,5.661320,151.333649,0.000000,34.028000,0.000000,0.000000,137.699997,137.199997,137.199997,137.100006,135.300003,128.399994,125,140,138.600000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.900000,2000.000000,0.000000,53.400000,62.600000,145.800000,67.400000,148,95,1056,80,2197,2200,333,38.000000,119.000000,67.773,50.708,67.663,50.797
11/21/2024,14:20:36.414,70120.74,70121.00,119.860000,2.828200,331.200000,366.910000,0.000000,59.999000,339.000000,0.977000,2.210487,1.446438,4639.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.483332,71.000000,78.190611,81.416669,67.539593,33.939000,0.000000,-104.500000,-42.599998,-47.299999,0.000000,0.000000,0.998587,64.831795,282.938368,282.938368,33.939485,5.661972,151.333618,0.000000,34.028000,0.000000,0.000000,137.699997,137.199997,137.199997,137.100006,135.300003,128.399994,125,140,138.600000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.900000,2000.000000,0.000000,53.500000,62.600000,145.800000,67.400000,147,95,1056,80,2202,2200,330,38.000000,119.000000,67.773,50.708,67.662,50.798
11/21/2024,14:20:39.414,70123.74,70124.00,119.840000,2.754900,323.500000,367.180000,0.000000,60.000000,330.200000,0.979900,2.021453,1.442590,4642.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.488888,71.000000,78.194284,81.410004,67.540001,33.939000,0.000000,-104.599998,-42.500000,-47.500000,0.000000,0.000000,0.998638,64.776001,282.938368,282.938368,33.939485,5.660646,151.333572,0.000000,34.028000,0.000000,0.000000,137.699997,137.199997,137.199997,137.100006,135.300003,128.433329,125,140,138.600000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.900000,2000.000000,0.000000,53.500000,62.600000,145.800000,67.400000,147,95,1056,80,2202,2200,327,38.000000,119.000000,67.772,50.709,67.662,50.798
11/21/2024,14:20:42.415,70126.74,70127.00,119.850000,2.757000,323.800000,367.450000,0.000000,60.002000,330.400000,0.979800,2.020276,1.439800,4645.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.500000,71.000000,78.200814,81.410004,67.540001,33.939000,0.000000,-105.400002,-42.099998,-47.799999,0.000000,0.000000,0.998651,64.767624,282.938368,282.938368,33.939485,5.661313,151.333572,0.000000,34.028000,0.000000,0.000000,137.699997,137.199997,137.199997,137.100006,135.300003,128.500000,125,140,138.600000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.900000,2000.000000,0.000000,53.500000,62.600000,145.900000,67.400000,147,95,1056,80,2195,2200,321,38.000000,119.000000,67.772,50.709,67.662,50.798
11/21/2024,14:20:45.415,70129.74,70130.00,119.860000,2.756000,323.600000,367.720000,0.000000,60.005000,330.300000,0.979600,2.023403,1.441265,4648.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.483334,71.000000,78.207754,81.400002,67.539593,33.939000,0.000000,-106.400002,-41.299999,-48.500000,0.000000,0.000000,0.998678,64.739044,282.938368,282.938368,33.939485,5.661118,151.333603,0.000000,34.028000,0.000000,0.000000,137.666667,137.166667,137.199997,137.100006,135.300003,128.466665,125,140,138.600000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,119.900000,2000.000000,0.000000,53.500000,62.600000,145.900000,67.400000,147,95,1056,80,2198,2200,317,38.000000,119.000000,67.771,50.710,67.662,50.798
11/21/2024,14:20:48.415,70132.74,70133.00,119.860000,2.758100,323.900000,367.990000,0.000000,60.003000,330.600000,0.979700,1.996954,1.440264,4651.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.500000,71.000000,78.213469,81.389999,67.538368,33.939000,0.000000,-107.800003,-40.599998,-49.099998,0.000000,0.000000,0.998675,64.740311,282.938368,282.938368,33.939485,5.661517,151.333679,0.000000,34.028000,0.000000,0.000000,137.699997,137.199997,137.199997,137.100006,135.300003,128.500000,125,140,138.600000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.900000,2000.000000,0.000000,53.500000,62.600000,145.900000,67.400000,147,95,1056,80,2198,2200,311,38.000000,119.000000,67.771,50.710,67.661,50.799
11/21/2024,14:20:51.415,70135.74,70136.00,119.840000,2.764200,324.600000,368.260000,0.000000,60.000000,331.300000,0.979800,1.998300,1.440003,4654.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.511110,71.000000,78.217143,81.389999,67.537143,33.939000,0.000000,-108.900002,-39.799999,-49.700001,0.000000,0.000000,0.998665,64.752724,282.938368,282.938368,33.939485,5.661499,151.333603,0.000000,34.028000,0.000000,0.000000,137.699997,137.199997,137.199997,137.100006,135.366664,128.500000,125,140,138.700000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.900000,2000.000000,0.000000,53.500000,62.600000,146.000000,67.400000,147,95,1056,80,2201,2200,303,38.000000,119.000000,67.770,50.710,67.661,50.799
11/21/2024,14:20:54.415,70138.74,70139.00,119.860000,2.771400,325.400000,368.530000,0.000000,60.003000,332.200000,0.979700,2.026629,1.442767,4657.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.505556,71.000000,78.224490,81.379997,67.537960,33.939000,0.000000,-109.599998,-39.200001,-50.299999,0.000000,0.000000,0.998663,64.755402,282.938368,282.938368,33.939485,5.661185,151.333572,0.000000,34.028000,0.000000,0.000000,137.666667,137.166667,137.233332,137.100006,135.366664,128.500000,125,140,138.700000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.900000,2000.000000,0.000000,53.500000,62.600000,146.000000,67.400000,147,95,1056,80,2199,2200,297,38.000000,119.000000,67.770,50.711,67.661,50.799
11/21/2024,14:20:57.415,70141.74,70142.00,119.860000,2.771000,325.400000,368.800000,0.000000,60.007000,332.100000,0.979800,2.009888,1.438595,4660.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.516665,71.000000,78.233468,81.373332,67.537960,33.939000,0.000000,-110.300003,-38.799999,-50.500000,0.000000,0.000000,0.998640,64.782654,282.938368,282.938368,33.939485,5.660851,151.333527,0.000000,34.028000,0.000000,0.000000,137.699997,137.199997,137.199997,137.100006,135.399994,128.500000,125,140,138.700000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.900000,2000.000000,0.000000,53.500000,62.600000,146.000000,67.400000,147,95,1056,80,2200,2200,292,38.000000,119.000000,67.769,50.711,67.660,50.799
11/21/2024,14:21:00.416,70144.74,70145.00,119.850000,2.774100,325.800000,369.070000,0.000000,60.008000,332.500000,0.979800,2.010598,1.441302,4663.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.505555,71.000000,78.238774,81.373332,67.537143,33.939000,0.000000,-110.400002,-38.799999,-50.500000,0.001000,0.000000,0.998605,64.817451,282.938368,282.938368,33.939485,5.661541,151.333527,0.000000,34.028000,0.000000,0.000000,137.666667,137.166667,137.199997,137.100006,135.399994,128.500000,125,140,138.700000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.900000,2000.000000,0.000000,53.500000,62.600000,146.000000,67.400000,147,95,1056,80,2201,2200,292,38.000000,119.000000,67.769,50.712,67.660,50.800
11/21/2024,14:21:03.416,70147.74,70148.00,119.850000,2.773700,325.800000,369.340000,0.000000,60.003000,332.400000,0.980000,2.013664,1.440801,4666.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.516665,71.000000,78.241222,81.366666,67.538368,33.939000,0.000000,-109.099998,-39.799999,-49.799999,0.000000,0.000000,0.998626,64.796677,282.938368,282.938368,33.939485,5.661214,151.333557,0.000000,34.028000,0.000000,0.000000,137.699997,137.199997,137.199997,137.100006,135.399994,128.500000,125,140,138.700000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.900000,2000.000000,0.000000,53.500000,62.600000,146.000000,67.400000,147,95,1059,80,2199,2200,295,38.000000,119.000000,67.768,50.712,67.660,50.800
11/21/2024,14:21:06.416,70150.74,70151.00,119.850000,2.775000,325.900000,369.620000,0.000000,60.003000,332.600000,0.979900,2.008829,1.440884,4669.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.516666,71.000000,78.243059,81.360001,67.539593,33.939000,0.000000,-106.400002,-41.500000,-48.299999,0.000000,0.000000,0.998586,64.838425,282.938368,282.938368,33.939485,5.660976,151.333588,0.000000,34.028000,0.000000,0.000000,137.666667,137.199997,137.199997,137.100006,135.399994,128.533335,125,140,138.700000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.900000,2000.000000,0.000000,53.500000,62.600000,146.000000,67.400000,147,95,1059,80,2197,2200,299,38.000000,119.000000,67.768,50.712,67.659,50.800
11/21/2024,14:21:09.418,70153.74,70154.00,119.860000,2.768900,325.200000,369.890000,0.000000,59.996000,331.900000,0.979800,1.995269,1.441265,4672.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.516667,71.000000,78.247345,81.360001,67.540001,33.939000,0.000000,-102.900002,-43.400002,-46.500000,0.000000,0.000000,0.998621,64.800758,282.938368,282.938368,33.939485,5.661740,151.333572,0.000000,34.028000,0.000000,0.000000,137.666667,137.166667,137.199997,137.100006,135.433329,128.533335,125,140,138.700000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.900000,2000.000000,0.000000,53.500000,62.600000,146.000000,67.400000,147,95,1059,80,2201,2200,306,38.000000,119.000000,67.768,50.713,67.659,50.800
11/21/2024,14:21:12.418,70156.74,70157.00,119.840000,2.765600,324.600000,370.160000,0.000000,59.995000,331.400000,0.979500,1.996746,1.439419,4675.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.550001,71.000000,78.254691,81.346664,67.540001,33.939000,0.000000,-98.400002,-45.900002,-44.500000,0.000000,0.000000,0.998613,64.810623,282.938368,282.938368,33.939485,5.661345,151.333572,0.000000,34.028000,0.000000,0.000000,137.666667,137.199997,137.266668,137.133336,135.466665,128.566671,125,140,138.700000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.900000,2000.000000,0.000000,53.400000,62.600000,146.000000,67.400000,147,95,1059,80,2202,2200,314,38.000000,119.000000,67.767,50.713,67.659,50.801
11/21/2024,14:21:15.419,70159.74,70160.00,119.860000,2.758100,323.800000,370.430000,0.000000,59.999000,330.600000,0.979400,2.045321,1.442349,4678.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.538890,71.000000,78.264283,81.346664,67.540001,33.939000,0.000000,-93.000000,-48.500000,-42.000000,0.000000,0.000000,0.998634,64.792694,282.938368,282.938368,33.939485,5.660733,151.333557,0.000000,34.028000,0.000000,0.000000,137.666667,137.199997,137.199997,137.100006,135.466665,128.600006,125,140,138.700000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.900000,2000.000000,0.000000,53.400000,62.600000,146.000000,67.400000,147,95,1059,80,2202,2200,321,38.000000,119.000000,67.767,50.713,67.659,50.801
11/21/2024,14:21:18.420,70162.74,70163.00,119.850000,2.759200,323.900000,370.700000,0.000000,59.996000,330.700000,0.979500,2.017541,1.439800,4681.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.566667,71.000000,78.273467,81.339996,67.538776,33.939000,0.000000,-87.300003,-51.200001,-38.500000,0.000000,0.000000,0.998622,64.802216,282.938368,282.938368,33.939485,5.660865,151.333481,0.000000,34.028000,0.000000,0.000000,137.699997,137.199997,137.266668,137.133336,135.500000,128.600006,125,140,138.700000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.900000,2000.000000,0.000000,53.400000,62.600000,146.000000,67.400000,148,95,1056,80,2200,2200,326,38.000000,119.000000,67.767,50.713,67.659,50.801
11/21/2024,14:21:21.422,70165.74,70166.01,119.860000,2.755800,323.600000,370.970000,0.000000,59.996000,330.300000,0.979600,2.016111,1.440264,4684.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.583332,71.000000,78.280203,81.339996,67.537551,33.939000,0.000000,-86.599998,-52.599998,-35.000000,0.000000,0.000000,0.998625,64.799706,282.938368,282.938368,33.939485,5.661115,151.333527,0.000000,34.028000,0.000000,0.000000,137.699997,137.199997,137.233332,137.166667,135.500000,128.699997,125,140,138.700000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.900000,2000.000000,0.000000,53.400000,62.600000,146.000000,67.400000,148,95,1056,80,2198,2200,331,38.000000,119.000000,67.766,50.714,67.658,50.801
11/21/2024,14:21:24.423,70168.74,70169.01,119.840000,2.749100,322.800000,371.240000,0.000000,59.996000,329.500000,0.979800,2.022516,1.441005,4687.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.566666,71.000000,78.285102,81.339996,67.537960,33.939000,0.000000,-88.500000,-52.900002,-33.799999,0.000000,0.000000,0.998597,64.829720,282.938368,282.938368,33.939485,5.660955,151.333572,0.000000,34.028000,0.000000,0.000000,137.666667,137.199997,137.233332,137.133336,135.500000,128.666667,125,140,138.700000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.900000,2000.000000,0.000000,53.400000,62.600000,146.000000,67.300000,148,95,1056,80,2206,2200,333,38.000000,119.000000,67.766,50.714,67.658,50.801
11/21/2024,14:21:27.424,70171.74,70172.01,119.860000,2.747600,322.800000,371.510000,0.000000,59.999000,329.300000,0.980000,2.014303,1.440764,4690.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.577777,71.000000,78.287960,81.329997,67.539184,33.939000,0.000000,-91.599998,-52.400002,-34.299999,0.000000,0.000000,0.998608,64.818314,282.938368,282.938368,33.939485,5.661311,151.333511,0.000000,34.027000,0.000000,0.000000,137.666667,137.199997,137.233332,137.166667,135.500000,128.699997,125,140,138.700000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.900000,2000.000000,0.000000,53.400000,62.700000,146.100000,67.300000,148,95,1056,80,2200,2200,334,38.000000,119.000000,67.765,50.714,67.658,50.801
11/21/2024,14:21:30.427,70174.74,70175.01,119.860000,2.755800,323.600000,371.780000,0.000000,60.003000,330.300000,0.979800,2.014805,1.441181,4693.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.605556,71.000000,78.290409,81.319997,67.540001,33.939000,0.000000,-94.900002,-50.900002,-34.900002,0.000000,0.000000,0.998654,64.769020,282.938368,282.938368,33.939485,5.661379,151.333481,0.000000,34.027000,0.000000,0.000000,137.666667,137.199997,137.300003,137.166667,135.500000,128.800003,125,140,138.700000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.900000,2000.000000,0.000000,53.300000,62.700000,146.100000,67.300000,148,95,1056,80,2198,2200,332,38.000000,119.000000,67.765,50.714,67.657,50.802
11/21/2024,14:21:33.426,70177.74,70178.01,119.850000,2.759500,324.000000,372.050000,0.000000,60.002000,330.700000,0.979600,2.009893,1.440884,4696.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.594444,71.000000,78.296123,81.319997,67.540001,33.939000,0.000000,-98.599998,-48.700001,-36.099998,0.000000,0.000000,0.998618,64.807465,282.938368,282.938368,33.939485,5.660821,151.333511,0.000000,34.027000,0.000000,0.000000,137.666667,137.199997,137.233332,137.166667,135.500000,128.800003,125,140,138.700000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.900000,2000.000000,0.000000,53.300000,62.700000,146.100000,67.300000,148,95,1054,80,2196,2200,327,38.000000,119.000000,67.764,50.715,67.657,50.802
11/21/2024,14:21:36.427,70180.74,70181.01,119.850000,2.762400,324.300000,372.320000,0.000000,60.000000,331.100000,0.979700,2.020598,1.441385,4699.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.627779,71.000000,78.304082,81.319997,67.540001,33.939000,0.000000,-101.500000,-46.299999,-37.900002,-0.001000,0.000000,0.998607,64.821960,282.938368,282.938368,33.939485,5.660841,151.333542,0.000000,34.027000,0.000000,0.000000,137.666667,137.199997,137.300003,137.199997,135.600006,128.800003,125,140,138.800000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.900000,2000.000000,0.000000,53.300000,62.800000,146.100000,67.300000,148,95,1054,80,2201,2200,323,38.000000,119.000000,67.764,50.715,67.657,50.802
11/21/2024,14:21:39.426,70183.74,70184.01,119.860000,2.767200,324.900000,372.590000,0.000000,60.007000,331.700000,0.979500,2.014491,1.441265,4702.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.638890,71.000000,78.311429,81.309998,67.540001,33.939000,0.000000,-104.599998,-44.299999,-39.599998,0.000000,0.000000,0.998643,64.783600,282.938368,282.938368,33.939485,5.661454,151.333481,0.000000,34.027000,0.000000,0.000000,137.699997,137.233332,137.300003,137.199997,135.600006,128.800003,125,140,138.800000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.900000,2000.000000,0.000000,53.300000,62.800000,146.100000,67.300000,148,95,1054,80,2199,2200,320,38.000000,119.000000,67.763,50.715,67.656,50.802
11/21/2024,14:21:42.427,70186.74,70187.01,119.860000,2.767200,325.000000,372.860000,0.000000,60.003000,331.700000,0.979700,2.001156,1.439179,4705.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.638891,71.000000,78.316939,81.309998,67.540001,33.939000,0.000000,-109.099998,-42.000000,-41.299999,0.000000,0.000000,0.998618,64.809265,282.938368,282.938368,33.939485,5.660912,151.333405,0.000000,34.027000,0.000000,0.000000,137.666667,137.266668,137.300003,137.199997,135.600006,128.800003,125,140,138.800000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.900000,2000.000000,0.000000,53.300000,62.800000,146.100000,67.300000,148,95,1054,80,2200,2200,313,38.000000,119.000000,67.763,50.715,67.656,50.802
11/21/2024,14:21:45.428,70189.74,70190.01,119.840000,2.773100,325.600000,373.130000,0.000000,60.007000,332.300000,0.979700,2.015182,1.440003,4708.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.622224,71.000000,78.321428,81.303332,67.540001,33.939000,0.000000,-113.300003,-39.900002,-43.200001,0.000000,0.000000,0.998587,64.841156,282.938368,282.938368,33.939485,5.661066,151.333557,0.000000,34.027000,0.000000,0.000000,137.666667,137.233332,137.266668,137.166667,135.600006,128.800003,125,140,138.900000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.900000,2000.000000,0.000000,53.300000,62.900000,146.200000,67.300000,148,95,1054,80,2200,2200,306,38.000000,119.000000,67.762,50.716,67.656,50.803
11/21/2024,14:21:48.427,70192.74,70193.01,119.870000,2.763000,324.500000,373.410000,0.000000,60.004000,331.200000,0.979900,2.011618,1.441645,4711.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.622225,71.000000,78.326937,81.296666,67.540001,33.939000,0.000000,-118.400002,-37.799999,-45.400002,0.001000,0.000000,0.998614,64.813774,282.938368,282.938368,33.939485,5.661371,151.333450,0.000000,34.027000,0.000000,0.000000,137.633336,137.266668,137.266668,137.166667,135.600006,128.800003,125,140,138.900000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.900000,2000.000000,0.000000,53.300000,62.900000,146.200000,67.300000,149,95,1056,80,2200,2200,299,38.000000,119.000000,67.762,50.716,67.655,50.803
11/21/2024,14:21:51.427,70195.74,70196.01,119.850000,2.761900,324.200000,373.680000,0.000000,60.000000,331.000000,0.979500,2.020203,1.440384,4714.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.611113,71.000000,78.333059,81.290001,67.540001,33.939000,0.000000,-123.199997,-35.500000,-48.500000,0.001000,0.000000,0.998630,64.798027,282.938368,282.938368,33.939485,5.661449,151.333466,0.000000,34.027000,0.000000,0.000000,137.633336,137.233332,137.233332,137.133336,135.633336,128.800003,125,140,138.900000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.900000,2000.000000,0.000000,53.300000,62.900000,146.200000,67.300000,149,95,1056,80,2197,2200,295,38.000000,119.000000,67.761,50.716,67.655,50.803
