FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,14:21:54.427,70198.74,70199.01,119.860000,2.761700,324.200000,373.950000,0.000000,60.003000,331.000000,0.979500,2.018503,1.440264,4717.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.638890,71.000000,78.337956,81.290001,67.540001,33.939000,0.000000,-122.800003,-34.799999,-51.500000,0.000000,0.000000,0.998634,64.792473,282.938368,282.938368,33.939485,5.661397,151.333435,0.000000,34.027000,0.000000,0.000000,137.666667,137.266668,137.266668,137.166667,135.666667,128.800003,125,140,138.900000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.900000,2000.000000,0.000000,53.300000,62.900000,146.200000,67.300000,149,95,1056,80,2199,2200,292,38.000000,119.000000,67.761,50.717,67.655,50.803
11/21/2024,14:21:57.427,70201.74,70202.01,119.840000,2.758400,323.800000,374.220000,0.000000,60.003000,330.600000,0.979600,2.023709,1.440504,4720.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.672222,71.000000,78.339588,81.280001,67.540001,33.939000,0.000000,-119.900002,-34.700001,-52.400002,0.000000,0.000000,0.998628,64.800652,282.938368,282.938368,33.939485,5.661250,151.333527,0.000000,34.027000,0.000000,0.000000,137.633336,137.300003,137.300003,137.199997,135.699997,128.899994,125,140,138.900000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.900000,2000.000000,0.000000,53.300000,62.900000,146.200000,67.300000,148,95,1056,80,2203,2200,293,38.000000,119.000000,67.760,50.717,67.654,50.803
11/21/2024,14:22:00.428,70204.74,70205.01,119.860000,2.760000,324.100000,374.490000,0.000000,60.002000,330.800000,0.979700,2.027536,1.442349,4723.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.672222,71.000000,78.343671,81.270002,67.539184,33.939000,0.000000,-116.599998,-35.500000,-52.200001,0.000000,0.000000,0.998585,64.846764,282.938368,282.938368,33.939485,5.661708,151.333450,0.000000,34.027000,0.000000,0.000000,137.633336,137.300003,137.300003,137.199997,135.699997,128.899994,125,140,138.900000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,119.900000,2000.000000,0.000000,53.300000,62.900000,146.200000,67.300000,148,95,1056,80,2196,2200,296,38.000000,119.000000,67.760,50.717,67.654,50.803
11/21/2024,14:22:03.428,70207.74,70208.01,119.860000,2.757600,323.900000,374.760000,0.000000,60.000000,330.500000,0.979900,2.023354,1.440681,4726.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.666667,71.000000,78.351631,81.270002,67.537551,33.939000,0.000000,-113.300003,-36.900002,-51.500000,0.000000,0.000000,0.998580,64.850319,282.938368,282.938368,33.939485,5.660834,151.333405,0.000000,34.027000,0.000000,0.000000,137.600006,137.300003,137.300003,137.199997,135.699997,128.899994,125,140,138.900000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.900000,2000.000000,0.000000,53.300000,62.900000,146.300000,67.300000,148,95,1056,80,2202,2200,303,38.000000,119.000000,67.759,50.717,67.654,50.804
11/21/2024,14:22:06.428,70210.74,70211.01,119.840000,2.755500,323.600000,375.030000,0.000000,60.003000,330.200000,0.979900,2.020432,1.440421,4729.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.666667,71.000000,78.360817,81.260002,67.535918,33.939000,0.000000,-109.800003,-39.200001,-50.200001,0.000000,0.000000,0.998614,64.815056,282.938368,282.938368,33.939485,5.661128,151.333359,0.000000,34.027000,0.000000,0.000000,137.600006,137.300003,137.300003,137.199997,135.699997,128.899994,125,140,138.900000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.900000,2000.000000,0.000000,53.300000,62.900000,146.300000,67.300000,148,95,1056,80,2203,2200,310,38.000000,119.000000,67.759,50.718,67.653,50.804
11/21/2024,14:22:09.429,70213.74,70214.01,119.860000,2.753900,323.400000,375.310000,0.000000,60.002000,330.100000,0.979900,2.027198,1.441765,4732.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.688889,71.000296,78.365716,81.253334,67.535918,33.939000,0.000000,-106.800003,-41.099998,-48.599998,0.000000,0.000000,0.998637,64.793152,282.938368,282.938368,33.939485,5.661453,151.333435,0.000000,34.027000,0.000000,0.000000,137.633336,137.300003,137.300003,137.199997,135.699997,129.000000,125,140,138.900000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,119.900000,2000.000000,0.000000,53.300000,62.900000,146.300000,67.300000,148,95,1056,80,2194,2200,317,38.000000,119.000000,67.758,50.718,67.653,50.804
11/21/2024,14:22:12.429,70216.74,70217.01,119.850000,2.752900,323.300000,375.580000,0.000000,60.003000,329.900000,0.979900,2.015257,1.439883,4735.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.666668,71.000740,78.368166,81.260002,67.537960,33.939000,0.000000,-104.099998,-42.599998,-47.299999,0.001000,0.000000,0.998625,64.803558,282.938368,282.938368,33.939485,5.661882,151.333466,0.000000,34.027000,0.000000,0.000000,137.600006,137.266668,137.300003,137.166667,135.699997,128.966665,125,140,138.900000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.900000,2000.000000,0.000000,53.300000,62.900000,146.300000,67.300000,148,95,1056,80,2202,2200,325,38.000000,119.000000,67.758,50.718,67.653,50.804
11/21/2024,14:22:15.429,70219.74,70220.01,119.860000,2.758100,323.900000,375.850000,0.000000,60.000000,330.600000,0.979700,2.027084,1.441181,4738.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.677778,71.001183,78.372451,81.253334,67.537960,33.939000,0.000000,-102.400002,-43.799999,-46.200001,0.000000,0.000000,0.998585,64.848045,282.938368,282.938368,33.939485,5.661502,151.333481,0.000000,34.027000,0.000000,0.000000,137.633336,137.233332,137.300003,137.199997,135.699997,129.000000,125,140,139.000000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,119.900000,2000.000000,0.000000,53.300000,62.900000,146.300000,67.300000,148,95,1056,80,2203,2200,329,38.000000,119.000000,67.757,50.719,67.652,50.804
11/21/2024,14:22:18.430,70222.74,70223.01,119.840000,2.759900,324.000000,376.120000,0.000000,60.003000,330.700000,0.979700,2.043407,1.441005,4741.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.716669,71.001627,78.378573,81.246666,67.537143,33.939000,0.000000,-101.599998,-44.299999,-45.900002,0.000000,0.000000,0.998579,64.854012,282.938368,282.938368,33.939485,5.661014,151.333374,0.000000,34.027000,0.000000,0.000000,137.633336,137.300003,137.300003,137.199997,135.800003,129.066671,125,140,139.000000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.900000,2000.000000,0.000000,53.300000,62.900000,146.300000,67.300000,148,95,1056,80,2202,2200,333,38.000000,119.000000,67.757,50.719,67.652,50.804
11/21/2024,14:22:21.430,70225.74,70226.01,119.870000,2.761800,324.400000,376.390000,0.000000,60.002000,331.000000,0.979800,2.012854,1.440060,4744.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.711113,71.002071,78.386327,81.239998,67.537551,33.939000,0.000000,-101.599998,-44.099998,-46.000000,0.000000,0.000000,0.998634,64.794891,282.938368,282.938368,33.939485,5.661042,151.333481,0.000000,34.027000,0.000000,0.000000,137.633336,137.300003,137.300003,137.199997,135.766668,129.066671,125,140,139.000000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.900000,2000.000000,0.000000,53.300000,62.900000,146.400000,67.300000,148,95,1056,80,2201,2200,334,38.000000,119.000000,67.756,50.719,67.652,50.805
11/21/2024,14:22:24.432,70228.74,70229.02,119.850000,2.764000,324.600000,376.660000,0.000000,60.000000,331.300000,0.979800,2.031476,1.441385,4747.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.688890,71.002515,78.393674,81.233332,67.537551,33.939000,0.000000,-102.800003,-43.599998,-46.500000,0.000000,0.000000,0.998672,64.757729,282.938368,282.938368,33.939485,5.661444,151.333374,0.000000,34.027000,0.000000,0.000000,137.600006,137.199997,137.300003,137.199997,135.733332,129.100006,125,140,139.000000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.900000,2000.000000,0.000000,53.300000,62.900000,146.400000,67.300000,148,95,1056,80,2198,2200,334,38.000000,119.000000,67.756,50.720,67.651,50.805
11/21/2024,14:22:27.432,70231.74,70232.02,119.860000,2.761900,324.400000,376.930000,0.000000,60.002000,331.000000,0.979900,2.033202,1.440681,4750.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.694447,71.002959,78.401430,81.233332,67.536735,33.939000,0.000000,-105.000000,-42.299999,-47.500000,0.001000,0.000000,0.998657,64.771378,282.938368,282.938368,33.939485,5.661627,151.333389,0.000000,34.027000,0.000000,0.000000,137.600006,137.266668,137.300003,137.166667,135.766668,129.066671,125,140,139.000000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,119.900000,2000.000000,0.000000,53.400000,62.900000,146.400000,67.300000,147,95,1056,80,2200,2200,331,38.000000,119.000000,67.755,50.720,67.651,50.805
11/21/2024,14:22:30.432,70234.74,70235.02,119.840000,2.764200,324.600000,377.210000,0.000000,60.000000,331.300000,0.979800,2.031329,1.439419,4753.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.716670,71.003402,78.407554,81.233332,67.536735,33.939000,0.000000,-106.800003,-41.099998,-48.799999,0.000000,0.000000,0.998668,64.763374,282.938368,282.938368,33.939485,5.660868,151.333344,0.000000,34.027000,0.000000,0.000000,137.600006,137.300003,137.300003,137.199997,135.800003,129.100006,125,140,139.000000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,119.900000,2000.000000,0.000000,53.400000,62.800000,146.400000,67.300000,147,95,1056,80,2200,2200,328,38.000000,119.000000,67.755,50.720,67.651,50.805
11/21/2024,14:22:33.433,70237.74,70238.02,119.860000,2.761400,324.200000,377.480000,0.000000,59.999000,331.000000,0.979600,2.035272,1.441265,4756.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.733335,71.003846,78.411228,81.226667,67.537551,33.939000,0.000000,-109.000000,-39.700001,-49.799999,0.000000,0.000000,0.998615,64.819794,282.938368,282.938368,33.939485,5.661263,151.333389,0.000000,34.027000,0.000000,0.000000,137.666667,137.300003,137.300003,137.199997,135.833333,129.100006,125,140,139.000000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,119.900000,2000.000000,0.000000,53.400000,62.800000,146.500000,67.300000,147,95,1056,80,2200,2200,322,38.000000,119.000000,67.754,50.721,67.650,50.806
11/21/2024,14:22:36.433,70240.74,70241.02,119.860000,2.762600,324.400000,377.750000,0.000000,60.002000,331.100000,0.979600,2.007638,1.441181,4759.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.733335,71.003402,78.413677,81.220001,67.536735,33.939000,0.000000,-110.800003,-38.200001,-50.700001,0.000000,0.000000,0.998603,64.833389,282.938368,282.938368,33.939485,5.661389,151.333359,0.000000,34.027000,0.000000,0.000000,137.666667,137.300003,137.300003,137.199997,135.833333,129.100006,125,140,139.000000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.900000,2000.000000,0.000000,53.400000,62.800000,146.500000,67.300000,147,95,1056,80,2201,2200,319,38.000000,119.000000,67.754,50.721,67.650,50.806
11/21/2024,14:22:39.433,70243.74,70244.02,119.840000,2.763700,324.500000,378.020000,0.000000,59.999000,331.200000,0.979600,2.025401,1.441422,4762.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.733335,71.002959,78.416533,81.220001,67.534694,33.939000,0.000000,-112.400002,-37.400002,-51.099998,0.000000,0.000000,0.998588,64.848526,282.938368,282.938368,33.939485,5.661870,151.333344,0.000000,34.027000,0.000000,0.000000,137.633336,137.300003,137.300003,137.199997,135.833333,129.133336,125,140,139.100000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,119.900000,2000.000000,0.000000,53.400000,62.800000,146.500000,67.300000,147,95,1056,80,2198,2200,312,38.000000,119.000000,67.753,50.721,67.650,50.806
11/21/2024,14:22:42.434,70246.74,70247.02,119.860000,2.768800,325.000000,378.290000,0.000000,59.999000,331.900000,0.979400,2.011305,1.442850,4765.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.733335,71.002515,78.417757,81.206665,67.533469,33.939000,0.000000,-113.199997,-37.000000,-51.400002,0.001000,0.000000,0.998638,64.796104,282.938368,282.938368,33.939485,5.661565,151.333313,0.000000,34.027000,0.000000,0.000000,137.600006,137.300003,137.300003,137.199997,135.866664,129.133336,125,140,139.100000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,119.900000,2000.000000,0.000000,53.400000,62.700000,146.500000,67.300000,147,95,1056,80,2199,2200,303,38.000000,119.000000,67.753,50.722,67.649,50.806
11/21/2024,14:22:45.435,70249.74,70250.02,119.860000,2.771900,325.400000,378.560000,0.000000,59.999000,332.200000,0.979400,2.007756,1.438678,4768.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.755555,71.002071,78.421838,81.199997,67.535510,33.939000,0.000000,-113.099998,-36.900002,-51.400002,0.000000,0.000000,0.998612,64.822502,282.938368,282.938368,33.939485,5.660759,151.333298,0.000000,34.027000,0.000000,0.000000,137.633336,137.300003,137.300003,137.199997,135.899994,129.199997,125,140,139.100000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,119.900000,2000.000000,0.000000,53.400000,62.700000,146.600000,67.300000,147,95,1056,80,2200,2200,297,38.000000,119.000000,67.752,50.722,67.649,50.807
11/21/2024,14:22:48.436,70252.74,70253.02,119.860000,2.771700,325.400000,378.840000,0.000000,59.999000,332.200000,0.979600,2.012339,1.442349,4771.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.772221,71.001923,78.426736,81.199997,67.538776,33.939000,0.000000,-112.300003,-37.400002,-51.099998,0.000000,0.000000,0.998651,64.783829,282.938368,282.938368,33.939485,5.661549,151.333282,0.000000,34.027000,0.000000,0.000000,137.699997,137.300003,137.300003,137.199997,135.933329,129.199997,125,140,139.100000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,119.900000,2000.000000,0.000000,53.400000,62.700000,146.600000,67.300000,147,95,1054,80,2202,2200,294,38.000000,119.000000,67.752,50.723,67.648,50.807
11/21/2024,14:22:51.437,70255.74,70256.02,119.840000,2.774400,325.700000,379.110000,0.000000,59.999000,332.500000,0.979500,2.021266,1.438919,4774.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.755555,71.001923,78.430408,81.199997,67.539593,33.939000,0.000000,-110.599998,-38.400002,-50.599998,0.000000,0.000000,0.998615,64.820885,282.938368,282.938368,33.939485,5.661149,151.333420,0.000000,34.027000,0.000000,0.000000,137.633336,137.300003,137.300003,137.199997,135.899994,129.199997,125,140,139.100000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.900000,2000.000000,0.000000,53.400000,62.700000,146.600000,67.300000,147,95,1054,80,2200,2200,294,38.000000,119.000000,67.751,50.723,67.648,50.807
11/21/2024,14:22:54.438,70258.74,70259.02,119.870000,2.772100,325.500000,379.380000,0.000000,59.999000,332.300000,0.979600,2.017784,1.440644,4777.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.755556,71.001923,78.435714,81.199997,67.536327,33.939000,0.000000,-109.000000,-39.799999,-49.700001,0.000000,0.000000,0.998601,64.835777,282.938368,282.938368,33.939485,5.661458,151.333298,0.000000,34.027000,0.000000,0.000000,137.600006,137.300003,137.300003,137.199997,135.933329,129.199997,125,140,139.100000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.900000,2000.000000,0.000000,53.400000,62.700000,146.600000,67.300000,147,95,1054,80,2199,2200,295,38.000000,119.000000,67.751,50.724,67.648,50.807
11/21/2024,14:22:57.439,70261.74,70262.02,119.850000,2.779600,326.400000,379.650000,0.000000,59.999000,333.100000,0.979700,2.018060,1.441886,4780.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.761112,71.001923,78.442243,81.186666,67.532244,33.939000,0.000000,-106.500000,-41.400002,-48.299999,0.001000,0.000000,0.998602,64.833405,282.938368,282.938368,33.939485,5.661025,151.333267,0.000000,34.027000,0.000000,0.000000,137.600006,137.300003,137.300003,137.199997,135.933329,129.233332,125,140,139.100000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,119.900000,2000.000000,0.000000,53.400000,62.700000,146.600000,67.300000,147,95,1054,80,2197,2200,300,38.000000,119.000000,67.750,50.724,67.647,50.808
11/21/2024,14:23:00.439,70264.74,70265.02,119.860000,2.782600,326.800000,379.920000,0.000000,60.003000,333.500000,0.979800,2.008697,1.440764,4783.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.783334,71.002071,78.445916,81.180000,67.530611,33.939000,0.000000,-103.099998,-43.299999,-46.599998,0.000000,0.000000,0.998655,64.776642,282.938368,282.938368,33.939485,5.661311,151.333359,0.000000,34.027000,0.000000,0.000000,137.666667,137.300003,137.300003,137.199997,136.000000,129.233332,125,140,139.100000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,119.900000,2000.000000,0.000000,53.400000,62.700000,146.600000,67.300000,147,95,1054,80,2201,2200,308,38.000000,119.000000,67.750,50.724,67.647,50.808
11/21/2024,14:23:03.440,70267.74,70268.02,119.840000,2.785300,327.100000,380.190000,0.000000,59.999000,333.800000,0.979800,2.012638,1.441505,4786.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.772224,71.002515,78.448977,81.180000,67.530611,33.939000,0.000000,-99.099998,-45.700001,-44.700001,0.000000,0.000000,0.998632,64.803200,282.938368,282.938368,33.939485,5.661383,151.333344,0.000000,34.027000,0.000000,0.000000,137.600006,137.300003,137.300003,137.199997,135.966665,129.266668,125,140,139.100000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.000000,2000.000000,0.000000,53.400000,62.600000,146.600000,67.300000,147,95,1057,80,2195,2200,316,38.000000,119.000000,67.749,50.725,67.647,50.808
11/21/2024,14:23:06.441,70270.74,70271.02,119.860000,2.790000,327.600000,380.460000,0.000000,59.999000,334.400000,0.979700,2.002437,1.440681,4789.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.788890,71.002959,78.455713,81.180000,67.532244,33.939000,0.000000,-94.900002,-47.599998,-42.900002,0.000000,0.000000,0.998614,64.823074,282.938368,282.938368,33.939485,5.661226,151.333282,0.000000,34.027000,0.000000,0.000000,137.666667,137.300003,137.300003,137.199997,136.000000,129.266668,125,140,139.100000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.000000,2000.000000,0.000000,53.400000,62.600000,146.600000,67.300000,147,95,1057,80,2200,2200,323,38.000000,119.000000,67.749,50.725,67.646,50.809
11/21/2024,14:23:09.441,70273.74,70274.03,119.850000,2.781600,326.600000,380.740000,0.000000,60.003000,333.400000,0.979700,2.007370,1.439883,4792.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.794445,71.003402,78.467143,81.180000,67.534694,33.939000,0.000000,-90.900002,-49.299999,-41.099998,0.000000,0.000000,0.998630,64.804192,282.938368,282.938368,33.939485,5.660933,151.333282,0.000000,34.027000,0.000000,0.000000,137.666667,137.300003,137.300003,137.233332,136.000000,129.266668,125,140,139.100000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.000000,2000.000000,0.000000,53.300000,62.600000,146.600000,67.300000,147,95,1057,80,2196,2200,328,38.000000,119.000000,67.748,50.726,67.646,50.809
11/21/2024,14:23:12.442,70276.74,70277.03,119.840000,2.788000,327.200000,381.010000,0.000000,59.999000,334.100000,0.979400,2.020445,1.441422,4795.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.805556,71.003994,78.476329,81.160001,67.537143,33.939000,0.000000,-87.400002,-51.200001,-38.900002,0.000000,0.000000,0.998633,64.802513,282.938368,282.938368,33.939485,5.661259,151.333298,0.000000,34.027000,0.000000,0.000000,137.699997,137.300003,137.300003,137.233332,136.000000,129.300003,125,140,139.100000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.000000,2000.000000,0.000000,53.300000,62.600000,146.600000,67.300000,147,95,1057,80,2202,2200,333,38.000000,119.000000,67.748,50.726,67.646,50.809
11/21/2024,14:23:15.443,70279.74,70280.03,119.860000,2.782900,326.600000,381.280000,0.000000,59.999000,333.600000,0.979300,1.995580,1.438595,4798.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.788890,71.004438,78.480003,81.150002,67.535918,33.939000,0.000000,-85.500000,-52.299999,-36.799999,-0.001000,0.000000,0.998640,64.796852,282.938368,282.938368,33.939485,5.661495,151.333313,0.000000,34.027000,0.000000,0.000000,137.633336,137.300003,137.300003,137.199997,136.000000,129.300003,125,140,139.200000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.000000,2000.000000,0.000000,53.300000,62.600000,146.600000,67.300000,147,95,1057,80,2202,2200,336,38.000000,119.000000,67.747,50.727,67.645,50.810
11/21/2024,14:23:18.443,70282.74,70283.03,119.850000,2.782100,326.500000,381.550000,0.000000,59.999000,333.400000,0.979100,2.008483,1.440884,4801.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.794445,71.004882,78.481228,81.150002,67.531836,33.939000,0.000000,-85.599998,-53.099998,-34.599998,0.000000,0.000000,0.998611,64.826981,282.938368,282.938368,33.939485,5.661439,151.333298,0.000000,34.027000,0.000000,0.000000,137.633336,137.300003,137.300003,137.199997,136.000000,129.333333,125,140,139.200000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.000000,2000.000000,0.000000,53.300000,62.600000,146.600000,67.300000,147,95,1060,80,2198,2200,337,38.000000,119.000000,67.746,50.727,67.645,50.810
11/21/2024,14:23:21.443,70285.74,70286.03,119.860000,2.772100,325.400000,381.820000,0.000000,60.000000,332.300000,0.979400,2.011291,1.441265,4804.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.827777,71.005917,78.483676,81.150002,67.528570,33.939000,0.000000,-86.300003,-53.400002,-33.700001,0.000000,0.000000,0.998628,64.808846,282.938368,282.938368,33.939485,5.661219,151.333221,0.000000,34.027000,0.000000,0.000000,137.666667,137.300003,137.333333,137.266668,136.000000,129.399994,125,140,139.200000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.000000,2000.000000,0.000000,53.300000,62.600000,146.600000,67.300000,147,95,1060,80,2202,2200,334,38.000000,119.000000,67.746,50.727,67.645,50.810
11/21/2024,14:23:24.444,70288.74,70289.03,119.840000,2.765300,324.700000,382.100000,0.000000,60.003000,331.400000,0.979800,2.030159,1.439419,4807.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.805557,71.007248,78.488165,81.120003,67.528162,33.939000,0.000000,-87.300003,-53.400002,-33.400002,0.000000,0.000000,0.998642,64.793823,282.938368,282.938368,33.939485,5.661287,151.333344,0.000000,34.026000,0.000000,0.000000,137.633336,137.300003,137.300003,137.233332,136.033335,129.333333,125,140,139.200000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.000000,2000.000000,0.000000,53.300000,62.600000,146.600000,67.300000,147,95,1060,80,2197,2200,329,38.000000,119.000000,67.746,50.728,67.645,50.810
11/21/2024,14:23:27.444,70291.74,70292.03,119.870000,2.766400,324.800000,382.370000,0.000000,59.999000,331.600000,0.979600,2.037522,1.441645,4810.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.811112,71.008728,78.494695,81.130002,67.531428,33.939000,0.000000,-88.199997,-53.400002,-33.500000,0.000000,0.000000,0.998605,64.832428,282.938368,282.938368,33.939485,5.662071,151.333206,0.000000,34.026000,0.000000,0.000000,137.600006,137.300003,137.300003,137.233332,136.033335,129.399994,125,140,139.200000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.000000,2000.000000,0.000000,53.300000,62.600000,146.700000,67.300000,147,95,1060,80,2205,2200,325,38.000000,119.000000,67.745,50.728,67.644,50.811
11/21/2024,14:23:30.444,70294.74,70295.03,119.850000,2.772500,325.500000,382.640000,0.000000,59.999000,332.300000,0.979400,2.034337,1.441302,4813.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.833335,71.010503,78.498776,81.120003,67.533469,33.939000,0.000000,-88.699997,-53.299999,-33.599998,0.000000,0.000000,0.998638,64.798058,282.938368,282.938368,33.939485,5.661261,151.333252,0.000000,34.026000,0.000000,0.000000,137.633336,137.300003,137.300003,137.266668,136.100006,129.399994,125,140,139.200000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,120.000000,2000.000000,0.000000,53.300000,62.600000,146.700000,67.300000,147,95,1060,80,2199,2200,320,38.000000,119.000000,67.745,50.729,67.644,50.811
11/21/2024,14:23:33.444,70297.74,70298.03,119.860000,2.780900,326.400000,382.910000,0.000000,59.996000,333.300000,0.979300,2.012118,1.441181,4816.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.877779,71.012426,78.500000,81.120003,67.531836,33.939000,0.000000,-88.900002,-53.299999,-33.500000,0.001000,0.000000,0.998646,64.789734,282.938368,282.938368,33.939485,5.661277,151.333267,0.000000,34.026000,0.000000,0.000000,137.699997,137.333333,137.333333,137.300003,136.100006,129.500000,125,140,139.300000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,120.000000,2000.000000,0.000000,53.300000,62.600000,146.700000,67.300000,147,95,1053,80,2201,2200,314,38.000000,119.000000,67.744,50.730,67.643,50.812
11/21/2024,14:23:36.445,70300.74,70301.03,119.850000,2.786500,327.100000,383.180000,0.000000,59.999000,334.000000,0.979400,2.014534,1.440300,4819.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.866669,71.014645,78.502449,81.113335,67.529386,33.939000,0.000000,-88.300003,-53.400002,-33.500000,0.000000,0.000000,0.998637,64.801483,282.938368,282.938368,33.939485,5.661199,151.333282,0.000000,34.026000,0.000000,0.000000,137.666667,137.300003,137.333333,137.300003,136.100006,129.500000,125,140,139.300000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.000000,2000.000000,0.000000,53.300000,62.700000,146.700000,67.300000,147,95,1053,80,2201,2200,307,38.000000,119.000000,67.744,50.730,67.643,50.812
11/21/2024,14:23:39.445,70303.74,70304.03,119.860000,2.789600,327.500000,383.460000,0.000000,60.000000,334.400000,0.979600,1.987453,1.441765,4822.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.877779,71.016420,78.507959,81.099998,67.526120,33.939000,0.000000,-87.699997,-53.400002,-33.400002,0.000000,0.000000,0.998630,64.809288,282.938368,282.938368,33.939485,5.661929,151.333252,0.000000,34.026000,0.000000,0.000000,137.666667,137.333333,137.366664,137.300003,136.100006,129.500000,125,140,139.300000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.000000,2000.000000,0.000000,53.300000,62.700000,146.800000,67.300000,147,95,1053,80,2204,2200,301,38.000000,119.000000,67.743,50.731,67.643,50.812
11/21/2024,14:23:42.446,70306.74,70307.03,119.850000,2.792000,327.800000,383.730000,0.000000,60.002000,334.600000,0.979500,1.997529,1.442470,4825.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.877779,71.018195,78.516530,81.106667,67.524896,33.939000,0.000000,-87.000000,-53.500000,-33.400002,0.000000,0.000000,0.998653,64.784508,282.938368,282.938368,33.939485,5.661536,151.333252,0.000000,34.026000,0.000000,0.000000,137.699997,137.300003,137.366664,137.300003,136.100006,129.500000,125,140,139.300000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.000000,2000.000000,0.000000,53.300000,62.700000,146.800000,67.300000,147,95,1053,80,2198,2200,295,38.000000,119.000000,67.743,50.731,67.642,50.813
11/21/2024,14:23:45.447,70309.74,70310.03,119.840000,2.789600,327.600000,384.000000,0.000000,60.003000,334.300000,0.979800,2.015594,1.439419,4828.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.877780,71.020414,78.524897,81.099998,67.526937,33.939000,0.000000,-86.400002,-53.500000,-33.400002,0.001000,0.000000,0.998639,64.801521,282.938368,282.938368,33.939485,5.661464,151.333252,0.000000,34.026000,0.000000,0.000000,137.633336,137.300003,137.333333,137.300003,136.166667,129.533335,125,140,139.300000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.000000,2000.000000,0.000000,53.300000,62.700000,146.800000,67.200000,147,95,1053,80,2198,2200,293,38.000000,119.000000,67.742,50.732,67.642,50.813
11/21/2024,14:23:48.448,70312.74,70313.03,119.860000,2.790600,327.700000,384.270000,0.000000,60.000000,334.500000,0.979700,2.003476,1.440264,4831.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.899999,71.022041,78.531224,81.099998,67.528570,33.939000,0.000000,-86.500000,-53.400002,-33.500000,0.000000,0.000000,0.998623,64.816940,282.938368,282.938368,33.939485,5.661361,151.333298,0.000000,34.026000,0.000000,0.000000,137.666667,137.366664,137.366664,137.300003,136.199997,129.500000,125,140,139.300000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.000000,2000.000000,0.000000,53.300000,62.700000,146.800000,67.200000,147,95,1058,80,2199,2200,295,38.000000,119.000000,67.742,50.732,67.642,50.814
11/21/2024,14:23:51.450,70315.74,70316.03,119.850000,2.794800,328.100000,384.540000,0.000000,60.002000,335.000000,0.979600,2.008552,1.440300,4834.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.911112,71.024260,78.536123,81.086667,67.528978,33.939000,0.000000,-86.400002,-53.500000,-33.400002,0.000000,0.000000,0.998636,64.803864,282.938368,282.938368,33.939485,5.661690,151.333252,0.000000,34.026000,0.000000,0.000000,137.699997,137.333333,137.333333,137.300003,136.199997,129.600006,125,140,139.300000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.000000,2000.000000,0.000000,53.300000,62.700000,146.800000,67.200000,147,95,1058,80,2199,2200,300,38.000000,119.000000,67.741,50.733,67.641,50.814
11/21/2024,14:23:54.452,70318.74,70319.04,119.850000,2.792600,327.900000,384.820000,0.000000,59.995000,334.700000,0.979600,2.033087,1.440801,4837.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.916667,71.027071,78.539389,81.086667,67.526529,33.939000,0.000000,-86.599998,-53.500000,-33.400002,0.000000,0.000000,0.998614,64.827011,282.938368,282.938368,33.939485,5.661222,151.333206,0.000000,34.026000,0.000000,0.000000,137.666667,137.366664,137.366664,137.300003,136.199997,129.600006,125,140,139.300000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.000000,2000.000000,0.000000,53.300000,62.700000,146.800000,67.200000,147,95,1058,80,2200,2200,305,38.000000,119.000000,67.741,50.733,67.641,50.814
11/21/2024,14:23:57.452,70321.74,70322.04,119.840000,2.790300,327.500000,385.090000,0.000000,60.002000,334.400000,0.979500,2.012723,1.441422,4840.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.905557,71.030621,78.543471,81.080002,67.524896,33.939000,0.000000,-87.300003,-53.599998,-33.400002,0.000000,0.000000,0.998609,64.830811,282.938368,282.938368,33.939485,5.661534,151.333206,0.000000,34.026000,0.000000,0.000000,137.666667,137.300003,137.366664,137.300003,136.199997,129.600006,125,140,139.300000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.000000,2000.000000,0.000000,53.300000,62.700000,146.900000,67.200000,147,95,1058,80,2199,2200,312,38.000000,119.000000,67.740,50.734,67.640,50.815
11/21/2024,14:24:00.452,70324.74,70325.04,119.860000,2.779500,326.200000,385.360000,0.000000,59.999000,333.100000,0.979200,2.013528,1.440264,4843.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.916667,71.034467,78.546329,81.080002,67.525304,33.939000,0.000000,-88.099998,-53.500000,-33.500000,-0.001000,0.000000,0.998631,64.809357,282.938368,282.938368,33.939485,5.660892,151.333221,0.000000,34.026000,0.000000,0.000000,137.666667,137.366664,137.366664,137.300003,136.199997,129.600006,125,140,139.300000,136.200000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.000000,2000.000000,0.000000,53.300000,62.800000,146.900000,67.200000,147,95,1058,80,2201,2200,320,38.000000,119.000000,67.740,50.734,67.640,50.815
11/21/2024,14:24:03.453,70327.74,70328.04,119.850000,2.778000,326.000000,385.630000,0.000000,60.003000,332.900000,0.979200,2.023830,1.439800,4846.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.933332,71.038313,78.548778,81.080002,67.526937,33.939000,0.000000,-89.199997,-53.400002,-33.500000,0.000000,0.000000,0.998605,64.837257,282.938368,282.938368,33.939485,5.661243,151.333160,0.000000,34.026000,0.000000,0.000000,137.699997,137.399994,137.399994,137.300003,136.199997,129.600006,125,140,139.300000,136.300000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.000000,2000.000000,0.000000,53.300000,62.800000,146.900000,67.200000,147,95,1054,80,2196,2200,327,38.000000,119.000000,67.739,50.734,67.640,50.815
11/21/2024,14:24:06.454,70330.74,70331.04,119.850000,2.764200,324.600000,385.900000,0.000000,60.000000,331.300000,0.979700,2.030208,1.442970,4849.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.938887,71.042455,78.550003,81.050003,67.526529,33.939000,0.000000,-90.199997,-53.099998,-33.799999,0.000000,0.000000,0.998632,64.808052,282.938368,282.938368,33.939485,5.661542,151.333252,0.000000,34.026000,0.000000,0.000000,137.699997,137.399994,137.399994,137.333333,136.199997,129.600006,125,140,139.400000,136.300000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.100000,2000.000000,0.000000,53.300000,62.800000,146.900000,67.200000,147,95,1054,80,2202,2200,332,38.000000,119.000000,67.739,50.735,67.639,50.816
11/21/2024,14:24:09.454,70333.74,70334.04,119.850000,2.770800,325.300000,386.180000,0.000000,60.002000,332.100000,0.979500,2.026130,1.439299,4852.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.933332,71.046745,78.551227,81.050003,67.523263,33.939000,0.000000,-90.599998,-53.000000,-33.799999,0.000000,0.000000,0.998594,64.848389,282.938368,282.938368,33.939485,5.661537,151.333130,0.000000,34.026000,0.000000,0.000000,137.633336,137.399994,137.366664,137.333333,136.199997,129.666667,125,140,139.400000,136.300000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.100000,2000.000000,0.000000,53.300000,62.800000,146.900000,67.200000,147,95,1054,80,2196,2200,334,38.000000,119.000000,67.738,50.735,67.639,50.816
11/21/2024,14:24:12.454,70336.74,70337.04,119.860000,2.769300,325.100000,386.450000,0.000000,59.999000,331.900000,0.979500,2.015563,1.440264,4855.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.955553,71.050295,78.555716,81.060003,67.523263,33.939000,0.000000,-91.300003,-52.900002,-33.900002,0.000000,0.000000,0.998598,64.845924,282.938368,282.938368,33.939485,5.661500,151.333191,0.000000,34.026000,0.000000,0.000000,137.699997,137.399994,137.399994,137.300003,136.233332,129.699997,125,140,139.400000,136.300000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.100000,2000.000000,0.000000,53.300000,62.900000,146.900000,67.200000,147,95,1054,80,2201,2200,335,38.000000,119.000000,67.737,50.736,67.639,50.817
11/21/2024,14:24:15.455,70339.74,70340.04,119.850000,2.773700,325.600000,386.720000,0.000000,59.999000,332.400000,0.979300,2.008472,1.441302,4858.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.961109,71.054437,78.561022,81.043335,67.525304,33.939000,0.000000,-91.000000,-52.900002,-33.900002,0.000000,0.000000,0.998632,64.809731,282.938368,282.938368,33.939485,5.661630,151.333160,0.000000,34.026000,0.000000,0.000000,137.699997,137.399994,137.399994,137.300003,136.266668,129.699997,125,140,139.400000,136.300000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.100000,2000.000000,0.000000,53.300000,62.900000,146.900000,67.200000,147,95,1054,80,2197,2200,335,38.000000,119.000000,67.737,50.736,67.638,50.817
11/21/2024,14:24:18.455,70342.74,70343.04,119.840000,2.777900,326.100000,386.990000,0.000000,59.999000,332.900000,0.979400,2.007452,1.440921,4861.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.955554,71.056952,78.563470,81.050003,67.523671,33.939000,0.000000,-90.099998,-53.200001,-33.700001,0.000000,0.000000,0.998663,64.776245,282.938368,282.938368,33.939485,5.661112,151.333221,0.000000,34.026000,0.000000,0.000000,137.666667,137.399994,137.399994,137.300003,136.266668,129.699997,125,140,139.400000,136.300000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.100000,2000.000000,0.000000,53.300000,62.900000,146.900000,67.200000,148,95,1056,80,2198,2200,332,38.000000,119.000000,67.736,50.737,67.638,50.817
11/21/2024,14:24:21.455,70345.74,70346.04,119.860000,2.784100,326.800000,387.270000,0.000000,59.999000,333.700000,0.979400,2.004849,1.440764,4864.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.966664,71.058875,78.567551,81.036667,67.521630,33.939000,0.000000,-89.599998,-53.400002,-33.599998,0.000000,0.000000,0.998667,64.771538,282.938368,282.938368,33.939485,5.661794,151.333206,0.000000,34.026000,0.000000,0.000000,137.666667,137.399994,137.399994,137.366664,136.266668,129.699997,125,140,139.400000,136.300000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.100000,2000.000000,0.000000,53.300000,62.900000,146.900000,67.200000,148,95,1056,80,2200,2200,327,38.000000,119.000000,67.736,50.737,67.637,50.818
11/21/2024,14:24:24.455,70348.74,70349.04,119.840000,2.788100,327.300000,387.540000,0.000000,60.002000,334.100000,0.979600,2.011908,1.441005,4867.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.961110,71.059614,78.572449,81.029999,67.521630,33.939000,0.000000,-88.699997,-53.500000,-33.500000,0.000000,0.000000,0.998669,64.769699,282.938368,282.938368,33.939485,5.661551,151.333221,0.000000,34.026000,0.000000,0.000000,137.666667,137.399994,137.399994,137.300003,136.300003,129.699997,125,140,139.500000,136.300000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.100000,2000.000000,0.000000,53.200000,62.900000,146.900000,67.200000,148,95,1056,80,2198,2200,322,38.000000,119.000000,67.735,50.738,67.637,50.818
11/21/2024,14:24:27.455,70351.74,70352.04,119.850000,2.790100,327.600000,387.810000,0.000000,60.004000,334.400000,0.979800,2.014516,1.440801,4870.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.983331,71.060798,78.579795,81.029999,67.522854,33.939000,0.000000,-88.800003,-53.500000,-33.400002,0.000000,0.000000,0.998666,64.775543,282.938368,282.938368,33.939485,5.661395,151.333176,0.000000,34.026000,0.000000,0.000000,137.666667,137.399994,137.399994,137.366664,136.300003,129.766668,125,140,139.500000,136.300000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,120.100000,2000.000000,0.000000,53.200000,62.900000,146.900000,67.200000,148,95,1056,80,2196,2200,317,38.000000,119.000000,67.735,50.738,67.637,50.818
11/21/2024,14:24:30.456,70354.74,70355.04,119.850000,2.793100,328.000000,388.080000,0.000000,59.999000,334.700000,0.979700,2.000967,1.441385,4873.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.988887,71.061981,78.588979,81.029999,67.521630,33.939000,0.000000,-88.599998,-53.500000,-33.500000,0.000000,0.000000,0.998667,64.774269,282.938368,282.938368,33.939485,5.661577,151.333191,0.000000,34.026000,0.000000,0.000000,137.666667,137.399994,137.399994,137.366664,136.300003,129.800003,125,140,139.500000,136.300000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.100000,2000.000000,0.000000,53.200000,62.900000,146.900000,67.200000,148,95,1056,80,2200,2200,312,38.000000,119.000000,67.734,50.738,67.636,50.819
11/21/2024,14:24:33.457,70357.74,70358.04,119.860000,2.791200,327.700000,388.360000,0.000000,59.996000,334.600000,0.979400,2.008742,1.442266,4876.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.983332,71.063165,78.597550,81.029999,67.520405,33.939000,0.000000,-88.699997,-53.500000,-33.500000,0.000000,0.000000,0.998660,64.782326,282.938368,282.938368,33.939485,5.661711,151.333160,0.000000,34.026000,0.000000,0.000000,137.666667,137.399994,137.399994,137.333333,136.300003,129.800003,125,140,139.500000,136.300000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.100000,2000.000000,0.000000,53.200000,62.900000,146.900000,67.200000,148,95,1056,80,2203,2200,304,38.000000,119.000000,67.734,50.739,67.636,50.819
11/21/2024,14:24:36.458,70360.74,70361.04,119.850000,2.794300,327.900000,388.630000,0.000000,60.003000,334.900000,0.979000,2.013850,1.440801,4879.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.988887,71.064644,78.604897,81.016668,67.519997,33.939000,0.000000,-89.500000,-53.400002,-33.500000,0.001000,0.000000,0.998655,64.789047,282.938368,282.938368,33.939485,5.660717,151.333084,0.000000,34.026000,0.000000,0.000000,137.666667,137.399994,137.399994,137.366664,136.300003,129.800003,125,140,139.500000,136.300000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.100000,2000.000000,0.000000,53.200000,62.900000,146.900000,67.200000,148,95,1056,80,2199,2200,299,38.000000,119.000000,67.733,50.739,67.636,50.819
11/21/2024,14:24:39.458,70363.74,70364.04,119.850000,2.790600,327.400000,388.900000,0.000000,60.002000,334.500000,0.979000,2.018921,1.439800,4882.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.994442,71.065827,78.608572,81.010002,67.519997,33.939000,0.000000,-89.599998,-53.299999,-33.700001,0.000000,0.000000,0.998631,64.815292,282.938368,282.938368,33.939485,5.661463,151.333130,0.000000,34.026000,0.000000,0.000000,137.633336,137.399994,137.399994,137.399994,136.333333,129.800003,125,140,139.500000,136.300000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.100000,2000.000000,0.000000,53.200000,62.900000,146.900000,67.200000,148,95,1056,80,2194,2200,296,38.000000,119.000000,67.733,50.739,67.635,50.820
11/21/2024,14:24:42.458,70366.74,70367.04,119.860000,2.785700,326.900000,389.170000,0.000000,60.002000,333.900000,0.979000,2.034641,1.442850,4885.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.994442,71.067307,78.606939,81.010002,67.519997,33.939000,0.000000,-89.500000,-53.299999,-33.599998,0.000000,0.000000,0.998609,64.838196,282.938368,282.938368,33.939485,5.661178,151.333008,0.000000,34.026000,0.000000,0.000000,137.633336,137.399994,137.399994,137.366664,136.366664,129.800003,125,140,139.500000,136.300000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.100000,2000.000000,0.000000,53.200000,63.000000,146.900000,67.200000,148,95,1056,80,2199,2200,295,38.000000,119.000000,67.732,50.740,67.635,50.820
11/21/2024,14:24:45.459,70369.74,70370.04,119.860000,2.776800,326.000000,389.450000,0.000000,60.003000,332.800000,0.979400,2.033744,1.439763,4888.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.005553,71.068934,78.604897,81.003334,67.519997,33.939000,0.000000,-89.199997,-53.400002,-33.599998,0.000000,0.000000,0.998572,64.876343,282.938368,282.938368,33.939485,5.662091,151.333176,0.000000,34.026000,0.000000,0.000000,137.699997,137.399994,137.399994,137.366664,136.366664,129.800003,125,140,139.500000,136.300000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.100000,2000.000000,0.000000,53.200000,63.000000,146.900000,67.200000,148,95,1056,80,2199,2200,297,38.000000,119.000000,67.732,50.740,67.634,50.820
11/21/2024,14:24:48.460,70372.74,70373.04,119.850000,2.774400,325.700000,389.720000,0.000000,59.999000,332.500000,0.979700,2.032187,1.439800,4891.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,135.994442,71.069969,78.607347,81.003334,67.519997,33.939000,0.000000,-88.099998,-53.599998,-33.400002,0.000000,0.000000,0.998615,64.831306,282.938368,282.938368,33.939485,5.661474,151.333145,0.000000,34.026000,0.000000,0.000000,137.699997,137.399994,137.399994,137.300003,136.366664,129.800003,125,140,139.500000,136.300000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.100000,2000.000000,0.000000,53.300000,63.000000,146.900000,67.200000,148,95,1057,80,2202,2200,303,38.000000,119.000000,67.731,50.740,67.634,50.820
11/21/2024,14:24:51.460,70375.74,70376.04,119.850000,2.778200,326.100000,389.990000,0.000000,60.002000,333.000000,0.979400,2.031459,1.441886,4894.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.016663,71.070709,78.614287,80.996666,67.519997,33.939000,0.000000,-87.400002,-53.700001,-33.200001,0.000000,0.000000,0.998600,64.845604,282.938368,282.938368,33.939485,5.661422,151.333206,0.000000,34.026000,0.000000,0.000000,137.666667,137.399994,137.399994,137.333333,136.399994,129.899994,125,140,139.500000,136.300000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,120.100000,2000.000000,0.000000,53.300000,63.000000,147.000000,67.200000,148,95,1057,80,2202,2200,311,38.000000,119.000000,67.730,50.741,67.634,50.821
11/21/2024,14:24:54.461,70378.74,70379.04,119.860000,2.778500,326.100000,390.270000,0.000000,60.003000,333.000000,0.979300,2.013856,1.438595,4897.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.033328,71.071005,78.621635,80.989998,67.519997,33.939000,0.000000,-86.500000,-53.799999,-33.200001,0.000000,0.000000,0.998631,64.814407,282.938368,282.938368,33.939485,5.661677,151.333115,0.000000,34.026000,0.000000,0.000000,137.699997,137.399994,137.399994,137.399994,136.399994,129.899994,125,140,139.500000,136.300000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,120.100000,2000.000000,0.000000,53.300000,63.000000,147.000000,67.200000,148,95,1057,80,2199,2200,319,38.000000,119.000000,67.730,50.741,67.633,50.821
11/21/2024,14:24:57.460,70381.74,70382.04,119.850000,2.783700,326.700000,390.540000,0.000000,59.996000,333.600000,0.979200,2.021698,1.440384,4900.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.033328,71.071005,78.626532,80.989998,67.519997,33.939000,0.000000,-85.599998,-53.599998,-33.400002,0.000000,0.000000,0.998646,64.796791,282.938368,282.938368,33.939485,5.661427,151.333023,0.000000,34.026000,0.000000,0.000000,137.699997,137.399994,137.399994,137.399994,136.399994,129.899994,125,140,139.500000,136.300000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,120.100000,2000.000000,0.000000,53.300000,63.000000,147.000000,67.200000,148,95,1057,80,2198,2200,325,38.000000,119.000000,67.729,50.741,67.633,50.821
11/21/2024,14:25:00.461,70384.74,70385.04,119.850000,2.794900,328.000000,390.810000,0.000000,59.999000,335.000000,0.979200,2.020788,1.441385,4903.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.038884,71.070709,78.629797,80.983332,67.519997,33.939000,0.000000,-85.099998,-53.500000,-33.799999,0.000000,0.000000,0.998681,64.761345,282.938368,282.938368,33.939485,5.661221,151.333206,0.000000,34.026000,0.000000,0.000000,137.699997,137.399994,137.399994,137.399994,136.399994,129.933329,125,140,139.600000,136.300000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.100000,2000.000000,0.000000,53.300000,63.000000,147.000000,67.200000,148,95,1057,80,2201,2200,331,38.000000,119.000000,67.729,50.742,67.632,50.822
