FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,14:25:03.461,70387.74,70388.05,119.850000,2.795000,328.000000,391.090000,0.000000,59.999000,335.000000,0.979200,2.008229,1.440884,4906.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.049995,71.069821,78.635919,80.983332,67.519997,33.939000,0.000000,-84.699997,-53.400002,-34.200001,0.000000,0.000000,0.998669,64.774590,282.938368,282.938368,33.939485,5.661597,151.333130,0.000000,34.026000,0.000000,0.000000,137.699997,137.399994,137.399994,137.399994,136.433329,129.966665,125,140,139.600000,136.300000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.100000,2000.000000,0.000000,53.300000,63.000000,147.000000,67.200000,148,95,1052,80,2203,2200,335,38.000000,119.000000,67.728,50.742,67.632,50.822
11/21/2024,14:25:06.461,70390.74,70391.04,119.870000,2.798500,328.600000,391.360000,0.000000,60.003000,335.400000,0.979400,2.020725,1.442730,4909.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.061107,71.068638,78.640816,80.989998,67.519997,33.939000,0.000000,-84.699997,-53.400002,-34.299999,0.000000,0.000000,0.998652,64.792328,282.938368,282.938368,33.939485,5.661740,151.333054,0.000000,34.026000,0.000000,0.000000,137.699997,137.399994,137.433329,137.399994,136.433329,130.000000,125,140,139.600000,136.300000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.100000,2000.000000,0.000000,53.400000,63.000000,147.100000,67.200000,148,95,1052,80,2197,2200,337,38.000000,119.000000,67.728,50.742,67.632,50.822
11/21/2024,14:25:09.461,70393.74,70394.04,119.840000,2.799000,328.600000,391.630000,0.000000,60.004000,335.400000,0.979700,2.003501,1.438919,4912.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.061107,71.067898,78.643265,80.976667,67.519997,33.939000,0.000000,-84.900002,-53.599998,-34.000000,0.000000,0.000000,0.998596,64.849625,282.938368,282.938368,33.939485,5.661399,151.333160,0.000000,34.026000,0.000000,0.000000,137.699997,137.399994,137.399994,137.399994,136.466665,130.000000,125,140,139.600000,136.300000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,120.100000,2000.000000,0.000000,53.400000,63.000000,147.100000,67.200000,148,95,1052,80,2197,2200,337,38.000000,119.000000,67.727,50.742,67.631,50.822
11/21/2024,14:25:12.461,70396.74,70397.05,119.850000,2.801500,328.900000,391.910000,0.000000,60.002000,335.800000,0.979600,2.043834,1.441302,4915.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.066663,71.067898,78.644490,80.970001,67.519997,33.939000,0.000000,-85.199997,-53.700001,-33.400002,0.001000,0.000000,0.998628,64.814827,282.938368,282.938368,33.939485,5.661624,151.333115,0.000000,34.026000,0.000000,0.000000,137.699997,137.399994,137.399994,137.399994,136.466665,130.033335,125,140,139.600000,136.300000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.100000,2000.000000,0.000000,53.400000,63.000000,147.100000,67.200000,148,95,1052,80,2199,2200,335,38.000000,119.000000,67.727,50.743,67.631,50.822
11/21/2024,14:25:15.463,70399.74,70400.05,119.850000,2.800300,328.700000,392.180000,0.000000,59.999000,335.600000,0.979300,2.003321,1.441385,4918.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.083331,71.068934,78.648573,80.960002,67.519997,33.939000,0.000000,-86.400002,-53.799999,-33.200001,0.001000,0.000000,0.998662,64.782898,282.938368,282.938368,33.939485,5.661610,151.333145,0.000000,34.026000,0.000000,0.000000,137.699997,137.399994,137.399994,137.399994,136.500000,130.100006,125,140,139.600000,136.300000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.100000,2000.000000,0.000000,53.400000,63.000000,147.100000,67.200000,148,95,1052,80,2197,2200,331,38.000000,119.000000,67.726,50.743,67.630,50.823
11/21/2024,14:25:18.463,70402.74,70403.05,119.850000,2.800000,328.500000,392.450000,0.000000,60.002000,335.600000,0.979000,2.013964,1.441302,4921.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.083331,71.070265,78.655105,80.970001,67.519997,33.939000,0.000000,-87.800003,-53.700001,-33.400002,0.000000,0.000000,0.998653,64.792389,282.938368,282.938368,33.939485,5.661118,151.333023,0.000000,34.026000,0.000000,0.000000,137.699997,137.399994,137.399994,137.399994,136.500000,130.100006,125,140,139.600000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.100000,2000.000000,0.000000,53.400000,63.000000,147.200000,67.200000,148,95,1057,80,2202,2200,327,38.000000,119.000000,67.726,50.743,67.630,50.823
11/21/2024,14:25:21.464,70405.74,70406.05,119.840000,2.793500,327.700000,392.730000,0.000000,60.002000,334.800000,0.978900,2.020691,1.440421,4924.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.083331,71.070561,78.660003,80.960002,67.519997,33.939000,0.000000,-89.599998,-53.299999,-33.599998,0.000000,0.000000,0.998603,64.847771,282.938368,282.938368,33.939485,5.661386,151.333099,0.000000,34.026000,0.000000,0.000000,137.699997,137.399994,137.399994,137.399994,136.500000,130.100006,125,140,139.700000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,120.100000,2000.000000,0.000000,53.400000,63.000000,147.200000,67.200000,148,95,1057,80,2197,2200,321,38.000000,119.000000,67.725,50.743,67.630,50.823
11/21/2024,14:25:24.464,70408.74,70409.05,119.850000,2.782400,326.600000,393.000000,0.000000,60.002000,333.500000,0.979400,2.024691,1.439299,4927.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.083331,71.070857,78.663677,80.950002,67.519997,33.939000,0.000000,-92.000000,-52.500000,-33.900002,0.000000,0.000000,0.998628,64.818481,282.938368,282.938368,33.939485,5.662001,151.333084,0.000000,34.025000,0.000000,0.000000,137.699997,137.399994,137.399994,137.399994,136.500000,130.100006,125,140,139.700000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.700000,120.100000,2000.000000,0.000000,53.400000,63.000000,147.200000,67.200000,148,95,1057,80,2200,2200,316,38.000000,119.000000,67.725,50.743,67.630,50.823
11/21/2024,14:25:27.464,70411.74,70412.05,119.860000,2.782800,326.700000,393.270000,0.000000,59.999000,333.500000,0.979400,2.037840,1.443851,4930.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.111109,71.071449,78.667757,80.940002,67.519997,33.939000,0.000000,-93.599998,-51.599998,-34.400002,0.001000,0.000000,0.998631,64.817078,282.938368,282.938368,33.939485,5.661717,151.333145,0.000000,34.025000,0.000000,0.000000,137.699997,137.500000,137.433329,137.399994,136.500000,130.133336,125,140,139.700000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.700000,120.100000,2000.000000,0.000000,53.400000,63.000000,147.200000,67.200000,148,95,1057,80,2200,2200,308,38.000000,119.000000,67.724,50.744,67.629,50.823
11/21/2024,14:25:30.466,70414.74,70415.05,119.840000,2.789800,327.400000,393.550000,0.000000,60.003000,334.300000,0.979400,2.014911,1.438919,4933.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.111109,71.072336,78.673063,80.940002,67.519997,33.939000,0.000000,-96.000000,-50.400002,-35.000000,0.000000,0.000000,0.998634,64.812088,282.938368,282.938368,33.939485,5.661292,151.333069,0.000000,34.025000,0.000000,0.000000,137.699997,137.466665,137.433329,137.399994,136.533335,130.133336,125,140,139.700000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.700000,120.100000,2000.000000,0.000000,53.400000,63.000000,147.300000,67.200000,148,95,1057,80,2201,2200,303,38.000000,119.000000,67.724,50.744,67.629,50.824
11/21/2024,14:25:33.465,70417.74,70418.05,119.850000,2.793200,327.800000,393.820000,0.000000,59.999000,334.800000,0.979100,2.028999,1.439883,4936.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.133331,71.073372,78.677756,80.920003,67.519384,33.939000,0.000000,-97.599998,-48.900002,-35.900002,0.000000,0.000000,0.998654,64.790749,282.938368,282.938368,33.939485,5.661640,151.333054,0.000000,34.025000,0.000000,0.000000,137.733332,137.500000,137.433329,137.399994,136.533335,130.199997,125,140,139.700000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,118.900000,120.100000,2000.000000,0.000000,53.400000,63.000000,147.300000,67.200000,148,95,1056,80,2196,2200,297,38.000000,119.000000,67.723,50.744,67.628,50.824
11/21/2024,14:25:36.465,70420.74,70421.05,119.850000,2.794600,327.900000,394.090000,0.000000,59.999000,334.900000,0.979000,2.030344,1.440300,4939.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.122220,71.073668,78.683266,80.930003,67.516936,33.939000,0.000000,-98.900002,-47.900002,-36.700001,0.000000,0.000000,0.998630,64.817596,282.938368,282.938368,33.939485,5.660990,151.333099,0.000000,34.025000,0.000000,0.000000,137.699997,137.500000,137.433329,137.399994,136.500000,130.199997,125,140,139.700000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,120.100000,2000.000000,0.000000,53.400000,63.000000,147.300000,67.200000,148,95,1056,80,2197,2200,295,38.000000,119.000000,67.723,50.744,67.628,50.824
11/21/2024,14:25:39.465,70423.74,70424.05,119.860000,2.798100,328.400000,394.370000,0.000000,59.996000,335.400000,0.979200,2.002680,1.440264,4942.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.138887,71.073520,78.687551,80.920003,67.513262,33.939000,0.000000,-100.500000,-47.099998,-37.299999,0.001000,0.000000,0.998626,64.820953,282.938368,282.938368,33.939485,5.662112,151.333099,0.000000,34.025000,0.000000,0.000000,137.699997,137.500000,137.466665,137.399994,136.566671,130.199997,125,140,139.700000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.100000,2000.000000,0.000000,53.500000,63.000000,147.400000,67.200000,148,95,1056,80,2202,2200,297,38.000000,119.000000,67.722,50.745,67.627,50.824
11/21/2024,14:25:42.465,70426.74,70427.05,119.840000,2.802600,328.900000,394.640000,0.000000,60.000000,335.900000,0.979400,2.017591,1.440421,4945.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.144443,71.073076,78.694081,80.920003,67.513262,33.939000,0.000000,-101.599998,-46.099998,-38.200001,0.000000,0.000000,0.998633,64.814934,282.938368,282.938368,33.939485,5.661545,151.333115,0.000000,34.025000,0.000000,0.000000,137.733332,137.500000,137.466665,137.399994,136.566671,130.199997,125,140,139.700000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.100000,2000.000000,0.000000,53.500000,63.000000,147.400000,67.200000,148,95,1056,80,2199,2200,302,38.000000,119.000000,67.722,50.745,67.627,50.824
11/21/2024,14:25:45.465,70429.74,70430.05,119.860000,2.803500,329.200000,394.910000,0.000000,59.999000,336.000000,0.979600,2.008347,1.442349,4948.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.127775,71.072336,78.702652,80.910004,67.516323,33.939000,0.000000,-103.000000,-45.200001,-38.900002,0.000000,0.000000,0.998628,64.820984,282.938368,282.938368,33.939485,5.661422,151.333008,0.000000,34.025000,0.000000,0.000000,137.699997,137.466665,137.433329,137.399994,136.566671,130.199997,125,140,139.700000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.100000,2000.000000,0.000000,53.500000,63.000000,147.400000,67.300000,148,95,1056,80,2202,2200,307,38.000000,119.000000,67.721,50.745,67.627,50.825
11/21/2024,14:25:48.465,70432.74,70433.05,119.850000,2.800800,328.700000,395.190000,0.000000,59.999000,335.700000,0.979300,2.007177,1.441886,4951.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.155555,71.072928,78.709387,80.910004,67.516936,33.939000,0.000000,-104.599998,-44.299999,-39.400002,-0.001000,0.000000,0.998665,64.781776,282.938368,282.938368,33.939485,5.661835,151.333130,0.000000,34.025000,0.000000,0.000000,137.699997,137.500000,137.500000,137.399994,136.600006,130.233332,125,140,139.700000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.100000,2000.000000,0.000000,53.500000,63.000000,147.400000,67.300000,147,95,1057,80,2200,2200,314,38.000000,119.000000,67.721,50.746,67.626,50.825
11/21/2024,14:25:51.466,70435.74,70436.05,119.850000,2.793500,327.700000,395.460000,0.000000,60.002000,334.800000,0.978900,2.008556,1.441302,4954.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.155555,71.073668,78.713060,80.896667,67.513262,33.939000,0.000000,-105.599998,-43.700001,-40.099998,0.000000,0.000000,0.998653,64.794701,282.938368,282.938368,33.939485,5.661517,151.333069,0.000000,34.025000,0.000000,0.000000,137.699997,137.500000,137.500000,137.399994,136.600006,130.233332,125,140,139.700000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,120.100000,2000.000000,0.000000,53.500000,63.000000,147.400000,67.300000,147,95,1057,80,2198,2200,323,38.000000,119.000000,67.720,50.746,67.626,50.825
11/21/2024,14:25:54.467,70438.74,70439.05,119.840000,2.784200,326.800000,395.740000,0.000000,60.004000,333.700000,0.979300,2.014151,1.438919,4957.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.155555,71.074703,78.715509,80.903336,67.509589,33.939000,0.000000,-106.599998,-43.200001,-40.599998,0.000000,0.000000,0.998639,64.809555,282.938368,282.938368,33.939485,5.661330,151.333023,0.000000,34.025000,0.000000,0.000000,137.699997,137.500000,137.500000,137.399994,136.600006,130.233332,125,140,139.700000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.100000,2000.000000,0.000000,53.500000,63.000000,147.400000,67.300000,147,95,1057,80,2200,2200,328,38.000000,119.000000,67.720,50.746,67.625,50.825
11/21/2024,14:25:57.467,70441.74,70442.05,119.850000,2.779700,326.300000,396.010000,0.000000,60.002000,333.200000,0.979400,2.046228,1.441886,4960.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.144443,71.076034,78.721019,80.889999,67.506528,33.939000,0.000000,-108.300003,-42.299999,-41.299999,0.000000,0.000000,0.998638,64.812820,282.938368,282.938368,33.939485,5.661639,151.333054,0.000000,34.025000,0.000000,0.000000,137.699997,137.500000,137.466665,137.399994,136.600006,130.199997,125,140,139.700000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.100000,2000.000000,0.000000,53.500000,63.000000,147.400000,67.300000,147,95,1057,80,2198,2200,334,38.000000,119.000000,67.719,50.747,67.625,50.826
11/21/2024,14:26:00.467,70444.74,70445.05,119.860000,2.780800,326.500000,396.290000,0.000000,60.003000,333.300000,0.979500,2.035062,1.439680,4963.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.166667,71.077662,78.731631,80.889999,67.505303,33.939000,0.000000,-110.199997,-41.299999,-42.099998,0.000000,0.000000,0.998652,64.797478,282.938368,282.938368,33.939485,5.661581,151.333054,0.000000,34.025000,0.000000,0.000000,137.733332,137.500000,137.500000,137.399994,136.600006,130.266668,125,140,139.700000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.100000,2000.000000,0.000000,53.500000,63.000000,147.400000,67.300000,147,95,1057,80,2201,2200,337,38.000000,119.000000,67.718,50.747,67.625,50.826
11/21/2024,14:26:03.467,70447.74,70448.05,119.840000,2.785800,327.000000,396.560000,0.000000,60.002000,333.800000,0.979300,2.016333,1.440504,4966.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.155555,71.078697,78.742652,80.889999,67.501630,33.939000,0.000000,-113.199997,-39.700001,-43.299999,0.000000,0.000000,0.998636,64.815666,282.938368,282.938368,33.939485,5.661337,151.333008,0.000000,34.025000,0.000000,0.000000,137.699997,137.500000,137.466665,137.399994,136.600006,130.266668,125,140,139.700000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.100000,2000.000000,0.000000,53.500000,63.000000,147.500000,67.300000,147,95,1054,80,2201,2200,338,38.000000,119.000000,67.718,50.748,67.624,50.826
11/21/2024,14:26:06.468,70450.74,70451.05,119.860000,2.787000,327.100000,396.830000,0.000000,59.999000,334.000000,0.979100,2.012522,1.440264,4969.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.166667,71.079289,78.751021,80.889999,67.502242,33.939000,0.000000,-116.400002,-38.200001,-45.099998,0.000000,0.000000,0.998631,64.819603,282.938368,282.938368,33.939485,5.661779,151.333023,0.000000,34.025000,0.000000,0.000000,137.699997,137.500000,137.500000,137.399994,136.600006,130.300003,125,140,139.700000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.100000,2000.000000,0.000000,53.500000,63.000000,147.500000,67.300000,147,95,1054,80,2203,2200,337,38.000000,119.000000,67.717,50.748,67.624,50.827
11/21/2024,14:26:09.468,70453.74,70454.05,119.850000,2.794900,328.000000,397.110000,0.000000,59.996000,335.000000,0.979200,2.001324,1.440384,4972.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.166667,71.080028,78.757144,80.876668,67.507140,33.939000,0.000000,-119.800003,-36.900002,-46.900002,0.000000,0.000000,0.998643,64.808708,282.938368,282.938368,33.939485,5.661921,151.333023,0.000000,34.025000,0.000000,0.000000,137.699997,137.500000,137.500000,137.399994,136.600006,130.300003,125,140,139.700000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.100000,2000.000000,0.000000,53.500000,63.000000,147.500000,67.300000,147,95,1054,80,2202,2200,333,38.000000,119.000000,67.717,50.749,67.623,50.827
11/21/2024,14:26:12.469,70456.74,70457.05,119.860000,2.796300,328.200000,397.380000,0.000000,60.003000,335.200000,0.979400,2.009656,1.441765,4975.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.211109,71.081064,78.760002,80.876668,67.511426,33.939000,0.000000,-121.300003,-35.799999,-49.500000,0.000000,0.000000,0.998644,64.806915,282.938368,282.938368,33.939485,5.661700,151.332962,0.000000,34.025000,0.000000,0.000000,137.766668,137.500000,137.500000,137.399994,136.699997,130.399994,125,140,139.800000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.100000,2000.000000,0.000000,53.500000,63.000000,147.500000,67.300000,147,95,1054,80,2198,2200,328,38.000000,119.000000,67.716,50.749,67.623,50.827
11/21/2024,14:26:15.470,70459.74,70460.05,119.840000,2.798500,328.500000,397.650000,0.000000,60.002000,335.400000,0.979600,2.024942,1.439920,4978.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.188887,71.081064,78.763675,80.870003,67.508977,33.939000,0.000000,-119.300003,-35.500000,-51.599998,0.000000,0.000000,0.998641,64.810028,282.938368,282.938368,33.939485,5.661825,151.333130,0.000000,34.025000,0.000000,0.000000,137.699997,137.500000,137.500000,137.399994,136.633336,130.399994,125,140,139.800000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.100000,2000.000000,0.000000,53.500000,63.000000,147.500000,67.300000,147,95,1054,80,2195,2200,324,38.000000,119.000000,67.716,50.749,67.623,50.827
11/21/2024,14:26:18.469,70462.74,70463.05,119.860000,2.803200,329.100000,397.930000,0.000000,59.999000,336.000000,0.979600,1.995220,1.443351,4981.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.205553,71.080472,78.769796,80.870003,67.504691,33.939000,0.000000,-115.199997,-36.000000,-51.599998,0.001000,0.000000,0.998605,64.846344,282.938368,282.938368,33.939485,5.661180,151.333038,0.000000,34.025000,0.000000,0.000000,137.733332,137.500000,137.500000,137.399994,136.699997,130.399994,125,140,139.800000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.100000,2000.000000,0.000000,53.500000,63.000000,147.500000,67.300000,147,95,1056,80,2201,2200,319,38.000000,119.000000,67.715,50.750,67.622,50.828
11/21/2024,14:26:21.469,70465.74,70466.05,119.850000,2.802100,328.900000,398.200000,0.000000,60.000000,335.800000,0.979400,2.021627,1.440384,4984.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.216665,71.079289,78.774694,80.870003,67.501018,33.939000,0.000000,-110.300003,-38.400002,-50.500000,0.000000,0.000000,0.998608,64.842712,282.938368,282.938368,33.939485,5.661556,151.333054,0.000000,34.025000,0.000000,0.000000,137.733332,137.533335,137.533335,137.399994,136.699997,130.399994,125,140,139.800000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.100000,2000.000000,0.000000,53.500000,63.000000,147.500000,67.300000,147,95,1056,80,2200,2200,312,38.000000,119.000000,67.715,50.750,67.622,50.828
11/21/2024,14:26:24.472,70468.74,70469.06,119.850000,2.797300,328.300000,398.470000,0.000000,59.999000,335.300000,0.979200,1.987488,1.440884,4987.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.227776,71.077809,78.778366,80.870003,67.497345,33.939000,0.000000,-105.699997,-41.700001,-48.299999,0.000000,0.000000,0.998609,64.844261,282.938368,282.938368,33.939485,5.662090,151.333023,0.000000,34.025000,0.000000,0.000000,137.800003,137.566671,137.500000,137.399994,136.699997,130.399994,125,140,139.800000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.100000,2000.000000,0.000000,53.400000,63.000000,147.500000,67.300000,147,95,1056,80,2200,2200,305,38.000000,119.000000,67.714,50.751,67.621,50.829
11/21/2024,14:26:27.472,70471.74,70472.06,119.840000,2.809900,329.400000,398.750000,0.000000,59.999000,336.700000,0.978300,2.133030,1.442590,4990.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.255556,71.076626,78.782040,80.856667,67.494283,33.939000,0.000000,-100.400002,-44.599998,-45.700001,0.000000,0.000000,0.998594,64.859581,282.938368,282.938368,33.939485,5.661817,151.333008,0.000000,34.025000,0.000000,0.000000,137.733332,137.600006,137.533335,137.466665,136.733332,130.466665,125,140,139.800000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.100000,2000.000000,0.000000,53.400000,63.100000,147.500000,67.300000,148,95,1056,80,2200,2200,299,38.000000,119.000000,67.713,50.751,67.621,50.829
11/21/2024,14:26:30.472,70474.74,70475.06,119.850000,2.793800,327.800000,399.020000,0.000000,60.002000,334.900000,0.978800,2.030210,1.441385,4993.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.216665,71.076626,78.789794,80.856667,67.494896,33.939000,0.000000,-95.199997,-47.400002,-43.299999,0.000000,0.000000,0.998613,64.839226,282.938368,282.938368,33.939485,5.661785,151.332977,0.000000,34.025000,0.000000,0.000000,137.699997,137.533335,137.500000,137.433329,136.699997,130.433329,125,140,139.800000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.100000,2000.000000,0.000000,53.400000,63.100000,147.500000,67.300000,148,95,1056,80,2201,2200,297,38.000000,119.000000,67.713,50.752,67.620,50.829
11/21/2024,14:26:33.472,70477.74,70478.06,119.860000,2.784400,326.800000,399.300000,0.000000,60.004000,333.700000,0.979200,2.037243,1.439680,4996.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.216665,71.077366,78.800202,80.849998,67.497345,33.939000,0.000000,-91.199997,-49.200001,-41.500000,0.000000,0.000000,0.998632,64.818024,282.938368,282.938368,33.939485,5.661438,151.332901,0.000000,34.025000,0.000000,0.000000,137.699997,137.500000,137.500000,137.399994,136.699997,130.500000,125,140,139.800000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,120.100000,2000.000000,0.000000,53.400000,63.100000,147.500000,67.300000,148,95,1053,80,2199,2200,296,38.000000,119.000000,67.712,50.752,67.620,50.830
11/21/2024,14:26:36.474,70480.74,70481.06,119.840000,2.795700,328.100000,399.570000,0.000000,59.999000,335.000000,0.979300,2.035054,1.441005,4999.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.238888,71.078845,78.808365,80.849998,67.496120,33.939000,0.000000,-87.900002,-50.599998,-39.900002,0.000000,0.000000,0.998638,64.812943,282.938368,282.938368,33.939485,5.661807,151.333069,0.000000,34.025000,0.000000,0.000000,137.699997,137.533335,137.533335,137.433329,136.733332,130.500000,125,140,139.900000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.100000,2000.000000,0.000000,53.400000,63.100000,147.500000,67.300000,148,95,1053,80,2197,2200,300,38.000000,119.000000,67.712,50.753,67.620,50.830
11/21/2024,14:26:39.474,70483.74,70484.06,119.870000,2.795500,328.000000,399.840000,0.000000,60.002000,335.100000,0.979000,2.021248,1.441061,5002.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.216665,71.080176,78.812039,80.849998,67.494283,33.939000,0.000000,-86.500000,-51.299999,-39.099998,0.000000,0.000000,0.998619,64.834885,282.938368,282.938368,33.939485,5.661541,151.332947,0.000000,34.025000,0.000000,0.000000,137.699997,137.500000,137.500000,137.399994,136.699997,130.500000,125,140,139.900000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.100000,2000.000000,0.000000,53.400000,63.100000,147.500000,67.300000,148,95,1053,80,2198,2200,305,38.000000,119.000000,67.711,50.754,67.619,50.830
11/21/2024,14:26:42.474,70486.74,70487.06,119.850000,2.802600,328.800000,400.120000,0.000000,60.002000,335.900000,0.979000,2.019446,1.441385,5005.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.216665,71.081951,78.814080,80.839999,67.493671,33.939000,0.000000,-85.699997,-51.599998,-38.700001,0.001000,0.000000,0.998592,64.863876,282.938368,282.938368,33.939485,5.660964,151.332993,0.000000,34.025000,0.000000,0.000000,137.699997,137.500000,137.500000,137.399994,136.699997,130.500000,125,140,139.900000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.100000,2000.000000,0.000000,53.400000,63.100000,147.500000,67.300000,148,95,1053,80,2202,2200,312,38.000000,119.000000,67.711,50.754,67.619,50.831
11/21/2024,14:26:45.474,70489.74,70490.06,119.860000,2.810300,329.800000,400.390000,0.000000,59.999000,336.800000,0.979100,2.020460,1.442349,5008.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.261112,71.084614,78.817346,80.839999,67.491835,33.939000,0.000000,-86.099998,-51.400002,-38.900002,0.000000,0.000000,0.998641,64.810112,282.938368,282.938368,33.939485,5.661614,151.332932,0.000000,34.025000,0.000000,0.000000,137.766668,137.566671,137.533335,137.433329,136.766668,130.500000,125,140,139.900000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.100000,2000.000000,0.000000,53.400000,63.100000,147.600000,67.300000,148,95,1053,80,2202,2200,320,38.000000,119.000000,67.710,50.755,67.618,50.831
11/21/2024,14:26:48.475,70492.74,70493.06,119.840000,2.811100,329.900000,400.670000,0.000000,60.004000,336.900000,0.979400,1.999289,1.438835,5011.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.266668,71.087277,78.821837,80.829999,67.489998,33.939000,0.000000,-87.599998,-50.700001,-39.799999,0.000000,0.000000,0.998655,64.795143,282.938368,282.938368,33.939485,5.661569,151.332993,0.000000,34.025000,0.000000,0.000000,137.800003,137.566671,137.500000,137.433329,136.800003,130.500000,125,140,139.900000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.200000,2000.000000,0.000000,53.400000,63.100000,147.600000,67.300000,148,95,1056,80,2203,2200,327,38.000000,119.000000,67.709,50.755,67.618,50.832
11/21/2024,14:26:51.475,70495.74,70496.06,119.860000,2.814300,330.300000,400.940000,0.000000,59.999000,337.300000,0.979300,2.015954,1.443351,5014.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.255556,71.089939,78.825511,80.820000,67.491835,33.939000,0.000000,-89.900002,-49.500000,-41.200001,0.000000,0.000000,0.998633,64.820488,282.938368,282.938368,33.939485,5.661807,151.333008,0.000000,34.025000,0.000000,0.000000,137.733332,137.566671,137.500000,137.433329,136.800003,130.500000,125,140,139.900000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.200000,2000.000000,0.000000,53.400000,63.100000,147.700000,67.300000,148,95,1056,80,2203,2200,333,38.000000,119.000000,67.709,50.756,67.618,50.832
11/21/2024,14:26:54.476,70498.74,70499.06,119.850000,2.811700,330.000000,401.210000,0.000000,59.999000,337.000000,0.979400,2.000320,1.438298,5017.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.272224,71.092010,78.828369,80.820000,67.493671,33.939000,0.000000,-92.800003,-48.400002,-42.400002,0.000000,0.000000,0.998584,64.871117,282.938368,282.938368,33.939485,5.661931,151.333069,0.000000,34.025000,0.000000,0.000000,137.800003,137.566671,137.500000,137.433329,136.800003,130.533335,125,140,139.900000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.200000,2000.000000,0.000000,53.400000,63.100000,147.700000,67.300000,148,95,1056,80,2202,2200,337,38.000000,119.000000,67.708,50.757,67.617,50.833
11/21/2024,14:26:57.476,70501.74,70502.06,119.840000,2.810800,329.700000,401.490000,0.000000,59.998000,336.900000,0.978900,2.017539,1.442507,5020.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.316670,71.093638,78.829594,80.813334,67.493059,33.939000,0.000000,-95.699997,-47.000000,-43.599998,0.000000,0.000000,0.998600,64.853287,282.938368,282.938368,33.939485,5.661533,151.332932,0.000000,34.025000,0.000000,0.000000,137.800003,137.600006,137.566671,137.500000,136.833333,130.600006,125,140,139.900000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,120.200000,2000.000000,0.000000,53.400000,63.100000,147.700000,67.300000,148,95,1056,80,2200,2200,339,38.000000,119.000000,67.708,50.757,67.617,50.833
11/21/2024,14:27:00.476,70504.74,70505.06,119.850000,2.809300,329.500000,401.760000,0.000000,60.002000,336.700000,0.978600,2.030506,1.440801,5023.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.316669,71.094821,78.830410,80.806669,67.491222,33.939000,0.000000,-97.800003,-46.099998,-44.500000,0.000000,0.000000,0.998635,64.818352,282.938368,282.938368,33.939485,5.661781,151.332977,0.000000,34.025000,0.000000,0.000000,137.800003,137.600006,137.533335,137.500000,136.833333,130.633336,125,140,139.900000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.200000,2000.000000,0.000000,53.400000,63.100000,147.700000,67.300000,148,95,1056,80,2199,2200,339,38.000000,119.000000,67.707,50.758,67.616,50.833
11/21/2024,14:27:03.477,70507.74,70508.06,119.850000,2.802200,328.700000,402.040000,0.000000,60.003000,335.800000,0.978800,2.044608,1.440384,5026.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.300003,71.095265,78.832858,80.800003,67.489998,33.939000,0.000000,-99.500000,-45.200001,-45.200001,0.000000,0.000000,0.998661,64.791946,282.938368,282.938368,33.939485,5.661465,151.332962,0.000000,34.025000,0.000000,0.000000,137.800003,137.600006,137.500000,137.500000,136.800003,130.600006,125,140,139.900000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,120.200000,2000.000000,0.000000,53.400000,63.100000,147.700000,67.300000,148,95,1057,80,2200,2200,336,38.000000,119.000000,67.707,50.758,67.616,50.834
11/21/2024,14:27:06.477,70510.74,70511.06,119.850000,2.802700,328.800000,402.310000,0.000000,60.000000,335.900000,0.978800,2.049916,1.442970,5029.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.327779,71.096300,78.837348,80.806669,67.489998,33.939000,0.000000,-101.000000,-44.400002,-46.099998,0.000000,0.000000,0.998638,64.815384,282.938368,282.938368,33.939485,5.661432,151.332947,0.000000,34.025000,0.000000,0.000000,137.800003,137.600006,137.533335,137.500000,136.833333,130.699997,125,140,139.900000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,120.200000,2000.000000,0.000000,53.400000,63.100000,147.700000,67.300000,148,95,1057,80,2198,2200,333,38.000000,119.000000,67.706,50.759,67.615,50.834
11/21/2024,14:27:09.478,70513.74,70514.06,119.840000,2.794200,327.800000,402.580000,0.000000,60.003000,334.900000,0.979100,2.020185,1.439419,5032.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.327779,71.096744,78.841428,80.800003,67.489998,33.939000,0.000000,-103.000000,-43.299999,-46.900002,0.000000,0.000000,0.998603,64.852356,282.938368,282.938368,33.939485,5.661974,151.332947,0.000000,34.025000,0.000000,0.000000,137.800003,137.600006,137.533335,137.500000,136.833333,130.699997,125,140,139.900000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,120.200000,2000.000000,0.000000,53.400000,63.100000,147.700000,67.300000,148,95,1057,80,2198,2200,326,38.000000,119.000000,67.706,50.760,67.615,50.835
11/21/2024,14:27:12.478,70516.74,70517.06,119.860000,2.798100,328.400000,402.860000,0.000000,60.003000,335.400000,0.979000,2.024695,1.441765,5035.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.333334,71.096744,78.844285,80.800003,67.489998,33.939000,0.000000,-104.699997,-42.200001,-47.900002,0.000000,0.000000,0.998632,64.822182,282.938368,282.938368,33.939485,5.661606,151.332947,0.000000,34.025000,0.000000,0.000000,137.800003,137.600006,137.533335,137.500000,136.866664,130.699997,125,140,139.900000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.200000,2000.000000,0.000000,53.400000,63.100000,147.700000,67.300000,148,95,1057,80,2198,2200,322,38.000000,119.000000,67.705,50.760,67.615,50.835
11/21/2024,14:27:15.479,70519.74,70520.06,119.850000,2.792400,327.700000,403.130000,0.000000,60.002000,334.700000,0.979300,2.026608,1.440884,5038.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.355557,71.096744,78.847550,80.793335,67.489998,33.939000,0.000000,-106.000000,-41.400002,-48.799999,0.000000,0.000000,0.998643,64.811150,282.938368,282.938368,33.939485,5.661428,151.332901,0.000000,34.025000,0.000000,0.000000,137.833333,137.600006,137.566671,137.500000,136.866664,130.766668,125,140,139.900000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.200000,2000.000000,0.000000,53.400000,63.100000,147.700000,67.300000,148,95,1057,80,2198,2200,317,38.000000,119.000000,67.704,50.761,67.614,50.836
11/21/2024,14:27:18.480,70522.74,70523.06,119.860000,2.789000,327.400000,403.410000,0.000000,60.003000,334.300000,0.979300,2.023772,1.441265,5041.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.344445,71.096744,78.849590,80.786667,67.489998,33.939000,0.000000,-107.599998,-40.299999,-49.400002,0.000000,0.000000,0.998639,64.815781,282.938368,282.938368,33.939485,5.661030,151.332993,0.000000,34.025000,0.000000,0.000000,137.800003,137.600006,137.533335,137.500000,136.899994,130.733332,125,140,139.900000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.200000,2000.000000,0.000000,53.400000,63.100000,147.700000,67.300000,148,95,1059,80,2198,2200,309,38.000000,119.000000,67.704,50.761,67.614,50.836
11/21/2024,14:27:21.480,70525.74,70526.06,119.850000,2.793400,327.800000,403.680000,0.000000,60.002000,334.800000,0.979100,2.025166,1.441886,5044.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.372224,71.096744,78.850407,80.779999,67.489998,33.939000,0.000000,-108.800003,-39.400002,-50.099998,0.000000,0.000000,0.998649,64.805603,282.938368,282.938368,33.939485,5.662168,151.332916,0.000000,34.025000,0.000000,0.000000,137.833333,137.600006,137.566671,137.533335,136.899994,130.800003,125,140,140.000000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.200000,2000.000000,0.000000,53.400000,63.100000,147.700000,67.300000,148,95,1059,80,2199,2200,302,38.000000,119.000000,67.704,50.761,67.614,50.836
11/21/2024,14:27:24.480,70528.74,70529.06,119.860000,2.794700,328.000000,403.960000,0.000000,60.004000,335.000000,0.979100,2.028805,1.440264,5047.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.383335,71.096744,78.851631,80.779999,67.489998,33.939000,0.000000,-109.599998,-38.900002,-50.400002,0.000000,0.000000,0.998622,64.834732,282.938368,282.938368,33.939485,5.661851,151.332993,0.000000,34.025000,0.000000,0.000000,137.833333,137.600006,137.600006,137.533335,136.899994,130.833333,125,140,140.000000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.200000,2000.000000,0.000000,53.400000,63.100000,147.800000,67.300000,148,95,1059,80,2201,2200,298,38.000000,119.000000,67.703,50.762,67.613,50.837
11/21/2024,14:27:27.480,70531.74,70532.06,119.850000,2.797900,328.300000,404.230000,0.000000,60.003000,335.300000,0.979100,2.033454,1.440884,5050.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.366669,71.096744,78.854081,80.773333,67.489998,33.939000,0.000000,-110.099998,-38.500000,-50.599998,0.000000,0.000000,0.998634,64.819984,282.938368,282.938368,33.939485,5.661500,151.332977,0.000000,34.025000,0.000000,0.000000,137.800003,137.600006,137.600006,137.500000,136.899994,130.800003,125,140,140.000000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.200000,2000.000000,0.000000,53.400000,63.000000,147.800000,67.300000,148,95,1059,80,2200,2200,296,38.000000,119.000000,67.703,50.763,67.613,50.837
11/21/2024,14:27:30.480,70534.74,70535.06,119.840000,2.789600,327.400000,404.500000,0.000000,60.002000,334.300000,0.979400,2.014303,1.439419,5053.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.366669,71.096596,78.857755,80.779999,67.489998,33.939000,0.000000,-110.400002,-38.200001,-50.799999,0.000000,0.000000,0.998639,64.818909,282.938368,282.938368,33.939485,5.661388,151.332779,0.000000,34.025000,0.000000,0.000000,137.800003,137.600006,137.600006,137.500000,136.899994,130.800003,125,140,140.000000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.200000,2000.000000,0.000000,53.400000,63.000000,147.800000,67.300000,148,95,1059,80,2201,2200,298,38.000000,119.000000,67.702,50.763,67.613,50.838
11/21/2024,14:27:33.480,70537.74,70538.06,119.860000,2.789300,327.400000,404.780000,0.000000,59.999000,334.300000,0.979400,2.020973,1.439179,5056.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.366669,71.096152,78.864287,80.779999,67.489998,33.939000,0.000000,-110.599998,-38.200001,-50.799999,0.001000,0.000000,0.998602,64.857048,282.938368,282.938368,33.939485,5.661985,151.332962,0.000000,34.025000,0.000000,0.000000,137.800003,137.600006,137.600006,137.500000,136.899994,130.800003,125,140,140.000000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.200000,2000.000000,0.000000,53.500000,63.000000,147.900000,67.300000,148,95,1056,80,2198,2200,303,38.000000,119.000000,67.702,50.764,67.612,50.838
11/21/2024,14:27:36.480,70540.74,70541.06,119.850000,2.791200,327.600000,405.050000,0.000000,60.003000,334.500000,0.979200,2.016480,1.440801,5059.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.377779,71.096596,78.868778,80.760002,67.489998,33.939000,0.000000,-110.599998,-38.200001,-50.799999,0.000000,0.000000,0.998601,64.855957,282.938368,282.938368,33.939485,5.662136,151.332901,0.000000,34.024000,0.000000,0.000000,137.833333,137.600006,137.600006,137.500000,136.899994,130.833333,125,140,140.000000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.200000,2000.000000,0.000000,53.500000,63.000000,147.900000,67.300000,148,95,1056,80,2196,2200,309,38.000000,119.000000,67.701,50.764,67.612,50.838
11/21/2024,14:27:39.481,70543.74,70544.06,119.850000,2.794300,327.900000,405.330000,0.000000,59.999000,334.900000,0.979100,2.025230,1.440384,5062.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.388890,71.097040,78.870411,80.760002,67.489998,33.939000,0.000000,-110.300003,-38.400002,-50.799999,0.000000,0.000000,0.998637,64.820480,282.938368,282.938368,33.939485,5.661382,151.333008,0.000000,34.024000,0.000000,0.000000,137.833333,137.600006,137.600006,137.533335,136.899994,130.866664,125,140,140.000000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.200000,2000.000000,0.000000,53.500000,63.000000,148.000000,67.300000,147,95,1056,80,2199,2200,317,38.000000,119.000000,67.701,50.765,67.611,50.839
11/21/2024,14:27:42.483,70546.74,70547.07,119.840000,2.797300,328.200000,405.600000,0.000000,59.999000,335.200000,0.979000,2.037751,1.442006,5065.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.388889,71.097484,78.872451,80.760002,67.489998,33.939000,0.000000,-110.400002,-38.200001,-50.799999,0.000000,0.000000,0.998662,64.792587,282.938368,282.938368,33.939485,5.662112,151.333038,0.000000,34.024000,0.000000,0.000000,137.833333,137.600006,137.600006,137.500000,136.899994,130.899994,125,140,140.100000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.200000,2000.000000,0.000000,53.500000,63.000000,148.000000,67.300000,147,95,1056,80,2196,2200,324,38.000000,119.000000,67.700,50.765,67.611,50.839
11/21/2024,14:27:45.483,70549.74,70550.07,119.860000,2.797600,328.300000,405.880000,0.000000,59.999000,335.300000,0.979000,2.031670,1.440681,5068.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.394444,71.097927,78.875308,80.760002,67.489998,33.939000,0.000000,-110.400002,-38.099998,-50.799999,0.000000,0.000000,0.998647,64.810043,282.938368,282.938368,33.939485,5.661705,151.333023,0.000000,34.024000,0.000000,0.000000,137.866664,137.600006,137.600006,137.500000,136.899994,130.899994,125,140,140.100000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,120.200000,2000.000000,0.000000,53.500000,63.000000,148.000000,67.300000,147,95,1056,80,2203,2200,331,38.000000,119.000000,67.699,50.766,67.611,50.840
11/21/2024,14:27:48.482,70552.74,70553.07,119.840000,2.801900,328.700000,406.150000,0.000000,60.002000,335.800000,0.978900,2.017916,1.440003,5071.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.388889,71.098371,78.878165,80.760002,67.489998,33.939000,0.000000,-110.699997,-38.000000,-50.900002,0.000000,0.000000,0.998658,64.796280,282.938368,282.938368,33.939485,5.661526,151.332916,0.000000,34.024000,0.000000,0.000000,137.833333,137.600006,137.600006,137.500000,136.899994,130.899994,125,140,140.100000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,120.200000,2000.000000,0.000000,53.500000,63.000000,148.000000,67.300000,147,95,1058,80,2201,2200,336,38.000000,119.000000,67.699,50.766,67.610,50.840
11/21/2024,14:27:51.482,70555.74,70556.07,119.850000,2.797500,328.200000,406.430000,0.000000,59.999000,335.300000,0.979000,2.015585,1.440884,5074.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.405555,71.098815,78.883062,80.753334,67.489998,33.939000,0.000000,-111.199997,-37.700001,-51.000000,0.001000,0.000000,0.998648,64.807915,282.938368,282.938368,33.939485,5.661686,151.332870,0.000000,34.024000,0.000000,0.000000,137.899994,137.600006,137.600006,137.500000,136.933329,130.899994,125,140,140.100000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,120.200000,2000.000000,0.000000,53.500000,63.000000,148.000000,67.300000,147,95,1058,80,2206,2200,338,38.000000,119.000000,67.698,50.767,67.610,50.840
11/21/2024,14:27:54.482,70558.74,70559.07,119.850000,2.797300,328.300000,406.700000,0.000000,59.999000,335.300000,0.979200,2.014085,1.439883,5077.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.411111,71.099259,78.888367,80.746666,67.489998,33.939000,0.000000,-111.599998,-37.400002,-51.200001,0.001000,0.000000,0.998595,64.864052,282.938368,282.938368,33.939485,5.661230,151.333023,0.000000,34.024000,0.000000,0.000000,137.899994,137.600006,137.600006,137.533335,136.933329,130.899994,125,140,140.100000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,120.200000,2000.000000,0.000000,53.500000,63.000000,148.000000,67.300000,147,95,1058,80,2199,2200,340,38.000000,119.000000,67.698,50.767,67.609,50.841
11/21/2024,14:27:57.482,70561.74,70562.07,119.870000,2.799500,328.500000,406.980000,0.000000,59.999000,335.600000,0.979000,2.014896,1.443230,5080.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.388889,71.099703,78.894490,80.739998,67.489998,33.939000,0.000000,-112.099998,-37.299999,-51.200001,0.000000,0.000000,0.998601,64.859856,282.938368,282.938368,33.939485,5.661542,151.332962,0.000000,34.024000,0.000000,0.000000,137.833333,137.600006,137.600006,137.500000,136.899994,130.899994,125,140,140.100000,136.400000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,120.200000,2000.000000,0.000000,53.500000,62.900000,148.000000,67.300000,147,95,1058,80,2199,2200,339,38.000000,119.000000,67.697,50.768,67.609,50.841
11/21/2024,14:28:00.483,70564.74,70565.07,119.850000,2.795700,328.000000,407.250000,0.000000,59.999000,335.100000,0.979000,2.032872,1.440884,5083.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.394446,71.099998,78.901022,80.739998,67.489998,33.939000,0.000000,-112.099998,-37.299999,-51.299999,-0.001000,0.000000,0.998619,64.839424,282.938368,282.938368,33.939485,5.662148,151.332901,0.000000,34.024000,0.000000,0.000000,137.800003,137.600006,137.600006,137.500000,136.966665,130.899994,125,140,140.100000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.000000,120.200000,2000.000000,0.000000,53.500000,62.900000,148.000000,67.300000,147,95,1058,80,2196,2200,334,38.000000,119.000000,67.697,50.768,67.608,50.841
11/21/2024,14:28:03.483,70567.74,70568.07,119.850000,2.799200,328.500000,407.530000,0.000000,59.999000,335.500000,0.979100,2.023364,1.440384,5086.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.422224,71.099998,78.907146,80.739998,67.489998,33.939000,0.000000,-110.900002,-37.900002,-50.900002,0.001000,0.000000,0.998588,64.870888,282.938368,282.938368,33.939485,5.661404,151.332901,0.000000,34.024000,0.000000,0.000000,137.833333,137.600006,137.600006,137.566671,137.000000,130.933329,125,140,140.100000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,120.200000,2000.000000,0.000000,53.500000,62.900000,148.000000,67.300000,147,95,1058,80,2201,2200,331,38.000000,119.000000,67.696,50.769,67.608,50.842
11/21/2024,14:28:06.486,70570.74,70571.07,119.860000,2.813300,330.100000,407.800000,0.000000,60.002000,337.200000,0.978900,2.036185,1.441181,5089.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.433336,71.099998,78.909595,80.726664,67.489998,33.939000,0.000000,-110.099998,-38.500000,-50.700001,0.000000,0.000000,0.998614,64.842194,282.938368,282.938368,33.939485,5.661545,151.332870,0.000000,34.024000,0.000000,0.000000,137.833333,137.600006,137.600006,137.566671,137.000000,131.000000,125,140,140.100000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.200000,2000.000000,0.000000,53.500000,62.900000,148.000000,67.300000,147,95,1058,80,2205,2200,326,38.000000,119.000000,67.696,50.769,67.608,50.842
11/21/2024,14:28:09.485,70573.74,70574.07,119.850000,2.815100,330.300000,408.080000,0.000000,60.002000,337.400000,0.979100,2.007176,1.441886,5092.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.438891,71.099998,78.914901,80.726664,67.489998,33.939000,0.000000,-109.300003,-38.900002,-50.500000,0.000000,0.000000,0.998623,64.834984,282.938368,282.938368,33.939485,5.661903,151.332947,0.000000,34.024000,0.000000,0.000000,137.866664,137.600006,137.600006,137.566671,137.000000,131.000000,125,140,140.100000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.200000,2000.000000,0.000000,53.500000,62.900000,148.000000,67.300000,147,95,1058,80,2204,2200,320,38.000000,119.000000,67.695,50.769,67.607,50.842
