FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,14:28:12.485,70576.74,70577.07,119.850000,2.820500,331.000000,408.350000,0.000000,60.002000,338.000000,0.979100,2.007871,1.441302,5095.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.444447,71.099998,78.927144,80.699997,67.489998,33.939000,0.000000,-108.599998,-39.400002,-50.099998,0.000000,0.000000,0.998632,64.827744,282.938368,282.938368,33.939485,5.661139,151.332962,0.000000,34.024000,0.000000,0.000000,137.866664,137.600006,137.600006,137.600006,137.000000,131.000000,125,140,140.100000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.200000,2000.000000,0.000000,53.500000,62.900000,148.000000,67.300000,147,95,1058,80,2202,2200,314,38.000000,119.000000,67.695,50.770,67.607,50.843
11/21/2024,14:28:15.485,70579.74,70580.07,119.840000,2.820500,331.000000,408.620000,0.000000,60.002000,338.000000,0.979300,2.003900,1.439920,5098.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.450003,71.099998,78.941835,80.699997,67.489998,33.939000,0.000000,-108.099998,-39.900002,-49.799999,0.000000,0.000000,0.998650,64.807060,282.938368,282.938368,33.939485,5.662195,151.332870,0.000000,34.024000,0.000000,0.000000,137.833333,137.633336,137.600006,137.600006,137.033335,131.000000,125,140,140.100000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.200000,2000.000000,0.000000,53.500000,62.900000,148.100000,67.300000,147,95,1058,80,2192,2200,306,38.000000,119.000000,67.694,50.770,67.606,50.843
11/21/2024,14:28:18.485,70582.74,70583.07,119.860000,2.816600,330.600000,408.900000,0.000000,60.003000,337.600000,0.979300,2.000817,1.441765,5101.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.477781,71.099998,78.949589,80.699997,67.489182,33.939000,0.000000,-107.199997,-40.599998,-49.500000,0.000000,0.000000,0.998633,64.825623,282.938368,282.938368,33.939485,5.661205,151.332809,0.000000,34.024000,0.000000,0.000000,137.899994,137.633336,137.600006,137.600006,137.066671,131.066671,125,140,140.100000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.200000,2000.000000,0.000000,53.500000,62.900000,148.100000,67.300000,147,95,1059,80,2200,2200,299,38.000000,119.000000,67.693,50.770,67.606,50.843
11/21/2024,14:28:21.486,70585.74,70586.07,119.840000,2.821700,331.100000,409.170000,0.000000,60.000000,338.200000,0.979100,2.023567,1.442006,5104.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.438892,71.099998,78.953263,80.699997,67.487957,33.939000,0.000000,-106.500000,-41.000000,-49.000000,0.000000,0.000000,0.998668,64.789101,282.938368,282.938368,33.939485,5.661929,151.332855,0.000000,34.024000,0.000000,0.000000,137.833333,137.600006,137.600006,137.600006,137.000000,131.000000,125,140,140.100000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.200000,2000.000000,0.000000,53.500000,62.900000,148.100000,67.300000,147,95,1059,80,2199,2200,297,38.000000,119.000000,67.693,50.771,67.606,50.844
11/21/2024,14:28:24.487,70588.74,70589.07,119.850000,2.821100,331.100000,409.450000,0.000000,60.003000,338.100000,0.979200,2.023820,1.439800,5107.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.433337,71.099998,78.958162,80.680000,67.487549,33.939000,0.000000,-105.099998,-41.799999,-48.400002,0.000000,0.000000,0.998647,64.812675,282.938368,282.938368,33.939485,5.661144,151.332886,0.000000,34.024000,0.000000,0.000000,137.800003,137.600006,137.600006,137.600006,137.000000,131.000000,125,140,140.100000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.200000,2000.000000,0.000000,53.500000,62.900000,148.100000,67.300000,147,95,1059,80,2201,2200,298,38.000000,119.000000,67.692,50.771,67.605,50.844
11/21/2024,14:28:27.488,70591.74,70592.07,119.850000,2.823700,331.400000,409.720000,0.000000,60.002000,338.400000,0.979300,2.008889,1.439299,5110.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.455560,71.099998,78.962653,80.680000,67.488774,33.939000,0.000000,-103.099998,-43.099998,-47.200001,0.000000,0.000000,0.998600,64.859726,282.938368,282.938368,33.939485,5.661924,151.332916,0.000000,34.024000,0.000000,0.000000,137.833333,137.600006,137.600006,137.600006,137.000000,131.100006,125,140,140.200000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.200000,2000.000000,0.000000,53.500000,62.900000,148.100000,67.300000,147,95,1059,80,2196,2200,302,38.000000,119.000000,67.692,50.772,67.605,50.844
11/21/2024,14:28:30.488,70594.74,70595.07,119.860000,2.820200,331.000000,410.000000,0.000000,60.003000,338.000000,0.979200,2.015566,1.441765,5113.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.461115,71.099998,78.966735,80.680000,67.488774,33.939000,0.000000,-100.699997,-44.599998,-46.000000,0.000000,0.000000,0.998623,64.834938,282.938368,282.938368,33.939485,5.661236,151.332901,0.000000,34.024000,0.000000,0.000000,137.866664,137.600006,137.600006,137.600006,137.000000,131.100006,125,140,140.200000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.200000,2000.000000,0.000000,53.500000,62.900000,148.100000,67.300000,147,95,1059,80,2201,2200,307,38.000000,119.000000,67.691,50.772,67.604,50.844
11/21/2024,14:28:33.487,70597.74,70598.07,119.840000,2.819000,330.800000,410.270000,0.000000,59.999000,337.800000,0.979100,2.005321,1.439920,5116.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.494446,71.099998,78.970817,80.680000,67.486325,33.939000,0.000000,-97.000000,-46.200001,-44.500000,0.000000,0.000000,0.998613,64.846550,282.938368,282.938368,33.939485,5.661613,151.332962,0.000000,34.024000,0.000000,0.000000,137.899994,137.666667,137.600006,137.633336,137.033335,131.133336,125,140,140.200000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.200000,2000.000000,0.000000,53.500000,62.900000,148.100000,67.300000,147,95,1054,80,2197,2200,314,38.000000,119.000000,67.691,50.772,67.604,50.845
11/21/2024,14:28:36.487,70600.74,70601.07,119.850000,2.812200,329.900000,410.550000,0.000000,59.996000,337.000000,0.978700,2.036235,1.441886,5119.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.477781,71.099998,78.974898,80.680000,67.483876,33.939000,0.000000,-93.000000,-48.200001,-42.700001,0.001000,0.000000,0.998614,64.845825,282.938368,282.938368,33.939485,5.661329,151.332764,0.000000,34.024000,0.000000,0.000000,137.899994,137.633336,137.600006,137.600006,137.033335,131.100006,125,140,140.200000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.200000,2000.000000,0.000000,53.500000,63.000000,148.100000,67.300000,147,95,1054,80,2199,2200,322,38.000000,119.000000,67.690,50.773,67.603,50.845
11/21/2024,14:28:39.487,70603.74,70604.07,119.850000,2.809100,329.500000,410.820000,0.000000,60.003000,336.700000,0.978700,2.025702,1.439883,5122.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.466670,71.099555,78.979387,80.673335,67.484285,33.939000,0.000000,-89.199997,-49.900002,-40.799999,0.000000,0.000000,0.998614,64.845505,282.938368,282.938368,33.939485,5.661999,151.332947,0.000000,34.024000,0.000000,0.000000,137.899994,137.600006,137.600006,137.600006,137.000000,131.100006,125,140,140.200000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.200000,2000.000000,0.000000,53.500000,63.000000,148.100000,67.300000,147,95,1054,80,2197,2200,329,38.000000,119.000000,67.690,50.773,67.603,50.845
11/21/2024,14:28:42.488,70606.74,70607.07,119.850000,2.811800,329.800000,411.100000,0.000000,60.003000,337.000000,0.978600,2.015008,1.439800,5125.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.494447,71.099111,78.983877,80.660004,67.485101,33.939000,0.000000,-84.900002,-51.900002,-38.500000,0.000000,0.000000,0.998604,64.855797,282.938368,282.938368,33.939485,5.661033,151.332870,0.000000,34.024000,0.000000,0.000000,137.899994,137.633336,137.600006,137.600006,137.066671,131.166667,125,140,140.200000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.200000,2000.000000,0.000000,53.500000,63.000000,148.100000,67.300000,147,95,1054,80,2200,2200,335,38.000000,119.000000,67.689,50.773,67.603,50.845
11/21/2024,14:28:45.488,70609.74,70610.07,119.840000,2.816200,330.300000,411.370000,0.000000,60.002000,337.500000,0.978600,2.032455,1.442507,5128.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.516668,71.098667,78.991632,80.666669,67.486325,33.939000,0.000000,-83.400002,-53.099998,-35.299999,0.000000,0.000000,0.998593,64.868469,282.938368,282.938368,33.939485,5.661949,151.332886,0.000000,34.024000,0.000000,0.000000,137.899994,137.666667,137.600006,137.633336,137.100006,131.199997,125,140,140.200000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.200000,2000.000000,0.000000,53.500000,63.000000,148.100000,67.300000,147,95,1054,80,2200,2200,338,38.000000,119.000000,67.688,50.774,67.602,50.846
11/21/2024,14:28:48.488,70612.74,70613.07,119.850000,2.815400,330.300000,411.650000,0.000000,59.999000,337.400000,0.978800,2.007708,1.438715,5131.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.527778,71.098223,79.000613,80.660004,67.488774,33.939000,0.000000,-84.599998,-53.599998,-33.500000,0.001000,0.000000,0.998594,64.866737,282.938368,282.938368,33.939485,5.661263,151.332840,0.000000,34.024000,0.000000,0.000000,137.899994,137.699997,137.600006,137.666667,137.100006,131.199997,125,140,140.200000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.200000,2000.000000,0.000000,53.500000,63.100000,148.200000,67.300000,148,95,1054,80,2200,2200,340,38.000000,119.000000,67.688,50.774,67.602,50.846
11/21/2024,14:28:51.488,70615.74,70616.07,119.860000,2.812500,330.000000,411.920000,0.000000,59.999000,337.100000,0.978800,2.017600,1.441765,5134.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.516668,71.097780,79.006532,80.653336,67.488774,33.939000,0.000000,-87.400002,-53.700001,-33.599998,0.000000,0.000000,0.998606,64.854477,282.938368,282.938368,33.939485,5.662750,151.332916,0.000000,34.024000,0.000000,0.000000,137.899994,137.666667,137.600006,137.633336,137.066671,131.233332,125,140,140.300000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.200000,2000.000000,0.000000,53.500000,63.100000,148.200000,67.300000,148,95,1054,80,2197,2200,340,38.000000,119.000000,67.687,50.774,67.601,50.846
11/21/2024,14:28:54.488,70618.74,70619.07,119.840000,2.814500,330.200000,412.200000,0.000000,59.999000,337.300000,0.978900,2.022562,1.442507,5137.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.516668,71.097336,79.010205,80.653336,67.486325,33.939000,0.000000,-90.000000,-53.000000,-33.900002,0.000000,0.000000,0.998654,64.804161,282.938368,282.938368,33.939485,5.661589,151.332947,0.000000,34.024000,0.000000,0.000000,137.899994,137.699997,137.600006,137.600006,137.100006,131.199997,125,140,140.300000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.200000,2000.000000,0.000000,53.500000,63.100000,148.200000,67.300000,148,95,1054,80,2202,2200,337,38.000000,119.000000,67.687,50.775,67.601,50.846
11/21/2024,14:28:57.490,70621.74,70622.07,119.850000,2.814900,330.300000,412.470000,0.000000,59.999000,337.400000,0.979200,2.016448,1.442386,5140.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.550001,71.096892,79.015716,80.639999,67.484285,33.939000,0.000000,-92.500000,-52.099998,-34.299999,0.000000,0.000000,0.998626,64.833923,282.938368,282.938368,33.939485,5.661952,151.332870,0.000000,34.024000,0.000000,0.000000,137.933329,137.699997,137.600006,137.699997,137.100006,131.266668,125,140,140.300000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.200000,2000.000000,0.000000,53.500000,63.100000,148.200000,67.300000,148,95,1054,80,2200,2200,333,38.000000,119.000000,67.686,50.775,67.601,50.847
11/21/2024,14:29:00.489,70624.74,70625.07,119.850000,2.815200,330.400000,412.750000,0.000000,59.999000,337.400000,0.979200,2.016056,1.440884,5143.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.561111,71.096448,79.020614,80.646667,67.482652,33.939000,0.000000,-94.199997,-51.000000,-34.799999,0.000000,0.000000,0.998625,64.841255,282.938368,282.938368,33.939485,5.661812,151.332809,0.000000,34.024000,0.000000,0.000000,137.933329,137.699997,137.633336,137.699997,137.100006,131.300003,125,140,140.300000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.200000,2000.000000,0.000000,53.500000,63.100000,148.200000,67.300000,148,95,1054,80,2201,2200,328,38.000000,119.000000,67.686,50.775,67.600,50.847
11/21/2024,14:29:03.490,70627.74,70628.07,119.860000,2.821300,331.100000,413.020000,0.000000,60.002000,338.200000,0.979200,2.014603,1.442349,5146.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.550001,71.096300,79.026532,80.639999,67.481428,33.939000,0.000000,-95.500000,-50.099998,-35.299999,0.000000,0.000000,0.998626,64.832748,282.938368,282.938368,33.939485,5.661524,151.332825,0.000000,34.024000,0.000000,0.000000,137.899994,137.699997,137.600006,137.699997,137.100006,131.300003,125,140,140.300000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.200000,2000.000000,0.000000,53.500000,63.100000,148.200000,67.300000,148,95,1054,80,2198,2200,324,38.000000,119.000000,67.685,50.776,67.600,50.847
11/21/2024,14:29:06.490,70630.74,70631.07,119.840000,2.820200,330.900000,413.300000,0.000000,59.998000,338.000000,0.979200,2.022481,1.441505,5149.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.555556,71.096744,79.033879,80.639999,67.481428,33.939000,0.000000,-96.599998,-49.299999,-35.799999,0.001000,0.000000,0.998618,64.845177,282.938368,282.938368,33.939485,5.662096,151.332870,0.000000,34.024000,0.000000,0.000000,137.933329,137.699997,137.633336,137.666667,137.100006,131.300003,125,140,140.300000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.200000,2000.000000,0.000000,53.500000,63.200000,148.200000,67.300000,148,95,1054,80,2203,2200,316,38.000000,119.000000,67.685,50.776,67.599,50.847
11/21/2024,14:29:09.490,70633.74,70634.07,119.850000,2.820700,331.000000,413.570000,0.000000,60.002000,338.100000,0.979000,2.013755,1.441385,5152.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.561111,71.097188,79.038164,80.639999,67.481428,33.939000,0.000000,-96.099998,-49.599998,-35.599998,0.000000,0.000000,0.998583,64.882965,282.938368,282.938368,33.939485,5.661228,151.332840,0.000000,34.024000,0.000000,0.000000,137.933329,137.699997,137.633336,137.699997,137.100006,131.300003,125,140,140.300000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,120.200000,2000.000000,0.000000,53.500000,63.200000,148.300000,67.300000,148,95,1054,80,2202,2200,311,38.000000,119.000000,67.684,50.777,67.599,50.848
11/21/2024,14:29:12.491,70636.74,70637.07,119.850000,2.817900,330.600000,413.850000,0.000000,60.003000,337.700000,0.978900,2.014301,1.438798,5155.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.561111,71.097632,79.037552,80.620000,67.479387,33.939000,0.000000,-95.699997,-50.200001,-35.299999,0.000000,0.000000,0.998564,64.899307,282.938368,282.938368,33.939485,5.662310,151.332916,0.000000,34.024000,0.000000,0.000000,137.933329,137.699997,137.633336,137.699997,137.100006,131.300003,125,140,140.300000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.200000,2000.000000,0.000000,53.500000,63.200000,148.300000,67.300000,148,95,1054,80,2201,2200,303,38.000000,119.000000,67.684,50.777,67.599,50.848
11/21/2024,14:29:15.491,70639.74,70640.07,119.840000,2.821300,331.000000,414.120000,0.000000,60.002000,338.100000,0.978900,2.013327,1.441505,5158.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.583332,71.098075,79.033879,80.610001,67.477755,33.939000,0.000000,-95.000000,-50.500000,-35.200001,0.000000,0.000000,0.998592,64.872078,282.938368,282.938368,33.939485,5.662362,151.332916,0.000000,34.024000,0.000000,0.000000,137.966665,137.699997,137.666667,137.699997,137.100006,131.366664,125,140,140.400000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.200000,2000.000000,0.000000,53.500000,63.200000,148.300000,67.300000,148,95,1054,80,2199,2200,299,38.000000,119.000000,67.683,50.777,67.598,50.848
11/21/2024,14:29:18.493,70642.74,70643.08,119.840000,2.823700,331.200000,414.400000,0.000000,59.999000,338.400000,0.978700,2.033042,1.440921,5161.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.588888,71.098519,79.033879,80.610001,67.480204,33.939000,0.000000,-94.400002,-50.799999,-35.000000,0.000000,0.000000,0.998595,64.868134,282.938368,282.938368,33.939485,5.661197,151.332855,0.000000,34.024000,0.000000,0.000000,137.966665,137.699997,137.666667,137.699997,137.100006,131.399994,125,140,140.400000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.200000,2000.000000,0.000000,53.500000,63.200000,148.300000,67.300000,148,95,1053,80,2198,2200,297,38.000000,119.000000,67.683,50.778,67.598,50.849
11/21/2024,14:29:21.493,70645.74,70646.08,119.840000,2.822100,331.000000,414.670000,0.000000,59.999000,338.200000,0.978700,2.021828,1.439419,5164.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.594443,71.098963,79.036328,80.603333,67.483876,33.939000,0.000000,-94.800003,-50.700001,-35.000000,0.000000,0.000000,0.998608,64.855980,282.938368,282.938368,33.939485,5.662512,151.332916,0.000000,34.024000,0.000000,0.000000,137.966665,137.699997,137.699997,137.699997,137.100006,131.399994,125,140,140.400000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.200000,2000.000000,0.000000,53.500000,63.200000,148.300000,67.300000,148,95,1053,80,2198,2200,299,38.000000,119.000000,67.683,50.778,67.598,50.849
11/21/2024,14:29:24.493,70648.74,70649.08,119.860000,2.826600,331.600000,414.950000,0.000000,59.999000,338.800000,0.978800,2.019352,1.442850,5167.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.583332,71.099407,79.040001,80.610001,67.483876,33.939000,0.000000,-95.199997,-50.200001,-35.299999,0.001000,0.000000,0.998614,64.847588,282.938368,282.938368,33.939485,5.661448,151.332870,0.000000,34.024000,0.000000,0.000000,137.933329,137.699997,137.666667,137.699997,137.100006,131.399994,125,140,140.400000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.200000,2000.000000,0.000000,53.500000,63.200000,148.300000,67.300000,148,95,1053,80,2203,2200,305,38.000000,119.000000,67.682,50.778,67.597,50.849
11/21/2024,14:29:27.494,70651.74,70652.08,119.840000,2.827800,331.700000,415.230000,0.000000,60.003000,338.900000,0.978700,2.028467,1.441005,5170.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.605554,71.099851,79.044898,80.603333,67.482652,33.939000,0.000000,-95.599998,-50.000000,-35.400002,0.000000,0.000000,0.998629,64.835518,282.938368,282.938368,33.939485,5.662162,151.332886,0.000000,34.024000,0.000000,0.000000,137.966665,137.699997,137.699997,137.699997,137.133336,131.433329,125,140,140.400000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.200000,2000.000000,0.000000,53.500000,63.200000,148.300000,67.300000,148,95,1053,80,2197,2200,311,38.000000,119.000000,67.681,50.779,67.597,50.849
11/21/2024,14:29:30.494,70654.74,70655.08,119.850000,2.826100,331.500000,415.500000,0.000000,59.999000,338.700000,0.978600,2.025866,1.441385,5173.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.599998,71.099998,79.051428,80.596664,67.484285,33.939000,0.000000,-96.500000,-49.400002,-35.700001,0.000000,0.000000,0.998588,64.878006,282.938368,282.938368,33.939485,5.662067,151.332947,0.000000,34.024000,0.000000,0.000000,137.966665,137.699997,137.699997,137.699997,137.100006,131.433329,125,140,140.400000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.200000,2000.000000,0.000000,53.500000,63.200000,148.300000,67.300000,148,95,1053,80,2198,2200,318,38.000000,119.000000,67.681,50.779,67.597,50.849
11/21/2024,14:29:33.495,70657.74,70658.08,119.850000,2.830200,331.900000,415.780000,0.000000,59.999000,339.200000,0.978600,2.034909,1.439299,5176.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.622221,71.099998,79.057549,80.603333,67.485509,33.939000,0.000000,-97.500000,-48.599998,-36.400002,0.000000,0.000000,0.998576,64.891029,282.938368,282.938368,33.939485,5.661292,151.332794,0.000000,34.024000,0.000000,0.000000,138.000000,137.699997,137.699997,137.699997,137.133336,131.500000,125,140,140.400000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.200000,2000.000000,0.000000,53.500000,63.200000,148.300000,67.300000,148,95,1054,80,2201,2200,326,38.000000,119.000000,67.680,50.780,67.596,50.850
11/21/2024,14:29:36.497,70660.74,70661.08,119.860000,2.821500,330.900000,416.050000,0.000000,60.002000,338.200000,0.978600,2.034450,1.440764,5179.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.611110,71.099998,79.061223,80.589996,67.483876,33.939000,0.000000,-99.599998,-47.400002,-37.299999,0.000000,0.000000,0.998610,64.856339,282.938368,282.938368,33.939485,5.661705,151.332886,0.000000,34.024000,0.000000,0.000000,137.966665,137.699997,137.699997,137.699997,137.100006,131.500000,125,140,140.400000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.200000,2000.000000,0.000000,53.500000,63.200000,148.300000,67.300000,148,95,1054,80,2195,2200,333,38.000000,119.000000,67.680,50.780,67.596,50.850
11/21/2024,14:29:39.499,70663.74,70664.08,119.840000,2.816300,330.400000,416.330000,0.000000,60.003000,337.500000,0.978900,2.035295,1.441005,5182.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.611110,71.099998,79.064897,80.589996,67.482244,33.939000,0.000000,-101.800003,-45.700001,-38.799999,0.000000,0.000000,0.998615,64.847511,282.938368,282.938368,33.939485,5.662122,151.332764,0.000000,34.024000,0.000000,0.000000,137.966665,137.699997,137.699997,137.699997,137.100006,131.500000,125,140,140.400000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.200000,2000.000000,0.000000,53.500000,63.200000,148.400000,67.300000,148,95,1054,80,2198,2200,339,38.000000,119.000000,67.679,50.781,67.595,50.850
11/21/2024,14:29:42.500,70666.74,70667.08,119.850000,2.813500,330.100000,416.600000,0.000000,59.999000,337.200000,0.979000,2.031669,1.442970,5185.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.616665,71.099998,79.069796,80.589996,67.483876,33.939000,0.000000,-105.199997,-43.599998,-40.400002,0.000000,0.000000,0.998594,64.872444,282.938368,282.938368,33.939485,5.661544,151.332825,0.000000,34.024000,0.000000,0.000000,137.966665,137.699997,137.699997,137.699997,137.133336,131.500000,125,140,140.400000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.200000,2000.000000,0.000000,53.500000,63.200000,148.400000,67.300000,148,95,1054,80,2201,2200,340,38.000000,119.000000,67.679,50.781,67.595,50.851
11/21/2024,14:29:45.501,70669.74,70670.08,119.860000,2.821300,331.000000,416.880000,0.000000,59.996000,338.100000,0.978700,2.007869,1.440764,5188.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.622220,71.099998,79.075919,80.576665,67.483876,33.939000,0.000000,-110.599998,-40.900002,-42.599998,0.000000,0.000000,0.998587,64.878159,282.938368,282.938368,33.939485,5.660674,151.332855,0.000000,34.024000,0.000000,0.000000,137.933329,137.699997,137.699997,137.699997,137.166667,131.533335,125,140,140.400000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.200000,2000.000000,0.000000,53.500000,63.200000,148.400000,67.300000,148,95,1054,80,2199,2200,340,38.000000,119.000000,67.678,50.782,67.595,50.851
11/21/2024,14:29:48.501,70672.74,70673.08,119.840000,2.825100,331.300000,417.160000,0.000000,59.999000,338.600000,0.978600,2.030052,1.441505,5191.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.638887,71.099998,79.078777,80.576665,67.483060,33.939000,0.000000,-116.300003,-38.099998,-45.500000,0.000000,0.000000,0.998569,64.898949,282.938368,282.938368,33.939485,5.662928,151.332840,0.000000,34.024000,0.000000,0.000000,137.966665,137.699997,137.699997,137.699997,137.199997,131.566671,125,140,140.400000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.200000,2000.000000,0.000000,53.500000,63.200000,148.400000,67.300000,148,95,1056,80,2201,2200,339,38.000000,119.000000,67.678,50.782,67.594,50.852
11/21/2024,14:29:51.502,70675.74,70676.09,119.840000,2.827000,331.700000,417.430000,0.000000,59.999000,338.800000,0.978900,2.006898,1.439419,5194.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.655555,71.099998,79.077961,80.570000,67.481836,33.939000,0.000000,-121.000000,-36.099998,-48.599998,0.000000,0.000000,0.998583,64.883148,282.938368,282.938368,33.939485,5.662817,151.332794,0.000000,34.023000,0.000000,0.000000,137.966665,137.766668,137.699997,137.699997,137.199997,131.600006,125,140,140.400000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.200000,2000.000000,0.000000,53.500000,63.200000,148.500000,67.300000,148,95,1056,80,2201,2200,336,38.000000,119.000000,67.677,50.783,67.594,50.852
11/21/2024,14:29:54.501,70678.74,70679.08,119.850000,2.841900,333.400000,417.710000,0.000000,59.999000,340.600000,0.979000,2.028854,1.441385,5197.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.638887,71.099998,79.078369,80.570000,67.481836,33.939000,0.000000,-120.099998,-35.299999,-51.599998,0.000000,0.000000,0.998618,64.846199,282.938368,282.938368,33.939485,5.660846,151.332779,0.000000,34.023000,0.000000,0.000000,137.933329,137.699997,137.699997,137.699997,137.199997,131.600006,125,140,140.400000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.200000,2000.000000,0.000000,53.500000,63.100000,148.500000,67.300000,148,95,1056,80,2197,2200,333,38.000000,119.000000,67.677,50.784,67.593,50.852
11/21/2024,14:29:57.501,70681.74,70682.09,119.860000,2.832300,332.400000,417.980000,0.000000,59.999000,339.500000,0.979000,2.023620,1.441181,5200.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.638887,71.099998,79.083266,80.570000,67.482652,33.939000,0.000000,-117.699997,-35.299999,-52.299999,0.000000,0.000000,0.998657,64.804787,282.938368,282.938368,33.939485,5.661983,151.332886,0.000000,34.023000,0.000000,0.000000,137.933329,137.699997,137.699997,137.699997,137.199997,131.600006,125,140,140.400000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.200000,2000.000000,0.000000,53.500000,63.100000,148.500000,67.300000,148,95,1056,80,2201,2200,328,38.000000,119.000000,67.676,50.784,67.593,50.853
11/21/2024,14:30:00.502,70684.74,70685.09,119.840000,2.826600,331.500000,418.260000,0.000000,59.999000,338.700000,0.978500,2.005201,1.440921,5203.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.655555,71.099998,79.090204,80.556669,67.480612,33.939000,0.000000,-114.900002,-35.900002,-52.200001,0.000000,0.000000,0.998675,64.785454,282.938368,282.938368,33.939485,5.662698,151.332840,0.000000,34.023000,0.000000,0.000000,137.966665,137.733332,137.699997,137.699997,137.233332,131.600006,125,140,140.500000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.200000,2000.000000,0.000000,53.500000,63.100000,148.500000,67.300000,148,95,1056,80,2199,2200,321,38.000000,119.000000,67.676,50.785,67.593,50.853
11/21/2024,14:30:03.502,70687.74,70688.09,119.860000,2.812700,330.000000,418.540000,0.000000,60.002000,337.100000,0.978800,2.040459,1.441765,5206.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.638887,71.099998,79.095101,80.550003,67.478571,33.939000,0.000000,-111.699997,-37.500000,-51.500000,0.000000,0.000000,0.998695,64.764549,282.938368,282.938368,33.939485,5.661974,151.332748,0.000000,34.023000,0.000000,0.000000,137.933329,137.699997,137.699997,137.699997,137.199997,131.600006,125,140,140.500000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.200000,2000.000000,0.000000,53.500000,63.000000,148.500000,67.300000,148,95,1055,80,2201,2200,314,38.000000,119.000000,67.675,50.785,67.592,50.854
11/21/2024,14:30:06.502,70690.74,70691.09,119.850000,2.807500,329.500000,418.810000,0.000000,60.003000,336.500000,0.979100,2.017560,1.438715,5209.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.633331,71.099998,79.097142,80.550003,67.478163,33.939000,0.000000,-108.800003,-39.400002,-50.500000,0.000000,0.000000,0.998707,64.753258,282.938368,282.938368,33.939485,5.660728,151.332840,0.000000,34.023000,0.000000,0.000000,137.899994,137.699997,137.699997,137.699997,137.199997,131.600006,125,140,140.500000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.200000,2000.000000,0.000000,53.500000,63.000000,148.500000,67.300000,148,95,1055,80,2196,2200,306,38.000000,119.000000,67.675,50.786,67.592,50.854
11/21/2024,14:30:09.502,70693.74,70694.09,119.860000,2.815600,330.300000,419.090000,0.000000,59.999000,337.500000,0.978600,2.017936,1.440264,5212.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.672222,71.099998,79.099591,80.550003,67.479795,33.939000,0.000000,-105.900002,-41.400002,-49.099998,0.001000,0.000000,0.998650,64.813690,282.938368,282.938368,33.939485,5.661793,151.332901,0.000000,34.023000,0.000000,0.000000,137.966665,137.766668,137.699997,137.733332,137.233332,131.633336,125,140,140.500000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.200000,2000.000000,0.000000,53.500000,63.000000,148.500000,67.300000,147,95,1055,80,2198,2200,302,38.000000,119.000000,67.674,50.787,67.591,50.855
11/21/2024,14:30:12.503,70696.74,70697.09,119.840000,2.823300,331.200000,419.370000,0.000000,59.996000,338.300000,0.978800,2.017533,1.442006,5215.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.716666,71.100442,79.103673,80.543335,67.482244,33.939000,0.000000,-102.400002,-43.599998,-47.000000,0.000000,0.000000,0.998637,64.823708,282.938368,282.938368,33.939485,5.662663,151.332779,0.000000,34.023000,0.000000,0.000000,138.000000,137.833333,137.733332,137.766668,137.266668,131.699997,125,140,140.500000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.200000,2000.000000,0.000000,53.500000,63.000000,148.500000,67.300000,147,95,1055,80,2201,2200,299,38.000000,119.000000,67.674,50.787,67.591,50.855
11/21/2024,14:30:15.503,70699.74,70700.09,119.860000,2.830700,332.200000,419.640000,0.000000,60.002000,339.300000,0.979100,2.030734,1.440264,5218.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.683333,71.100886,79.108980,80.543335,67.481836,33.939000,0.000000,-96.900002,-46.099998,-44.799999,0.000000,0.000000,0.998665,64.797508,282.938368,282.938368,33.939485,5.661865,151.332809,0.000000,34.023000,0.000000,0.000000,137.966665,137.799998,137.699997,137.733332,137.266668,131.633336,125,140,140.500000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,120.200000,2000.000000,0.000000,53.500000,63.000000,148.500000,67.300000,147,95,1055,80,2194,2200,300,38.000000,119.000000,67.673,50.788,67.591,50.855
11/21/2024,14:30:18.503,70702.74,70703.09,119.850000,2.829900,332.100000,419.920000,0.000000,60.002000,339.200000,0.979100,2.022616,1.441886,5221.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.711110,71.101774,79.114695,80.536667,67.480204,33.939000,0.000000,-91.099998,-49.099998,-42.000000,0.000000,0.000000,0.998662,64.799286,282.938368,282.938368,33.939485,5.661341,151.332779,0.000000,34.023000,0.000000,0.000000,138.000000,137.833333,137.699997,137.766668,137.266668,131.699997,125,140,140.500000,136.500000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,120.200000,2000.000000,0.000000,53.500000,63.000000,148.500000,67.300000,147,95,1056,80,2200,2200,303,38.000000,119.000000,67.672,50.789,67.590,50.856
11/21/2024,14:30:21.503,70705.74,70706.09,119.840000,2.826400,331.500000,420.190000,0.000000,60.002000,338.700000,0.978600,2.014046,1.441005,5224.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.683332,71.102661,79.120002,80.529999,67.477755,33.939000,0.000000,-85.400002,-51.599998,-38.700001,0.000000,0.000000,0.998607,64.858177,282.938368,282.938368,33.939485,5.660912,151.332840,0.000000,34.023000,0.000000,0.000000,138.000000,137.800003,137.699997,137.699997,137.199997,131.699997,125,140,140.600000,136.600000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,120.200000,2000.000000,0.000000,53.500000,63.000000,148.500000,67.300000,147,95,1056,80,2195,2200,310,38.000000,119.000000,67.672,50.789,67.590,50.856
11/21/2024,14:30:24.503,70708.74,70709.09,119.840000,2.819300,330.600000,420.470000,0.000000,60.000000,337.900000,0.978500,2.031107,1.440421,5227.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.727777,71.103549,79.126534,80.516665,67.478163,33.939000,0.000000,-84.000000,-53.099998,-35.200001,0.000000,0.000000,0.998616,64.848648,282.938368,282.938368,33.939485,5.662532,151.332840,0.000000,34.023000,0.000000,0.000000,138.000000,137.866664,137.699997,137.766668,137.266668,131.766668,125,140,140.600000,136.600000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.200000,2000.000000,0.000000,53.500000,62.900000,148.600000,67.300000,147,95,1056,80,2197,2200,317,38.000000,119.000000,67.671,50.790,67.589,50.857
11/21/2024,14:30:27.504,70711.74,70712.09,119.850000,2.808900,329.600000,420.750000,0.000000,60.004000,336.600000,0.979000,2.048311,1.445056,5230.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.722222,71.104584,79.130615,80.516665,67.478979,33.939000,0.000000,-85.699997,-53.400002,-33.700001,0.000000,0.000000,0.998616,64.848991,282.938368,282.938368,33.939485,5.662469,151.332779,0.000000,34.023000,0.000000,0.000000,138.000000,137.833333,137.733332,137.733332,137.300003,131.733332,125,140,140.600000,136.600000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.200000,2000.000000,0.000000,53.500000,62.900000,148.600000,67.300000,147,95,1056,80,2198,2200,324,38.000000,119.000000,67.671,50.791,67.589,50.857
11/21/2024,14:30:30.505,70714.74,70715.09,119.860000,2.811500,329.800000,421.020000,0.000000,60.002000,337.000000,0.978800,2.056838,1.440264,5233.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.716667,71.105916,79.134697,80.503332,67.478979,33.939000,0.000000,-88.699997,-53.200001,-34.099998,0.000000,0.000000,0.998614,64.852951,282.938368,282.938368,33.939485,5.662384,151.332855,0.000000,34.023000,0.000000,0.000000,138.000000,137.800003,137.699997,137.699997,137.300003,131.800003,125,140,140.600000,136.600000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.200000,2000.000000,0.000000,53.500000,62.900000,148.600000,67.300000,147,95,1056,80,2203,2200,332,38.000000,119.000000,67.670,50.791,67.589,50.858
11/21/2024,14:30:33.505,70717.74,70718.09,119.840000,2.820100,330.700000,421.300000,0.000000,59.999000,338.000000,0.978600,2.029077,1.439920,5236.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.738889,71.107247,79.144493,80.489998,67.477755,33.939000,0.000000,-92.099998,-52.099998,-34.500000,0.000000,0.000000,0.998596,64.871979,282.938368,282.938368,33.939485,5.661665,151.332809,0.000000,34.023000,0.000000,0.000000,138.000000,137.866664,137.699997,137.766668,137.300003,131.800003,125,140,140.600000,136.600000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.200000,2000.000000,0.000000,53.500000,62.900000,148.600000,67.300000,147,95,1058,80,2199,2200,336,38.000000,119.000000,67.670,50.792,67.588,50.858
11/21/2024,14:30:36.506,70720.74,70721.09,119.860000,2.824700,331.400000,421.580000,0.000000,59.999000,338.600000,0.978900,2.058838,1.441265,5239.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.744445,71.108578,79.156738,80.489998,67.475306,33.939000,0.000000,-94.800003,-50.500000,-35.400002,0.000000,0.000000,0.998625,64.837929,282.938368,282.938368,33.939485,5.660732,151.332809,0.000000,34.023000,0.000000,0.000000,138.000000,137.866664,137.733332,137.766668,137.300003,131.800003,125,140,140.600000,136.600000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.200000,2000.000000,0.000000,53.500000,62.900000,148.700000,67.300000,147,95,1058,80,2199,2200,340,38.000000,119.000000,67.669,50.793,67.588,50.859
11/21/2024,14:30:39.506,70723.74,70724.09,119.850000,2.828300,331.900000,421.850000,0.000000,60.002000,339.000000,0.979000,2.001450,1.440384,5242.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.733334,71.109466,79.165309,80.489998,67.473266,33.939000,0.000000,-97.800003,-48.700001,-36.500000,0.000000,0.000000,0.998626,64.839867,282.938368,282.938368,33.939485,5.661124,151.332779,0.000000,34.023000,0.000000,0.000000,138.000000,137.833333,137.733332,137.733332,137.300003,131.800003,125,140,140.600000,136.600000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.200000,2000.000000,0.000000,53.500000,62.900000,148.700000,67.300000,147,95,1058,80,2199,2200,342,38.000000,119.000000,67.669,50.793,67.588,50.859
11/21/2024,14:30:42.507,70726.74,70727.09,119.850000,2.826400,331.700000,422.130000,0.000000,60.000000,338.800000,0.979100,2.024023,1.441302,5245.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.722223,71.110057,79.171022,80.483332,67.472450,33.939000,0.000000,-100.300003,-46.599998,-38.099998,0.000000,0.000000,0.998605,64.861794,282.938368,282.938368,33.939485,5.663008,151.332809,0.000000,34.023000,0.000000,0.000000,138.000000,137.800003,137.699997,137.733332,137.300003,131.800003,125,140,140.600000,136.600000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.200000,2000.000000,0.000000,53.500000,62.900000,148.700000,67.300000,147,95,1058,80,2203,2200,340,38.000000,119.000000,67.668,50.794,67.587,50.860
11/21/2024,14:30:45.507,70729.74,70730.09,119.830000,2.831700,332.200000,422.400000,0.000000,60.003000,339.300000,0.979000,2.035985,1.439039,5248.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.755555,71.110057,79.176327,80.476667,67.473266,33.939000,0.000000,-102.400002,-45.099998,-39.299999,0.000000,0.000000,0.998613,64.852768,282.938368,282.938368,33.939485,5.662252,151.332779,0.000000,34.023000,0.000000,0.000000,138.000000,137.866664,137.733332,137.766668,137.300003,131.866664,125,140,140.600000,136.600000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,120.200000,2000.000000,0.000000,53.500000,62.900000,148.700000,67.300000,147,95,1058,80,2198,2200,338,38.000000,119.000000,67.668,50.795,67.587,50.860
11/21/2024,14:30:48.508,70732.74,70733.09,119.850000,2.825700,331.500000,422.680000,0.000000,59.999000,338.700000,0.978800,2.022331,1.440884,5251.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.772221,71.110057,79.179184,80.483332,67.474898,33.939000,0.000000,-104.900002,-44.000000,-40.200001,0.000000,0.000000,0.998641,64.823463,282.938368,282.938368,33.939485,5.662118,151.332825,0.000000,34.023000,0.000000,0.000000,138.000000,137.866664,137.733332,137.800003,137.333333,131.899994,125,140,140.600000,136.600000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,120.200000,2000.000000,0.000000,53.500000,62.900000,148.700000,67.300000,147,95,1055,80,2200,2200,333,38.000000,119.000000,67.667,50.795,67.586,50.861
11/21/2024,14:30:51.508,70735.74,70736.09,119.850000,2.831000,332.000000,422.960000,0.000000,59.999000,339.300000,0.978600,2.039951,1.440384,5254.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.783333,71.110057,79.180000,80.470001,67.476531,33.939000,0.000000,-105.800003,-43.200001,-40.900002,0.000000,0.000000,0.998595,64.872459,282.938368,282.938368,33.939485,5.662161,151.332809,0.000000,34.023000,0.000000,0.000000,138.033335,137.866664,137.766668,137.766668,137.333333,131.933329,125,140,140.600000,136.600000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,120.200000,2000.000000,0.000000,53.500000,62.900000,148.700000,67.300000,147,95,1055,80,2198,2200,329,38.000000,119.000000,67.667,50.796,67.586,50.861
11/21/2024,14:30:54.508,70738.74,70739.09,119.840000,2.827600,331.500000,423.230000,0.000000,59.999000,338.900000,0.978400,2.025888,1.441005,5257.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.766666,71.109466,79.180000,80.470001,67.479387,33.939000,0.000000,-106.300003,-43.099998,-41.000000,0.000000,0.000000,0.998584,64.881378,282.938368,282.938368,33.939485,5.661553,151.332825,0.000000,34.023000,0.000000,0.000000,138.000000,137.833333,137.733332,137.766668,137.333333,131.933329,125,140,140.600000,136.600000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,120.200000,2000.000000,0.000000,53.500000,62.900000,148.700000,67.300000,147,95,1055,80,2197,2200,325,38.000000,119.000000,67.666,50.796,67.586,50.862
11/21/2024,14:30:57.508,70741.74,70742.09,119.850000,2.827000,331.500000,423.510000,0.000000,60.000000,338.800000,0.978400,2.035585,1.441886,5260.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.766666,71.108578,79.180816,80.463333,67.482244,33.939000,0.000000,-106.300003,-43.099998,-41.000000,0.000000,0.000000,0.998627,64.837021,282.938368,282.938368,33.939485,5.661208,151.332764,0.000000,34.023000,0.000000,0.000000,138.000000,137.833333,137.733332,137.766668,137.333333,131.933329,125,140,140.700000,136.600000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.200000,2000.000000,0.000000,53.500000,62.900000,148.700000,67.300000,147,95,1055,80,2198,2200,316,38.000000,119.000000,67.666,50.797,67.585,50.862
11/21/2024,14:31:00.508,70744.74,70745.09,119.850000,2.816100,330.400000,423.790000,0.000000,59.999000,337.500000,0.978900,2.032172,1.441886,5263.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.816666,71.107691,79.182857,80.449997,67.479795,33.939000,0.000000,-104.900002,-43.799999,-40.400002,0.000000,0.000000,0.998647,64.817497,282.938368,282.938368,33.939485,5.660761,151.332764,0.000000,34.023000,0.000000,0.000000,138.033335,137.899994,137.800003,137.800003,137.366664,132.000000,125,140,140.700000,136.600000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.200000,2000.000000,0.000000,53.500000,62.900000,148.700000,67.300000,147,95,1055,80,2201,2200,311,38.000000,119.000000,67.665,50.798,67.585,50.863
11/21/2024,14:31:03.508,70747.74,70748.09,119.860000,2.805500,329.200000,424.060000,0.000000,59.999000,336.300000,0.979000,2.042559,1.441181,5266.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.805555,71.106211,79.186938,80.463333,67.476531,33.939000,0.000000,-103.099998,-44.799999,-39.599998,0.000000,0.000000,0.998630,64.835480,282.938368,282.938368,33.939485,5.662907,151.332718,0.000000,34.023000,0.000000,0.000000,138.000000,137.899994,137.833333,137.800003,137.333333,131.966665,125,140,140.700000,136.600000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.200000,2000.000000,0.000000,53.500000,62.900000,148.700000,67.300000,147,95,1058,80,2201,2200,304,38.000000,119.000000,67.665,50.798,67.584,50.863
11/21/2024,14:31:06.508,70750.74,70751.09,119.840000,2.813600,330.000000,424.340000,0.000000,60.000000,337.200000,0.978800,2.031597,1.440921,5269.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.794445,71.104880,79.192243,80.449997,67.475306,33.939000,0.000000,-101.199997,-46.099998,-38.599998,0.000000,0.000000,0.998614,64.853226,282.938368,282.938368,33.939485,5.662867,151.332825,0.000000,34.023000,0.000000,0.000000,138.033335,137.833333,137.799998,137.766668,137.333333,132.000000,125,140,140.700000,136.600000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,120.200000,2000.000000,0.000000,53.500000,62.900000,148.700000,67.300000,147,95,1058,80,2199,2200,300,38.000000,119.000000,67.664,50.799,67.584,50.864
11/21/2024,14:31:09.509,70753.74,70754.09,119.860000,2.824400,331.300000,424.610000,0.000000,59.999000,338.500000,0.978600,2.016747,1.439179,5272.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.822222,71.103845,79.197549,80.449997,67.475715,33.939000,0.000000,-98.199997,-48.099998,-37.000000,0.000000,0.000000,0.998611,64.857758,282.938368,282.938368,33.939485,5.662331,151.332809,0.000000,34.023000,0.000000,0.000000,138.033335,137.866664,137.866664,137.800003,137.366664,132.000000,125,140,140.700000,136.600000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,120.300000,2000.000000,0.000000,53.500000,63.000000,148.700000,67.300000,146,95,1058,80,2201,2200,299,38.000000,119.000000,67.664,50.799,67.584,50.864
11/21/2024,14:31:12.511,70756.74,70757.09,119.850000,2.827200,331.700000,424.890000,0.000000,59.999000,338.800000,0.978900,2.008383,1.440884,5275.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.844443,71.102957,79.203671,80.449997,67.476531,33.939000,0.000000,-95.000000,-50.400002,-35.299999,0.000000,0.000000,0.998582,64.887047,282.938368,282.938368,33.939485,5.662085,151.332809,0.000000,34.023000,0.000000,0.000000,138.100006,137.899994,137.866664,137.800003,137.399994,132.000000,125,140,140.700000,136.600000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.300000,2000.000000,0.000000,53.500000,63.000000,148.700000,67.300000,146,95,1058,80,2196,2200,302,38.000000,119.000000,67.663,50.800,67.583,50.865
11/21/2024,14:31:15.511,70759.74,70760.09,119.850000,2.829300,332.000000,425.170000,0.000000,59.999000,339.100000,0.979000,2.013077,1.442970,5278.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.838888,71.102069,79.210203,80.449997,67.478979,33.939000,0.000000,-90.800003,-52.500000,-34.500000,0.000000,0.000000,0.998563,64.906151,282.938368,282.938368,33.939485,5.662224,151.332733,0.000000,34.023000,0.000000,0.000000,138.066671,137.899994,137.866664,137.800003,137.366664,132.033335,125,140,140.700000,136.600000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.300000,2000.000000,0.000000,53.500000,63.000000,148.800000,67.300000,146,95,1058,80,2202,2200,308,38.000000,119.000000,67.663,50.800,67.583,50.865
11/21/2024,14:31:18.513,70762.74,70763.10,119.840000,2.831300,332.200000,425.440000,0.000000,59.999000,339.300000,0.979200,2.007099,1.440504,5281.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.805556,71.101182,79.215102,80.436666,67.483468,33.939000,0.000000,-86.800003,-53.099998,-34.099998,0.000000,0.000000,0.998599,64.866241,282.938368,282.938368,33.939485,5.661790,151.332764,0.000000,34.023000,0.000000,0.000000,138.000000,137.899994,137.833333,137.800003,137.300003,132.000000,125,140,140.700000,136.600000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.300000,2000.000000,0.000000,53.500000,63.000000,148.900000,67.300000,146,95,1056,80,2197,2200,313,38.000000,119.000000,67.663,50.800,67.583,50.865
