FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,14:31:21.513,70765.74,70766.10,119.850000,2.835700,332.700000,425.720000,0.000000,59.999000,339.900000,0.978800,2.025532,1.443388,5284.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.855554,71.100738,79.218368,80.430000,67.485509,33.939000,0.000000,-84.599998,-52.900002,-34.799999,0.000000,0.000000,0.998614,64.850204,282.938368,282.938368,33.939485,5.661584,151.332870,0.000000,34.023000,0.000000,0.000000,138.066671,137.899994,137.899994,137.800003,137.399994,132.066671,125,140,140.700000,136.600000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.300000,2000.000000,0.000000,53.400000,63.100000,148.900000,67.300000,146,95,1056,80,2195,2200,322,38.000000,119.000000,67.662,50.801,67.583,50.866
11/21/2024,14:31:24.515,70768.74,70769.10,119.850000,2.830100,331.900000,426.000000,0.000000,60.002000,339.200000,0.978400,2.020105,1.440384,5287.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.816666,71.100294,79.223266,80.430000,67.483060,33.939000,0.000000,-84.599998,-51.900002,-37.700001,0.000000,0.000000,0.998631,64.834000,282.938368,282.938368,33.939485,5.660308,151.332779,0.000000,34.023000,0.000000,0.000000,138.000000,137.899994,137.800003,137.800003,137.366664,132.033335,125,140,140.700000,136.600000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.300000,2000.000000,0.000000,53.400000,63.100000,148.900000,67.300000,146,95,1056,80,2198,2200,329,38.000000,119.000000,67.662,50.801,67.582,50.866
11/21/2024,14:31:27.516,70771.74,70772.10,119.840000,2.844900,333.400000,426.270000,0.000000,60.002000,340.900000,0.978000,2.243664,1.445678,5290.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.872221,71.099998,79.231428,80.430000,67.481428,33.939000,0.000000,-87.599998,-50.200001,-40.500000,0.000000,0.000000,0.998614,64.854546,282.938368,282.938368,33.939485,5.660976,151.332764,0.000000,34.023000,0.000000,0.000000,138.166667,137.899994,137.866664,137.800003,137.399994,132.100006,125,140,140.700000,136.600000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.300000,2000.000000,0.000000,53.400000,63.100000,148.900000,67.300000,146,95,1056,80,2195,2200,336,38.000000,119.000000,67.662,50.802,67.582,50.866
11/21/2024,14:31:30.515,70774.74,70775.10,119.860000,2.828300,331.700000,426.550000,0.000000,60.000000,339.000000,0.978400,2.046954,1.440264,5293.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.866666,71.099998,79.239386,80.423335,67.481428,33.939000,0.000000,-91.500000,-48.700001,-42.299999,0.000000,0.000000,0.998593,64.878288,282.938368,282.938368,33.939485,5.661129,151.332779,0.000000,34.023000,0.000000,0.000000,138.133336,137.899994,137.899994,137.800003,137.366664,132.100006,125,140,140.700000,136.600000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.300000,2000.000000,0.000000,53.400000,63.100000,149.000000,67.300000,147,95,1056,80,2198,2200,339,38.000000,119.000000,67.661,50.802,67.581,50.867
11/21/2024,14:31:33.516,70777.74,70778.10,119.840000,2.834400,332.500000,426.830000,0.000000,59.999000,339.700000,0.978800,2.006739,1.440421,5296.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.866665,71.099998,79.246732,80.416669,67.482652,33.939000,0.000000,-94.900002,-47.099998,-43.900002,0.000000,0.000000,0.998590,64.878044,282.938368,282.938368,33.939485,5.660761,151.332779,0.000000,34.023000,0.000000,0.000000,138.133331,137.899994,137.866664,137.800003,137.399994,132.100006,125,140,140.700000,136.600000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.300000,2000.000000,0.000000,53.400000,63.100000,149.000000,67.300000,147,95,1056,80,2200,2200,342,38.000000,119.000000,67.661,50.802,67.581,50.867
11/21/2024,14:31:36.517,70780.74,70781.10,119.860000,2.837800,332.900000,427.100000,0.000000,60.003000,340.100000,0.978900,2.019698,1.441765,5299.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.872221,71.099998,79.252242,80.410004,67.483060,33.939000,0.000000,-98.400002,-45.400002,-45.599998,0.001000,0.000000,0.998581,64.887863,282.938368,282.938368,33.939485,5.661858,151.332718,0.000000,34.023000,0.000000,0.000000,138.166667,137.899994,137.866664,137.800003,137.399994,132.100006,125,140,140.700000,136.600000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.300000,2000.000000,0.000000,53.400000,63.100000,149.000000,67.300000,147,95,1056,80,2197,2200,342,38.000000,119.000000,67.660,50.803,67.581,50.867
11/21/2024,14:31:39.518,70783.74,70784.10,119.830000,2.839800,333.100000,427.380000,0.000000,59.999000,340.300000,0.978800,2.010494,1.440624,5302.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.883331,71.099998,79.255916,80.410004,67.481836,33.939000,0.000000,-102.400002,-43.500000,-47.200001,0.000000,0.000000,0.998579,64.887909,282.938368,282.938368,33.939485,5.661695,151.332703,0.000000,34.023000,0.000000,0.000000,138.199997,137.899994,137.899994,137.800003,137.399994,132.100006,125,140,140.700000,136.600000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.300000,2000.000000,0.000000,53.300000,63.100000,149.000000,67.300000,147,95,1056,80,2201,2200,340,38.000000,119.000000,67.660,50.803,67.580,50.868
11/21/2024,14:31:42.519,70786.74,70787.10,119.860000,2.832900,332.200000,427.660000,0.000000,59.999000,339.600000,0.978400,2.028628,1.443851,5305.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.877776,71.100146,79.257752,80.400002,67.478979,33.939000,0.000000,-105.400002,-41.799999,-48.700001,0.000000,0.000000,0.998617,64.847549,282.938368,282.938368,33.939485,5.662513,151.332748,0.000000,34.023000,0.000000,0.000000,138.166667,137.899994,137.866664,137.800003,137.399994,132.133336,125,140,140.700000,136.700000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.300000,2000.000000,0.000000,53.300000,63.200000,149.000000,67.300000,147,95,1056,80,2203,2200,334,38.000000,119.000000,67.659,50.804,67.580,50.868
11/21/2024,14:31:45.520,70789.74,70790.10,119.850000,2.823400,331.100000,427.930000,0.000000,60.002000,338.400000,0.978500,2.030531,1.441385,5308.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.899996,71.100590,79.260813,80.389999,67.477755,33.939000,0.000000,-107.400002,-40.500000,-49.799999,0.001000,0.000000,0.998633,64.832359,282.938368,282.938368,33.939485,5.662624,151.332794,0.000000,34.023000,0.000000,0.000000,138.199997,137.899994,137.899994,137.800003,137.399994,132.199997,125,140,140.700000,136.700000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.300000,2000.000000,0.000000,53.300000,63.200000,149.000000,67.300000,147,95,1056,80,2201,2200,332,38.000000,119.000000,67.659,50.804,67.580,50.868
11/21/2024,14:31:48.520,70792.74,70793.10,119.850000,2.818000,330.600000,428.210000,0.000000,60.000000,337.700000,0.978900,2.039886,1.440884,5311.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.894441,71.101034,79.265711,80.400002,67.479795,33.939000,0.000000,-109.599998,-38.900002,-51.000000,0.000000,0.000000,0.998655,64.807884,282.938368,282.938368,33.939485,5.663103,151.332794,0.000000,34.023000,0.000000,0.000000,138.166667,137.899994,137.899994,137.800003,137.399994,132.199997,125,140,140.700000,136.700000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,120.400000,2000.000000,0.000000,53.300000,63.200000,149.000000,67.300000,147,95,1054,80,2194,2200,325,38.000000,119.000000,67.658,50.804,67.579,50.869
11/21/2024,14:31:51.520,70795.74,70796.10,119.840000,2.823900,331.200000,428.490000,0.000000,60.002000,338.400000,0.978600,2.037820,1.441505,5314.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.894441,71.101478,79.268772,80.400002,67.482652,33.939000,0.000000,-111.599998,-37.599998,-51.900002,0.000000,0.000000,0.998645,64.819466,282.938368,282.938368,33.939485,5.662258,151.332855,0.000000,34.023000,0.000000,0.000000,138.166667,137.899994,137.899994,137.800003,137.399994,132.199997,125,140,140.700000,136.700000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,120.400000,2000.000000,0.000000,53.300000,63.300000,149.000000,67.300000,147,95,1054,80,2198,2200,319,38.000000,119.000000,67.658,50.805,67.579,50.869
11/21/2024,14:31:54.520,70798.74,70799.10,119.860000,2.830300,332.000000,428.760000,0.000000,60.000000,339.200000,0.978600,2.010918,1.440681,5317.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.899996,71.102365,79.269997,80.379997,67.483060,33.939000,0.000000,-113.400002,-36.599998,-52.299999,0.000000,0.000000,0.998676,64.784912,282.938368,282.938368,33.939485,5.661648,151.332779,0.000000,34.023000,0.000000,0.000000,138.199997,137.899994,137.899994,137.800003,137.399994,132.199997,125,140,140.700000,136.700000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.100000,120.400000,2000.000000,0.000000,53.300000,63.300000,149.000000,67.300000,147,95,1054,80,2201,2200,316,38.000000,119.000000,67.657,50.805,67.578,50.869
11/21/2024,14:31:57.520,70801.74,70802.10,119.850000,2.837900,332.800000,429.040000,0.000000,60.000000,340.100000,0.978400,2.156278,1.443388,5320.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.911108,71.103253,79.269997,80.379997,67.481836,33.939000,0.000000,-114.400002,-36.099998,-52.500000,0.000000,0.000000,0.998633,64.832626,282.938368,282.938368,33.939485,5.662117,151.332794,0.000000,34.023000,0.000000,0.000000,138.199997,137.899994,137.899994,137.800003,137.399994,132.266668,125,140,140.700000,136.700000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.200000,120.400000,2000.000000,0.000000,53.300000,63.300000,149.000000,67.300000,147,95,1054,80,2197,2200,308,38.000000,119.000000,67.657,50.805,67.578,50.870
11/21/2024,14:32:00.520,70804.74,70805.10,119.840000,2.833900,332.300000,429.320000,0.000000,60.002000,339.600000,0.978600,2.046191,1.441005,5323.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.911109,71.104140,79.269997,80.366666,67.481020,33.939000,0.000000,-114.699997,-35.900002,-52.599998,0.000000,0.000000,0.998613,64.854057,282.938368,282.938368,33.939485,5.661968,151.332840,0.000000,34.022000,0.000000,0.000000,138.166667,137.899994,137.899994,137.800003,137.399994,132.300003,125,140,140.700000,136.700000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.400000,2000.000000,0.000000,53.300000,63.300000,149.000000,67.300000,148,95,1054,80,2197,2200,300,38.000000,119.000000,67.656,50.806,67.578,50.870
11/21/2024,14:32:03.520,70807.74,70808.10,119.860000,2.836400,332.800000,429.590000,0.000000,59.999000,340.000000,0.978900,2.008215,1.439179,5326.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.927776,71.105176,79.271221,80.366666,67.479387,33.939000,0.000000,-114.599998,-36.000000,-52.599998,0.000000,0.000000,0.998610,64.857414,282.938368,282.938368,33.939485,5.662004,151.332718,0.000000,34.022000,0.000000,0.000000,138.199997,137.899994,137.933329,137.800003,137.433329,132.300003,125,140,140.700000,136.700000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.400000,2000.000000,0.000000,53.300000,63.400000,149.000000,67.300000,148,95,1056,80,2201,2200,299,38.000000,119.000000,67.656,50.806,67.577,50.870
11/21/2024,14:32:06.521,70810.74,70811.11,119.850000,2.838900,333.000000,429.870000,0.000000,60.003000,340.200000,0.978800,2.029378,1.439883,5329.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.916664,71.106507,79.276120,80.360001,67.477755,33.939000,0.000000,-113.400002,-36.299999,-52.400002,0.000000,0.000000,0.998603,64.864098,282.938368,282.938368,33.939485,5.661690,151.332779,0.000000,34.022000,0.000000,0.000000,138.199997,137.899994,137.899994,137.800003,137.399994,132.300003,125,140,140.800000,136.700000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.400000,2000.000000,0.000000,53.300000,63.400000,149.000000,67.300000,148,95,1056,80,2198,2200,301,38.000000,119.000000,67.655,50.806,67.577,50.871
11/21/2024,14:32:09.522,70813.74,70814.11,119.850000,2.839000,333.100000,430.150000,0.000000,60.003000,340.300000,0.979000,2.015956,1.440884,5332.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.922219,71.107247,79.283877,80.360001,67.478979,33.939000,0.000000,-112.400002,-37.099998,-52.099998,0.000000,0.000000,0.998595,64.871925,282.938368,282.938368,33.939485,5.661758,151.332779,0.000000,34.022000,0.000000,0.000000,138.199997,137.899994,137.899994,137.833333,137.399994,132.300003,125,140,140.800000,136.700000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.400000,2000.000000,0.000000,53.300000,63.400000,149.000000,67.300000,148,95,1056,80,2197,2200,305,38.000000,119.000000,67.655,50.807,67.577,50.871
11/21/2024,14:32:12.523,70816.74,70817.11,119.830000,2.833100,332.300000,430.420000,0.000000,59.999000,339.500000,0.978900,2.009636,1.439539,5335.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.922219,71.107691,79.291225,80.360001,67.481836,33.939000,0.000000,-111.400002,-37.799999,-51.799999,0.000000,0.000000,0.998613,64.851891,282.938368,282.938368,33.939485,5.662204,151.332764,0.000000,34.022000,0.000000,0.000000,138.199997,137.899994,137.899994,137.833333,137.399994,132.300003,125,140,140.800000,136.700000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.400000,2000.000000,0.000000,53.300000,63.400000,149.000000,67.300000,148,95,1056,80,2199,2200,311,38.000000,119.000000,67.654,50.807,67.576,50.871
11/21/2024,14:32:15.524,70819.74,70820.11,119.860000,2.835900,332.600000,430.700000,0.000000,59.999000,339.900000,0.978600,2.044395,1.441265,5338.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.966662,71.108430,79.298571,80.346664,67.481428,33.939000,0.000000,-110.500000,-38.400002,-51.599998,0.000000,0.000000,0.998623,64.842438,282.938368,282.938368,33.939485,5.661974,151.332794,0.000000,34.022000,0.000000,0.000000,138.199997,137.899994,137.899994,137.899994,137.500000,132.399994,125,140,140.800000,136.700000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.400000,2000.000000,0.000000,53.300000,63.400000,149.000000,67.300000,148,95,1056,80,2198,2200,318,38.000000,119.000000,67.654,50.807,67.576,50.871
11/21/2024,14:32:18.523,70822.74,70823.11,119.840000,2.831300,332.100000,430.980000,0.000000,59.999000,339.300000,0.978600,2.016000,1.441505,5341.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.927774,71.109022,79.306325,80.346664,67.477755,33.939000,0.000000,-109.900002,-38.799999,-51.200001,0.000000,0.000000,0.998649,64.814713,282.938368,282.938368,33.939485,5.662290,151.332764,0.000000,34.022000,0.000000,0.000000,138.166667,137.899994,137.899994,137.833333,137.399994,132.366664,125,140,140.800000,136.700000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,120.400000,2000.000000,0.000000,53.300000,63.400000,149.000000,67.300000,148,95,1058,80,2197,2200,326,38.000000,119.000000,67.653,50.808,67.576,50.872
11/21/2024,14:32:21.524,70825.74,70826.11,119.850000,2.834100,332.300000,431.250000,0.000000,60.001000,339.700000,0.978300,2.023217,1.441886,5344.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.966662,71.109022,79.313672,80.346664,67.475306,33.939000,0.000000,-109.300003,-39.200001,-50.900002,0.000000,0.000000,0.998642,64.821777,282.938368,282.938368,33.939485,5.662020,151.332779,0.000000,34.022000,0.000000,0.000000,138.199997,137.899994,137.899994,137.899994,137.500000,132.399994,125,140,140.800000,136.700000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,120.400000,2000.000000,0.000000,53.400000,63.400000,149.000000,67.300000,148,95,1058,80,2199,2200,333,38.000000,119.000000,67.653,50.808,67.575,50.872
11/21/2024,14:32:24.526,70828.74,70829.11,119.840000,2.827500,331.500000,431.530000,0.000000,60.003000,338.900000,0.978300,2.038302,1.440921,5347.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.966662,71.109022,79.321429,80.339996,67.476531,33.939000,0.000000,-108.300003,-39.900002,-50.500000,0.000000,0.000000,0.998626,64.842323,282.938368,282.938368,33.939485,5.662193,151.332748,0.000000,34.022000,0.000000,0.000000,138.199997,137.899994,137.899994,137.899994,137.500000,132.399994,125,140,140.800000,136.700000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,120.400000,2000.000000,0.000000,53.400000,63.400000,149.000000,67.300000,148,95,1058,80,2200,2200,338,38.000000,119.000000,67.653,50.808,67.575,50.872
11/21/2024,14:32:27.528,70831.74,70832.11,119.860000,2.816900,330.500000,431.810000,0.000000,60.000000,337.600000,0.978900,2.020093,1.441265,5350.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.972218,71.109022,79.327552,80.339996,67.478163,33.939000,0.000000,-107.500000,-40.599998,-49.799999,0.000000,0.000000,0.998622,64.845886,282.938368,282.938368,33.939485,5.662069,151.332687,0.000000,34.022000,0.000000,0.000000,138.199997,137.899994,137.899994,137.899994,137.500000,132.433329,125,140,140.800000,136.700000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,120.400000,2000.000000,0.000000,53.400000,63.400000,149.000000,67.300000,148,95,1058,80,2198,2200,343,38.000000,119.000000,67.652,50.809,67.575,50.872
11/21/2024,14:32:30.528,70834.74,70835.11,119.850000,2.823600,331.200000,432.080000,0.000000,59.999000,338.400000,0.978700,2.030564,1.440801,5353.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.977774,71.108578,79.330002,80.339996,67.477347,33.939000,0.000000,-106.099998,-41.299999,-49.299999,0.001000,0.000000,0.998624,64.845245,282.938368,282.938368,33.939485,5.662305,151.332733,0.000000,34.022000,0.000000,0.000000,138.199997,137.899994,137.899994,137.899994,137.500000,132.466665,125,140,140.800000,136.700000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,120.400000,2000.000000,0.000000,53.400000,63.400000,149.000000,67.300000,148,95,1058,80,2200,2200,342,38.000000,119.000000,67.652,50.809,67.574,50.873
11/21/2024,14:32:33.528,70837.74,70838.11,119.840000,2.830100,331.800000,432.360000,0.000000,60.000000,339.200000,0.978400,2.042578,1.440504,5356.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.988886,71.108134,79.330002,80.326665,67.476531,33.939000,0.000000,-104.599998,-42.299999,-48.299999,0.000000,0.000000,0.998622,64.844391,282.938368,282.938368,33.939485,5.662823,151.332703,0.000000,34.022000,0.000000,0.000000,138.199997,137.899994,137.899994,137.933329,137.500000,132.500000,125,140,140.800000,136.700000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.400000,2000.000000,0.000000,53.400000,63.400000,149.000000,67.300000,148,95,1059,80,2200,2200,342,38.000000,119.000000,67.651,50.809,67.574,50.873
11/21/2024,14:32:36.528,70840.74,70841.11,119.850000,2.839000,333.100000,432.640000,0.000000,59.999000,340.300000,0.978800,2.010356,1.441886,5359.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.999997,71.108134,79.330002,80.326665,67.476939,33.939000,0.000000,-103.099998,-43.299999,-47.400002,0.000000,0.000000,0.998606,64.861565,282.938368,282.938368,33.939485,5.661968,151.332809,0.000000,34.022000,0.000000,0.000000,138.199997,137.899994,137.899994,138.000000,137.500000,132.500000,125,140,140.800000,136.700000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,120.400000,2000.000000,0.000000,53.400000,63.400000,149.000000,67.300000,148,95,1059,80,2200,2200,339,38.000000,119.000000,67.651,50.810,67.573,50.873
11/21/2024,14:32:39.528,70843.74,70844.11,119.840000,2.844200,333.700000,432.920000,0.000000,60.000000,340.900000,0.978900,2.023451,1.441505,5362.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.011109,71.108282,79.330002,80.320000,67.476939,33.939000,0.000000,-100.000000,-44.700001,-46.299999,0.000000,0.000000,0.998618,64.847221,282.938368,282.938368,33.939485,5.662416,151.332687,0.000000,34.022000,0.000000,0.000000,138.199997,137.899994,137.966665,138.000000,137.500000,132.500000,125,140,140.800000,136.700000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,120.400000,2000.000000,0.000000,53.400000,63.400000,149.100000,67.300000,148,95,1059,80,2200,2200,336,38.000000,119.000000,67.650,50.810,67.573,50.873
11/21/2024,14:32:42.528,70846.74,70847.11,119.850000,2.844000,333.600000,433.190000,0.000000,60.000000,340.800000,0.978800,2.013467,1.441886,5365.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.016665,71.108282,79.334084,80.320000,67.476531,33.939000,0.000000,-96.300003,-46.599998,-44.700001,0.000000,0.000000,0.998601,64.866409,282.938368,282.938368,33.939485,5.661958,151.332733,0.000000,34.022000,0.000000,0.000000,138.199997,137.933329,137.933329,137.966665,137.533335,132.533335,125,140,140.800000,136.700000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.400000,2000.000000,0.000000,53.400000,63.400000,149.100000,67.300000,148,95,1059,80,2200,2200,331,38.000000,119.000000,67.650,50.811,67.573,50.874
11/21/2024,14:32:45.529,70849.74,70850.11,119.830000,2.840800,333.000000,433.470000,0.000000,59.999000,340.400000,0.978300,2.046466,1.440040,5368.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,136.999997,71.109022,79.339798,80.320000,67.478163,33.939000,0.000000,-92.599998,-48.500000,-42.700001,0.000000,0.000000,0.998587,64.881172,282.938368,282.938368,33.939485,5.661678,151.332779,0.000000,34.022000,0.000000,0.000000,138.199997,137.899994,137.899994,138.000000,137.500000,132.500000,125,140,140.800000,136.700000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.400000,2000.000000,0.000000,53.500000,63.300000,149.100000,67.300000,148,95,1059,80,2202,2200,324,38.000000,119.000000,67.649,50.811,67.572,50.874
11/21/2024,14:32:48.530,70852.74,70853.11,119.860000,2.829300,331.800000,433.750000,0.000000,60.003000,339.100000,0.978300,2.029548,1.441765,5371.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.027777,71.109910,79.344696,80.300001,67.480612,33.939000,0.000000,-88.699997,-50.200001,-40.599998,0.000000,0.000000,0.998587,64.881264,282.938368,282.938368,33.939485,5.662024,151.332748,0.000000,34.022000,0.000000,0.000000,138.199997,137.966665,137.966665,138.000000,137.500000,132.533335,125,140,140.800000,136.700000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.400000,2000.000000,0.000000,53.500000,63.300000,149.200000,67.300000,147,95,1057,80,2201,2200,319,38.000000,119.000000,67.649,50.811,67.572,50.874
11/21/2024,14:32:51.529,70855.74,70856.11,119.840000,2.825900,331.500000,434.030000,0.000000,60.003000,338.700000,0.978900,2.027106,1.440003,5374.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.038889,71.110797,79.352043,80.290001,67.479795,33.939000,0.000000,-85.400002,-51.700001,-37.900002,0.000000,0.000000,0.998562,64.907570,282.938368,282.938368,33.939485,5.662122,151.332718,0.000000,34.022000,0.000000,0.000000,138.199997,138.000000,137.966665,138.000000,137.500000,132.566671,125,140,140.800000,136.700000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.400000,2000.000000,0.000000,53.500000,63.300000,149.200000,67.300000,147,95,1057,80,2198,2200,312,38.000000,119.000000,67.648,50.812,67.572,50.875
11/21/2024,14:32:54.529,70858.74,70859.11,119.850000,2.829000,331.800000,434.300000,0.000000,59.999000,339.100000,0.978500,2.031425,1.440884,5377.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.050001,71.111981,79.361023,80.290001,67.477347,33.939000,0.000000,-85.199997,-52.400002,-35.700001,0.000000,0.000000,0.998548,64.922585,282.938368,282.938368,33.939485,5.661887,151.332672,0.000000,34.022000,0.000000,0.000000,138.199997,138.000000,138.000000,138.000000,137.500000,132.600006,125,140,140.800000,136.700000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.400000,2000.000000,0.000000,53.500000,63.200000,149.200000,67.300000,147,95,1057,80,2201,2200,304,38.000000,119.000000,67.648,50.812,67.571,50.875
11/21/2024,14:32:57.529,70861.74,70862.11,119.850000,2.838000,332.800000,434.580000,0.000000,59.999000,340.100000,0.978400,2.011769,1.440384,5380.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.033333,71.113164,79.368778,80.290001,67.476531,33.939000,0.000000,-86.300003,-52.799999,-34.599998,0.000000,0.000000,0.998549,64.921700,282.938368,282.938368,33.939485,5.661860,151.332657,0.000000,34.022000,0.000000,0.000000,138.199997,138.000000,138.000000,138.000000,137.500000,132.500000,125,140,140.800000,136.700000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.400000,2000.000000,0.000000,53.500000,63.200000,149.200000,67.300000,147,95,1057,80,2194,2200,301,38.000000,119.000000,67.648,50.813,67.571,50.875
11/21/2024,14:33:00.530,70864.74,70865.11,119.860000,2.846400,333.800000,434.860000,0.000000,59.999000,341.200000,0.978500,2.015388,1.440681,5383.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.027777,71.114052,79.372859,80.270002,67.477755,33.939000,0.000000,-88.300003,-52.799999,-34.599998,0.000000,0.000000,0.998589,64.877968,282.938368,282.938368,33.939485,5.661995,151.332764,0.000000,34.022000,0.000000,0.000000,138.199997,137.966665,137.933329,138.000000,137.500000,132.566671,125,140,140.800000,136.800000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.400000,2000.000000,0.000000,53.500000,63.200000,149.200000,67.300000,147,95,1057,80,2203,2200,300,38.000000,119.000000,67.647,50.813,67.571,50.876
11/21/2024,14:33:03.530,70867.74,70868.11,119.840000,2.847600,334.000000,435.140000,0.000000,60.006000,341.300000,0.978700,2.021738,1.442590,5386.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.050001,71.115235,79.378981,80.270002,67.476939,33.939000,0.000000,-90.500000,-52.500000,-34.799999,0.000000,0.000000,0.998604,64.864288,282.938368,282.938368,33.939485,5.662487,151.332733,0.000000,34.022000,0.000000,0.000000,138.199997,137.966665,138.000000,138.000000,137.533335,132.600006,125,140,140.900000,136.800000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,120.400000,2000.000000,0.000000,53.500000,63.200000,149.200000,67.300000,147,95,1054,80,2203,2200,304,38.000000,119.000000,67.647,50.814,67.570,50.876
11/21/2024,14:33:06.530,70870.74,70871.11,119.830000,2.853000,334.600000,435.410000,0.000000,59.999000,341.900000,0.978800,2.015037,1.440124,5389.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.055556,71.116122,79.385510,80.260002,67.474490,33.939000,0.000000,-91.900002,-52.000000,-35.000000,0.000000,0.000000,0.998602,64.867279,282.938368,282.938368,33.939485,5.661699,151.332718,0.000000,34.022000,0.000000,0.000000,138.199997,138.000000,138.000000,138.000000,137.533335,132.600006,125,140,140.900000,136.800000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.400000,2000.000000,0.000000,53.500000,63.200000,149.200000,67.300000,147,95,1054,80,2198,2200,343,38.000000,119.000000,67.646,50.814,67.570,50.876
11/21/2024,14:33:09.530,70873.74,70874.11,119.850000,2.848700,334.200000,435.690000,0.000000,59.999000,341.400000,0.978700,2.009443,1.441886,5392.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.061112,71.115531,79.389183,80.270002,67.472858,33.939000,0.000000,-92.400002,-51.799999,-35.200001,0.000000,0.000000,0.998586,64.884094,282.938368,282.938368,33.939485,5.662050,151.332748,0.000000,34.022000,0.000000,0.000000,138.199997,138.000000,138.000000,138.000000,137.566671,132.600006,125,140,140.900000,136.800000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.400000,2000.000000,0.000000,53.500000,63.200000,149.300000,67.300000,147,95,1054,80,2197,2200,316,38.000000,119.000000,67.646,50.815,67.570,50.877
11/21/2024,14:33:12.530,70876.74,70877.11,119.840000,2.842200,333.100000,435.970000,0.000000,60.002000,340.600000,0.978000,2.026494,1.439419,5395.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.061112,71.114791,79.389999,80.260002,67.473674,33.939000,0.000000,-92.699997,-51.700001,-35.200001,0.000000,0.000000,0.998607,64.858383,282.938368,282.938368,33.939485,5.662584,151.332764,0.000000,34.022000,0.000000,0.000000,138.199997,138.000000,138.000000,138.000000,137.566671,132.600006,125,140,140.900000,136.800000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.400000,2000.000000,0.000000,53.500000,63.200000,149.300000,67.300000,147,95,1054,80,2201,2200,324,38.000000,119.000000,67.645,50.815,67.569,50.877
11/21/2024,14:33:15.530,70879.74,70880.11,119.850000,2.831400,332.100000,436.250000,0.000000,60.002000,339.300000,0.978500,2.022250,1.439800,5398.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.066668,71.114347,79.389183,80.260002,67.475306,33.939000,0.000000,-92.099998,-52.000000,-35.200001,0.000000,0.000000,0.998648,64.821632,282.938368,282.938368,33.939485,5.663188,151.332687,0.000000,34.022000,0.000000,0.000000,138.199997,138.000000,138.000000,138.000000,137.600006,132.600006,125,140,140.900000,136.800000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.400000,2000.000000,0.000000,53.500000,63.200000,149.400000,67.300000,147,95,1054,80,2203,2200,331,38.000000,119.000000,67.645,50.816,67.569,50.878
11/21/2024,14:33:18.533,70882.74,70883.12,119.840000,2.829700,331.900000,436.520000,0.000000,59.999000,339.100000,0.978700,2.049581,1.442006,5401.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.066668,71.114199,79.387959,80.260002,67.476939,33.939000,0.000000,-91.099998,-52.200001,-34.900002,0.000000,0.000000,0.998594,64.873032,282.938368,282.938368,33.939485,5.662511,151.332718,0.000000,34.022000,0.000000,0.000000,138.199997,138.000000,138.000000,138.000000,137.600006,132.600006,125,140,141.000000,136.800000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.400000,2000.000000,0.000000,53.500000,63.200000,149.400000,67.300000,147,95,1054,80,2201,2200,337,38.000000,119.000000,67.645,50.816,67.569,50.878
11/21/2024,14:33:21.533,70885.74,70886.12,119.860000,2.832900,332.200000,436.800000,0.000000,60.002000,339.600000,0.978400,2.033323,1.440180,5404.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.077779,71.113460,79.387551,80.246666,67.478163,33.939000,0.000000,-90.500000,-52.400002,-34.900002,0.001000,0.000000,0.998590,64.879211,282.938368,282.938368,33.939485,5.662514,151.332748,0.000000,34.022000,0.000000,0.000000,138.233332,138.000000,138.000000,138.000000,137.600006,132.633336,125,140,141.000000,136.800000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.400000,2000.000000,0.000000,53.500000,63.200000,149.400000,67.300000,147,95,1054,80,2196,2200,342,38.000000,119.000000,67.645,50.816,67.569,50.878
11/21/2024,14:33:24.533,70888.74,70889.12,119.840000,2.839100,332.800000,437.080000,0.000000,59.999000,340.300000,0.978200,2.024022,1.441422,5407.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.083333,71.113904,79.388775,80.246666,67.479795,33.939000,0.000000,-89.400002,-52.599998,-34.799999,0.000000,0.000000,0.998605,64.863029,282.938368,282.938368,33.939485,5.662788,151.332733,0.000000,34.022000,0.000000,0.000000,138.199997,138.000000,138.000000,138.000000,137.600006,132.699997,125,140,141.000000,136.800000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.400000,2000.000000,0.000000,53.500000,63.200000,149.400000,67.300000,147,95,1054,80,2201,2200,343,38.000000,119.000000,67.644,50.817,67.568,50.878
11/21/2024,14:33:27.533,70891.74,70892.12,119.850000,2.839000,332.900000,437.350000,0.000000,59.996000,340.300000,0.978300,2.038359,1.441385,5410.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.083333,71.114347,79.389999,80.239998,67.481428,33.939000,0.000000,-89.000000,-52.599998,-34.700001,0.000000,0.000000,0.998587,64.883171,282.938368,282.938368,33.939485,5.662581,151.332748,0.000000,34.022000,0.000000,0.000000,138.199997,138.000000,138.000000,138.000000,137.600006,132.699997,125,140,141.000000,136.800000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.400000,2000.000000,0.000000,53.500000,63.200000,149.400000,67.300000,147,95,1054,80,2198,2200,344,38.000000,119.000000,67.644,50.817,67.568,50.879
11/21/2024,14:33:30.533,70894.74,70895.12,119.850000,2.824000,331.100000,437.630000,0.000000,59.999000,338.500000,0.978200,2.049186,1.440884,5413.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.083333,71.113904,79.392449,80.246666,67.479387,33.939000,0.000000,-88.500000,-52.599998,-34.700001,0.000000,0.000000,0.998580,64.889427,282.938368,282.938368,33.939485,5.661453,151.332703,0.000000,34.022000,0.000000,0.000000,138.199997,138.000000,138.000000,138.000000,137.600006,132.699997,125,140,141.000000,136.800000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.400000,2000.000000,0.000000,53.500000,63.200000,149.400000,67.300000,147,95,1054,80,2202,2200,341,38.000000,119.000000,67.643,50.818,67.568,50.879
11/21/2024,14:33:33.533,70897.74,70898.12,119.850000,2.843700,333.600000,437.910000,0.000000,59.999000,340.800000,0.978700,2.039667,1.440384,5416.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.083333,71.114052,79.399389,80.239998,67.477347,33.939000,0.000000,-88.500000,-52.599998,-34.700001,0.000000,0.000000,0.998589,64.880859,282.938368,282.938368,33.939485,5.660647,151.332657,0.000000,34.022000,0.000000,0.000000,138.199997,138.000000,138.000000,138.000000,137.600006,132.699997,125,140,141.000000,136.900000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.400000,2000.000000,0.000000,53.500000,63.200000,149.400000,67.300000,147,95,1058,80,2202,2200,337,38.000000,119.000000,67.643,50.819,67.567,50.880
11/21/2024,14:33:36.534,70900.74,70901.12,119.840000,2.839000,332.900000,438.190000,0.000000,59.996000,340.200000,0.978500,2.026981,1.441505,5419.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.083333,71.114939,79.410002,80.233332,67.474898,33.939000,0.000000,-88.599998,-52.700001,-34.700001,0.000000,0.000000,0.998608,64.860916,282.938368,282.938368,33.939485,5.660889,151.332718,0.000000,34.022000,0.000000,0.000000,138.199997,138.000000,138.000000,138.000000,137.600006,132.699997,125,140,141.000000,136.900000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.400000,2000.000000,0.000000,53.500000,63.200000,149.400000,67.300000,147,95,1058,80,2197,2200,333,38.000000,119.000000,67.642,50.819,67.567,50.880
11/21/2024,14:33:39.534,70903.74,70904.12,119.840000,2.836000,332.500000,438.460000,0.000000,59.996000,339.900000,0.978500,2.026587,1.438418,5422.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.083333,71.115235,79.418982,80.233332,67.473674,33.939000,0.000000,-88.800003,-52.599998,-34.700001,0.000000,0.000000,0.998627,64.840324,282.938368,282.938368,33.939485,5.660990,151.332718,0.000000,34.022000,0.000000,0.000000,138.199997,138.000000,138.000000,138.000000,137.600006,132.699997,125,140,141.000000,136.900000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.400000,2000.000000,0.000000,53.500000,63.200000,149.400000,67.300000,147,95,1058,80,2199,2200,327,38.000000,119.000000,67.642,50.820,67.567,50.881
11/21/2024,14:33:42.535,70906.74,70907.12,119.850000,2.833600,332.200000,438.740000,0.000000,59.996000,339.600000,0.978200,2.018528,1.442470,5425.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.083333,71.115235,79.424287,80.226667,67.473266,33.939000,0.000000,-89.699997,-52.500000,-34.799999,0.000000,0.000000,0.998601,64.867950,282.938368,282.938368,33.939485,5.660916,151.332733,0.000000,34.022000,0.000000,0.000000,138.199997,138.000000,138.000000,138.000000,137.600006,132.699997,125,140,141.000000,136.900000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.400000,2000.000000,0.000000,53.500000,63.200000,149.400000,67.300000,147,95,1058,80,2197,2200,322,38.000000,119.000000,67.642,50.820,67.566,50.881
11/21/2024,14:33:45.538,70909.74,70910.12,119.850000,2.830500,331.800000,439.020000,0.000000,59.999000,339.200000,0.978200,2.054796,1.439883,5428.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.100001,71.114643,79.430000,80.226667,67.474082,33.939000,0.000000,-91.300003,-52.200001,-35.000000,0.000000,0.000000,0.998608,64.862755,282.938368,282.938368,33.939485,5.661374,151.332764,0.000000,34.022000,0.000000,0.000000,138.233332,138.000000,138.033335,138.000000,137.600006,132.733332,125,140,141.000000,136.900000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.400000,2000.000000,0.000000,53.500000,63.200000,149.400000,67.300000,147,95,1058,80,2201,2200,315,38.000000,119.000000,67.641,50.821,67.566,50.882
11/21/2024,14:33:48.538,70912.74,70913.12,119.850000,2.824700,331.200000,439.300000,0.000000,59.999000,338.500000,0.978400,2.050660,1.439299,5431.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.100001,71.113756,79.436122,80.220001,67.477347,33.939000,0.000000,-93.500000,-51.400002,-35.500000,0.000000,0.000000,0.998609,64.862381,282.938368,282.938368,33.939485,5.662179,151.332703,0.000000,34.022000,0.000000,0.000000,138.199997,138.000000,138.000000,138.000000,137.600006,132.800003,125,140,141.000000,136.900000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.400000,2000.000000,0.000000,53.500000,63.200000,149.400000,67.300000,147,95,1057,80,2205,2200,308,38.000000,119.000000,67.641,50.822,67.566,50.882
11/21/2024,14:33:51.538,70915.74,70916.12,119.840000,2.825100,331.400000,439.570000,0.000000,59.999000,338.600000,0.978800,2.046370,1.441005,5434.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.100001,71.111981,79.441427,80.220001,67.479387,33.939000,0.000000,-96.599998,-49.599998,-36.299999,0.000000,0.000000,0.998560,64.913399,282.938368,282.938368,33.939485,5.661985,151.332748,0.000000,34.022000,0.000000,0.000000,138.199997,138.000000,138.000000,138.000000,137.600006,132.800003,125,140,141.000000,136.900000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.400000,2000.000000,0.000000,53.500000,63.200000,149.400000,67.300000,147,95,1057,80,2195,2200,302,38.000000,119.000000,67.640,50.822,67.565,50.883
11/21/2024,14:33:54.538,70918.74,70919.12,119.860000,2.827600,331.700000,439.850000,0.000000,59.999000,338.900000,0.978600,2.045834,1.440764,5437.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.116668,71.110797,79.444284,80.213333,67.478571,33.939000,0.000000,-100.400002,-46.900002,-38.200001,0.000000,0.000000,0.998581,64.889732,282.938368,282.938368,33.939485,5.662218,151.332703,0.000000,34.022000,0.000000,0.000000,138.233332,138.000000,138.033335,138.000000,137.600006,132.833333,125,140,141.000000,136.900000,3.200000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.400000,2000.000000,0.000000,53.500000,63.200000,149.400000,67.300000,147,95,1057,80,2198,2200,300,38.000000,119.000000,67.640,50.823,67.565,50.883
11/21/2024,14:33:57.539,70921.74,70922.12,119.840000,2.831900,332.100000,440.130000,0.000000,60.002000,339.400000,0.978600,2.032946,1.442006,5440.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.105556,71.109910,79.445100,80.199997,67.476939,33.939000,0.000000,-104.599998,-44.000000,-40.400002,0.000000,0.000000,0.998581,64.892288,282.938368,282.938368,33.939485,5.662602,151.332733,0.000000,34.022000,0.000000,0.000000,138.199997,138.000000,138.000000,138.000000,137.600006,132.833333,125,140,141.000000,136.900000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.400000,2000.000000,0.000000,53.500000,63.200000,149.400000,67.300000,147,95,1057,80,2194,2200,301,38.000000,119.000000,67.639,50.823,67.565,50.884
11/21/2024,14:34:00.539,70924.74,70925.12,119.850000,2.842100,333.200000,440.410000,0.000000,60.005000,340.600000,0.978200,2.022589,1.445056,5443.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.122222,71.109022,79.445712,80.199997,67.476531,33.939000,0.000000,-110.099998,-41.200001,-42.799999,0.000000,0.000000,0.998580,64.892921,282.938368,282.938368,33.939485,5.662716,151.332703,0.000000,34.022000,0.000000,0.000000,138.199997,138.000000,138.000000,138.033335,137.600006,132.899994,125,140,141.000000,136.900000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.500000,2000.000000,0.000000,53.500000,63.200000,149.400000,67.300000,147,95,1057,80,2202,2200,307,38.000000,119.000000,67.639,50.824,67.564,50.884
11/21/2024,14:34:03.540,70927.74,70928.12,119.850000,2.848100,334.000000,440.680000,0.000000,60.003000,341.300000,0.978400,2.033110,1.438798,5446.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.138890,71.108282,79.448774,80.199997,67.476939,33.939000,0.000000,-115.800003,-38.400002,-45.299999,0.001000,0.000000,0.998594,64.877914,282.938368,282.938368,33.939485,5.661907,151.332703,0.000000,34.022000,0.000000,0.000000,138.233332,138.000000,138.033335,138.066671,137.600006,132.899994,125,140,141.000000,136.900000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.500000,2000.000000,0.000000,53.500000,63.200000,149.400000,67.300000,147,95,1052,80,2200,2200,312,38.000000,119.000000,67.639,50.825,67.564,50.885
11/21/2024,14:34:06.542,70930.74,70931.13,119.860000,2.847800,334.000000,440.960000,0.000000,60.004000,341.300000,0.978600,2.033324,1.441765,5449.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.150002,71.108282,79.453672,80.199997,67.476939,33.939000,0.000000,-122.699997,-35.799999,-48.400002,0.000000,0.000000,0.998615,64.854607,282.938368,282.938368,33.939485,5.662229,151.332779,0.000000,34.022000,0.000000,0.000000,138.300003,138.000000,138.000000,138.066671,137.600006,132.933329,125,140,141.000000,136.900000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.500000,2000.000000,0.000000,53.500000,63.200000,149.400000,67.300000,147,95,1052,80,2202,2200,320,38.000000,119.000000,67.638,50.825,67.564,50.885
11/21/2024,14:34:09.544,70933.74,70934.13,119.840000,2.854500,334.800000,441.240000,0.000000,60.003000,342.100000,0.978700,2.023857,1.439419,5452.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.144446,71.108430,79.455508,80.199997,67.476531,33.939000,0.000000,-123.400002,-34.400002,-51.799999,0.000000,0.000000,0.998595,64.875793,282.938368,282.938368,33.939485,5.662106,151.332779,0.000000,34.022000,0.000000,0.000000,138.300003,138.000000,138.000000,138.033335,137.600006,132.933329,125,140,141.000000,136.900000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.500000,2000.000000,0.000000,53.500000,63.200000,149.400000,67.300000,147,95,1052,80,2200,2200,329,38.000000,119.000000,67.638,50.826,67.563,50.886
11/21/2024,14:34:12.544,70936.74,70937.13,119.840000,2.849600,334.100000,441.520000,0.000000,59.996000,341.500000,0.978200,2.044076,1.441005,5455.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.166669,71.108282,79.461020,80.193331,67.476123,33.939000,0.000000,-121.699997,-34.099998,-53.400002,0.000000,0.000000,0.998589,64.880058,282.938368,282.938368,33.939485,5.662385,151.332687,0.000000,34.022000,0.000000,0.000000,138.300003,138.000000,138.066671,138.033335,137.600006,133.000000,125,140,141.000000,136.900000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.500000,2000.000000,0.000000,53.500000,63.200000,149.400000,67.300000,147,95,1052,80,2196,2200,336,38.000000,119.000000,67.637,50.826,67.563,50.886
11/21/2024,14:34:15.546,70939.74,70940.13,119.860000,2.843100,333.300000,441.800000,0.000000,60.002000,340.800000,0.978000,2.009954,1.441265,5458.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.166669,71.108578,79.469593,80.186666,67.474490,33.939000,0.000000,-119.400002,-34.299999,-53.599998,0.001000,0.000000,0.998608,64.862038,282.938368,282.938368,33.939485,5.663355,151.332733,0.000000,34.021000,0.000000,0.000000,138.300003,138.000000,138.000000,138.100006,137.600006,133.000000,125,140,141.000000,136.900000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.500000,2000.000000,0.000000,53.500000,63.200000,149.400000,67.300000,147,95,1052,80,2196,2200,341,38.000000,119.000000,67.637,50.827,67.563,50.887
11/21/2024,14:34:18.548,70942.74,70943.13,119.850000,2.833300,332.300000,442.070000,0.000000,60.000000,339.600000,0.978600,2.074683,1.440300,5461.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.188893,71.108726,79.478166,80.180000,67.472450,33.939000,0.000000,-117.099998,-35.099998,-53.299999,0.000000,0.000000,0.998562,64.910667,282.938368,282.938368,33.939485,5.662498,151.332748,0.000000,34.021000,0.000000,0.000000,138.300003,138.033335,138.100006,138.100006,137.600006,133.000000,125,140,141.000000,136.900000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.500000,2000.000000,0.000000,53.500000,63.200000,149.500000,67.300000,147,95,1053,80,2198,2200,343,38.000000,119.000000,67.637,50.828,67.562,50.887
11/21/2024,14:34:21.548,70945.74,70946.13,119.840000,2.831600,332.100000,442.350000,0.000000,60.000000,339.400000,0.978500,2.043509,1.442590,5464.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.172225,71.108282,79.486125,80.180000,67.471634,33.939000,0.000000,-114.400002,-36.299999,-52.799999,0.001000,0.000000,0.998607,64.864334,282.938368,282.938368,33.939485,5.660704,151.332687,0.000000,34.021000,0.000000,0.000000,138.300003,138.000000,138.066671,138.066671,137.600006,133.000000,125,140,141.000000,136.900000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.300000,120.500000,2000.000000,0.000000,53.500000,63.200000,149.500000,67.300000,147,95,1053,80,2199,2200,344,38.000000,119.000000,67.636,50.828,67.562,50.888
11/21/2024,14:34:24.549,70948.74,70949.13,119.840000,2.840300,333.000000,442.630000,0.000000,60.003000,340.400000,0.978300,2.015034,1.439419,5467.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.166669,71.107839,79.493879,80.180000,67.472042,33.939000,0.000000,-111.199997,-38.299999,-51.900002,0.000000,0.000000,0.998603,64.868935,282.938368,282.938368,33.939485,5.660729,151.332794,0.000000,34.021000,0.000000,0.000000,138.300003,138.033335,138.000000,138.066671,137.600006,133.000000,125,140,141.000000,136.900000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.500000,2000.000000,0.000000,53.500000,63.300000,149.500000,67.300000,147,95,1053,80,2201,2200,343,38.000000,119.000000,67.636,50.829,67.562,50.888
11/21/2024,14:34:27.549,70951.74,70952.13,119.860000,2.847500,333.800000,442.910000,0.000000,60.003000,341.300000,0.978200,2.036769,1.442349,5470.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.222227,71.107543,79.498776,80.180000,67.474082,33.939000,0.000000,-108.300003,-40.299999,-50.099998,0.000000,0.000000,0.998614,64.855209,282.938368,282.938368,33.939485,5.660889,151.332657,0.000000,34.021000,0.000000,0.000000,138.300003,138.100006,138.100006,138.100006,137.633336,133.100006,125,140,141.000000,136.900000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,120.500000,2000.000000,0.000000,53.500000,63.300000,149.500000,67.300000,147,95,1053,80,2199,2200,339,38.000000,119.000000,67.635,50.829,67.562,50.889
