FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,14:34:30.549,70954.74,70955.13,119.840000,2.849100,334.100000,443.180000,0.000000,60.003000,341.400000,0.978400,2.051279,1.440003,5473.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.216671,71.107247,79.500000,80.160001,67.475715,33.939000,0.000000,-105.099998,-42.299999,-48.400002,0.000000,0.000000,0.998609,64.860397,282.938368,282.938368,33.939485,5.661441,151.332626,0.000000,34.021000,0.000000,0.000000,138.266668,138.100006,138.066671,138.100006,137.666667,133.100006,125,140,141.000000,136.900000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.500000,2000.000000,0.000000,53.500000,63.300000,149.500000,67.300000,147,95,1053,80,2199,2200,335,38.000000,119.000000,67.635,50.830,67.561,50.889
11/21/2024,14:34:33.549,70957.74,70958.13,119.850000,2.852300,334.500000,443.460000,0.000000,60.006000,341.800000,0.978600,2.029555,1.441385,5476.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.244447,71.106951,79.500000,80.160001,67.476939,33.939000,0.000000,-101.000000,-44.500000,-46.599998,-0.001000,0.000000,0.998585,64.887650,282.938368,282.938368,33.939485,5.661388,151.332642,0.000000,34.021000,0.000000,0.000000,138.300003,138.133336,138.100006,138.100006,137.699997,133.133336,125,140,141.000000,136.900000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.500000,2000.000000,0.000000,53.500000,63.300000,149.500000,67.300000,147,95,1053,80,2197,2200,331,38.000000,119.000000,67.635,50.830,67.561,50.889
11/21/2024,14:34:36.550,70960.74,70961.13,119.850000,2.854000,334.700000,443.740000,0.000000,60.003000,342.000000,0.978500,2.039313,1.442970,5479.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.250003,71.107691,79.500000,80.150002,67.476939,33.939000,0.000000,-96.699997,-46.500000,-44.599998,0.000000,0.000000,0.998576,64.896233,282.938368,282.938368,33.939485,5.662273,151.332733,0.000000,34.021000,0.000000,0.000000,138.300003,138.133336,138.100006,138.100006,137.699997,133.166667,125,140,141.000000,137.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.500000,2000.000000,0.000000,53.500000,63.300000,149.500000,67.300000,147,95,1053,80,2199,2200,326,38.000000,119.000000,67.634,50.831,67.561,50.890
11/21/2024,14:34:39.551,70963.74,70964.13,119.860000,2.854000,334.800000,444.020000,0.000000,60.004000,342.100000,0.978700,2.010021,1.441181,5482.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.244447,71.109762,79.500000,80.150002,67.476123,33.939000,0.000000,-91.199997,-49.000000,-42.000000,0.000000,0.000000,0.998567,64.904114,282.938368,282.938368,33.939485,5.662762,151.332718,0.000000,34.021000,0.000000,0.000000,138.300003,138.133336,138.100006,138.100006,137.699997,133.133336,125,140,141.000000,137.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.500000,2000.000000,0.000000,53.500000,63.300000,149.500000,67.300000,147,95,1053,80,2199,2200,318,38.000000,119.000000,67.634,50.831,67.560,50.890
11/21/2024,14:34:42.552,70966.74,70967.14,119.840000,2.852400,334.500000,444.300000,0.000000,59.996000,341.800000,0.978600,2.032920,1.442006,5485.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.238892,71.112424,79.500000,80.150002,67.474490,33.939000,0.000000,-86.599998,-51.299999,-38.299999,0.000000,0.000000,0.998576,64.893837,282.938368,282.938368,33.939485,5.662591,151.332779,0.000000,34.021000,0.000000,0.000000,138.300003,138.100006,138.100006,138.100006,137.666667,133.166667,125,140,141.100000,137.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.500000,2000.000000,0.000000,53.500000,63.300000,149.600000,67.300000,147,95,1053,80,2202,2200,311,38.000000,119.000000,67.633,50.831,67.560,50.890
11/21/2024,14:34:45.553,70969.74,70970.14,119.850000,2.844800,333.400000,444.570000,0.000000,59.996000,340.900000,0.977900,2.032937,1.440801,5488.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.250003,71.116122,79.502040,80.143333,67.473266,33.939000,0.000000,-87.199997,-52.299999,-35.200001,0.000000,0.000000,0.998610,64.858665,282.938368,282.938368,33.939485,5.662171,151.332718,0.000000,34.021000,0.000000,0.000000,138.300003,138.100006,138.100006,138.100006,137.699997,133.199997,125,140,141.100000,137.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.500000,2000.000000,0.000000,53.500000,63.300000,149.600000,67.300000,147,95,1053,80,2197,2200,305,38.000000,119.000000,67.633,50.832,67.560,50.891
11/21/2024,14:34:48.554,70972.74,70973.14,119.850000,2.837000,332.700000,444.850000,0.000000,59.999000,340.000000,0.978500,2.018823,1.439800,5491.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.255558,71.120708,79.505713,80.143333,67.473266,33.939000,0.000000,-90.400002,-52.299999,-35.000000,0.000000,0.000000,0.998573,64.899132,282.938368,282.938368,33.939485,5.661763,151.332809,0.000000,34.021000,0.000000,0.000000,138.300003,138.100006,138.100006,138.100006,137.699997,133.233332,125,140,141.100000,137.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.500000,2000.000000,0.000000,53.500000,63.300000,149.600000,67.300000,147,95,1055,80,2196,2200,301,38.000000,119.000000,67.633,50.832,67.560,50.891
11/21/2024,14:34:51.553,70975.74,70976.14,119.840000,2.831200,332.000000,445.130000,0.000000,60.000000,339.300000,0.978600,2.046694,1.442590,5494.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.255558,71.126182,79.510610,80.136665,67.474082,33.939000,0.000000,-93.800003,-51.200001,-35.599998,0.000000,0.000000,0.998551,64.921722,282.938368,282.938368,33.939485,5.662111,151.332794,0.000000,34.021000,0.000000,0.000000,138.300003,138.100006,138.100006,138.100006,137.699997,133.233332,125,140,141.100000,137.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.500000,2000.000000,0.000000,53.500000,63.300000,149.600000,67.300000,147,95,1055,80,2195,2200,301,38.000000,119.000000,67.632,50.833,67.559,50.891
11/21/2024,14:34:54.554,70978.74,70979.14,119.840000,2.837600,332.700000,445.410000,0.000000,60.000000,340.100000,0.978400,2.021286,1.440504,5497.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.277780,71.131803,79.515916,80.129997,67.475306,33.939000,0.000000,-97.099998,-49.299999,-36.400002,0.000000,0.000000,0.998540,64.934914,282.938368,282.938368,33.939485,5.663220,151.332626,0.000000,34.021000,0.000000,0.000000,138.300003,138.166667,138.100006,138.100006,137.733332,133.266668,125,140,141.200000,137.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.500000,2000.000000,0.000000,53.500000,63.300000,149.600000,67.300000,147,95,1055,80,2199,2200,304,38.000000,119.000000,67.632,50.833,67.559,50.892
11/21/2024,14:34:57.555,70981.74,70982.14,119.840000,2.847300,333.800000,445.690000,0.000000,60.000000,341.200000,0.978200,2.047378,1.443591,5500.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.272224,71.137720,79.520405,80.129997,67.474082,33.939000,0.000000,-100.699997,-46.799999,-38.099998,0.001000,0.000000,0.998537,64.936745,282.938368,282.938368,33.939485,5.661497,151.332794,0.000000,34.021000,0.000000,0.000000,138.300003,138.133336,138.133336,138.100006,137.733332,133.233332,125,140,141.200000,137.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.600000,2000.000000,0.000000,53.500000,63.400000,149.700000,67.300000,147,95,1055,80,2197,2200,310,38.000000,119.000000,67.631,50.833,67.559,50.892
11/21/2024,14:35:00.555,70984.74,70985.14,119.860000,2.855700,334.800000,445.960000,0.000000,60.003000,342.300000,0.978200,2.027874,1.440681,5503.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.277780,71.143785,79.524896,80.123332,67.472450,33.939000,0.000000,-104.800003,-44.000000,-40.500000,0.000000,0.000000,0.998570,64.903320,282.938368,282.938368,33.939485,5.660506,151.332703,0.000000,34.021000,0.000000,0.000000,138.300003,138.166667,138.100006,138.100006,137.733332,133.266668,125,140,141.200000,137.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.600000,2000.000000,0.000000,53.500000,63.400000,149.700000,67.300000,147,95,1055,80,2200,2200,319,38.000000,119.000000,67.631,50.834,67.558,50.892
11/21/2024,14:35:03.556,70987.74,70988.14,119.840000,2.854100,334.700000,446.240000,0.000000,60.007000,342.000000,0.978500,2.029011,1.438919,5506.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.261113,71.148371,79.529386,80.129997,67.471634,33.939000,0.000000,-110.699997,-40.900002,-42.799999,0.000000,0.000000,0.998574,64.895966,282.938368,282.938368,33.939485,5.660722,151.332687,0.000000,34.021000,0.000000,0.000000,138.300003,138.133336,138.100006,138.100006,137.699997,133.233332,125,140,141.200000,137.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.600000,2000.000000,0.000000,53.500000,63.400000,149.700000,67.300000,147,95,1055,80,2196,2200,326,38.000000,119.000000,67.631,50.834,67.558,50.892
11/21/2024,14:35:06.556,70990.74,70991.14,119.850000,2.859600,335.400000,446.520000,0.000000,60.003000,342.700000,0.978500,2.031928,1.441886,5509.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.266669,71.151477,79.533469,80.123332,67.472858,33.939000,0.000000,-116.400002,-38.200001,-45.400002,0.001000,0.000000,0.998593,64.877892,282.938368,282.938368,33.939485,5.661007,151.332687,0.000000,34.021000,0.000000,0.000000,138.300003,138.133336,138.100006,138.100006,137.733332,133.233332,125,140,141.200000,137.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.600000,2000.000000,0.000000,53.500000,63.400000,149.700000,67.300000,147,95,1055,80,2200,2200,332,38.000000,119.000000,67.630,50.834,67.558,50.893
11/21/2024,14:35:09.557,70993.74,70994.14,119.850000,2.860700,335.500000,446.800000,0.000000,60.000000,342.800000,0.978600,2.040480,1.439800,5512.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.272224,71.154583,79.539388,80.116666,67.474490,33.939000,0.000000,-122.099998,-36.099998,-47.900002,0.000000,0.000000,0.998601,64.869400,282.938368,282.938368,33.939485,5.661727,151.332748,0.000000,34.021000,0.000000,0.000000,138.300003,138.166667,138.100006,138.100006,137.766668,133.199997,125,140,141.200000,137.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.600000,2000.000000,0.000000,53.500000,63.400000,149.700000,67.300000,147,95,1055,80,2198,2200,338,38.000000,119.000000,67.630,50.835,67.558,50.893
11/21/2024,14:35:12.556,70996.74,70997.14,119.860000,2.856800,334.900000,447.080000,0.000000,59.995000,342.400000,0.978100,2.025833,1.441181,5515.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.272225,71.156211,79.546939,80.110001,67.474898,33.939000,0.000000,-124.500000,-34.700001,-50.299999,0.000000,0.000000,0.998607,64.863998,282.938368,282.938368,33.939485,5.662352,151.332718,0.000000,34.021000,0.000000,0.000000,138.300003,138.133336,138.100006,138.100006,137.766668,133.233332,125,140,141.200000,137.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.600000,2000.000000,0.000000,53.500000,63.400000,149.700000,67.300000,147,95,1055,80,2195,2200,344,38.000000,119.000000,67.629,50.835,67.557,50.893
11/21/2024,14:35:15.557,70999.74,71000.14,119.840000,2.845600,333.500000,447.360000,0.000000,60.000000,341.000000,0.978000,2.042627,1.442006,5518.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.266669,71.156654,79.555306,80.110001,67.473674,33.939000,0.000000,-124.199997,-34.099998,-52.200001,0.000000,0.000000,0.998596,64.872391,282.938368,282.938368,33.939485,5.662365,151.332779,0.000000,34.021000,0.000000,0.000000,138.300003,138.133336,138.100006,138.100006,137.733332,133.233332,125,140,141.300000,137.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.600000,2000.000000,0.000000,53.500000,63.400000,149.700000,67.300000,147,95,1055,80,2199,2200,344,38.000000,119.000000,67.629,50.835,67.557,50.893
11/21/2024,14:35:18.557,71002.74,71003.14,119.850000,2.860200,335.200000,447.630000,0.000000,59.999000,342.800000,0.977800,2.157926,1.442887,5521.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.294446,71.155767,79.560204,80.110001,67.472042,33.939000,0.000000,-123.099998,-33.900002,-53.200001,0.000000,0.000000,0.998613,64.855194,282.938368,282.938368,33.939485,5.662377,151.332718,0.000000,34.021000,0.000000,0.000000,138.300003,138.199997,138.133336,138.100006,137.800003,133.233332,125,140,141.300000,137.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.600000,2000.000000,0.000000,53.500000,63.500000,149.700000,67.300000,148,95,1054,80,2199,2200,345,38.000000,119.000000,67.629,50.835,67.557,50.893
11/21/2024,14:35:21.557,71005.74,71006.14,119.860000,2.841600,333.200000,447.910000,0.000000,59.999000,340.600000,0.978300,2.041737,1.441181,5524.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.305557,71.154436,79.565714,80.110001,67.470817,33.939000,0.000000,-122.199997,-33.799999,-53.700001,0.001000,0.000000,0.998599,64.870590,282.938368,282.938368,33.939485,5.662171,151.332794,0.000000,34.021000,0.000000,0.000000,138.333333,138.199997,138.133336,138.100006,137.800003,133.266668,125,140,141.300000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.700000,2000.000000,0.000000,53.500000,63.500000,149.700000,67.300000,148,95,1054,80,2197,2200,341,38.000000,119.000000,67.629,50.836,67.557,50.893
11/21/2024,14:35:24.557,71008.74,71009.14,119.840000,2.847300,333.800000,448.190000,0.000000,60.003000,341.200000,0.978200,2.027184,1.443091,5527.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.311112,71.152069,79.569387,80.100001,67.470409,33.939000,0.000000,-121.000000,-33.900002,-53.799999,0.000000,0.000000,0.998617,64.853416,282.938368,282.938368,33.939485,5.663146,151.332687,0.000000,34.021000,0.000000,0.000000,138.333333,138.199997,138.166667,138.100006,137.800003,133.266668,125,140,141.300000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.700000,2000.000000,0.000000,53.500000,63.500000,149.700000,67.300000,148,95,1054,80,2198,2200,338,38.000000,119.000000,67.628,50.836,67.556,50.893
11/21/2024,14:35:27.557,71011.74,71012.14,119.840000,2.855200,334.800000,448.470000,0.000000,60.003000,342.200000,0.978400,2.024447,1.438418,5530.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.283337,71.148666,79.570000,80.090001,67.471634,33.939000,0.000000,-119.699997,-34.099998,-53.799999,0.000000,0.000000,0.998575,64.892105,282.938368,282.938368,33.939485,5.661540,151.332672,0.000000,34.021000,0.000000,0.000000,138.333333,138.100006,138.100006,138.100006,137.800003,133.266668,125,140,141.300000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,120.700000,2000.000000,0.000000,53.500000,63.500000,149.700000,67.300000,148,95,1054,80,2199,2200,335,38.000000,119.000000,67.628,50.836,67.556,50.894
11/21/2024,14:35:30.558,71014.74,71015.14,119.840000,2.860300,335.400000,448.750000,0.000000,60.007000,342.800000,0.978400,2.027480,1.442006,5533.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.333333,71.146447,79.570000,80.080002,67.472858,33.939000,0.000000,-119.000000,-34.299999,-53.700001,0.000000,0.000000,0.998598,64.872513,282.938368,282.938368,33.939485,5.660591,151.332703,0.000000,34.021000,0.000000,0.000000,138.399994,138.199997,138.199997,138.100006,137.800003,133.300003,125,140,141.300000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.700000,2000.000000,0.000000,53.500000,63.500000,149.800000,67.300000,148,95,1054,80,2197,2200,327,38.000000,119.000000,67.628,50.836,67.556,50.894
11/21/2024,14:35:33.559,71017.74,71018.14,119.850000,2.857700,335.200000,449.030000,0.000000,60.000000,342.500000,0.978700,2.040802,1.443471,5536.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.327778,71.144524,79.571836,80.080002,67.471634,33.939000,0.000000,-118.800003,-34.400002,-53.599998,0.000000,0.000000,0.998579,64.892929,282.938368,282.938368,33.939485,5.660989,151.332687,0.000000,34.021000,0.000000,0.000000,138.399994,138.166667,138.166667,138.100006,137.833333,133.300003,125,140,141.300000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.700000,2000.000000,0.000000,53.500000,63.500000,149.800000,67.300000,148,95,1056,80,2199,2200,322,38.000000,119.000000,67.627,50.837,67.556,50.894
11/21/2024,14:35:36.559,71020.74,71021.14,119.840000,2.852300,334.400000,449.310000,0.000000,59.996000,341.800000,0.978300,2.023805,1.440421,5539.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.333333,71.142010,79.575510,80.080002,67.470409,33.939000,0.000000,-118.500000,-34.500000,-53.700001,0.000000,0.000000,0.998579,64.890167,282.938368,282.938368,33.939485,5.661950,151.332642,0.000000,34.021000,0.000000,0.000000,138.399994,138.199997,138.166667,138.100006,137.800003,133.333333,125,140,141.300000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.700000,2000.000000,0.000000,53.500000,63.500000,149.800000,67.300000,148,95,1056,80,2199,2200,314,38.000000,119.000000,67.627,50.837,67.555,50.894
11/21/2024,14:35:39.560,71023.74,71024.14,119.860000,2.845500,333.500000,449.580000,0.000000,59.995000,341.100000,0.978000,2.050641,1.442349,5542.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.344443,71.140382,79.579795,80.080002,67.470001,33.939000,0.000000,-118.400002,-34.400002,-53.599998,0.000000,0.000000,0.998555,64.917908,282.938368,282.938368,33.939485,5.662394,151.332687,0.000000,34.021000,0.000000,0.000000,138.399994,138.199997,138.199997,138.100006,137.800003,133.366664,125,140,141.300000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,120.700000,2000.000000,0.000000,53.500000,63.500000,149.800000,67.300000,148,95,1056,80,2199,2200,307,38.000000,119.000000,67.626,50.837,67.555,50.894
11/21/2024,14:35:42.560,71026.74,71027.14,119.850000,2.834400,332.400000,449.860000,0.000000,59.996000,339.700000,0.978500,2.031153,1.439299,5545.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.361109,71.139791,79.582244,80.080002,67.470001,33.939000,0.000000,-118.400002,-34.400002,-53.700001,0.000000,0.000000,0.998541,64.931847,282.938368,282.938368,33.939485,5.661708,151.332764,0.000000,34.021000,0.000000,0.000000,138.399994,138.199997,138.199997,138.166667,137.800003,133.399994,125,140,141.300000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,120.700000,2000.000000,0.000000,53.500000,63.500000,149.900000,67.300000,148,95,1056,80,2197,2200,305,38.000000,119.000000,67.626,50.837,67.555,50.894
11/21/2024,14:35:45.561,71029.74,71030.15,119.860000,2.840000,333.000000,450.140000,0.000000,60.002000,340.400000,0.978400,2.036021,1.441765,5548.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.355554,71.139495,79.586530,80.070002,67.470001,33.939000,0.000000,-118.699997,-34.299999,-53.599998,0.001000,0.000000,0.998579,64.894218,282.938368,282.938368,33.939485,5.661584,151.332687,0.000000,34.021000,0.000000,0.000000,138.399994,138.199997,138.199997,138.100006,137.833333,133.399994,125,140,141.300000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,120.700000,2000.000000,0.000000,53.500000,63.500000,149.900000,67.300000,148,95,1056,80,2202,2200,302,38.000000,119.000000,67.626,50.838,67.555,50.894
11/21/2024,14:35:48.561,71032.74,71033.14,119.830000,2.855100,334.600000,450.420000,0.000000,60.003000,342.100000,0.978000,2.027390,1.441125,5551.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.366664,71.138903,79.588979,80.070002,67.470001,33.939000,0.000000,-119.400002,-34.200001,-53.799999,0.000000,0.000000,0.998551,64.922295,282.938368,282.938368,33.939485,5.662704,151.332687,0.000000,34.021000,0.000000,0.000000,138.399994,138.199997,138.199997,138.133336,137.866664,133.399994,125,140,141.300000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,120.700000,2000.000000,0.000000,53.500000,63.500000,149.900000,67.300000,148,95,1057,80,2200,2200,305,38.000000,119.000000,67.625,50.838,67.554,50.895
11/21/2024,14:35:51.562,71035.74,71036.15,119.850000,2.863800,335.800000,450.700000,0.000000,60.003000,343.200000,0.978200,2.037363,1.439883,5554.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.366664,71.138459,79.588979,80.050003,67.470409,33.939000,0.000000,-119.300003,-34.200001,-53.799999,0.000000,0.000000,0.998588,64.885353,282.938368,282.938368,33.939485,5.661752,151.332687,0.000000,34.021000,0.000000,0.000000,138.399994,138.199997,138.166667,138.166667,137.866664,133.399994,125,140,141.300000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,120.700000,2000.000000,0.000000,53.500000,63.500000,149.900000,67.300000,148,95,1057,80,2198,2200,309,38.000000,119.000000,67.625,50.838,67.554,50.895
11/21/2024,14:35:54.564,71038.74,71039.15,119.850000,2.867700,336.300000,450.980000,0.000000,60.006000,343.700000,0.978400,2.034418,1.442470,5557.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.388885,71.138755,79.592652,80.050003,67.471634,33.939000,0.000000,-119.199997,-34.200001,-53.700001,0.000000,0.000000,0.998599,64.873405,282.938368,282.938368,33.939485,5.660511,151.332596,0.000000,34.021000,0.000000,0.000000,138.399994,138.233332,138.199997,138.199997,137.866664,133.433329,125,140,141.300000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,120.700000,2000.000000,0.000000,53.500000,63.500000,149.900000,67.300000,148,95,1057,80,2198,2200,315,38.000000,119.000000,67.625,50.838,67.554,50.895
11/21/2024,14:35:57.563,71041.74,71042.15,119.840000,2.866700,336.200000,451.260000,0.000000,60.002000,343.500000,0.978600,2.011128,1.441505,5560.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.388886,71.137720,79.595713,80.050003,67.473674,33.939000,0.000000,-118.300003,-34.599998,-53.599998,0.000000,0.000000,0.998638,64.829575,282.938368,282.938368,33.939485,5.660545,151.332733,0.000000,34.021000,0.000000,0.000000,138.399994,138.199997,138.199997,138.166667,137.866664,133.500000,125,140,141.300000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,120.700000,2000.000000,0.000000,53.500000,63.500000,149.900000,67.300000,148,95,1057,80,2196,2200,323,38.000000,119.000000,67.624,50.839,67.554,50.895
11/21/2024,14:36:00.563,71044.74,71045.15,119.840000,2.859500,335.100000,451.540000,0.000000,59.999000,342.700000,0.977800,2.017800,1.442590,5563.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.405552,71.136980,79.598978,80.043335,67.474490,33.939000,0.000000,-116.099998,-35.400002,-53.299999,0.000000,0.000000,0.998619,64.852287,282.938368,282.938368,33.939485,5.661947,151.332703,0.000000,34.021000,0.000000,0.000000,138.399994,138.233332,138.199997,138.199997,137.899994,133.500000,125,140,141.400000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,120.700000,2000.000000,0.000000,53.500000,63.500000,149.900000,67.300000,148,95,1057,80,2204,2200,331,38.000000,119.000000,67.624,50.839,67.553,50.895
11/21/2024,14:36:03.563,71047.74,71048.15,119.840000,2.848200,333.900000,451.820000,0.000000,59.996000,341.300000,0.978100,2.031774,1.441422,5566.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.411108,71.136980,79.603264,80.043335,67.475715,33.939000,0.000000,-113.800003,-36.799999,-52.700001,0.000000,0.000000,0.998600,64.871864,282.938368,282.938368,33.939485,5.662352,151.332733,0.000000,34.021000,0.000000,0.000000,138.399994,138.266668,138.199997,138.199997,137.899994,133.500000,125,140,141.400000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.700000,2000.000000,0.000000,53.500000,63.500000,149.900000,67.300000,148,95,1054,80,2198,2200,338,38.000000,119.000000,67.624,50.839,67.553,50.895
11/21/2024,14:36:06.565,71050.74,71051.15,119.850000,2.840600,333.100000,452.090000,0.000000,60.000000,340.400000,0.978500,2.034500,1.440384,5569.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.433332,71.137424,79.608572,80.043335,67.475715,33.939000,0.000000,-110.800003,-38.500000,-51.599998,0.000000,0.000000,0.998565,64.907852,282.938368,282.938368,33.939485,5.662412,151.332703,0.000000,34.021000,0.000000,0.000000,138.466665,138.300003,138.199997,138.199997,137.899994,133.533335,125,140,141.400000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.700000,2000.000000,0.000000,53.500000,63.500000,149.900000,67.300000,148,95,1054,80,2201,2200,342,38.000000,119.000000,67.623,50.839,67.553,50.895
11/21/2024,14:36:09.566,71053.74,71054.15,119.830000,2.850000,334.100000,452.370000,0.000000,60.000000,341.500000,0.978100,2.047579,1.441125,5572.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.416664,71.137276,79.615104,80.036667,67.473674,33.939000,0.000000,-108.300003,-40.400002,-50.000000,0.000000,0.000000,0.998598,64.873161,282.938368,282.938368,33.939485,5.662484,151.332672,0.000000,34.021000,0.000000,0.000000,138.433329,138.233332,138.199997,138.199997,137.899994,133.533335,125,140,141.400000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.700000,2000.000000,0.000000,53.600000,63.500000,149.900000,67.300000,147,95,1054,80,2202,2200,345,38.000000,119.000000,67.623,50.840,67.553,50.896
11/21/2024,14:36:12.565,71056.74,71057.15,119.860000,2.860900,335.400000,452.650000,0.000000,60.007000,342.900000,0.978100,2.027054,1.440764,5575.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.449999,71.138755,79.620002,80.029999,67.471226,33.939000,0.000000,-105.400002,-42.200001,-48.400002,0.000000,0.000000,0.998653,64.817619,282.938368,282.938368,33.939485,5.662534,151.332672,0.000000,34.021000,0.000000,0.000000,138.500000,138.300003,138.199997,138.199997,137.899994,133.600006,125,140,141.400000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.700000,2000.000000,0.000000,53.600000,63.500000,149.900000,67.300000,147,95,1054,80,2199,2200,346,38.000000,119.000000,67.623,50.840,67.552,50.896
11/21/2024,14:36:15.565,71059.74,71060.15,119.850000,2.863800,335.800000,452.930000,0.000000,60.007000,343.200000,0.978400,2.030728,1.439800,5578.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.455555,71.141418,79.623268,80.029999,67.470001,33.939000,0.000000,-101.900002,-44.099998,-46.799999,0.000000,0.000000,0.998602,64.874641,282.938368,282.938368,33.939485,5.660716,151.332703,0.000000,34.021000,0.000000,0.000000,138.500000,138.300003,138.233332,138.199997,137.899994,133.600006,125,140,141.400000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.700000,2000.000000,0.000000,53.600000,63.500000,149.900000,67.300000,147,95,1054,80,2202,2200,343,38.000000,119.000000,67.622,50.840,67.552,50.896
11/21/2024,14:36:18.565,71062.74,71063.15,119.850000,2.871600,336.700000,453.210000,0.000000,60.003000,344.200000,0.978500,2.057564,1.442470,5581.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.449999,71.144672,79.626124,80.029999,67.470001,33.939000,0.000000,-98.300003,-45.700001,-45.299999,0.000000,0.000000,0.998602,64.869934,282.938368,282.938368,33.939485,5.660616,151.332687,0.000000,34.021000,0.000000,0.000000,138.500000,138.300003,138.199997,138.199997,137.899994,133.600006,125,140,141.400000,137.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.700000,2000.000000,0.000000,53.600000,63.500000,150.000000,67.300000,147,95,1055,80,2196,2200,340,38.000000,119.000000,67.622,50.841,67.552,50.896
11/21/2024,14:36:21.565,71065.74,71066.15,119.830000,2.861200,335.500000,453.490000,0.000000,59.996000,342.900000,0.978400,2.034741,1.441626,5584.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.449999,71.148223,79.630205,80.029999,67.470001,33.939000,0.000000,-94.800003,-47.400002,-43.700001,0.000000,0.000000,0.998582,64.893623,282.938368,282.938368,33.939485,5.662268,151.332733,0.000000,34.021000,0.000000,0.000000,138.500000,138.300003,138.199997,138.199997,137.899994,133.600006,125,140,141.400000,137.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.700000,2000.000000,0.000000,53.600000,63.500000,150.100000,67.300000,147,95,1055,80,2199,2200,336,38.000000,119.000000,67.621,50.841,67.552,50.896
11/21/2024,14:36:24.566,71068.74,71069.15,119.860000,2.861300,335.400000,453.770000,0.000000,60.000000,342.900000,0.977900,2.035019,1.441265,5587.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.461110,71.152660,79.634286,80.029999,67.470001,33.939000,0.000000,-91.300003,-49.200001,-41.599998,0.000000,0.000000,0.998573,64.899010,282.938368,282.938368,33.939485,5.662522,151.332703,0.000000,34.021000,0.000000,0.000000,138.500000,138.300003,138.199997,138.199997,137.899994,133.666667,125,140,141.400000,137.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.800000,2000.000000,0.000000,53.600000,63.500000,150.100000,67.300000,147,95,1055,80,2202,2200,333,38.000000,119.000000,67.621,50.841,67.551,50.897
11/21/2024,14:36:27.565,71071.74,71072.15,119.850000,2.854300,334.500000,454.050000,0.000000,59.996000,342.100000,0.977800,2.044845,1.440884,5590.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.461110,71.156359,79.637959,80.023333,67.470001,33.939000,0.000000,-88.199997,-50.700001,-39.299999,-0.001000,0.000000,0.998617,64.852852,282.938368,282.938368,33.939485,5.661873,151.332733,0.000000,34.021000,0.000000,0.000000,138.500000,138.300003,138.199997,138.199997,137.899994,133.666667,125,140,141.400000,137.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.800000,2000.000000,0.000000,53.600000,63.500000,150.100000,67.300000,147,95,1055,80,2196,2200,326,38.000000,119.000000,67.621,50.842,67.551,50.897
11/21/2024,14:36:30.565,71074.74,71075.15,119.840000,2.846200,333.800000,454.330000,0.000000,59.999000,341.100000,0.978500,2.041494,1.440921,5593.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.472221,71.159465,79.640816,80.023333,67.470001,33.939000,0.000000,-87.300003,-51.500000,-36.599998,0.000000,0.000000,0.998612,64.857834,282.938368,282.938368,33.939485,5.662463,151.332657,0.000000,34.021000,0.000000,0.000000,138.500000,138.300003,138.233332,138.199997,137.899994,133.699997,125,140,141.400000,137.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.800000,2000.000000,0.000000,53.600000,63.500000,150.200000,67.300000,147,95,1055,80,2202,2200,319,38.000000,119.000000,67.620,50.842,67.551,50.897
11/21/2024,14:36:33.565,71077.74,71078.15,119.840000,2.846700,333.800000,454.610000,0.000000,60.000000,341.200000,0.978400,2.028349,1.440921,5596.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.472221,71.161832,79.644898,80.016668,67.470001,33.939000,0.000000,-89.000000,-52.099998,-35.200001,0.000000,0.000000,0.998612,64.858406,282.938368,282.938368,33.939485,5.662033,151.332672,0.000000,34.021000,0.000000,0.000000,138.500000,138.300003,138.233332,138.199997,137.899994,133.699997,125,140,141.400000,137.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.800000,2000.000000,0.000000,53.600000,63.500000,150.200000,67.300000,147,95,1055,80,2197,2200,311,38.000000,119.000000,67.620,50.843,67.551,50.897
11/21/2024,14:36:36.566,71080.74,71081.15,119.840000,2.853900,334.500000,454.890000,0.000000,60.003000,342.000000,0.977900,2.035250,1.440504,5599.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.466665,71.163163,79.651022,80.010002,67.470001,33.939000,0.000000,-92.599998,-51.599998,-35.500000,0.000000,0.000000,0.998621,64.851181,282.938368,282.938368,33.939485,5.660611,151.332672,0.000000,34.021000,0.000000,0.000000,138.500000,138.300003,138.199997,138.199997,137.899994,133.699997,125,140,141.400000,137.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.800000,2000.000000,0.000000,53.600000,63.500000,150.200000,67.300000,147,95,1055,80,2199,2200,306,38.000000,119.000000,67.620,50.843,67.550,50.898
11/21/2024,14:36:39.567,71083.74,71084.15,119.860000,2.861500,335.400000,455.160000,0.000000,60.002000,343.000000,0.978000,2.013734,1.440681,5602.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.466665,71.162571,79.660819,80.010002,67.470001,33.939000,0.000000,-97.099998,-49.500000,-36.400002,0.000000,0.000000,0.998590,64.881821,282.938368,282.938368,33.939485,5.661582,151.332626,0.000000,34.021000,0.000000,0.000000,138.500000,138.300003,138.199997,138.199997,137.899994,133.699997,125,140,141.400000,137.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.800000,2000.000000,0.000000,53.600000,63.500000,150.200000,67.300000,147,95,1055,80,2202,2200,303,38.000000,119.000000,67.619,50.843,67.550,50.898
11/21/2024,14:36:42.568,71086.74,71087.15,119.840000,2.860200,335.300000,455.440000,0.000000,60.010000,342.800000,0.978200,2.044402,1.442006,5605.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.483332,71.160353,79.674695,80.010002,67.470001,33.939000,0.000000,-101.800003,-46.200001,-38.599998,0.000000,0.000000,0.998604,64.866570,282.938368,282.938368,33.939485,5.662334,151.332687,0.000000,34.021000,0.000000,0.000000,138.533335,138.300003,138.233332,138.233332,137.899994,133.699997,125,140,141.400000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.800000,2000.000000,0.000000,53.600000,63.500000,150.200000,67.300000,147,95,1055,80,2199,2200,302,38.000000,119.000000,67.619,50.844,67.550,50.898
11/21/2024,14:36:45.569,71089.74,71090.15,119.860000,2.863400,335.800000,455.720000,0.000000,60.007000,343.200000,0.978300,2.029406,1.439763,5608.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.477776,71.157690,79.688572,80.003334,67.470001,33.939000,0.000000,-107.400002,-42.500000,-41.500000,0.000000,0.000000,0.998625,64.845810,282.938368,282.938368,33.939485,5.661925,151.332718,0.000000,34.021000,0.000000,0.000000,138.566671,138.300003,138.199997,138.199997,137.899994,133.699997,125,140,141.400000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.800000,2000.000000,0.000000,53.600000,63.500000,150.200000,67.300000,147,95,1055,80,2198,2200,307,38.000000,119.000000,67.619,50.844,67.550,50.898
11/21/2024,14:36:48.569,71092.74,71093.15,119.850000,2.866200,336.100000,456.000000,0.000000,60.003000,343.500000,0.978500,2.021143,1.442970,5611.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.499999,71.153844,79.699591,80.003334,67.470001,33.939000,0.000000,-115.699997,-38.500000,-45.000000,0.000000,0.000000,0.998614,64.856247,282.938368,282.938368,33.939485,5.662774,151.332611,0.000000,34.021000,0.000000,0.000000,138.566671,138.333333,138.233332,138.233332,137.899994,133.733332,125,140,141.400000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.800000,2000.000000,0.000000,53.600000,63.500000,150.200000,67.300000,147,95,1056,80,2199,2200,313,38.000000,119.000000,67.618,50.845,67.549,50.899
11/21/2024,14:36:51.570,71095.74,71096.15,119.850000,2.866800,336.200000,456.280000,0.000000,59.999000,343.600000,0.978500,2.030557,1.441302,5614.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.483332,71.149258,79.700204,80.003334,67.470001,33.939000,0.000000,-124.199997,-35.099998,-49.000000,0.000000,0.000000,0.998621,64.850601,282.938368,282.938368,33.939485,5.661254,151.332657,0.000000,34.021000,0.000000,0.000000,138.566671,138.300003,138.199997,138.233332,137.899994,133.699997,125,140,141.400000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.800000,2000.000000,0.000000,53.600000,63.500000,150.200000,67.300000,147,95,1056,80,2201,2200,320,38.000000,119.000000,67.618,50.845,67.549,50.899
11/21/2024,14:36:54.570,71098.74,71099.15,119.830000,2.865400,335.900000,456.560000,0.000000,59.993000,343.400000,0.978200,2.019578,1.439539,5617.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.488888,71.144968,79.695306,80.003334,67.470409,33.939000,0.000000,-124.199997,-33.599998,-53.099998,0.001000,0.000000,0.998588,64.885773,282.938368,282.938368,33.939485,5.660895,151.332718,0.000000,34.021000,0.000000,0.000000,138.533335,138.300003,138.233332,138.266668,137.899994,133.699997,125,140,141.400000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.800000,2000.000000,0.000000,53.600000,63.500000,150.300000,67.300000,147,95,1056,80,2201,2200,327,38.000000,119.000000,67.618,50.846,67.549,50.899
11/21/2024,14:36:57.570,71101.74,71102.15,119.850000,2.857100,334.800000,456.840000,0.000000,59.996000,342.400000,0.977700,2.033531,1.441886,5620.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.477776,71.140678,79.695918,79.989998,67.471634,33.939000,0.000000,-120.599998,-33.799999,-53.900002,0.000000,0.000000,0.998573,64.900658,282.938368,282.938368,33.939485,5.661989,151.332687,0.000000,34.020000,0.000000,0.000000,138.500000,138.300003,138.233332,138.233332,137.899994,133.699997,125,140,141.400000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.800000,2000.000000,0.000000,53.600000,63.500000,150.300000,67.300000,147,95,1056,80,2198,2200,335,38.000000,119.000000,67.617,50.846,67.549,50.900
11/21/2024,14:37:00.571,71104.74,71105.15,119.850000,2.854100,334.500000,457.120000,0.000000,59.999000,342.100000,0.977900,2.040503,1.439883,5623.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.488888,71.136241,79.701428,79.989998,67.472858,33.939000,0.000000,-115.699997,-35.700001,-53.200001,0.000000,0.000000,0.998580,64.894188,282.938368,282.938368,33.939485,5.662332,151.332672,0.000000,34.020000,0.000000,0.000000,138.500000,138.300003,138.233332,138.300003,137.899994,133.699997,125,140,141.400000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.800000,2000.000000,0.000000,53.600000,63.500000,150.300000,67.300000,147,95,1056,80,2199,2200,341,38.000000,119.000000,67.617,50.847,67.548,50.900
11/21/2024,14:37:03.571,71107.74,71108.15,119.840000,2.846700,333.800000,457.400000,0.000000,59.999000,341.100000,0.978400,2.064742,1.439419,5626.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.516666,71.132542,79.705101,79.989998,67.471634,33.939000,0.000000,-109.900002,-39.400002,-50.700001,0.000000,0.000000,0.998563,64.913063,282.938368,282.938368,33.939485,5.662257,151.332748,0.000000,34.020000,0.000000,0.000000,138.500000,138.366664,138.266668,138.266668,137.899994,133.800003,125,140,141.400000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.800000,2000.000000,0.000000,53.600000,63.500000,150.300000,67.300000,147,95,1054,80,2198,2200,344,38.000000,119.000000,67.617,50.847,67.548,50.900
11/21/2024,14:37:06.571,71110.74,71111.15,119.850000,2.846500,333.700000,457.680000,0.000000,60.000000,341.100000,0.978300,2.045249,1.442970,5629.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.516667,71.130767,79.707550,79.989998,67.470409,33.939000,0.000000,-103.599998,-43.200001,-47.500000,0.000000,0.000000,0.998530,64.946747,282.938368,282.938368,33.939485,5.662112,151.332718,0.000000,34.020000,0.000000,0.000000,138.500000,138.333333,138.300003,138.266668,137.899994,133.800003,125,140,141.400000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.800000,2000.000000,0.000000,53.600000,63.500000,150.300000,67.300000,147,95,1054,80,2196,2200,345,38.000000,119.000000,67.616,50.848,67.548,50.901
11/21/2024,14:37:09.571,71113.74,71114.15,119.840000,2.852800,334.400000,457.950000,0.000000,60.000000,341.900000,0.978000,2.034773,1.438835,5632.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.522223,71.129880,79.710203,79.989998,67.470001,33.939000,0.000000,-95.599998,-47.200001,-44.000000,0.000000,0.000000,0.998576,64.896263,282.938368,282.938368,33.939485,5.660797,151.332672,0.000000,34.020000,0.000000,0.000000,138.500000,138.333333,138.300003,138.300003,137.899994,133.800003,125,140,141.400000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,120.800000,2000.000000,0.000000,53.600000,63.500000,150.300000,67.300000,147,95,1054,80,2197,2200,346,38.000000,119.000000,67.616,50.848,67.548,50.901
11/21/2024,14:37:12.572,71116.74,71117.16,119.860000,2.859500,335.200000,458.230000,0.000000,60.000000,342.700000,0.978000,2.023571,1.442266,5635.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.522223,71.129288,79.713265,79.970001,67.470001,33.939000,0.000000,-88.300003,-50.700001,-39.200001,0.000000,0.000000,0.998577,64.896523,282.938368,282.938368,33.939485,5.661566,151.332718,0.000000,34.020000,0.000000,0.000000,138.500000,138.333333,138.300003,138.300003,137.899994,133.800003,125,140,141.500000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,120.800000,2000.000000,0.000000,53.500000,63.500000,150.300000,67.300000,147,95,1054,80,2198,2200,342,38.000000,119.000000,67.616,50.848,67.548,50.901
11/21/2024,14:37:15.572,71119.74,71120.16,119.830000,2.864600,335.700000,458.510000,0.000000,60.007000,343.300000,0.978100,2.032500,1.438955,5638.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.538888,71.129288,79.718164,79.983332,67.470001,33.939000,0.000000,-88.500000,-51.900002,-35.299999,0.000000,0.000000,0.998600,64.873573,282.938368,282.938368,33.939485,5.662314,151.332733,0.000000,34.020000,0.000000,0.000000,138.500000,138.366664,138.300003,138.300003,137.899994,133.866664,125,140,141.500000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,120.800000,2000.000000,0.000000,53.500000,63.500000,150.300000,67.300000,147,95,1054,80,2204,2200,339,38.000000,119.000000,67.616,50.849,67.547,50.902
11/21/2024,14:37:18.573,71122.74,71123.16,119.860000,2.908500,340.600000,458.790000,0.000000,60.007000,348.600000,0.977000,2.160736,1.443351,5641.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.549999,71.130028,79.723471,79.970001,67.470001,33.939000,0.000000,-93.500000,-51.400002,-35.599998,0.000000,0.000000,0.998563,64.911163,282.938368,282.938368,33.939485,5.662520,151.332718,0.000000,34.020000,0.000000,0.000000,138.533335,138.366664,138.300003,138.300003,137.899994,133.899994,125,140,141.500000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,120.800000,2000.000000,0.000000,53.500000,63.500000,150.300000,67.300000,148,95,1054,80,2201,2200,334,38.000000,119.000000,67.615,50.849,67.547,50.902
11/21/2024,14:37:21.573,71125.74,71126.16,119.840000,2.872300,336.800000,459.070000,0.000000,60.004000,344.200000,0.978300,2.049890,1.442006,5644.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.561111,71.131063,79.724696,79.970001,67.470001,33.939000,0.000000,-98.099998,-48.900002,-36.700001,0.000000,0.000000,0.998571,64.902084,282.938368,282.938368,33.939485,5.662417,151.332733,0.000000,34.020000,0.000000,0.000000,138.500000,138.366664,138.300003,138.300003,137.966665,133.933329,125,140,141.500000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.800000,2000.000000,0.000000,53.500000,63.500000,150.300000,67.300000,148,95,1054,80,2195,2200,329,38.000000,119.000000,67.615,50.850,67.547,50.902
11/21/2024,14:37:24.575,71128.74,71129.16,119.850000,2.865900,336.100000,459.350000,0.000000,59.999000,343.500000,0.978500,2.022436,1.439883,5647.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.566666,71.131359,79.725104,79.970001,67.470001,33.939000,0.000000,-102.300003,-45.799999,-38.700001,0.000000,0.000000,0.998603,64.868698,282.938368,282.938368,33.939485,5.660894,151.332764,0.000000,34.020000,0.000000,0.000000,138.500000,138.366664,138.300003,138.300003,137.933329,134.000000,125,140,141.500000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.800000,2000.000000,0.000000,53.500000,63.500000,150.300000,67.300000,148,95,1054,80,2197,2200,321,38.000000,119.000000,67.615,50.850,67.547,50.903
11/21/2024,14:37:27.576,71131.74,71132.16,119.840000,2.868100,336.100000,459.630000,0.000000,59.999000,343.700000,0.977900,2.040549,1.445177,5650.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.583333,71.132690,79.724288,79.970001,67.470001,33.939000,0.000000,-107.500000,-42.599998,-41.400002,0.000000,0.000000,0.998588,64.882729,282.938368,282.938368,33.939485,5.661404,151.332733,0.000000,34.020000,0.000000,0.000000,138.500000,138.399994,138.300003,138.300003,138.000000,134.000000,125,140,141.500000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.900000,2000.000000,0.000000,53.500000,63.500000,150.300000,67.300000,148,95,1054,80,2196,2200,315,38.000000,119.000000,67.615,50.851,67.547,50.903
11/21/2024,14:37:30.576,71134.74,71135.16,119.850000,2.855300,334.600000,459.910000,0.000000,59.999000,342.200000,0.977800,2.042342,1.441302,5653.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.577777,71.133430,79.721838,79.960002,67.470001,33.939000,0.000000,-113.199997,-39.799999,-43.799999,0.000000,0.000000,0.998585,64.886124,282.938368,282.938368,33.939485,5.662663,151.332687,0.000000,34.020000,0.000000,0.000000,138.500000,138.399994,138.300003,138.300003,137.966665,134.000000,125,140,141.500000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,120.900000,2000.000000,0.000000,53.500000,63.500000,150.300000,67.300000,148,95,1054,80,2199,2200,308,38.000000,119.000000,67.614,50.852,67.546,50.904
11/21/2024,14:37:33.579,71137.74,71138.16,119.850000,2.849300,334.100000,460.190000,0.000000,60.000000,341.500000,0.978400,2.032955,1.440384,5656.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.594445,71.132247,79.721022,79.960002,67.470001,33.939000,0.000000,-119.300003,-37.299999,-46.200001,0.000000,0.000000,0.998620,64.850952,282.938368,282.938368,33.939485,5.662256,151.332672,0.000000,34.020000,0.000000,0.000000,138.500000,138.366664,138.333333,138.300003,138.000000,134.066671,125,140,141.600000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.900000,2000.000000,0.000000,53.500000,63.500000,150.400000,67.300000,148,95,1056,80,2202,2200,304,38.000000,119.000000,67.614,50.852,67.546,50.904
11/21/2024,14:37:36.579,71140.74,71141.16,119.830000,2.862200,335.400000,460.470000,0.000000,60.000000,343.000000,0.977900,2.034554,1.441041,5659.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.622223,71.131803,79.725104,79.960002,67.470817,33.939000,0.000000,-124.400002,-35.000000,-48.900002,0.000000,0.000000,0.998650,64.818329,282.938368,282.938368,33.939485,5.662204,151.332703,0.000000,34.020000,0.000000,0.000000,138.566671,138.399994,138.366664,138.300003,138.000000,134.100006,125,140,141.600000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.900000,2000.000000,0.000000,53.500000,63.500000,150.400000,67.300000,148,95,1056,80,2198,2200,304,38.000000,119.000000,67.614,50.853,67.546,50.905
