FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,14:37:39.579,71143.74,71144.16,119.860000,2.868500,336.300000,460.750000,0.000000,60.004000,343.800000,0.978000,2.070315,1.440764,5662.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.605556,71.132394,79.728779,79.940002,67.472042,33.939000,0.000000,-125.500000,-33.900002,-51.700001,0.000000,0.000000,0.998636,64.833542,282.938368,282.938368,33.939485,5.660560,151.332703,0.000000,34.020000,0.000000,0.000000,138.566671,138.366664,138.366664,138.300003,137.966665,134.066671,125,140,141.600000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.900000,2000.000000,0.000000,53.500000,63.600000,150.400000,67.300000,148,95,1056,80,2201,2200,306,38.000000,119.000000,67.613,50.853,67.546,50.905
11/21/2024,14:37:42.579,71146.74,71147.16,119.840000,2.878900,337.500000,461.030000,0.000000,60.000000,345.000000,0.978200,2.053597,1.443091,5665.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.627778,71.132394,79.732452,79.940002,67.472450,33.939000,0.000000,-124.099998,-33.500000,-53.599998,0.000000,0.000000,0.998638,64.831055,282.938368,282.938368,33.939485,5.661585,151.332733,0.000000,34.020000,0.000000,0.000000,138.566671,138.399994,138.399994,138.300003,138.000000,134.100006,125,140,141.600000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.900000,2000.000000,0.000000,53.500000,63.600000,150.400000,67.300000,148,95,1056,80,2201,2200,310,38.000000,119.000000,67.613,50.854,67.546,50.905
11/21/2024,14:37:45.579,71149.74,71150.16,119.850000,2.866600,335.900000,461.310000,0.000000,59.999000,343.600000,0.977600,2.021594,1.441385,5668.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.633334,71.131951,79.738573,79.940002,67.471226,33.939000,0.000000,-122.400002,-33.599998,-53.900002,0.000000,0.000000,0.998625,64.846596,282.938368,282.938368,33.939485,5.662323,151.332748,0.000000,34.020000,0.000000,0.000000,138.600006,138.399994,138.399994,138.300003,138.000000,134.100006,125,140,141.600000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.900000,2000.000000,0.000000,53.500000,63.600000,150.400000,67.300000,148,95,1056,80,2198,2200,319,38.000000,119.000000,67.613,50.854,67.545,50.906
11/21/2024,14:37:48.580,71152.74,71153.16,119.830000,2.858200,334.900000,461.590000,0.000000,59.999000,342.500000,0.977900,2.044399,1.439039,5671.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.633334,71.131655,79.747756,79.940002,67.470001,33.939000,0.000000,-120.699997,-33.799999,-53.799999,0.000000,0.000000,0.998619,64.852463,282.938368,282.938368,33.939485,5.662066,151.332626,0.000000,34.020000,0.000000,0.000000,138.600006,138.399994,138.399994,138.300003,138.000000,134.100006,125,140,141.600000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.900000,2000.000000,0.000000,53.500000,63.600000,150.400000,67.300000,148,95,1055,80,2201,2200,326,38.000000,119.000000,67.612,50.855,67.545,50.906
11/21/2024,14:37:51.580,71155.74,71156.16,119.860000,2.851600,334.400000,461.870000,0.000000,60.003000,341.800000,0.978200,2.063508,1.442850,5674.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.616666,71.132099,79.755102,79.933334,67.470001,33.939000,0.000000,-118.400002,-34.400002,-53.599998,0.001000,0.000000,0.998591,64.882927,282.938368,282.938368,33.939485,5.661983,151.332687,0.000000,34.020000,0.000000,0.000000,138.566671,138.399994,138.399994,138.300003,137.966665,134.066671,125,140,141.600000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,120.900000,2000.000000,0.000000,53.500000,63.600000,150.400000,67.300000,148,95,1055,80,2202,2200,334,39.000000,119.000000,67.612,50.855,67.545,50.907
11/21/2024,14:37:54.580,71158.74,71159.16,119.840000,2.853400,334.500000,462.150000,0.000000,59.999000,342.000000,0.978100,2.043001,1.442006,5677.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.633334,71.132542,79.762244,79.933334,67.470001,33.939000,0.000000,-115.800003,-35.599998,-53.099998,0.000000,0.000000,0.998638,64.830177,282.938368,282.938368,33.939485,5.661165,151.332626,0.000000,34.020000,0.000000,0.000000,138.600006,138.399994,138.399994,138.300003,138.000000,134.100006,125,140,141.600000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,120.900000,2000.000000,0.000000,53.500000,63.600000,150.400000,67.300000,148,95,1055,80,2197,2200,339,38.000000,119.000000,67.612,50.856,67.545,50.907
11/21/2024,14:37:57.580,71161.74,71162.16,119.840000,2.863000,335.500000,462.430000,0.000000,60.002000,343.100000,0.977800,2.036151,1.439419,5680.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.633334,71.134317,79.772040,79.933334,67.470001,33.939000,0.000000,-112.599998,-37.500000,-52.099998,0.000000,0.000000,0.998673,64.797447,282.938368,282.938368,33.939485,5.661987,151.332642,0.000000,34.020000,0.000000,0.000000,138.600006,138.399994,138.399994,138.300003,138.000000,134.100006,125,140,141.600000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.900000,2000.000000,0.000000,53.500000,63.600000,150.400000,67.300000,148,95,1055,80,2199,2200,343,39.000000,119.000000,67.612,50.856,67.545,50.907
11/21/2024,14:38:00.581,71164.74,71165.16,119.840000,2.871600,336.600000,462.710000,0.000000,60.004000,344.100000,0.978100,2.039699,1.440003,5683.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.633334,71.136388,79.778162,79.926666,67.470001,33.939000,0.000000,-109.599998,-39.700001,-50.400002,0.000000,0.000000,0.998654,64.815361,282.938368,282.938368,33.939485,5.662055,151.332718,0.000000,34.020000,0.000000,0.000000,138.600006,138.399994,138.399994,138.300003,138.000000,134.100006,125,140,141.600000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.900000,2000.000000,0.000000,53.500000,63.600000,150.400000,67.300000,148,95,1055,80,2197,2200,347,38.000000,119.000000,67.611,50.857,67.544,50.908
11/21/2024,14:38:03.582,71167.74,71168.17,119.840000,2.878800,337.500000,462.990000,0.000000,60.003000,345.000000,0.978200,2.040295,1.440504,5686.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.649999,71.137572,79.779999,79.919998,67.470001,33.939000,0.000000,-106.599998,-41.500000,-48.799999,0.001000,0.000000,0.998617,64.854713,282.938368,282.938368,33.939485,5.662428,151.332657,0.000000,34.020000,0.000000,0.000000,138.633336,138.399994,138.399994,138.366664,138.000000,134.100006,125,140,141.600000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.900000,2000.000000,0.000000,53.500000,63.600000,150.400000,67.300000,148,95,1054,80,2200,2200,347,38.000000,119.000000,67.611,50.857,67.544,50.908
11/21/2024,14:38:06.584,71170.74,71171.17,119.840000,2.877100,337.300000,463.270000,0.000000,59.999000,344.800000,0.978300,2.024747,1.441505,5689.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.638889,71.138164,79.781224,79.919998,67.470001,33.939000,0.000000,-103.599998,-43.299999,-47.400002,0.000000,0.000000,0.998578,64.894539,282.938368,282.938368,33.939485,5.661179,151.332672,0.000000,34.020000,0.000000,0.000000,138.633336,138.399994,138.399994,138.300003,138.000000,134.100006,125,140,141.600000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,120.900000,2000.000000,0.000000,53.600000,63.600000,150.400000,67.300000,148,95,1054,80,2196,2200,345,38.000000,119.000000,67.611,50.857,67.544,50.908
11/21/2024,14:38:09.583,71173.74,71174.17,119.830000,2.872000,336.500000,463.550000,0.000000,59.995000,344.100000,0.977800,2.046205,1.441125,5692.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.649999,71.140087,79.783673,79.919998,67.470001,33.939000,0.000000,-101.199997,-44.400002,-46.299999,0.001000,0.000000,0.998605,64.869484,282.938368,282.938368,33.939485,5.660810,151.332657,0.000000,34.020000,0.000000,0.000000,138.666667,138.399994,138.399994,138.333333,138.000000,134.100006,125,140,141.600000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.900000,2000.000000,0.000000,53.600000,63.600000,150.400000,67.300000,148,95,1054,80,2201,2200,341,38.000000,119.000000,67.610,50.858,67.544,50.909
11/21/2024,14:38:12.583,71176.74,71177.17,119.860000,2.862000,335.400000,463.830000,0.000000,59.996000,343.000000,0.977700,2.040077,1.442349,5695.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.633332,71.141862,79.785306,79.919998,67.470001,33.939000,0.000000,-99.599998,-45.299999,-45.500000,0.000000,0.000000,0.998591,64.883133,282.938368,282.938368,33.939485,5.662397,151.332642,0.000000,34.020000,0.000000,0.000000,138.666667,138.399994,138.399994,138.300003,138.000000,134.033335,125,140,141.600000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,120.900000,2000.000000,0.000000,53.600000,63.600000,150.400000,67.300000,148,95,1054,80,2202,2200,338,38.000000,119.000000,67.610,50.858,67.544,50.909
11/21/2024,14:38:15.583,71179.74,71180.17,119.850000,2.854000,334.400000,464.110000,0.000000,59.996000,342.000000,0.977700,2.056938,1.445557,5698.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.661108,71.143341,79.782857,79.919998,67.470001,33.939000,0.000000,-97.800003,-46.000000,-44.799999,0.000000,0.000000,0.998608,64.861778,282.938368,282.938368,33.939485,5.661764,151.332703,0.000000,34.020000,0.000000,0.000000,138.699997,138.399994,138.399994,138.399994,138.000000,134.066671,125,140,141.600000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.900000,2000.000000,0.000000,53.600000,63.600000,150.400000,67.300000,148,95,1054,80,2202,2200,331,38.000000,119.000000,67.610,50.859,67.543,50.909
11/21/2024,14:38:18.583,71182.74,71183.17,119.850000,2.855300,334.700000,464.390000,0.000000,60.000000,342.200000,0.978100,2.040906,1.439883,5701.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.655554,71.144081,79.780407,79.889999,67.470001,33.939000,0.000000,-97.199997,-46.299999,-44.500000,0.000000,0.000000,0.998623,64.846725,282.938368,282.938368,33.939485,5.662205,151.332626,0.000000,34.020000,0.000000,0.000000,138.699997,138.399994,138.399994,138.333333,138.000000,134.100006,125,140,141.600000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.900000,2000.000000,0.000000,53.600000,63.600000,150.400000,67.300000,148,95,1057,80,2201,2200,326,39.000000,119.000000,67.610,50.859,67.543,50.910
11/21/2024,14:38:21.584,71185.74,71186.17,119.830000,2.855600,334.800000,464.670000,0.000000,59.999000,342.200000,0.978300,2.049692,1.440124,5704.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.666664,71.143785,79.779999,79.889999,67.470001,33.939000,0.000000,-96.800003,-46.500000,-44.500000,0.000000,0.000000,0.998632,64.837814,282.938368,282.938368,33.939485,5.660771,151.332794,0.000000,34.020000,0.000000,0.000000,138.699997,138.399994,138.399994,138.399994,138.000000,134.100006,125,140,141.600000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,120.900000,2000.000000,0.000000,53.600000,63.600000,150.400000,67.300000,148,95,1057,80,2201,2200,317,38.000000,119.000000,67.609,50.859,67.543,50.910
11/21/2024,14:38:24.584,71188.74,71189.17,119.860000,2.860700,335.300000,464.950000,0.000000,60.002000,342.900000,0.977900,2.049079,1.440764,5707.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.655554,71.143193,79.780407,79.889999,67.470001,33.939000,0.000000,-97.000000,-46.500000,-44.400002,0.000000,0.000000,0.998637,64.832672,282.938368,282.938368,33.939485,5.661818,151.332642,0.000000,34.020000,0.000000,0.000000,138.699997,138.399994,138.399994,138.333333,138.000000,134.100006,125,140,141.600000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,120.900000,2000.000000,0.000000,53.600000,63.600000,150.400000,67.400000,148,95,1057,80,2199,2200,311,38.000000,119.000000,67.609,50.860,67.543,50.910
11/21/2024,14:38:27.584,71191.74,71192.17,119.840000,2.870400,336.300000,465.230000,0.000000,60.005000,344.000000,0.977700,2.065914,1.439920,5710.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.666665,71.141862,79.783673,79.899999,67.470001,33.939000,0.000000,-96.699997,-46.599998,-44.299999,0.001000,0.000000,0.998657,64.810524,282.938368,282.938368,33.939485,5.661930,151.332657,0.000000,34.020000,0.000000,0.000000,138.699997,138.399994,138.433329,138.333333,138.000000,134.133336,125,140,141.700000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.300000,120.900000,2000.000000,0.000000,53.600000,63.600000,150.400000,67.400000,148,95,1057,80,2201,2200,307,38.000000,119.000000,67.609,50.860,67.543,50.910
11/21/2024,14:38:30.585,71194.74,71195.17,119.840000,2.871700,336.600000,465.510000,0.000000,60.006000,344.100000,0.978000,2.044956,1.441505,5713.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.683330,71.139643,79.788572,79.899999,67.470409,33.939000,0.000000,-95.500000,-47.200001,-43.799999,0.000000,0.000000,0.998629,64.840096,282.938368,282.938368,33.939485,5.662555,151.332611,0.000000,34.020000,0.000000,0.000000,138.699997,138.399994,138.433329,138.399994,138.000000,134.166667,125,140,141.700000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.900000,2000.000000,0.000000,53.600000,63.600000,150.400000,67.400000,148,95,1057,80,2195,2200,304,39.000000,119.000000,67.609,50.860,67.542,50.911
11/21/2024,14:38:33.585,71197.74,71198.17,119.850000,2.879000,337.500000,465.790000,0.000000,60.007000,345.000000,0.978200,2.029455,1.440884,5716.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.672219,71.137276,79.791022,79.889999,67.471634,33.939000,0.000000,-94.300003,-47.799999,-43.000000,0.000000,0.000000,0.998601,64.869514,282.938368,282.938368,33.939485,5.661682,151.332611,0.000000,34.020000,0.000000,0.000000,138.699997,138.399994,138.399994,138.399994,138.000000,134.133336,125,140,141.700000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,120.900000,2000.000000,0.000000,53.600000,63.600000,150.500000,67.400000,148,95,1054,80,2197,2200,304,38.000000,119.000000,67.608,50.861,67.542,50.911
11/21/2024,14:38:36.586,71200.74,71201.17,119.840000,2.879400,337.600000,466.070000,0.000000,60.003000,345.100000,0.978300,2.050566,1.441505,5719.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.688885,71.134613,79.793879,79.889999,67.472858,33.939000,0.000000,-92.599998,-48.599998,-42.200001,0.000000,0.000000,0.998570,64.902008,282.938368,282.938368,33.939485,5.660962,151.332672,0.000000,34.020000,0.000000,0.000000,138.699997,138.399994,138.433329,138.399994,138.000000,134.199997,125,140,141.700000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,120.900000,2000.000000,0.000000,53.600000,63.600000,150.500000,67.400000,148,95,1054,80,2202,2200,309,39.000000,119.000000,67.608,50.861,67.542,50.911
11/21/2024,14:38:39.587,71203.74,71204.17,119.840000,2.877500,337.300000,466.350000,0.000000,59.996000,344.800000,0.978200,2.025508,1.442006,5722.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.694441,71.132099,79.796737,79.889999,67.472042,33.939000,0.000000,-91.400002,-49.200001,-41.299999,0.000000,0.000000,0.998610,64.859123,282.938368,282.938368,33.939485,5.662351,151.332657,0.000000,34.020000,0.000000,0.000000,138.699997,138.399994,138.466665,138.399994,138.000000,134.199997,125,140,141.700000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,120.900000,2000.000000,0.000000,53.600000,63.600000,150.500000,67.400000,148,95,1054,80,2201,2200,315,39.000000,119.000000,67.608,50.861,67.542,50.911
11/21/2024,14:38:42.589,71206.74,71207.17,119.830000,2.878400,337.300000,466.630000,0.000000,59.999000,344.900000,0.977900,2.013827,1.438538,5725.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.694441,71.130471,79.799799,79.889999,67.472042,33.939000,0.000000,-90.199997,-49.700001,-40.500000,0.000000,0.000000,0.998628,64.843262,282.938368,282.938368,33.939485,5.662059,151.332626,0.000000,34.020000,0.000000,0.000000,138.699997,138.399994,138.466665,138.399994,138.000000,134.199997,125,140,141.800000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,120.900000,2000.000000,0.000000,53.600000,63.600000,150.500000,67.400000,148,95,1054,80,2198,2200,322,39.000000,119.000000,67.607,50.861,67.542,50.912
11/21/2024,14:38:45.589,71209.74,71210.17,119.860000,2.870800,336.400000,466.910000,0.000000,59.996000,344.100000,0.977500,2.070991,1.440681,5728.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.727776,71.129140,79.803064,79.889999,67.472858,33.939000,0.000000,-88.800003,-50.400002,-39.599998,0.000000,0.000000,0.998623,64.847870,282.938368,282.938368,33.939485,5.662237,151.332626,0.000000,34.020000,0.000000,0.000000,138.733332,138.433329,138.500000,138.399994,138.033335,134.266668,125,140,141.800000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,120.900000,2000.000000,0.000000,53.700000,63.600000,150.500000,67.400000,148,95,1054,80,2199,2200,330,39.000000,119.000000,67.607,50.862,67.542,50.912
11/21/2024,14:38:48.589,71212.74,71213.17,119.840000,2.912400,340.600000,467.190000,0.000000,59.996000,349.000000,0.975800,2.235854,1.443591,5731.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.716665,71.127957,79.810411,79.889999,67.471634,33.939000,0.000000,-88.099998,-50.700001,-38.700001,0.000000,0.000000,0.998605,64.868088,282.938368,282.938368,33.939485,5.661177,151.332626,0.000000,34.020000,0.000000,0.000000,138.699997,138.399994,138.500000,138.399994,138.000000,134.300003,125,140,141.800000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,120.900000,2000.000000,0.000000,53.700000,63.600000,150.500000,67.400000,148,95,1054,80,2196,2200,336,38.000000,119.000000,67.607,50.862,67.541,50.912
11/21/2024,14:38:51.589,71215.74,71216.17,119.850000,2.862000,335.400000,467.470000,0.000000,59.998000,343.000000,0.977700,2.045982,1.442386,5734.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.716665,71.127661,79.820002,79.876668,67.470409,33.939000,0.000000,-88.099998,-50.700001,-38.500000,0.000000,0.000000,0.998580,64.892982,282.938368,282.938368,33.939485,5.661521,151.332626,0.000000,34.020000,0.000000,0.000000,138.699997,138.399994,138.500000,138.399994,138.000000,134.300003,125,140,141.800000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,120.900000,2000.000000,0.000000,53.700000,63.600000,150.500000,67.400000,147,95,1053,80,2198,2200,342,39.000000,119.000000,67.607,50.862,67.541,50.912
11/21/2024,14:38:54.589,71218.74,71219.17,119.840000,2.864000,335.600000,467.750000,0.000000,59.999000,343.200000,0.977700,2.061034,1.441505,5737.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.722221,71.128844,79.831022,79.870003,67.470001,33.939000,0.000000,-88.099998,-50.799999,-38.400002,0.000000,0.000000,0.998599,64.874077,282.938368,282.938368,33.939485,5.662471,151.332703,0.000000,34.020000,0.000000,0.000000,138.699997,138.433329,138.500000,138.399994,138.000000,134.300003,125,140,141.800000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,121.000000,2000.000000,0.000000,53.700000,63.600000,150.500000,67.400000,147,95,1053,80,2202,2200,346,39.000000,119.000000,67.606,50.862,67.541,50.912
11/21/2024,14:38:57.589,71221.74,71222.17,119.860000,2.854600,334.600000,468.030000,0.000000,59.999000,342.200000,0.978000,2.046066,1.440264,5740.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.727776,71.129732,79.843061,79.870003,67.470001,33.939000,0.000000,-88.400002,-50.500000,-39.000000,0.000000,0.000000,0.998634,64.838318,282.938368,282.938368,33.939485,5.662293,151.332611,0.000000,34.020000,0.000000,0.000000,138.699997,138.466665,138.500000,138.399994,138.000000,134.300003,125,140,141.800000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,121.000000,2000.000000,0.000000,53.700000,63.600000,150.500000,67.400000,147,95,1053,80,2196,2200,348,39.000000,119.000000,67.606,50.863,67.541,50.912
11/21/2024,14:39:00.589,71224.74,71225.17,119.850000,2.852400,334.400000,468.310000,0.000000,59.999000,341.800000,0.978200,2.036145,1.441886,5743.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.727776,71.130915,79.854082,79.870003,67.470001,33.939000,0.000000,-89.699997,-49.599998,-40.400002,0.000000,0.000000,0.998603,64.869156,282.938368,282.938368,33.939485,5.663049,151.332733,0.000000,34.020000,0.000000,0.000000,138.699997,138.433329,138.500000,138.399994,138.000000,134.333333,125,140,141.800000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,121.000000,2000.000000,0.000000,53.700000,63.600000,150.500000,67.400000,147,95,1053,80,2199,2200,346,38.000000,119.000000,67.606,50.863,67.541,50.912
11/21/2024,14:39:03.589,71227.74,71228.17,119.840000,2.855500,334.700000,468.590000,0.000000,59.999000,342.200000,0.978100,2.058554,1.441005,5746.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.744442,71.130915,79.863471,79.870003,67.470001,33.939000,0.000000,-93.000000,-48.200001,-42.200001,0.001000,0.000000,0.998620,64.852829,282.938368,282.938368,33.939485,5.661441,151.332626,0.000000,34.020000,0.000000,0.000000,138.699997,138.399994,138.500000,138.399994,138.066671,134.399994,125,140,141.800000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,121.000000,2000.000000,0.000000,53.700000,63.600000,150.500000,67.400000,147,95,1053,80,2200,2200,345,38.000000,119.000000,67.606,50.863,67.541,50.913
11/21/2024,14:39:06.590,71230.74,71231.17,119.850000,2.859700,335.200000,468.870000,0.000000,60.000000,342.700000,0.978000,2.064133,1.438798,5749.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.766665,71.130471,79.868370,79.863335,67.470001,33.939000,0.000000,-97.400002,-46.099998,-44.599998,0.000000,0.000000,0.998626,64.845520,282.938368,282.938368,33.939485,5.661101,151.332718,0.000000,34.020000,0.000000,0.000000,138.699997,138.466665,138.500000,138.433329,138.100006,134.399994,125,140,141.800000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,121.000000,2000.000000,0.000000,53.700000,63.600000,150.500000,67.400000,147,95,1058,80,2201,2200,340,38.000000,119.000000,67.605,50.863,67.540,50.913
11/21/2024,14:39:09.591,71233.74,71234.17,119.850000,2.872100,336.500000,469.150000,0.000000,60.000000,344.200000,0.977700,2.044323,1.442970,5752.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.777777,71.129732,79.870003,79.870003,67.470001,33.939000,0.000000,-102.699997,-43.599998,-47.000000,0.000000,0.000000,0.998646,64.823219,282.938368,282.938368,33.939485,5.661669,151.332718,0.000000,34.020000,0.000000,0.000000,138.699997,138.500000,138.500000,138.466665,138.100006,134.399994,125,140,141.800000,137.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,121.000000,2000.000000,0.000000,53.700000,63.600000,150.600000,67.400000,147,95,1058,80,2205,2200,335,39.000000,119.000000,67.605,50.864,67.540,50.913
11/21/2024,14:39:12.593,71236.74,71237.18,119.850000,2.875200,336.900000,469.430000,0.000000,60.003000,344.600000,0.977700,2.043927,1.438298,5755.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.800000,71.128992,79.871227,79.863335,67.470001,33.939000,0.000000,-107.800003,-40.700001,-49.400002,0.000000,0.000000,0.998596,64.878540,282.938368,282.938368,33.939485,5.662216,151.332596,0.000000,34.020000,0.000000,0.000000,138.699997,138.500000,138.500000,138.500000,138.133336,134.466665,125,140,141.800000,137.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,121.000000,2000.000000,0.000000,53.700000,63.600000,150.600000,67.400000,147,95,1058,80,2199,2200,329,39.000000,119.000000,67.605,50.864,67.540,50.913
11/21/2024,14:39:15.593,71239.74,71240.18,119.830000,2.874400,336.800000,469.710000,0.000000,60.004000,344.400000,0.977900,2.028249,1.439539,5758.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.772221,71.128400,79.873676,79.849998,67.470001,33.939000,0.000000,-112.199997,-37.700001,-51.799999,0.000000,0.000000,0.998597,64.873306,282.938368,282.938368,33.939485,5.663079,151.332672,0.000000,34.020000,0.000000,0.000000,138.699997,138.466665,138.466665,138.466665,138.066671,134.466665,125,140,141.900000,137.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,121.000000,2000.000000,0.000000,53.700000,63.600000,150.600000,67.400000,147,95,1058,80,2196,2200,322,38.000000,119.000000,67.605,50.864,67.540,50.913
11/21/2024,14:39:18.593,71242.74,71243.18,119.860000,2.870800,336.500000,469.990000,0.000000,60.004000,344.100000,0.978100,2.046677,1.440764,5761.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.816666,71.127217,79.875308,79.849998,67.470001,33.939000,0.000000,-116.099998,-35.400002,-53.000000,0.000000,0.000000,0.998640,64.829018,282.938368,282.938368,33.939485,5.661238,151.332687,0.000000,34.020000,0.000000,0.000000,138.699997,138.500000,138.500000,138.500000,138.199997,134.500000,125,140,141.900000,137.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,121.000000,2000.000000,0.000000,53.700000,63.600000,150.600000,67.400000,147,95,1058,80,2200,2200,314,39.000000,119.000000,67.605,50.864,67.540,50.913
11/21/2024,14:39:21.593,71245.74,71246.18,119.840000,2.873700,336.900000,470.270000,0.000000,60.003000,344.400000,0.978200,2.031597,1.438835,5764.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.816666,71.125590,79.872859,79.849998,67.470001,33.939000,0.000000,-119.500000,-34.000000,-53.599998,0.000000,0.000000,0.998627,64.844704,282.938368,282.938368,33.939485,5.661473,151.332748,0.000000,34.020000,0.000000,0.000000,138.699997,138.500000,138.500000,138.500000,138.199997,134.500000,125,140,141.900000,137.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,121.000000,2000.000000,0.000000,53.700000,63.600000,150.700000,67.400000,147,95,1053,80,2199,2200,309,38.000000,119.000000,67.604,50.864,67.540,50.913
11/21/2024,14:39:24.594,71248.74,71249.18,119.840000,2.870800,336.500000,470.550000,0.000000,60.003000,344.000000,0.978100,2.033092,1.441005,5767.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.827777,71.124111,79.872043,79.849998,67.471226,33.939000,0.000000,-121.800003,-33.599998,-53.700001,0.001000,0.000000,0.998613,64.858414,282.938368,282.938368,33.939485,5.662575,151.332642,0.000000,34.020000,0.000000,0.000000,138.699997,138.500000,138.500000,138.500000,138.199997,134.566671,125,140,141.900000,137.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,121.000000,2000.000000,0.000000,53.700000,63.600000,150.700000,67.400000,147,95,1053,80,2202,2200,304,38.000000,119.000000,67.604,50.865,67.540,50.913
11/21/2024,14:39:27.595,71251.74,71252.18,119.840000,2.872000,336.700000,470.830000,0.000000,60.003000,344.200000,0.978300,2.013127,1.438919,5770.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.833333,71.123371,79.876532,79.849998,67.472450,33.939000,0.000000,-123.400002,-33.599998,-53.700001,0.000000,0.000000,0.998609,64.862030,282.938368,282.938368,33.939485,5.662286,151.332642,0.000000,34.020000,0.000000,0.000000,138.699997,138.500000,138.500000,138.500000,138.199997,134.600006,125,140,141.900000,137.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,121.000000,2000.000000,0.000000,53.700000,63.600000,150.700000,67.400000,147,95,1053,80,2200,2200,304,39.000000,119.000000,67.604,50.865,67.539,50.913
11/21/2024,14:39:30.598,71254.74,71255.18,119.860000,2.871000,336.600000,471.110000,0.000000,60.003000,344.100000,0.978300,2.041170,1.440764,5773.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.816666,71.123519,79.884286,79.849998,67.472858,33.939000,0.000000,-124.199997,-33.599998,-53.299999,0.000000,0.000000,0.998611,64.862167,282.938368,282.938368,33.939485,5.662764,151.332733,0.000000,34.020000,0.000000,0.000000,138.699997,138.500000,138.500000,138.466665,138.166667,134.566671,125,140,141.900000,137.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,121.000000,2000.000000,0.000000,53.700000,63.700000,150.700000,67.400000,147,95,1053,80,2204,2200,307,39.000000,119.000000,67.604,50.865,67.539,50.913
11/21/2024,14:39:33.600,71257.74,71258.18,119.840000,2.879200,337.500000,471.390000,0.000000,60.001000,345.000000,0.978100,2.057099,1.440504,5776.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.833333,71.124850,79.890817,79.849998,67.473266,33.939000,0.000000,-124.900002,-33.700001,-52.799999,0.000000,0.000000,0.998625,64.845978,282.938368,282.938368,33.939485,5.661393,151.332794,0.000000,34.020000,0.000000,0.000000,138.699997,138.500000,138.500000,138.500000,138.199997,134.600006,125,140,141.900000,137.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,121.000000,2000.000000,0.000000,53.700000,63.700000,150.700000,67.400000,147,95,1053,80,2201,2200,312,39.000000,119.000000,67.603,50.865,67.539,50.914
11/21/2024,14:39:36.600,71260.74,71261.18,119.830000,2.881800,337.800000,471.670000,0.000000,60.000000,345.300000,0.978200,2.038518,1.439539,5779.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.833333,71.125886,79.894082,79.849998,67.474082,33.939000,0.000000,-125.199997,-33.799999,-52.500000,0.000000,0.000000,0.998623,64.845947,282.938368,282.938368,33.939485,5.660906,151.332687,0.000000,34.020000,0.000000,0.000000,138.699997,138.500000,138.500000,138.500000,138.199997,134.600006,125,140,141.900000,137.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,121.000000,2000.000000,0.000000,53.700000,63.700000,150.700000,67.400000,147,95,1059,80,2197,2200,320,39.000000,119.000000,67.603,50.866,67.539,50.914
11/21/2024,14:39:39.601,71263.74,71264.18,119.850000,2.880100,337.600000,471.950000,0.000000,59.999000,345.200000,0.978100,2.020659,1.440884,5782.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.838888,71.126034,79.894082,79.820000,67.474082,33.939000,0.000000,-125.199997,-33.799999,-52.299999,0.001000,0.000000,0.998691,64.775986,282.938368,282.938368,33.939485,5.662218,151.332733,0.000000,34.020000,0.000000,0.000000,138.699997,138.500000,138.500000,138.500000,138.199997,134.633336,125,140,141.900000,137.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,121.000000,2000.000000,0.000000,53.700000,63.800000,150.700000,67.400000,148,95,1059,80,2198,2200,327,39.000000,119.000000,67.603,50.866,67.539,50.914
11/21/2024,14:39:42.600,71266.74,71267.18,119.840000,2.877600,337.200000,472.230000,0.000000,59.999000,344.900000,0.977800,2.040416,1.441005,5785.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.838888,71.126773,79.891632,79.820000,67.471634,33.939000,0.000000,-125.099998,-33.700001,-52.599998,0.001000,0.000000,0.998620,64.849731,282.938368,282.938368,33.939485,5.662358,151.332718,0.000000,34.020000,0.000000,0.000000,138.699997,138.500000,138.500000,138.500000,138.199997,134.633336,125,140,141.900000,137.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,121.000000,2000.000000,0.000000,53.700000,63.800000,150.700000,67.400000,148,95,1059,80,2208,2200,335,39.000000,119.000000,67.603,50.866,67.539,50.914
11/21/2024,14:39:45.601,71269.74,71270.18,119.840000,2.875400,336.900000,472.510000,0.000000,59.996000,344.600000,0.977600,2.024310,1.441005,5788.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.844443,71.127069,79.890408,79.820000,67.470409,33.939000,0.000000,-124.800003,-33.700001,-52.799999,0.000000,0.000000,0.998648,64.821754,282.938368,282.938368,33.939485,5.663042,151.332687,0.000000,34.020000,0.000000,0.000000,138.699997,138.500000,138.500000,138.500000,138.199997,134.666667,125,140,141.900000,137.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,121.000000,2000.000000,0.000000,53.700000,63.800000,150.700000,67.400000,148,95,1059,80,2199,2200,341,39.000000,119.000000,67.602,50.867,67.538,50.914
11/21/2024,14:39:48.601,71272.74,71273.18,119.840000,2.870900,336.400000,472.790000,0.000000,59.999000,344.000000,0.977700,2.039639,1.440504,5791.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.849998,71.127513,79.889999,79.820000,67.470001,33.939000,0.000000,-124.400002,-33.599998,-53.099998,0.000000,0.000000,0.998632,64.837540,282.938368,282.938368,33.939485,5.661701,151.332748,0.000000,34.020000,0.000000,0.000000,138.699997,138.500000,138.500000,138.500000,138.199997,134.699997,125,140,141.900000,137.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,121.000000,2000.000000,0.000000,53.700000,63.900000,150.700000,67.400000,148,95,1059,80,2201,2200,347,39.000000,119.000000,67.602,50.867,67.538,50.914
11/21/2024,14:39:51.603,71275.74,71276.19,119.850000,2.868500,336.200000,473.080000,0.000000,60.000000,343.800000,0.977900,2.027750,1.441886,5794.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.855554,71.128992,79.890408,79.820000,67.470001,33.939000,0.000000,-123.699997,-33.500000,-53.500000,0.001000,0.000000,0.998624,64.848312,282.938368,282.938368,33.939485,5.660679,151.332672,0.000000,34.020000,0.000000,0.000000,138.733332,138.500000,138.500000,138.500000,138.199997,134.699997,125,140,141.900000,137.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,121.000000,2000.000000,0.000000,53.600000,63.900000,150.800000,67.400000,148,95,1056,80,2200,2200,348,39.000000,119.000000,67.602,50.867,67.538,50.914
11/21/2024,14:39:54.604,71278.74,71279.19,119.840000,2.880300,337.500000,473.360000,0.000000,60.003000,345.200000,0.977700,2.031733,1.439920,5797.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.861110,71.130323,79.892041,79.820000,67.470817,33.939000,0.000000,-122.699997,-33.599998,-53.700001,0.000000,0.000000,0.998605,64.866714,282.938368,282.938368,33.939485,5.662180,151.332733,0.000000,34.020000,0.000000,0.000000,138.766668,138.500000,138.500000,138.500000,138.199997,134.699997,125,140,141.900000,137.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,121.000000,2000.000000,0.000000,53.600000,63.900000,150.800000,67.400000,148,95,1056,80,2198,2200,349,39.000000,119.000000,67.602,50.868,67.538,50.915
11/21/2024,14:39:57.604,71281.74,71282.19,119.850000,2.882400,337.900000,473.640000,0.000000,60.007000,345.400000,0.978100,2.030079,1.442470,5800.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.855555,71.131063,79.896940,79.813334,67.472042,33.939000,0.000000,-121.000000,-33.700001,-53.700001,0.001000,0.000000,0.998616,64.855598,282.938368,282.938368,33.939485,5.662575,151.332687,0.000000,34.020000,0.000000,0.000000,138.766668,138.500000,138.500000,138.500000,138.199997,134.666667,125,140,141.900000,137.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,121.000000,2000.000000,0.000000,53.600000,64.000000,150.800000,67.400000,148,95,1056,80,2198,2200,347,39.000000,119.000000,67.601,50.868,67.538,50.915
11/21/2024,14:40:00.605,71284.74,71285.19,119.840000,2.890400,338.800000,473.920000,0.000000,60.003000,346.400000,0.978200,2.050374,1.440003,5803.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.866666,71.131803,79.903063,79.820000,67.472450,33.939000,0.000000,-119.000000,-34.200001,-53.400002,0.000000,0.000000,0.998641,64.830040,282.938368,282.938368,33.939485,5.661665,151.332672,0.000000,34.020000,0.000000,0.000000,138.800003,138.500000,138.500000,138.500000,138.199997,134.699997,125,140,141.900000,137.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,121.000000,2000.000000,0.000000,53.600000,64.000000,150.800000,67.400000,149,95,1056,80,2204,2200,342,39.000000,119.000000,67.601,50.869,67.538,50.915
11/21/2024,14:40:03.606,71287.74,71288.19,119.850000,2.878600,337.300000,474.200000,0.000000,59.996000,345.000000,0.977700,2.055235,1.442470,5806.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.866667,71.133134,79.909799,79.813334,67.472450,33.939000,0.000000,-116.500000,-35.200001,-53.099998,0.000000,0.000000,0.998608,64.864136,282.938368,282.938368,33.939485,5.662568,151.332718,0.000000,34.020000,0.000000,0.000000,138.766668,138.500000,138.533335,138.533335,138.199997,134.666667,125,140,141.900000,137.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,121.000000,2000.000000,0.000000,53.600000,64.000000,150.800000,67.400000,149,95,1056,80,2198,2200,338,39.000000,119.000000,67.601,50.869,67.538,50.915
11/21/2024,14:40:06.606,71290.74,71291.19,119.840000,2.869800,336.200000,474.480000,0.000000,59.999000,343.900000,0.977600,2.054011,1.441505,5809.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.883334,71.134613,79.919187,79.820000,67.473674,33.939000,0.000000,-114.199997,-36.400002,-52.400002,0.000000,0.000000,0.998596,64.876923,282.938368,282.938368,33.939485,5.660571,151.332687,0.000000,34.020000,0.000000,0.000000,138.766668,138.500000,138.566671,138.566671,138.199997,134.699997,125,140,141.900000,137.300000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,121.000000,2000.000000,0.000000,53.600000,64.000000,150.800000,67.400000,149,95,1057,80,2203,2200,332,39.000000,119.000000,67.601,50.869,67.538,50.915
11/21/2024,14:40:09.607,71293.74,71294.19,119.840000,2.864200,335.600000,474.760000,0.000000,59.999000,343.200000,0.977800,2.029921,1.443591,5812.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.861110,71.136684,79.930819,79.813334,67.475715,33.939000,0.000000,-112.800003,-37.400002,-51.900002,0.000000,0.000000,0.998596,64.876030,282.938368,282.938368,33.939485,5.661272,151.332733,0.000000,34.020000,0.000000,0.000000,138.733332,138.500000,138.533335,138.500000,138.199997,134.699997,125,140,141.900000,137.300000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,121.000000,2000.000000,0.000000,53.600000,64.100000,150.800000,67.400000,149,95,1057,80,2198,2200,327,39.000000,119.000000,67.601,50.870,67.537,50.916
11/21/2024,14:40:12.607,71296.74,71297.19,119.850000,2.856200,334.800000,475.040000,0.000000,60.000000,342.300000,0.978100,2.047616,1.441385,5815.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.905557,71.138903,79.939390,79.800003,67.476123,33.939000,0.000000,-111.400002,-38.200001,-51.400002,0.000000,0.000000,0.998625,64.846756,282.938368,282.938368,33.939485,5.662089,151.332687,0.000000,34.020000,0.000000,0.000000,138.800003,138.566671,138.600006,138.566671,138.199997,134.699997,125,140,141.900000,137.300000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,121.000000,2000.000000,0.000000,53.700000,64.100000,150.900000,67.400000,149,95,1057,80,2202,2200,319,39.000000,119.000000,67.600,50.870,67.537,50.916
11/21/2024,14:40:15.607,71299.74,71300.19,119.840000,2.863100,335.500000,475.320000,0.000000,60.000000,343.100000,0.977800,2.047885,1.440921,5818.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.855554,71.141270,79.943064,79.800003,67.472858,33.939000,0.000000,-110.199997,-39.099998,-50.599998,0.000000,0.000000,0.998592,64.880219,282.938368,282.938368,33.939485,5.662181,151.332672,0.000000,34.020000,0.000000,0.000000,138.733332,138.500000,138.500000,138.500000,138.199997,134.699997,125,140,141.900000,137.300000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,121.000000,2000.000000,0.000000,53.700000,64.100000,150.900000,67.400000,149,95,1057,80,2202,2200,312,39.000000,119.000000,67.600,50.871,67.537,50.916
11/21/2024,14:40:18.607,71302.74,71303.19,119.840000,2.875300,336.900000,475.600000,0.000000,60.003000,344.600000,0.977600,2.039022,1.440003,5821.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.911113,71.142306,79.947349,79.800003,67.470409,33.939000,0.000000,-109.099998,-39.799999,-50.000000,0.000000,0.000000,0.998634,64.837273,282.938368,282.938368,33.939485,5.662652,151.332779,0.000000,34.020000,0.000000,0.000000,138.800003,138.566671,138.600006,138.600006,138.199997,134.699997,125,140,141.900000,137.300000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,121.000000,2000.000000,0.000000,53.700000,64.200000,150.900000,67.500000,149,95,1057,80,2197,2200,306,39.000000,119.000000,67.600,50.871,67.537,50.916
11/21/2024,14:40:21.607,71305.74,71306.19,119.840000,2.878300,337.300000,475.890000,0.000000,60.007000,344.900000,0.978000,2.047250,1.439419,5824.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.877778,71.143045,79.954696,79.800003,67.471226,33.939000,0.000000,-107.500000,-40.900002,-49.099998,0.000000,0.000000,0.998620,64.851219,282.938368,282.938368,33.939485,5.661710,151.332764,0.000000,34.020000,0.000000,0.000000,138.766668,138.533335,138.533335,138.533335,138.199997,134.699997,125,140,141.900000,137.300000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,121.000000,2000.000000,0.000000,53.700000,64.200000,150.900000,67.500000,149,95,1059,80,2197,2200,304,39.000000,119.000000,67.600,50.872,67.537,50.917
11/21/2024,14:40:24.608,71308.74,71309.19,119.860000,2.888100,338.500000,476.170000,0.000000,60.003000,346.200000,0.977900,2.052907,1.441265,5827.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.916669,71.144524,79.963879,79.800003,67.473674,33.939000,0.000000,-105.699997,-42.000000,-48.099998,0.000000,0.000000,0.998591,64.883102,282.938368,282.938368,33.939485,5.660782,151.332748,0.000000,34.020000,0.000000,0.000000,138.800003,138.600006,138.600006,138.600006,138.199997,134.699997,125,140,141.900000,137.300000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,121.000000,2000.000000,0.000000,53.700000,64.200000,150.900000,67.500000,149,95,1059,80,2202,2200,306,39.000000,119.000000,67.599,50.872,67.537,50.917
11/21/2024,14:40:27.609,71311.74,71312.19,119.840000,2.886600,338.300000,476.450000,0.000000,60.004000,345.900000,0.978100,2.032807,1.443091,5830.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.922225,71.145856,79.969389,79.800003,67.477347,33.939000,0.000000,-103.099998,-43.200001,-47.000000,0.000000,0.000000,0.998588,64.886398,282.938368,282.938368,33.939485,5.661531,151.332764,0.000000,34.020000,0.000000,0.000000,138.800003,138.600006,138.600006,138.600006,138.199997,134.733332,125,140,141.900000,137.300000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,121.000000,2000.000000,0.000000,53.700000,64.200000,150.900000,67.500000,149,95,1059,80,2202,2200,310,39.000000,119.000000,67.599,50.873,67.537,50.917
11/21/2024,14:40:30.609,71314.74,71315.19,119.840000,2.889700,338.700000,476.730000,0.000000,60.003000,346.300000,0.978100,2.040212,1.438919,5833.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.916669,71.147039,79.970001,79.800003,67.480204,33.939000,0.000000,-100.900002,-44.599998,-45.900002,0.000000,0.000000,0.998602,64.869659,282.938368,282.938368,33.939485,5.662163,151.332672,0.000000,34.020000,0.000000,0.000000,138.800003,138.600006,138.600006,138.600006,138.199997,134.699997,125,140,141.900000,137.300000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,121.000000,2000.000000,0.000000,53.700000,64.200000,150.900000,67.500000,149,95,1059,80,2199,2200,317,39.000000,119.000000,67.599,50.873,67.537,50.918
11/21/2024,14:40:33.610,71317.74,71318.19,119.840000,2.889100,338.600000,477.010000,0.000000,59.999000,346.200000,0.978000,2.028383,1.442006,5836.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.922225,71.148075,79.972450,79.800003,67.479795,33.939000,0.000000,-98.300003,-45.799999,-44.700001,0.000000,0.000000,0.998572,64.902130,282.938368,282.938368,33.939485,5.661585,151.332718,0.000000,34.020000,0.000000,0.000000,138.800003,138.600006,138.600006,138.566671,138.199997,134.766668,125,140,141.900000,137.300000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,121.000000,2000.000000,0.000000,53.700000,64.200000,150.900000,67.500000,149,95,1059,80,2200,2200,324,39.000000,119.000000,67.599,50.874,67.536,50.918
11/21/2024,14:40:36.610,71320.74,71321.19,119.850000,2.884600,338.000000,477.290000,0.000000,59.996000,345.700000,0.977600,2.053248,1.442887,5839.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.927781,71.148962,79.978571,79.800003,67.477347,33.939000,0.000000,-95.599998,-47.200001,-43.400002,0.000000,0.000000,0.998585,64.887901,282.938368,282.938368,33.939485,5.662485,151.332687,0.000000,34.020000,0.000000,0.000000,138.800003,138.600006,138.600006,138.600006,138.199997,134.766668,125,140,141.900000,137.300000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,121.000000,2000.000000,0.000000,53.700000,64.200000,150.900000,67.500000,149,95,1057,80,2199,2200,332,39.000000,119.000000,67.599,50.874,67.536,50.918
11/21/2024,14:40:39.612,71323.74,71324.20,119.840000,2.882500,337.600000,477.570000,0.000000,59.996000,345.400000,0.977300,2.045134,1.438418,5842.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.916669,71.148814,79.986325,79.800003,67.475306,33.939000,0.000000,-93.400002,-48.200001,-42.200001,0.000000,0.000000,0.998583,64.888962,282.938368,282.938368,33.939485,5.660895,151.332687,0.000000,34.020000,0.000000,0.000000,138.800003,138.600006,138.600006,138.533335,138.199997,134.766668,125,140,141.900000,137.300000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,121.000000,2000.000000,0.000000,53.700000,64.200000,150.900000,67.500000,149,95,1057,80,2201,2200,340,39.000000,119.000000,67.598,50.875,67.536,50.919
11/21/2024,14:40:42.612,71326.74,71327.20,119.840000,2.871300,336.500000,477.850000,0.000000,60.002000,344.100000,0.978000,2.087765,1.442006,5845.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.938893,71.149258,79.991223,79.800003,67.473674,33.939000,0.000000,-90.500000,-49.400002,-40.799999,0.000000,0.000000,0.998615,64.857727,282.938368,282.938368,33.939485,5.660926,151.332687,0.000000,34.020000,0.000000,0.000000,138.800003,138.600006,138.600006,138.600006,138.233332,134.800003,125,140,141.900000,137.300000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,121.000000,2000.000000,0.000000,53.700000,64.200000,151.000000,67.500000,149,95,1057,80,2193,2200,345,39.000000,119.000000,67.598,50.875,67.536,50.919
11/21/2024,14:40:45.612,71329.74,71330.20,119.850000,2.874300,336.800000,478.130000,0.000000,60.002000,344.500000,0.977600,2.057579,1.440384,5848.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.950002,71.149554,79.992856,79.800003,67.473674,33.939000,0.000000,-88.300003,-50.599998,-38.700001,0.000000,0.000000,0.998591,64.881683,282.938368,282.938368,33.939485,5.662477,151.332703,0.000000,34.020000,0.000000,0.000000,138.800003,138.633336,138.666667,138.600006,138.199997,134.800003,125,140,141.900000,137.300000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,121.100000,2000.000000,0.000000,53.800000,64.100000,151.000000,67.500000,149,95,1057,80,2192,2200,348,39.000000,119.000000,67.598,50.876,67.536,50.919
