FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,14:40:48.612,71332.74,71333.20,119.840000,2.885800,338.000000,478.420000,0.000000,60.003000,345.800000,0.977300,2.103957,1.440421,5851.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.950003,71.150589,79.991631,79.800003,67.474898,33.939000,0.000000,-87.699997,-51.200001,-37.099998,0.000000,0.000000,0.998626,64.842865,282.938368,282.938368,33.939485,5.662299,151.332687,0.000000,34.020000,0.000000,0.000000,138.800003,138.633336,138.633336,138.600006,138.233332,134.800003,125,140,141.900000,137.300000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,121.100000,2000.000000,0.000000,53.800000,64.100000,151.000000,67.500000,149,95,1057,80,2197,2200,350,39.000000,119.000000,67.598,50.876,67.536,50.920
11/21/2024,14:40:51.612,71335.74,71336.20,119.840000,2.882700,337.800000,478.700000,0.000000,60.006000,345.500000,0.977800,2.046415,1.441422,5854.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.972224,71.150441,79.990406,79.800003,67.476939,33.939000,0.000000,-88.099998,-51.700001,-35.799999,0.000000,0.000000,0.998589,64.884651,282.938368,282.938368,33.939485,5.662397,151.332626,0.000000,34.020000,0.000000,0.000000,138.833333,138.666667,138.666667,138.600006,138.266668,134.800003,125,140,141.900000,137.300000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,121.100000,2000.000000,0.000000,53.800000,64.100000,151.000000,67.500000,148,95,1055,80,2201,2200,348,39.000000,119.000000,67.597,50.877,67.536,50.920
11/21/2024,14:40:54.614,71338.74,71339.20,119.840000,2.889700,338.700000,478.980000,0.000000,60.004000,346.300000,0.977900,2.050524,1.441422,5857.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.933337,71.149850,79.989998,79.786667,67.478979,33.939000,0.000000,-88.699997,-51.900002,-34.900002,0.000000,0.000000,0.998604,64.868340,282.938368,282.938368,33.939485,5.661440,151.332687,0.000000,34.019000,0.000000,0.000000,138.800003,138.600006,138.600006,138.600006,138.199997,134.800003,125,140,141.900000,137.400000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,121.100000,2000.000000,0.000000,53.800000,64.100000,151.000000,67.500000,148,95,1055,80,2197,2200,345,39.000000,119.000000,67.597,50.877,67.536,50.920
11/21/2024,14:40:57.614,71341.74,71342.20,119.850000,2.892800,339.100000,479.260000,0.000000,60.003000,346.700000,0.978100,2.025442,1.440300,5860.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.966668,71.148223,79.989182,79.786667,67.480204,33.939000,0.000000,-89.599998,-52.000000,-34.700001,0.000000,0.000000,0.998579,64.894203,282.938368,282.938368,33.939485,5.660942,151.332764,0.000000,34.019000,0.000000,0.000000,138.866664,138.633336,138.633336,138.600006,138.233332,134.833333,125,140,141.900000,137.400000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,121.100000,2000.000000,0.000000,53.800000,64.100000,151.000000,67.500000,148,95,1055,80,2194,2200,341,39.000000,119.000000,67.597,50.878,67.536,50.921
11/21/2024,14:41:00.614,71344.74,71345.20,119.830000,2.892900,339.000000,479.540000,0.000000,59.996000,346.700000,0.977900,2.046493,1.442126,5863.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.016665,71.146595,79.987549,79.779999,67.481020,33.939000,0.000000,-91.000000,-51.900002,-34.900002,0.000000,0.000000,0.998558,64.917099,282.938368,282.938368,33.939485,5.661884,151.332733,0.000000,34.019000,0.000000,0.000000,138.899994,138.699997,138.699997,138.600006,138.300003,134.899994,125,140,142.000000,137.400000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,121.100000,2000.000000,0.000000,53.800000,64.000000,151.000000,67.500000,148,95,1055,80,2199,2200,337,39.000000,119.000000,67.597,50.878,67.535,50.921
11/21/2024,14:41:03.615,71347.74,71348.20,119.840000,2.887900,338.400000,479.820000,0.000000,59.996000,346.100000,0.977800,2.036705,1.440003,5866.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.016665,71.144968,79.984693,79.779999,67.482652,33.939000,0.000000,-92.000000,-51.799999,-35.000000,0.000000,0.000000,0.998595,64.878075,282.938368,282.938368,33.939485,5.662047,151.332764,0.000000,34.019000,0.000000,0.000000,138.899994,138.699997,138.699997,138.600006,138.300003,134.899994,125,140,142.000000,137.400000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,121.100000,2000.000000,0.000000,53.800000,64.000000,151.000000,67.500000,148,95,1055,80,2200,2200,330,39.000000,119.000000,67.597,50.879,67.535,50.921
11/21/2024,14:41:06.615,71350.74,71351.20,119.850000,2.887100,338.200000,480.100000,0.000000,59.995000,346.000000,0.977500,2.050778,1.440884,5869.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,137.972223,71.144524,79.982244,79.779999,67.484285,33.939000,0.000000,-92.599998,-51.599998,-35.000000,0.000000,0.000000,0.998596,64.878639,282.938368,282.938368,33.939485,5.662289,151.332626,0.000000,34.019000,0.000000,0.000000,138.833333,138.633336,138.633336,138.600006,138.233332,134.899994,125,140,142.000000,137.400000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,121.100000,2000.000000,0.000000,53.800000,64.000000,151.100000,67.500000,148,95,1055,80,2202,2200,325,39.000000,119.000000,67.596,50.879,67.535,50.921
11/21/2024,14:41:09.615,71353.74,71354.20,119.850000,2.882800,337.700000,480.390000,0.000000,59.999000,345.500000,0.977300,2.050437,1.441302,5872.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.005555,71.143341,79.983876,79.779999,67.486325,33.939000,0.000000,-92.599998,-51.599998,-35.099998,0.001000,0.000000,0.998577,64.898720,282.938368,282.938368,33.939485,5.661679,151.332672,0.000000,34.019000,0.000000,0.000000,138.899994,138.666667,138.666667,138.600006,138.266668,134.933329,125,140,142.000000,137.500000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,121.100000,2000.000000,0.000000,53.900000,64.000000,151.100000,67.500000,148,95,1055,80,2199,2200,316,39.000000,119.000000,67.596,50.880,67.535,50.922
11/21/2024,14:41:12.616,71356.74,71357.20,119.840000,2.877000,337.100000,480.670000,0.000000,59.996000,344.800000,0.977600,2.051721,1.440421,5875.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.016667,71.142601,79.987958,79.779999,67.485917,33.939000,0.000000,-91.500000,-51.799999,-34.900002,0.001000,0.000000,0.998598,64.874268,282.938368,282.938368,33.939485,5.660398,151.332703,0.000000,34.019000,0.000000,0.000000,138.899994,138.666667,138.666667,138.600006,138.300003,134.966665,125,140,142.000000,137.500000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,121.100000,2000.000000,0.000000,53.900000,63.900000,151.100000,67.500000,148,95,1055,80,2196,2200,310,39.000000,119.000000,67.596,50.880,67.535,50.922
11/21/2024,14:41:15.617,71359.75,71360.20,119.840000,2.871400,336.500000,480.950000,0.000000,60.000000,344.100000,0.977800,2.055548,1.445093,5878.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.033333,71.141566,79.995305,79.779999,67.485509,33.939000,0.000000,-90.900002,-52.000000,-34.799999,0.000000,0.000000,0.998590,64.884491,282.938368,282.938368,33.939485,5.662094,151.332596,0.000000,34.019000,0.000000,0.000000,138.899994,138.699997,138.699997,138.600006,138.300003,135.000000,125,140,142.000000,137.500000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,121.100000,2000.000000,0.000000,53.900000,63.900000,151.100000,67.500000,148,95,1055,80,2199,2200,305,39.000000,119.000000,67.596,50.880,67.535,50.922
11/21/2024,14:41:18.619,71362.74,71363.20,119.850000,2.871300,336.500000,481.230000,0.000000,60.002000,344.100000,0.977900,2.044022,1.440384,5881.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.000001,71.140974,80.007552,79.773333,67.485917,33.939000,0.000000,-90.599998,-52.000000,-34.799999,0.000000,0.000000,0.998596,64.877716,282.938368,282.938368,33.939485,5.662301,151.332657,0.000000,34.019000,0.000000,0.000000,138.899994,138.633336,138.633336,138.600006,138.233332,135.000000,125,140,142.100000,137.500000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,121.200000,2000.000000,0.000000,53.900000,63.900000,151.100000,67.500000,148,95,1055,80,2201,2200,306,39.000000,119.000000,67.596,50.881,67.535,50.922
11/21/2024,14:41:21.618,71365.74,71366.20,119.840000,2.879000,337.300000,481.510000,0.000000,60.000000,345.000000,0.977500,2.047968,1.440421,5884.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.061111,71.141270,80.021634,79.773333,67.485917,33.939000,0.000000,-90.900002,-51.900002,-34.799999,0.000000,0.000000,0.998595,64.877258,282.938368,282.938368,33.939485,5.662170,151.332672,0.000000,34.019000,0.000000,0.000000,138.933329,138.699997,138.699997,138.633336,138.300003,135.100006,125,140,142.100000,137.500000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,121.200000,2000.000000,0.000000,53.900000,63.900000,151.200000,67.500000,148,95,1058,80,2199,2200,309,39.000000,119.000000,67.596,50.881,67.535,50.923
11/21/2024,14:41:24.618,71368.74,71369.20,119.840000,2.886000,338.000000,481.790000,0.000000,60.000000,345.900000,0.977300,2.060776,1.441005,5887.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.066667,71.142453,80.034287,79.773333,67.486733,33.939000,0.000000,-92.800003,-51.599998,-35.000000,0.000000,0.000000,0.998593,64.879845,282.938368,282.938368,33.939485,5.661480,151.332703,0.000000,34.019000,0.000000,0.000000,138.966665,138.699997,138.699997,138.633336,138.300003,135.100006,125,140,142.100000,137.500000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,121.200000,2000.000000,0.000000,53.900000,63.900000,151.200000,67.500000,148,95,1058,80,2196,2200,315,39.000000,119.000000,67.595,50.882,67.535,50.923
11/21/2024,14:41:27.618,71371.74,71372.20,119.850000,2.889900,338.600000,482.080000,0.000000,60.007000,346.300000,0.977500,2.050555,1.440384,5890.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.083333,71.143933,80.043470,79.760002,67.487549,33.939000,0.000000,-94.900002,-50.700001,-35.400002,0.000000,0.000000,0.998558,64.917061,282.938368,282.938368,33.939485,5.660793,151.332672,0.000000,34.019000,0.000000,0.000000,139.000000,138.699997,138.699997,138.699997,138.300003,135.100006,125,140,142.100000,137.500000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,121.200000,2000.000000,0.000000,53.900000,63.900000,151.200000,67.500000,148,95,1058,80,2200,2200,320,39.000000,119.000000,67.595,50.882,67.535,50.923
11/21/2024,14:41:30.619,71374.74,71375.20,119.860000,2.891500,338.900000,482.360000,0.000000,60.003000,346.600000,0.977800,2.051738,1.441765,5893.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.077777,71.144672,80.051428,79.760002,67.488774,33.939000,0.000000,-98.000000,-49.099998,-36.099998,0.000000,0.000000,0.998549,64.926353,282.938368,282.938368,33.939485,5.662139,151.332687,0.000000,34.019000,0.000000,0.000000,138.966665,138.699997,138.699997,138.699997,138.300003,135.100006,125,140,142.100000,137.500000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,121.200000,2000.000000,0.000000,53.900000,63.900000,151.200000,67.500000,148,95,1058,80,2202,2200,330,39.000000,119.000000,67.595,50.882,67.535,50.923
11/21/2024,14:41:33.620,71377.74,71378.20,119.840000,2.893500,339.100000,482.640000,0.000000,60.007000,346.800000,0.977900,2.033627,1.444092,5896.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.061111,71.144672,80.057549,79.760002,67.489998,33.939000,0.000000,-101.099998,-46.599998,-37.799999,0.000000,0.000000,0.998548,64.926888,282.938368,282.938368,33.939485,5.662262,151.332870,0.000000,34.019000,0.000000,0.000000,138.933329,138.699997,138.699997,138.633336,138.300003,135.100006,125,140,142.200000,137.500000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,121.200000,2000.000000,0.000000,53.900000,63.900000,151.200000,67.500000,148,95,1058,80,2199,2200,337,39.000000,119.000000,67.595,50.883,67.535,50.923
11/21/2024,14:41:36.619,71380.74,71381.20,119.840000,2.890800,338.800000,482.920000,0.000000,60.000000,346.400000,0.978000,2.034662,1.441505,5899.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.077777,71.144376,80.059998,79.760002,67.489998,33.939000,0.000000,-104.599998,-44.200001,-39.700001,0.000000,0.000000,0.998576,64.896416,282.938368,282.938368,33.939485,5.662544,151.332748,0.000000,34.019000,0.000000,0.000000,138.933329,138.699997,138.699997,138.666667,138.300003,135.166667,125,140,142.200000,137.500000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,121.200000,2000.000000,0.000000,53.900000,63.900000,151.200000,67.500000,148,95,1059,80,2202,2200,343,39.000000,119.000000,67.595,50.883,67.534,50.924
11/21/2024,14:41:39.620,71383.74,71384.20,119.840000,2.886400,338.300000,483.200000,0.000000,59.994000,345.900000,0.977900,2.044519,1.441505,5902.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.094443,71.143785,80.059998,79.760002,67.489998,33.939000,0.000000,-108.900002,-41.900002,-41.400002,0.000000,0.000000,0.998569,64.906761,282.938368,282.938368,33.939485,5.661421,151.332703,0.000000,34.019000,0.000000,0.000000,138.933329,138.733332,138.699997,138.699997,138.300003,135.199997,125,140,142.200000,137.500000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,121.200000,2000.000000,0.000000,53.900000,63.900000,151.200000,67.500000,148,95,1059,80,2203,2200,348,39.000000,119.000000,67.595,50.883,67.534,50.924
11/21/2024,14:41:42.620,71386.74,71387.20,119.850000,2.886100,338.200000,483.480000,0.000000,59.999000,345.900000,0.977700,2.039742,1.439883,5905.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.083331,71.142158,80.062039,79.760002,67.489998,33.939000,0.000000,-113.599998,-39.500000,-43.700001,0.000000,0.000000,0.998573,64.899384,282.938368,282.938368,33.939485,5.661667,151.332672,0.000000,34.019000,0.000000,0.000000,138.899994,138.699997,138.699997,138.699997,138.300003,135.199997,125,140,142.200000,137.500000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.300000,121.200000,2000.000000,0.000000,53.900000,63.900000,151.200000,67.500000,148,95,1059,80,2195,2200,349,39.000000,119.000000,67.594,50.884,67.534,50.924
11/21/2024,14:41:45.620,71389.74,71390.20,119.840000,2.883100,337.700000,483.760000,0.000000,59.998000,345.500000,0.977400,2.034026,1.440003,5908.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.094443,71.141418,80.064488,79.760002,67.489998,33.939000,0.000000,-120.300003,-37.000000,-46.299999,0.000000,0.000000,0.998573,64.900841,282.938368,282.938368,33.939485,5.662452,151.332596,0.000000,34.019000,0.000000,0.000000,138.899994,138.733332,138.699997,138.699997,138.300003,135.233332,125,140,142.200000,137.500000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.400000,121.200000,2000.000000,0.000000,53.900000,63.900000,151.200000,67.500000,148,95,1059,80,2204,2200,349,39.000000,119.000000,67.594,50.884,67.534,50.924
11/21/2024,14:41:48.621,71392.74,71393.20,119.840000,2.885300,337.900000,484.050000,0.000000,60.002000,345.800000,0.977300,2.055072,1.443091,5911.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.105554,71.140678,80.064488,79.760002,67.489998,33.939000,0.000000,-124.800003,-34.900002,-49.000000,0.000000,0.000000,0.998597,64.874321,282.938368,282.938368,33.939485,5.662545,151.332687,0.000000,34.019000,0.000000,0.000000,138.933329,138.699997,138.699997,138.699997,138.300003,135.300003,125,140,142.200000,137.500000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,121.200000,2000.000000,0.000000,53.900000,63.900000,151.200000,67.500000,148,95,1059,80,2198,2200,347,39.000000,119.000000,67.594,50.884,67.534,50.924
11/21/2024,14:41:51.620,71395.74,71396.20,119.850000,2.879000,337.300000,484.330000,0.000000,59.995000,345.000000,0.977500,2.030358,1.441886,5914.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.122222,71.140530,80.062039,79.753334,67.489998,33.939000,0.000000,-124.900002,-34.099998,-51.700001,0.000000,0.000000,0.998603,64.872597,282.938368,282.938368,33.939485,5.661284,151.332672,0.000000,34.019000,0.000000,0.000000,138.933329,138.733332,138.766668,138.699997,138.300003,135.300003,125,140,142.200000,137.500000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,121.200000,2000.000000,0.000000,53.900000,63.800000,151.300000,67.500000,148,95,1059,80,2196,2200,343,39.000000,119.000000,67.594,50.885,67.534,50.924
11/21/2024,14:41:54.620,71398.74,71399.20,119.840000,2.879300,337.200000,484.610000,0.000000,59.999000,345.100000,0.977300,2.046886,1.442006,5917.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.133334,71.139495,80.060406,79.746666,67.489998,33.939000,0.000000,-123.699997,-33.900002,-52.799999,0.000000,0.000000,0.998611,64.860100,282.938368,282.938368,33.939485,5.661070,151.332657,0.000000,34.019000,0.000000,0.000000,138.966665,138.766668,138.766668,138.699997,138.300003,135.300003,125,140,142.200000,137.500000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,121.200000,2000.000000,0.000000,53.900000,63.800000,151.300000,67.500000,148,95,1059,80,2195,2200,338,39.000000,119.000000,67.594,50.885,67.534,50.924
11/21/2024,14:41:57.620,71401.74,71402.20,119.840000,2.878600,337.200000,484.890000,0.000000,59.999000,345.000000,0.977300,2.066977,1.440504,5920.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.138890,71.139199,80.061631,79.739998,67.489998,33.939000,0.000000,-122.900002,-33.900002,-53.200001,0.001000,0.000000,0.998635,64.837410,282.938368,282.938368,33.939485,5.662132,151.332703,0.000000,34.019000,0.000000,0.000000,139.000000,138.800003,138.733332,138.699997,138.300003,135.300003,125,140,142.200000,137.500000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,121.200000,2000.000000,0.000000,53.900000,63.800000,151.300000,67.500000,148,95,1059,80,2198,2200,333,39.000000,119.000000,67.593,50.885,67.534,50.924
11/21/2024,14:42:00.620,71404.74,71405.20,119.840000,2.870800,336.400000,485.170000,0.000000,59.999000,344.100000,0.977800,2.053121,1.440003,5923.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.150001,71.139939,80.065305,79.746666,67.489998,33.939000,0.000000,-122.800003,-34.000000,-53.099998,0.001000,0.000000,0.998612,64.863159,282.938368,282.938368,33.939485,5.662785,151.332733,0.000000,34.019000,0.000000,0.000000,138.966665,138.800003,138.800003,138.699997,138.300003,135.333333,125,140,142.200000,137.500000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,121.200000,2000.000000,0.000000,53.900000,63.800000,151.300000,67.400000,147,95,1059,80,2201,2200,327,39.000000,119.000000,67.593,50.886,67.534,50.924
11/21/2024,14:42:03.620,71407.74,71408.20,119.860000,2.870800,336.400000,485.460000,0.000000,59.999000,344.100000,0.977800,2.058311,1.441265,5926.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.177777,71.142158,80.070204,79.739998,67.489998,33.939000,0.000000,-123.400002,-34.000000,-52.900002,0.000000,0.000000,0.998598,64.876511,282.938368,282.938368,33.939485,5.661191,151.332642,0.000000,34.019000,0.000000,0.000000,139.000000,138.800003,138.800003,138.699997,138.366664,135.399994,125,140,142.200000,137.500000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,121.200000,2000.000000,0.000000,53.900000,63.800000,151.300000,67.400000,147,95,1059,80,2201,2200,321,39.000000,119.000000,67.593,50.886,67.534,50.924
11/21/2024,14:42:06.620,71410.74,71411.20,119.840000,2.870800,336.400000,485.740000,0.000000,60.000000,344.000000,0.978000,2.048488,1.440003,5929.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.144445,71.144376,80.077144,79.729998,67.489998,33.939000,0.000000,-124.400002,-34.200001,-52.200001,0.000000,0.000000,0.998610,64.862839,282.938368,282.938368,33.939485,5.661780,151.332687,0.000000,34.019000,0.000000,0.000000,139.000000,138.766668,138.766668,138.699997,138.300003,135.333333,125,140,142.200000,137.500000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,121.200000,2000.000000,0.000000,53.900000,63.800000,151.300000,67.400000,147,95,1060,80,2201,2200,312,39.000000,119.000000,67.593,50.886,67.534,50.924
11/21/2024,14:42:09.620,71413.74,71414.20,119.840000,2.874800,336.800000,486.020000,0.000000,59.999000,344.500000,0.977700,2.075066,1.442006,5932.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.144445,71.147039,80.083266,79.739998,67.489998,33.939000,0.000000,-125.199997,-34.799999,-49.900002,0.000000,0.000000,0.998632,64.840363,282.938368,282.938368,33.939485,5.662196,151.332764,0.000000,34.019000,0.000000,0.000000,139.000000,138.733332,138.766668,138.733332,138.300003,135.333333,125,140,142.200000,137.500000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.400000,121.200000,2000.000000,0.000000,53.900000,63.800000,151.300000,67.400000,147,95,1060,80,2204,2200,308,39.000000,119.000000,67.593,50.886,67.534,50.924
11/21/2024,14:42:12.620,71416.74,71417.20,119.850000,2.875400,336.900000,486.300000,0.000000,60.002000,344.600000,0.977800,2.050010,1.441302,5935.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.166666,71.148075,80.088980,79.739998,67.491835,33.939000,0.000000,-122.199997,-36.200001,-47.000000,0.000000,0.000000,0.998609,64.865723,282.938368,282.938368,33.939485,5.662015,151.332642,0.000000,34.019000,0.000000,0.000000,139.000000,138.766668,138.766668,138.733332,138.366664,135.366664,125,140,142.300000,137.500000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,121.200000,2000.000000,0.000000,53.900000,63.800000,151.400000,67.400000,147,95,1060,80,2199,2200,306,39.000000,119.000000,67.593,50.886,67.534,50.924
11/21/2024,14:42:15.621,71419.74,71420.21,119.850000,2.872400,336.600000,486.580000,0.000000,60.000000,344.300000,0.977900,2.052326,1.440801,5938.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.194444,71.148962,80.094693,79.729998,67.493671,33.939000,0.000000,-115.800003,-38.900002,-44.299999,0.000000,0.000000,0.998597,64.877922,282.938368,282.938368,33.939485,5.660811,151.332596,0.000000,34.019000,0.000000,0.000000,139.000000,138.800003,138.800003,138.800003,138.399994,135.366664,125,140,142.300000,137.500000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,121.200000,2000.000000,0.000000,53.900000,63.800000,151.400000,67.400000,147,95,1060,80,2203,2200,307,39.000000,119.000000,67.592,50.887,67.534,50.924
11/21/2024,14:42:18.621,71422.74,71423.21,119.840000,2.873600,336.700000,486.860000,0.000000,60.000000,344.400000,0.977800,2.077533,1.441005,5941.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.177777,71.148962,80.098366,79.729998,67.493059,33.939000,0.000000,-110.300003,-41.700001,-41.799999,0.000000,0.000000,0.998592,64.883423,282.938368,282.938368,33.939485,5.661872,151.332748,0.000000,34.019000,0.000000,0.000000,139.000000,138.733332,138.800003,138.766668,138.399994,135.366664,125,140,142.300000,137.500000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,121.200000,2000.000000,0.000000,53.900000,63.800000,151.400000,67.400000,147,95,1060,80,2197,2200,312,39.000000,119.000000,67.592,50.887,67.533,50.924
11/21/2024,14:42:21.621,71425.74,71426.20,119.840000,2.878100,337.200000,487.150000,0.000000,60.003000,344.900000,0.977700,2.034710,1.441422,5944.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.155556,71.148666,80.099998,79.719999,67.491222,33.939000,0.000000,-105.099998,-44.000000,-39.799999,0.001000,0.000000,0.998608,64.866966,282.938368,282.938368,33.939485,5.661832,151.332642,0.000000,34.019000,0.000000,0.000000,139.000000,138.766668,138.766668,138.733332,138.366664,135.300003,125,140,142.300000,137.500000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,121.200000,2000.000000,0.000000,53.900000,63.800000,151.400000,67.400000,147,95,1056,80,2202,2200,318,39.000000,119.000000,67.592,50.887,67.533,50.924
11/21/2024,14:42:24.621,71428.74,71429.20,119.840000,2.881500,337.500000,487.430000,0.000000,59.999000,345.300000,0.977500,2.054937,1.441422,5947.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.188889,71.148371,80.099998,79.709999,67.489998,33.939000,0.000000,-101.099998,-46.700001,-37.599998,0.001000,0.000000,0.998617,64.856300,282.938368,282.938368,33.939485,5.661662,151.332596,0.000000,34.019000,0.000000,0.000000,139.000000,138.766668,138.800003,138.800003,138.399994,135.366664,125,140,142.300000,137.500000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,121.200000,2000.000000,0.000000,53.900000,63.800000,151.400000,67.400000,147,95,1056,80,2196,2200,327,39.000000,119.000000,67.592,50.887,67.533,50.924
11/21/2024,14:42:27.621,71431.74,71432.20,119.840000,2.884400,337.900000,487.710000,0.000000,60.002000,345.700000,0.977400,2.038448,1.441005,5950.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.199999,71.146595,80.099998,79.719999,67.490610,33.939000,0.000000,-97.800003,-49.200001,-35.799999,0.000000,0.000000,0.998627,64.846031,282.938368,282.938368,33.939485,5.661085,151.332672,0.000000,34.019000,0.000000,0.000000,139.000000,138.800003,138.800003,138.800003,138.399994,135.399994,125,140,142.400000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,121.200000,2000.000000,0.000000,53.900000,63.800000,151.400000,67.400000,147,95,1056,80,2199,2200,334,39.000000,119.000000,67.592,50.887,67.533,50.924
11/21/2024,14:42:30.622,71434.74,71435.21,119.840000,2.888900,338.400000,487.990000,0.000000,60.003000,346.200000,0.977600,2.034581,1.440003,5953.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.188889,71.143933,80.099998,79.709999,67.492447,33.939000,0.000000,-94.099998,-51.299999,-35.099998,0.000000,0.000000,0.998613,64.861473,282.938368,282.938368,33.939485,5.661967,151.332687,0.000000,34.019000,0.000000,0.000000,139.000000,138.800003,138.800003,138.800003,138.399994,135.333333,125,140,142.400000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,121.200000,2000.000000,0.000000,53.900000,63.800000,151.400000,67.400000,147,95,1056,80,2202,2200,341,39.000000,119.000000,67.592,50.887,67.533,50.924
11/21/2024,14:42:33.622,71437.74,71438.21,119.840000,2.893900,339.000000,488.270000,0.000000,60.003000,346.800000,0.977600,2.056602,1.442507,5956.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.211111,71.142306,80.101223,79.709999,67.494283,33.939000,0.000000,-91.599998,-52.099998,-34.599998,0.000000,0.000000,0.998607,64.868935,282.938368,282.938368,33.939485,5.662899,151.332703,0.000000,34.019000,0.000000,0.000000,139.066671,138.800003,138.800003,138.800003,138.399994,135.399994,125,140,142.400000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,121.200000,2000.000000,0.000000,53.900000,63.800000,151.400000,67.400000,147,95,1056,80,2194,2200,346,39.000000,119.000000,67.591,50.887,67.533,50.924
11/21/2024,14:42:36.622,71440.74,71441.21,119.860000,2.887300,338.400000,488.550000,0.000000,60.003000,346.100000,0.977700,2.041388,1.441265,5959.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.216667,71.142010,80.106122,79.709999,67.493059,33.939000,0.000000,-89.199997,-52.400002,-34.400002,0.000000,0.000000,0.998604,64.870712,282.938368,282.938368,33.939485,5.661501,151.332703,0.000000,34.019000,0.000000,0.000000,139.100006,138.800003,138.800003,138.800003,138.399994,135.399994,125,140,142.400000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.400000,121.200000,2000.000000,0.000000,53.800000,63.800000,151.400000,67.400000,147,95,1058,80,2197,2200,349,39.000000,119.000000,67.591,50.888,67.533,50.924
11/21/2024,14:42:39.623,71443.74,71444.21,119.830000,2.905500,340.300000,488.840000,0.000000,60.003000,348.200000,0.977400,2.156944,1.440124,5962.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.211111,71.141714,80.116328,79.699999,67.494283,33.939000,0.000000,-87.800003,-52.099998,-34.799999,0.000000,0.000000,0.998583,64.892845,282.938368,282.938368,33.939485,5.661818,151.332703,0.000000,34.019000,0.000000,0.000000,139.066671,138.800003,138.800003,138.800003,138.399994,135.399994,125,140,142.400000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.300000,121.200000,2000.000000,0.000000,53.800000,63.800000,151.400000,67.400000,148,95,1058,80,2200,2200,349,39.000000,119.000000,67.591,50.888,67.533,50.924
11/21/2024,14:42:42.624,71446.74,71447.21,119.850000,2.892300,338.900000,489.120000,0.000000,60.003000,346.600000,0.977800,2.022266,1.440884,5965.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.216667,71.142453,80.128574,79.699999,67.500406,33.939000,0.000000,-87.400002,-52.000000,-35.799999,0.000000,0.000000,0.998583,64.893471,282.938368,282.938368,33.939485,5.662417,151.332626,0.000000,34.019000,0.000000,0.000000,139.100006,138.800003,138.800003,138.800003,138.399994,135.399994,125,140,142.400000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.300000,121.200000,2000.000000,0.000000,53.800000,63.800000,151.500000,67.400000,148,95,1058,80,2199,2200,349,39.000000,119.000000,67.591,50.888,67.533,50.924
11/21/2024,14:42:45.623,71449.74,71450.21,119.840000,2.890400,338.800000,489.400000,0.000000,60.003000,346.400000,0.978000,2.038472,1.440504,5968.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.216667,71.143933,80.140206,79.690000,67.503467,33.939000,0.000000,-87.000000,-51.500000,-36.900002,0.000000,0.000000,0.998557,64.921310,282.938368,282.938368,33.939485,5.661139,151.332687,0.000000,34.019000,0.000000,0.000000,139.100006,138.800003,138.800003,138.800003,138.399994,135.399994,125,140,142.400000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,121.200000,2000.000000,0.000000,53.800000,63.800000,151.500000,67.400000,148,95,1058,80,2203,2200,344,39.000000,119.000000,67.591,50.888,67.533,50.924
11/21/2024,14:42:48.625,71452.74,71453.21,119.850000,2.894000,339.200000,489.680000,0.000000,60.003000,346.900000,0.978000,2.039668,1.440884,5971.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.222223,71.146300,80.151226,79.690000,67.504691,33.939000,0.000000,-87.300003,-51.000000,-38.000000,0.001000,0.000000,0.998573,64.901398,282.938368,282.938368,33.939485,5.661196,151.332626,0.000000,34.019000,0.000000,0.000000,139.100006,138.800003,138.800003,138.800003,138.399994,135.433329,125,140,142.400000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,121.200000,2000.000000,0.000000,53.800000,63.900000,151.500000,67.400000,148,95,1058,80,2195,2200,341,39.000000,119.000000,67.591,50.888,67.533,50.924
11/21/2024,14:42:51.626,71455.74,71456.21,119.830000,2.894400,339.200000,489.960000,0.000000,60.002000,346.800000,0.977900,2.051617,1.442126,5974.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.222223,71.149406,80.162858,79.680000,67.505303,33.939000,0.000000,-87.900002,-50.799999,-38.900002,0.000000,0.000000,0.998601,64.875763,282.938368,282.938368,33.939485,5.661950,151.332626,0.000000,34.019000,0.000000,0.000000,139.100006,138.800003,138.800003,138.800003,138.399994,135.433329,125,140,142.400000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,121.200000,2000.000000,0.000000,53.800000,63.900000,151.500000,67.400000,148,95,1058,80,2200,2200,335,39.000000,119.000000,67.590,50.888,67.533,50.924
11/21/2024,14:42:54.625,71458.74,71459.21,119.850000,2.892800,339.000000,490.250000,0.000000,60.000000,346.700000,0.978000,2.040860,1.440801,5977.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.250003,71.153104,80.173878,79.680000,67.502242,33.939000,0.000000,-88.699997,-50.400002,-39.400002,0.000000,0.000000,0.998608,64.866592,282.938368,282.938368,33.939485,5.661087,151.332611,0.000000,34.019000,0.000000,0.000000,139.100006,138.800003,138.800003,138.800003,138.500000,135.500000,125,140,142.400000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,121.200000,2000.000000,0.000000,53.800000,64.000000,151.500000,67.400000,148,95,1058,80,2197,2200,330,39.000000,119.000000,67.590,50.888,67.533,50.924
11/21/2024,14:42:57.626,71461.74,71462.21,119.850000,2.886000,338.200000,490.530000,0.000000,59.996000,345.900000,0.977700,2.063271,1.441302,5980.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.244447,71.157098,80.179388,79.680000,67.499181,33.939000,0.000000,-90.000000,-49.599998,-40.400002,0.000000,0.000000,0.998603,64.871460,282.938368,282.938368,33.939485,5.662176,151.332596,0.000000,34.019000,0.000000,0.000000,139.100006,138.800003,138.800003,138.800003,138.466665,135.500000,125,140,142.400000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,121.300000,2000.000000,0.000000,53.800000,64.000000,151.500000,67.400000,148,95,1058,80,2205,2200,323,39.000000,119.000000,67.590,50.889,67.533,50.924
11/21/2024,14:43:00.627,71464.74,71465.21,119.830000,2.887800,338.300000,490.810000,0.000000,59.995000,346.100000,0.977500,2.048480,1.439539,5983.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.244447,71.159021,80.180000,79.680000,67.496732,33.939000,0.000000,-91.900002,-48.799999,-41.400002,0.000000,0.000000,0.998590,64.885742,282.938368,282.938368,33.939485,5.662815,151.332596,0.000000,34.019000,0.000000,0.000000,139.100006,138.800003,138.800003,138.800003,138.466665,135.500000,125,140,142.300000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,121.300000,2000.000000,0.000000,53.800000,64.000000,151.500000,67.400000,148,95,1058,80,2203,2200,316,39.000000,119.000000,67.590,50.889,67.533,50.924
11/21/2024,14:43:03.626,71467.74,71468.21,119.840000,2.887100,338.200000,491.090000,0.000000,59.999000,346.000000,0.977400,2.029788,1.442006,5986.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.250003,71.159761,80.181633,79.680000,67.499793,33.939000,0.000000,-94.400002,-47.599998,-42.700001,0.001000,0.000000,0.998541,64.937149,282.938368,282.938368,33.939485,5.661382,151.332657,0.000000,34.019000,0.000000,0.000000,139.100006,138.800003,138.800003,138.800003,138.500000,135.500000,125,140,142.300000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,121.300000,2000.000000,0.000000,53.800000,64.000000,151.500000,67.400000,148,95,1058,80,2197,2200,310,39.000000,119.000000,67.590,50.889,67.533,50.924
11/21/2024,14:43:06.626,71470.74,71471.21,119.840000,2.877800,337.100000,491.370000,0.000000,59.999000,344.900000,0.977400,2.086629,1.442006,5989.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.250003,71.160205,80.184897,79.660004,67.504079,33.939000,0.000000,-97.099998,-46.400002,-44.099998,0.000000,0.000000,0.998574,64.901657,282.938368,282.938368,33.939485,5.661825,151.332687,0.000000,34.019000,0.000000,0.000000,139.100006,138.800003,138.800003,138.800003,138.500000,135.500000,125,140,142.300000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,121.300000,2000.000000,0.000000,53.800000,64.100000,151.500000,67.400000,148,95,1054,80,2199,2200,307,39.000000,119.000000,67.590,50.889,67.533,50.924
11/21/2024,14:43:09.627,71473.74,71474.21,119.860000,2.872900,336.700000,491.650000,0.000000,59.999000,344.300000,0.977800,2.054301,1.441765,5992.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.255558,71.159465,80.189386,79.660004,67.506528,33.939000,0.000000,-101.000000,-44.500000,-45.700001,0.000000,0.000000,0.998586,64.889565,282.938368,282.938368,33.939485,5.662126,151.332626,0.000000,34.019000,0.000000,0.000000,139.100006,138.833333,138.800003,138.800003,138.500000,135.500000,125,140,142.300000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,121.300000,2000.000000,0.000000,53.800000,64.100000,151.500000,67.400000,148,95,1054,80,2201,2200,307,39.000000,119.000000,67.590,50.889,67.533,50.924
11/21/2024,14:43:12.626,71476.74,71477.21,119.830000,2.882100,337.600000,491.940000,0.000000,60.000000,345.400000,0.977500,2.051490,1.441626,5995.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.266668,71.158430,80.193467,79.660004,67.507752,33.939000,0.000000,-104.099998,-42.900002,-47.099998,0.000000,0.000000,0.998569,64.907288,282.938368,282.938368,33.939485,5.661245,151.332596,0.000000,34.019000,0.000000,0.000000,139.100006,138.899994,138.800003,138.800003,138.500000,135.500000,125,140,142.300000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,121.300000,2000.000000,0.000000,53.800000,64.100000,151.500000,67.400000,148,95,1054,80,2199,2200,310,39.000000,119.000000,67.589,50.890,67.533,50.924
11/21/2024,14:43:15.626,71479.74,71480.21,119.850000,2.889400,338.400000,492.220000,0.000000,59.999000,346.300000,0.977200,2.063162,1.444472,5998.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.255558,71.156506,80.197548,79.666669,67.508977,33.939000,0.000000,-106.099998,-41.700001,-48.099998,0.000000,0.000000,0.998560,64.917107,282.938368,282.938368,33.939485,5.662011,151.332611,0.000000,34.019000,0.000000,0.000000,139.100006,138.833333,138.800003,138.800003,138.500000,135.500000,125,140,142.300000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,121.300000,2000.000000,0.000000,53.800000,64.100000,151.600000,67.400000,148,95,1054,80,2197,2200,316,39.000000,119.000000,67.589,50.890,67.533,50.924
11/21/2024,14:43:18.627,71482.74,71483.21,119.850000,2.891800,338.700000,492.500000,0.000000,60.007000,346.600000,0.977400,2.048862,1.440801,6001.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.255558,71.154140,80.199589,79.660004,67.505916,33.939000,0.000000,-107.900002,-40.599998,-49.099998,0.000000,0.000000,0.998554,64.925568,282.938368,282.938368,33.939485,5.661315,151.332611,0.000000,34.019000,0.000000,0.000000,139.100006,138.833333,138.800003,138.800003,138.500000,135.500000,125,140,142.300000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,121.300000,2000.000000,0.000000,53.800000,64.100000,151.600000,67.400000,148,95,1054,80,2204,2200,323,39.000000,119.000000,67.589,50.890,67.533,50.924
11/21/2024,14:43:21.629,71485.74,71486.21,119.850000,2.895800,339.200000,492.780000,0.000000,60.003000,347.100000,0.977400,2.062504,1.440884,6004.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.261113,71.150589,80.198773,79.660004,67.503467,33.939000,0.000000,-109.000000,-39.700001,-49.799999,0.001000,0.000000,0.998575,64.902405,282.938368,282.938368,33.939485,5.661514,151.332642,0.000000,34.019000,0.000000,0.000000,139.100006,138.866664,138.800003,138.800003,138.500000,135.500000,125,140,142.300000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,121.300000,2000.000000,0.000000,53.800000,64.100000,151.600000,67.400000,148,95,1057,80,2200,2200,330,39.000000,119.000000,67.589,50.890,67.533,50.924
11/21/2024,14:43:24.628,71488.74,71489.21,119.830000,2.897300,339.400000,493.070000,0.000000,60.003000,347.200000,0.977700,2.041970,1.442126,6007.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.261113,71.147927,80.194692,79.660004,67.505916,33.939000,0.000000,-110.099998,-39.099998,-50.299999,0.000000,0.000000,0.998535,64.943779,282.938368,282.938368,33.939485,5.662672,151.332611,0.000000,34.019000,0.000000,0.000000,139.100006,138.833333,138.833333,138.800003,138.500000,135.500000,125,140,142.300000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,121.300000,2000.000000,0.000000,53.800000,64.100000,151.600000,67.400000,148,95,1057,80,2196,2200,338,39.000000,119.000000,67.589,50.890,67.532,50.924
11/21/2024,14:43:27.629,71491.74,71492.21,119.850000,2.899200,339.700000,493.350000,0.000000,60.004000,347.500000,0.977800,2.039218,1.442386,6010.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.294445,71.146447,80.189386,79.653336,67.512650,33.939000,0.000000,-111.599998,-38.099998,-51.000000,0.000000,0.000000,0.998575,64.900490,282.938368,282.938368,33.939485,5.661457,151.332581,0.000000,34.019000,0.000000,0.000000,139.100006,138.899994,138.899994,138.800003,138.566671,135.500000,125,140,142.400000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,121.300000,2000.000000,0.000000,53.800000,64.100000,151.600000,67.400000,148,95,1057,80,2201,2200,344,39.000000,119.000000,67.589,50.891,67.532,50.924
11/21/2024,14:43:30.629,71494.74,71495.21,119.850000,2.901300,339.900000,493.630000,0.000000,60.004000,347.700000,0.977600,2.043739,1.441385,6013.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.288889,71.146152,80.187346,79.653336,67.517548,33.939000,0.000000,-112.800003,-37.299999,-51.500000,0.000000,0.000000,0.998598,64.875862,282.938368,282.938368,33.939485,5.661985,151.332642,0.000000,34.019000,0.000000,0.000000,139.100006,138.899994,138.899994,138.800003,138.533335,135.500000,125,140,142.400000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.600000,121.300000,2000.000000,0.000000,53.800000,64.100000,151.700000,67.400000,148,95,1057,80,2202,2200,349,39.000000,119.000000,67.589,50.891,67.532,50.924
11/21/2024,14:43:33.630,71497.74,71498.21,119.830000,2.899900,339.800000,493.910000,0.000000,60.004000,347.500000,0.977800,2.030587,1.439039,6016.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.305554,71.146743,80.186938,79.653336,67.519997,33.939000,0.000000,-114.099998,-36.500000,-51.900002,0.000000,0.000000,0.998642,64.830948,282.938368,282.938368,33.939485,5.661087,151.332596,0.000000,34.019000,0.000000,0.000000,139.100006,138.899994,138.899994,138.899994,138.533335,135.500000,125,140,142.400000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.500000,121.300000,2000.000000,0.000000,53.800000,64.100000,151.700000,67.400000,148,95,1057,80,2194,2200,351,39.000000,119.000000,67.589,50.891,67.532,50.924
11/21/2024,14:43:36.631,71500.74,71501.21,119.840000,2.901800,340.000000,494.190000,0.000000,60.002000,347.800000,0.977800,2.040216,1.442006,6019.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.316666,71.146743,80.187754,79.639999,67.519997,33.939000,0.000000,-115.000000,-35.900002,-52.099998,0.001000,0.000000,0.998633,64.838882,282.938368,282.938368,33.939485,5.662233,151.332657,0.000000,34.019000,0.000000,0.000000,139.133336,138.899994,138.899994,138.866664,138.566671,135.533335,125,140,142.400000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,121.300000,2000.000000,0.000000,53.800000,64.100000,151.700000,67.400000,148,95,1056,80,2200,2200,350,39.000000,119.000000,67.589,50.891,67.532,50.924
11/21/2024,14:43:39.630,71503.74,71504.21,119.840000,2.900100,339.800000,494.480000,0.000000,60.003000,347.500000,0.977800,2.041585,1.441505,6022.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.333332,71.147187,80.192243,79.646667,67.519997,33.939000,0.000000,-116.199997,-35.500000,-52.400002,0.001000,0.000000,0.998621,64.852936,282.938368,282.938368,33.939485,5.661930,151.332581,0.000000,34.019000,0.000000,0.000000,139.133336,138.899994,138.899994,138.899994,138.600006,135.566671,125,140,142.400000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,121.300000,2000.000000,0.000000,53.800000,64.100000,151.800000,67.400000,148,95,1056,80,2202,2200,349,39.000000,119.000000,67.588,50.892,67.532,50.924
11/21/2024,14:43:42.631,71506.74,71507.21,119.850000,2.900200,339.900000,494.760000,0.000000,60.000000,347.600000,0.977900,2.044342,1.439883,6025.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.333332,71.147927,80.196732,79.639999,67.519997,33.939000,0.000000,-117.500000,-35.099998,-52.599998,0.000000,0.000000,0.998609,64.865257,282.938368,282.938368,33.939485,5.661402,151.332596,0.000000,34.019000,0.000000,0.000000,139.166667,138.899994,138.899994,138.866664,138.566671,135.600006,125,140,142.400000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,121.300000,2000.000000,0.000000,53.800000,64.100000,151.800000,67.400000,148,95,1056,80,2199,2200,344,39.000000,119.000000,67.588,50.892,67.532,50.924
11/21/2024,14:43:45.631,71509.74,71510.21,119.830000,2.900000,339.700000,495.040000,0.000000,59.997000,347.500000,0.977700,2.057552,1.442126,6028.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.338888,71.148075,80.199997,79.646667,67.519997,33.939000,0.000000,-118.900002,-34.700001,-52.700001,0.000000,0.000000,0.998596,64.880524,282.938368,282.938368,33.939485,5.662326,151.332626,0.000000,34.019000,0.000000,0.000000,139.199997,138.899994,138.899994,138.866664,138.566671,135.600006,125,140,142.400000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,121.300000,2000.000000,0.000000,53.800000,64.100000,151.800000,67.400000,148,95,1056,80,2197,2200,339,39.000000,119.000000,67.588,50.892,67.532,50.924
11/21/2024,14:43:48.631,71512.74,71513.22,119.850000,2.893200,338.900000,495.320000,0.000000,59.999000,346.800000,0.977400,2.071962,1.440384,6031.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.361109,71.148962,80.204488,79.639999,67.519997,33.939000,0.000000,-120.400002,-34.500000,-52.700001,0.000000,0.000000,0.998621,64.851250,282.938368,282.938368,33.939485,5.661438,151.332581,0.000000,34.019000,0.000000,0.000000,139.199997,138.899994,138.933329,138.899994,138.600006,135.633336,125,140,142.400000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,121.400000,2000.000000,0.000000,53.800000,64.100000,151.800000,67.400000,148,95,1056,80,2201,2200,335,39.000000,119.000000,67.588,50.893,67.532,50.924
11/21/2024,14:43:51.631,71515.74,71516.21,119.850000,2.885600,338.000000,495.610000,0.000000,59.999000,345.800000,0.977300,2.054685,1.441385,6034.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.361109,71.149850,80.211428,79.639999,67.519997,33.939000,0.000000,-122.199997,-34.500000,-52.599998,0.000000,0.000000,0.998626,64.846794,282.938368,282.938368,33.939485,5.662720,151.332611,0.000000,34.019000,0.000000,0.000000,139.199997,138.899994,138.899994,138.899994,138.600006,135.666667,125,140,142.400000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,121.400000,2000.000000,0.000000,53.800000,64.100000,151.800000,67.400000,148,95,1053,80,2202,2200,329,39.000000,119.000000,67.588,50.893,67.532,50.925
11/21/2024,14:43:54.632,71518.74,71519.22,119.850000,2.878500,337.200000,495.890000,0.000000,59.996000,345.000000,0.977600,2.053674,1.441886,6037.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.366664,71.149406,80.220000,79.633334,67.519997,33.939000,0.000000,-123.400002,-34.599998,-51.700001,0.000000,0.000000,0.998587,64.887810,282.938368,282.938368,33.939485,5.661301,151.332520,0.000000,34.019000,0.000000,0.000000,139.199997,138.899994,138.899994,138.899994,138.600006,135.699997,125,140,142.400000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,121.400000,2000.000000,0.000000,53.800000,64.000000,151.800000,67.400000,148,95,1053,80,2199,2200,321,39.000000,119.000000,67.588,50.893,67.532,50.925
