FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,14:43:57.633,71521.74,71522.22,119.830000,2.877000,337.100000,496.170000,0.000000,60.003000,344.800000,0.977800,2.046368,1.440624,6040.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.372220,71.148814,80.228571,79.626668,67.519997,33.939000,0.000000,-124.199997,-34.900002,-50.700001,0.000000,0.000000,0.998640,64.831772,282.938368,282.938368,33.939485,5.662350,151.332596,0.000000,34.019000,0.000000,0.000000,139.199997,138.899994,138.933329,138.899994,138.600006,135.699997,125,140,142.500000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,121.400000,2000.000000,0.000000,53.800000,64.000000,151.900000,67.400000,148,95,1053,80,2199,2200,312,39.000000,119.000000,67.588,50.894,67.532,50.925
11/21/2024,14:44:00.635,71524.74,71525.22,119.850000,2.887800,338.300000,496.450000,0.000000,60.002000,346.100000,0.977400,2.047960,1.443388,6043.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.383331,71.148518,80.239182,79.633334,67.519997,33.939000,0.000000,-124.300003,-35.200001,-49.700001,0.001000,0.000000,0.998605,64.872856,282.938368,282.938368,33.939485,5.661547,151.332626,0.000000,34.019000,0.000000,0.000000,139.199997,138.899994,139.000000,138.899994,138.600006,135.699997,125,140,142.500000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.300000,121.400000,2000.000000,0.000000,53.800000,64.000000,151.900000,67.400000,148,95,1053,80,2198,2200,308,39.000000,119.000000,67.588,50.894,67.532,50.925
11/21/2024,14:44:03.635,71527.74,71528.22,119.850000,2.897800,339.500000,496.740000,0.000000,60.007000,347.300000,0.977500,2.038408,1.441886,6046.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.383331,71.149258,80.250202,79.620003,67.519997,33.939000,0.000000,-124.400002,-35.099998,-49.599998,0.001000,0.000000,0.998583,64.894653,282.938368,282.938368,33.939485,5.662025,151.332642,0.000000,34.019000,0.000000,0.000000,139.199997,138.899994,139.000000,138.899994,138.600006,135.699997,125,140,142.500000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,121.400000,2000.000000,0.000000,53.800000,64.000000,151.900000,67.400000,148,95,1053,80,2204,2200,307,39.000000,119.000000,67.587,50.894,67.532,50.925
11/21/2024,14:44:06.638,71530.74,71531.22,119.830000,2.903900,340.200000,497.020000,0.000000,60.000000,348.000000,0.977700,2.034127,1.439539,6049.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.405554,71.148962,80.258364,79.620003,67.519997,33.939000,0.000000,-124.199997,-35.099998,-49.700001,0.001000,0.000000,0.998592,64.881119,282.938368,282.938368,33.939485,5.661344,151.332550,0.000000,34.019000,0.000000,0.000000,139.199997,138.899994,139.000000,138.899994,138.633336,135.800003,125,140,142.500000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,121.400000,2000.000000,0.000000,53.800000,64.000000,151.900000,67.400000,148,95,1058,80,2198,2200,310,39.000000,119.000000,67.587,50.895,67.532,50.925
11/21/2024,14:44:09.637,71533.74,71534.22,119.840000,2.902500,340.100000,497.300000,0.000000,59.999000,347.800000,0.977800,2.048200,1.441505,6052.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.411109,71.149258,80.262650,79.620003,67.519997,33.939000,0.000000,-124.400002,-35.099998,-50.000000,0.000000,0.000000,0.998574,64.902344,282.938368,282.938368,33.939485,5.662156,151.332626,0.000000,34.019000,0.000000,0.000000,139.199997,138.899994,139.000000,138.899994,138.666667,135.800003,125,140,142.500000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,121.400000,2000.000000,0.000000,53.900000,64.000000,151.900000,67.400000,148,95,1058,80,2202,2200,313,39.000000,119.000000,67.587,50.895,67.532,50.926
11/21/2024,14:44:12.638,71536.74,71537.22,119.840000,2.895900,339.200000,497.590000,0.000000,59.999000,347.100000,0.977300,2.064367,1.443591,6055.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.411109,71.149850,80.265711,79.610001,67.519997,33.939000,0.000000,-123.800003,-34.799999,-51.099998,0.000000,0.000000,0.998565,64.912125,282.938368,282.938368,33.939485,5.661514,151.332535,0.000000,34.019000,0.000000,0.000000,139.199997,138.899994,139.000000,138.899994,138.666667,135.800003,125,140,142.500000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,121.400000,2000.000000,0.000000,53.900000,64.000000,151.900000,67.400000,148,95,1058,80,2198,2200,322,39.000000,119.000000,67.587,50.896,67.532,50.926
11/21/2024,14:44:15.639,71539.74,71540.22,119.860000,2.886900,338.100000,497.870000,0.000000,59.999000,346.000000,0.977100,2.064602,1.441265,6058.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.427775,71.150146,80.268772,79.620003,67.519997,33.939000,0.000000,-122.500000,-34.599998,-52.200001,0.000000,0.000000,0.998588,64.890266,282.938368,282.938368,33.939485,5.661849,151.332642,0.000000,34.019000,0.000000,0.000000,139.199997,138.933329,139.000000,138.899994,138.666667,135.866664,125,140,142.500000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.700000,121.400000,2000.000000,0.000000,53.900000,64.000000,151.900000,67.400000,148,95,1058,80,2200,2200,329,39.000000,119.000000,67.587,50.896,67.532,50.926
11/21/2024,14:44:18.640,71542.74,71543.22,119.830000,2.882400,337.600000,498.150000,0.000000,59.999000,345.400000,0.977500,2.071364,1.442126,6061.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.433329,71.150441,80.269997,79.599998,67.519997,33.939000,0.000000,-119.900002,-34.700001,-52.599998,0.000000,0.000000,0.998580,64.899414,282.938368,282.938368,33.939485,5.661227,151.332581,0.000000,34.018000,0.000000,0.000000,139.199997,138.899994,139.000000,138.899994,138.699997,135.899994,125,140,142.500000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,121.400000,2000.000000,0.000000,53.900000,64.000000,151.900000,67.400000,148,95,1058,80,2199,2200,337,39.000000,119.000000,67.587,50.896,67.532,50.926
11/21/2024,14:44:21.640,71545.74,71546.22,119.860000,2.884400,337.900000,498.430000,0.000000,60.002000,345.700000,0.977500,2.056060,1.440264,6064.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.433330,71.151329,80.269997,79.599998,67.522038,33.939000,0.000000,-116.199997,-35.599998,-52.200001,0.000000,0.000000,0.998516,64.965897,282.938368,282.938368,33.939485,5.662134,151.332474,0.000000,34.018000,0.000000,0.000000,139.199997,138.899994,139.000000,138.933329,138.666667,135.899994,125,140,142.500000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,121.400000,2000.000000,0.000000,53.900000,64.000000,151.900000,67.400000,148,95,1058,80,2195,2200,344,39.000000,119.000000,67.587,50.897,67.532,50.926
11/21/2024,14:44:24.641,71548.74,71549.22,119.840000,2.901200,339.700000,498.720000,0.000000,60.002000,347.700000,0.977100,2.055667,1.441422,6067.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.466665,71.151921,80.269384,79.610001,67.524487,33.939000,0.000000,-112.599998,-37.200001,-51.400002,0.000000,0.000000,0.998560,64.917351,282.938368,282.938368,33.939485,5.661867,151.332596,0.000000,34.019000,0.000000,0.000000,139.199997,138.899994,139.000000,139.000000,138.699997,136.000000,125,140,142.500000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,121.400000,2000.000000,0.000000,53.900000,64.000000,151.900000,67.400000,148,95,1058,80,2199,2200,348,39.000000,119.000000,67.587,50.897,67.532,50.927
11/21/2024,14:44:27.642,71551.74,71552.23,119.840000,2.908800,340.700000,499.000000,0.000000,60.004000,348.600000,0.977400,2.071610,1.441005,6070.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.466665,71.151477,80.267548,79.589996,67.524487,33.939000,0.000000,-109.599998,-39.299999,-50.000000,0.000000,0.000000,0.998600,64.878357,282.938368,282.938368,33.939485,5.661786,151.332581,0.000000,34.018000,0.000000,0.000000,139.199997,138.899994,139.000000,139.000000,138.699997,136.000000,125,140,142.500000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,121.400000,2000.000000,0.000000,53.900000,64.000000,151.900000,67.400000,148,95,1058,80,2197,2200,351,39.000000,119.000000,67.587,50.897,67.532,50.927
11/21/2024,14:44:30.644,71554.74,71555.23,119.830000,2.910300,341.000000,499.280000,0.000000,60.003000,348.700000,0.977800,2.025083,1.440541,6073.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.477776,71.150589,80.265711,79.589996,67.522038,33.939000,0.000000,-107.099998,-41.000000,-48.700001,0.000000,0.000000,0.998601,64.876953,282.938368,282.938368,33.939485,5.661397,151.332611,0.000000,34.018000,0.000000,0.000000,139.199997,138.966665,139.000000,139.000000,138.699997,136.000000,125,140,142.500000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,121.400000,2000.000000,0.000000,53.900000,64.000000,151.900000,67.400000,148,95,1058,80,2204,2200,351,39.000000,119.000000,67.586,50.898,67.532,50.927
11/21/2024,14:44:33.643,71557.74,71558.23,119.840000,2.909500,340.800000,499.570000,0.000000,59.996000,348.700000,0.977500,2.096511,1.443091,6076.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.488888,71.150294,80.268364,79.583331,67.520813,33.939000,0.000000,-104.400002,-42.599998,-47.299999,0.000000,0.000000,0.998605,64.873276,282.938368,282.938368,33.939485,5.662188,151.332550,0.000000,34.018000,0.000000,0.000000,139.199997,139.000000,139.033335,139.000000,138.699997,136.000000,125,140,142.500000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,121.400000,2000.000000,0.000000,53.900000,64.000000,151.900000,67.400000,148,95,1058,80,2199,2200,351,39.000000,119.000000,67.586,50.898,67.532,50.927
11/21/2024,14:44:36.645,71560.74,71561.23,119.850000,2.897900,339.400000,499.850000,0.000000,59.996000,347.300000,0.977100,2.061182,1.442970,6079.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.483332,71.149554,80.273875,79.589996,67.522854,33.939000,0.000000,-101.199997,-44.500000,-45.700001,0.000000,0.000000,0.998600,64.879158,282.938368,282.938368,33.939485,5.661822,151.332535,0.000000,34.018000,0.000000,0.000000,139.199997,139.000000,139.000000,139.000000,138.699997,136.000000,125,140,142.500000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,121.400000,2000.000000,0.000000,53.900000,64.000000,151.800000,67.400000,148,95,1058,80,2199,2200,347,39.000000,119.000000,67.586,50.898,67.532,50.928
11/21/2024,14:44:39.644,71563.74,71564.23,119.830000,2.887600,338.300000,500.130000,0.000000,59.999000,346.000000,0.977700,2.070682,1.443211,6082.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.483332,71.150294,80.281019,79.583331,67.524487,33.939000,0.000000,-97.400002,-46.299999,-44.000000,0.001000,0.000000,0.998601,64.876274,282.938368,282.938368,33.939485,5.662127,151.332535,0.000000,34.018000,0.000000,0.000000,139.199997,139.000000,139.000000,139.000000,138.699997,136.000000,125,140,142.500000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,121.400000,2000.000000,0.000000,53.900000,64.000000,151.800000,67.400000,148,95,1058,80,2199,2200,342,39.000000,119.000000,67.586,50.899,67.532,50.928
11/21/2024,14:44:42.645,71566.74,71567.23,119.850000,2.893300,338.900000,500.410000,0.000000,60.003000,346.800000,0.977300,2.053987,1.441886,6085.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.483332,71.151477,80.289184,79.576665,67.524487,33.939000,0.000000,-93.300003,-48.299999,-42.200001,0.000000,0.000000,0.998577,64.901909,282.938368,282.938368,33.939485,5.661531,151.332520,0.000000,34.018000,0.000000,0.000000,139.199997,139.000000,139.000000,139.000000,138.699997,136.000000,125,140,142.500000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,121.400000,2000.000000,0.000000,53.900000,64.000000,151.800000,67.400000,148,95,1058,80,2198,2200,338,39.000000,119.000000,67.586,50.899,67.532,50.928
11/21/2024,14:44:45.645,71569.74,71570.23,119.850000,2.895600,339.100000,500.700000,0.000000,60.003000,347.000000,0.977200,2.045448,1.439883,6088.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.505556,71.152808,80.296530,79.576665,67.523263,33.939000,0.000000,-88.800003,-50.299999,-39.700001,0.000000,0.000000,0.998624,64.854164,282.938368,282.938368,33.939485,5.661250,151.332489,0.000000,34.018000,0.000000,0.000000,139.199997,139.033335,139.033335,139.000000,138.699997,136.066671,125,140,142.500000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,121.400000,2000.000000,0.000000,53.900000,64.000000,151.800000,67.400000,148,95,1058,80,2204,2200,330,39.000000,119.000000,67.586,50.899,67.532,50.928
11/21/2024,14:44:48.646,71572.74,71573.23,119.850000,2.901800,339.900000,500.980000,0.000000,60.008000,347.800000,0.977400,2.054518,1.440884,6091.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.488888,71.153696,80.303060,79.576665,67.522446,33.939000,0.000000,-86.300003,-52.200001,-36.599998,0.000000,0.000000,0.998626,64.852753,282.938368,282.938368,33.939485,5.662100,151.332626,0.000000,34.018000,0.000000,0.000000,139.199997,139.000000,139.000000,139.000000,138.699997,136.033335,125,140,142.500000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,121.400000,2000.000000,0.000000,53.900000,64.000000,151.800000,67.500000,148,95,1058,80,2197,2200,324,39.000000,119.000000,67.586,50.900,67.532,50.928
11/21/2024,14:44:51.647,71575.74,71576.23,119.830000,2.903100,340.100000,501.260000,0.000000,60.003000,347.900000,0.977700,2.072509,1.439539,6094.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.494444,71.155027,80.307957,79.570000,67.521221,33.939000,0.000000,-86.900002,-52.900002,-34.099998,0.000000,0.000000,0.998627,64.850777,282.938368,282.938368,33.939485,5.661379,151.332474,0.000000,34.018000,0.000000,0.000000,139.199997,139.000000,139.000000,139.000000,138.699997,136.066671,125,140,142.500000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,121.400000,2000.000000,0.000000,53.900000,64.000000,151.800000,67.500000,148,95,1054,80,2196,2200,316,39.000000,119.000000,67.586,50.900,67.532,50.928
11/21/2024,14:44:54.648,71578.74,71579.23,119.850000,2.904600,340.400000,501.550000,0.000000,60.002000,348.100000,0.977800,2.048303,1.440384,6097.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.516668,71.156654,80.309589,79.570000,67.519997,33.939000,0.000000,-88.699997,-53.099998,-33.799999,0.000000,0.000000,0.998594,64.886482,282.938368,282.938368,33.939485,5.662037,151.332626,0.000000,34.018000,0.000000,0.000000,139.233332,139.033335,139.033335,139.000000,138.699997,136.100006,125,140,142.500000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,121.400000,2000.000000,0.000000,53.900000,64.000000,151.800000,67.500000,148,95,1054,80,2204,2200,311,39.000000,119.000000,67.586,50.900,67.532,50.929
11/21/2024,14:44:57.648,71581.74,71582.23,119.840000,2.900200,339.800000,501.830000,0.000000,59.999000,347.600000,0.977700,2.045204,1.443091,6100.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.494444,71.158873,80.309998,79.563334,67.519997,33.939000,0.000000,-91.800003,-52.500000,-34.099998,0.000000,0.000000,0.998605,64.875259,282.938368,282.938368,33.939485,5.661515,151.332581,0.000000,34.018000,0.000000,0.000000,139.199997,139.000000,139.000000,139.000000,138.699997,136.066671,125,140,142.600000,137.600000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,121.400000,2000.000000,0.000000,53.900000,64.000000,151.800000,67.500000,148,95,1054,80,2198,2200,308,39.000000,119.000000,67.586,50.900,67.532,50.929
11/21/2024,14:45:00.647,71584.74,71585.23,119.840000,2.897500,339.400000,502.110000,0.000000,59.996000,347.200000,0.977500,2.057912,1.441005,6103.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.527779,71.160648,80.309998,79.570000,67.521630,33.939000,0.000000,-94.900002,-51.000000,-34.799999,0.000000,0.000000,0.998569,64.913040,282.938368,282.938368,33.939485,5.661871,151.332687,0.000000,34.018000,0.000000,0.000000,139.199997,139.033335,139.066671,139.033335,138.733332,136.100006,125,140,142.600000,137.700000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,121.400000,2000.000000,0.000000,53.900000,64.000000,151.800000,67.500000,148,95,1054,80,2199,2200,308,39.000000,119.000000,67.586,50.901,67.532,50.929
11/21/2024,14:45:03.648,71587.74,71588.23,119.830000,2.898300,339.400000,502.390000,0.000000,59.996000,347.300000,0.977300,2.049753,1.441041,6106.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.516668,71.162128,80.309998,79.563334,67.525304,33.939000,0.000000,-97.800003,-49.000000,-35.799999,0.000000,0.000000,0.998574,64.906792,282.938368,282.938368,33.939485,5.662092,151.332520,0.000000,34.018000,0.000000,0.000000,139.199997,139.033335,139.033335,139.033335,138.699997,136.100006,125,140,142.600000,137.700000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,121.400000,2000.000000,0.000000,53.900000,64.000000,151.800000,67.500000,148,95,1054,80,2201,2200,312,39.000000,119.000000,67.585,50.901,67.532,50.929
11/21/2024,14:45:06.649,71590.74,71591.23,119.840000,2.895200,339.100000,502.680000,0.000000,59.999000,347.000000,0.977400,2.053191,1.443007,6109.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.516668,71.161832,80.309998,79.563334,67.529386,33.939000,0.000000,-101.000000,-46.799999,-37.500000,0.000000,0.000000,0.998581,64.899315,282.938368,282.938368,33.939485,5.661966,151.332535,0.000000,34.018000,0.000000,0.000000,139.199997,139.000000,139.100006,139.033335,138.699997,136.066671,125,140,142.600000,137.700000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.800000,121.400000,2000.000000,0.000000,53.900000,64.000000,151.800000,67.500000,148,95,1052,80,2198,2200,317,39.000000,119.000000,67.585,50.901,67.532,50.929
11/21/2024,14:45:09.650,71593.74,71594.23,119.850000,2.897200,339.500000,502.960000,0.000000,59.994000,347.200000,0.977600,2.038485,1.439299,6112.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.522224,71.160353,80.309998,79.556669,67.529795,33.939000,0.000000,-103.300003,-45.099998,-38.900002,0.000000,0.000000,0.998575,64.904892,282.938368,282.938368,33.939485,5.662107,151.332458,0.000000,34.018000,0.000000,0.000000,139.199997,139.066671,139.066671,139.066671,138.699997,136.033335,125,140,142.600000,137.700000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,121.400000,2000.000000,0.000000,53.900000,64.000000,151.800000,67.500000,148,95,1052,80,2199,2200,324,39.000000,119.000000,67.585,50.901,67.532,50.929
11/21/2024,14:45:12.650,71596.74,71597.23,119.830000,2.901600,339.900000,503.240000,0.000000,59.999000,347.700000,0.977600,2.046354,1.439039,6115.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.555559,71.158577,80.311222,79.550003,67.526120,33.939000,0.000000,-106.400002,-43.400002,-40.099998,0.000000,0.000000,0.998616,64.861397,282.938368,282.938368,33.939485,5.661562,151.332474,0.000000,34.018000,0.000000,0.000000,139.233332,139.066671,139.100006,139.100006,138.733332,136.100006,125,140,142.700000,137.700000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,121.500000,2000.000000,0.000000,53.900000,64.100000,151.800000,67.500000,148,95,1052,80,2197,2200,333,39.000000,119.000000,67.585,50.901,67.532,50.929
11/21/2024,14:45:15.651,71599.74,71600.23,119.850000,2.881200,337.500000,503.520000,0.000000,60.003000,345.300000,0.977400,2.050326,1.441385,6118.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.550003,71.157098,80.316121,79.550003,67.523671,33.939000,0.000000,-108.900002,-42.099998,-41.299999,0.000000,0.000000,0.998616,64.861366,282.938368,282.938368,33.939485,5.661671,151.332596,0.000000,34.018000,0.000000,0.000000,139.199997,139.066671,139.100006,139.100006,138.733332,136.100006,125,140,142.700000,137.700000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,121.500000,2000.000000,0.000000,53.900000,64.100000,151.800000,67.500000,148,95,1052,80,2199,2200,340,39.000000,119.000000,67.585,50.902,67.532,50.929
11/21/2024,14:45:18.652,71602.74,71603.24,119.840000,2.886800,338.100000,503.810000,0.000000,60.002000,346.000000,0.977100,2.036407,1.439419,6121.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.538891,71.156063,80.322245,79.543335,67.524487,33.939000,0.000000,-111.400002,-40.799999,-42.400002,0.000000,0.000000,0.998613,64.865540,282.938368,282.938368,33.939485,5.661800,151.332596,0.000000,34.018000,0.000000,0.000000,139.199997,139.066671,139.100006,139.100006,138.699997,136.066671,125,140,142.700000,137.700000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,121.500000,2000.000000,0.000000,53.900000,64.100000,151.800000,67.500000,148,95,1052,80,2197,2200,345,39.000000,119.000000,67.585,50.902,67.532,50.929
11/21/2024,14:45:21.652,71605.74,71606.24,119.850000,2.890400,338.500000,504.090000,0.000000,60.002000,346.400000,0.977000,2.040617,1.441385,6124.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.550003,71.154140,80.324286,79.550003,67.525712,33.939000,0.000000,-114.400002,-39.299999,-43.700001,0.000000,0.000000,0.998633,64.843712,282.938368,282.938368,33.939485,5.661373,151.332581,0.000000,34.018000,0.000000,0.000000,139.199997,139.100006,139.100006,139.100006,138.699997,136.100006,125,140,142.700000,137.700000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,121.500000,2000.000000,0.000000,53.900000,64.100000,151.800000,67.500000,148,95,1053,80,2199,2200,350,39.000000,119.000000,67.585,50.902,67.532,50.929
11/21/2024,14:45:24.653,71608.74,71609.24,119.830000,2.896200,339.100000,504.370000,0.000000,60.002000,347.000000,0.977100,2.059388,1.438454,6127.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.566670,71.152660,80.322653,79.543335,67.524487,33.939000,0.000000,-117.099998,-38.000000,-45.000000,0.001000,0.000000,0.998611,64.866219,282.938368,282.938368,33.939485,5.661589,151.332565,0.000000,34.018000,0.000000,0.000000,139.199997,139.100006,139.100006,139.100006,138.766668,136.133336,125,140,142.800000,137.700000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,121.500000,2000.000000,0.000000,53.900000,64.100000,151.800000,67.500000,148,95,1053,80,2203,2200,351,39.000000,119.000000,67.585,50.902,67.532,50.929
11/21/2024,14:45:27.653,71611.74,71612.24,119.850000,2.896500,339.200000,504.660000,0.000000,60.003000,347.200000,0.977100,2.063076,1.440884,6130.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.555559,71.151033,80.322653,79.543335,67.524079,33.939000,0.000000,-120.300003,-36.799999,-46.599998,0.000000,0.000000,0.998599,64.880043,282.938368,282.938368,33.939485,5.661473,151.332535,0.000000,34.018000,0.000000,0.000000,139.199997,139.100006,139.100006,139.100006,138.733332,136.100006,125,140,142.800000,137.700000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,121.500000,2000.000000,0.000000,53.900000,64.100000,151.800000,67.500000,148,95,1053,80,2203,2200,351,39.000000,119.000000,67.585,50.902,67.532,50.929
11/21/2024,14:45:30.654,71614.74,71615.24,119.850000,2.894900,339.000000,504.940000,0.000000,60.003000,346.900000,0.977100,2.068811,1.440384,6133.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.555559,71.148814,80.325511,79.543335,67.525712,33.939000,0.000000,-123.400002,-35.599998,-48.799999,0.000000,0.000000,0.998628,64.850266,282.938368,282.938368,33.939485,5.662300,151.332565,0.000000,34.018000,0.000000,0.000000,139.199997,139.100006,139.100006,139.100006,138.733332,136.100006,125,140,142.800000,137.700000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.300000,121.500000,2000.000000,0.000000,53.900000,64.100000,151.900000,67.500000,148,95,1053,80,2198,2200,348,39.000000,119.000000,67.585,50.902,67.532,50.929
11/21/2024,14:45:33.654,71617.74,71618.24,119.840000,2.894800,339.100000,505.220000,0.000000,60.002000,346.900000,0.977300,2.051333,1.442006,6136.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.561114,71.147483,80.328369,79.529999,67.529386,33.939000,0.000000,-122.699997,-35.000000,-51.099998,0.000000,0.000000,0.998618,64.858742,282.938368,282.938368,33.939485,5.662035,151.332504,0.000000,34.018000,0.000000,0.000000,139.199997,139.100006,139.100006,139.100006,138.733332,136.133336,125,140,142.800000,137.700000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.400000,121.500000,2000.000000,0.000000,53.900000,64.100000,151.900000,67.500000,148,95,1053,80,2203,2200,344,39.000000,119.000000,67.585,50.902,67.532,50.929
11/21/2024,14:45:36.654,71620.74,71621.24,119.830000,2.890600,338.600000,505.510000,0.000000,60.004000,346.400000,0.977400,2.078461,1.439539,6139.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.588891,71.147187,80.331226,79.529999,67.532244,33.939000,0.000000,-119.800003,-34.900002,-52.299999,0.000000,0.000000,0.998607,64.870926,282.938368,282.938368,33.939485,5.661806,151.332520,0.000000,34.018000,0.000000,0.000000,139.233332,139.133336,139.100006,139.100006,138.766668,136.199997,125,140,142.800000,137.700000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.300000,121.500000,2000.000000,0.000000,53.900000,64.100000,151.900000,67.500000,148,95,1056,80,2205,2200,339,39.000000,119.000000,67.585,50.902,67.532,50.929
11/21/2024,14:45:39.655,71623.74,71624.24,119.840000,2.889900,338.500000,505.790000,0.000000,60.002000,346.300000,0.977400,2.084813,1.443591,6142.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.583336,71.146891,80.333675,79.536667,67.533877,33.939000,0.000000,-114.800003,-36.299999,-51.700001,0.000000,0.000000,0.998615,64.863892,282.938368,282.938368,33.939485,5.661437,151.332443,0.000000,34.018000,0.000000,0.000000,139.199997,139.100006,139.100006,139.100006,138.800003,136.199997,125,140,142.800000,137.700000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.400000,121.500000,2000.000000,0.000000,53.900000,64.100000,151.900000,67.500000,148,95,1056,80,2200,2200,335,39.000000,119.000000,67.585,50.902,67.532,50.929
11/21/2024,14:45:42.655,71626.74,71627.24,119.850000,2.885100,338.100000,506.070000,0.000000,60.000000,345.800000,0.977700,2.072268,1.440884,6145.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.594448,71.147039,80.337348,79.529999,67.534285,33.939000,0.000000,-109.300003,-39.400002,-49.900002,0.000000,0.000000,0.998597,64.882103,282.938368,282.938368,33.939485,5.661064,151.332520,0.000000,34.018000,0.000000,0.000000,139.266668,139.100006,139.100006,139.100006,138.800003,136.199997,125,140,142.800000,137.700000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.700000,121.500000,2000.000000,0.000000,53.900000,64.100000,151.900000,67.500000,148,95,1056,80,2200,2200,328,39.000000,119.000000,67.585,50.902,67.532,50.929
11/21/2024,14:45:45.655,71629.74,71630.24,119.830000,2.883400,337.800000,506.360000,0.000000,59.999000,345.500000,0.977600,2.044149,1.441125,6148.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.600004,71.147631,80.341837,79.529999,67.533877,33.939000,0.000000,-103.599998,-43.200001,-46.799999,0.000000,0.000000,0.998587,64.892509,282.938368,282.938368,33.939485,5.661906,151.332458,0.000000,34.018000,0.000000,0.000000,139.300003,139.100006,139.100006,139.100006,138.800003,136.199997,125,140,142.800000,137.700000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.600000,121.500000,2000.000000,0.000000,53.900000,64.100000,152.000000,67.500000,148,95,1056,80,2197,2200,321,39.000000,119.000000,67.585,50.902,67.532,50.929
11/21/2024,14:45:48.655,71632.74,71633.24,119.850000,2.882400,337.700000,506.640000,0.000000,60.002000,345.500000,0.977400,2.066230,1.441385,6151.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.600004,71.149702,80.344285,79.529999,67.531019,33.939000,0.000000,-96.900002,-46.700001,-43.700001,0.000000,0.000000,0.998632,64.845329,282.938368,282.938368,33.939485,5.662100,151.332581,0.000000,34.018000,0.000000,0.000000,139.300003,139.100006,139.100006,139.100006,138.800003,136.199997,125,140,142.800000,137.700000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.600000,121.500000,2000.000000,0.000000,53.900000,64.100000,152.000000,67.500000,148,95,1056,80,2201,2200,314,39.000000,119.000000,67.584,50.902,67.532,50.929
11/21/2024,14:45:51.657,71635.74,71636.24,119.840000,2.888300,338.300000,506.920000,0.000000,59.999000,346.100000,0.977300,2.055431,1.441422,6154.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.611115,71.151329,80.346326,79.529999,67.526937,33.939000,0.000000,-89.800003,-49.799999,-40.500000,0.001000,0.000000,0.998606,64.873375,282.938368,282.938368,33.939485,5.661896,151.332565,0.000000,34.018000,0.000000,0.000000,139.300003,139.133336,139.100006,139.100006,138.800003,136.233332,125,140,142.700000,137.700000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.600000,121.500000,2000.000000,0.000000,53.900000,64.100000,152.000000,67.500000,148,95,1054,80,2201,2200,309,39.000000,119.000000,67.584,50.903,67.532,50.929
11/21/2024,14:45:54.657,71638.74,71639.24,119.850000,2.886500,338.100000,507.210000,0.000000,59.999000,346.000000,0.977200,2.060973,1.442970,6157.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.616671,71.153696,80.352040,79.516668,67.528162,33.939000,0.000000,-85.800003,-52.299999,-36.799999,0.000000,0.000000,0.998597,64.880119,282.938368,282.938368,33.939485,5.661996,151.332489,0.000000,34.018000,0.000000,0.000000,139.300003,139.100006,139.100006,139.100006,138.800003,136.300003,125,140,142.700000,137.700000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.600000,121.600000,2000.000000,0.000000,53.900000,64.100000,152.000000,67.500000,148,95,1054,80,2205,2200,308,39.000000,119.000000,67.584,50.903,67.532,50.929
11/21/2024,14:45:57.657,71641.74,71642.24,119.830000,2.893800,338.800000,507.490000,0.000000,59.999000,346.800000,0.977200,2.053805,1.438037,6160.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.616671,71.157542,80.363060,79.523333,67.532652,33.939000,0.000000,-86.400002,-53.200001,-33.799999,0.000000,0.000000,0.998596,64.883797,282.938368,282.938368,33.939485,5.661739,151.332458,0.000000,34.018000,0.000000,0.000000,139.300003,139.100006,139.100006,139.100006,138.800003,136.300003,125,140,142.700000,137.700000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.600000,121.600000,2000.000000,0.000000,53.900000,64.100000,152.100000,67.500000,148,95,1054,80,2201,2200,310,39.000000,119.000000,67.584,50.903,67.532,50.929
11/21/2024,14:46:00.658,71644.74,71645.24,119.860000,2.899300,339.600000,507.770000,0.000000,59.999000,347.500000,0.977100,2.038078,1.441765,6163.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.633336,71.161388,80.378571,79.523333,67.535102,33.939000,0.000000,-89.099998,-53.299999,-33.599998,0.000000,0.000000,0.998600,64.880821,282.938368,282.938368,33.939485,5.661493,151.332489,0.000000,34.018000,0.000000,0.000000,139.300003,139.133336,139.166667,139.100006,138.800003,136.300003,125,140,142.700000,137.800000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.500000,121.600000,2000.000000,0.000000,53.900000,64.100000,152.100000,67.500000,148,95,1054,80,2199,2200,314,39.000000,119.000000,67.584,50.903,67.532,50.928
11/21/2024,14:46:03.658,71647.74,71648.24,119.840000,2.907800,340.500000,508.060000,0.000000,59.999000,348.500000,0.977200,2.051517,1.442006,6166.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.638891,71.164347,80.392858,79.510002,67.533469,33.939000,0.000000,-92.400002,-52.299999,-34.200001,0.000000,0.000000,0.998600,64.879654,282.938368,282.938368,33.939485,5.661759,151.332504,0.000000,34.018000,0.000000,0.000000,139.300003,139.133336,139.166667,139.100006,138.800003,136.333333,125,140,142.600000,137.800000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.500000,121.600000,2000.000000,0.000000,53.900000,64.100000,152.100000,67.500000,148,95,1054,80,2196,2200,322,39.000000,119.000000,67.584,50.903,67.532,50.928
11/21/2024,14:46:06.659,71650.74,71651.24,119.840000,2.909000,340.800000,508.340000,0.000000,60.002000,348.600000,0.977600,2.043967,1.440421,6169.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.616671,71.166861,80.401430,79.510002,67.531428,33.939000,0.000000,-95.300003,-50.700001,-34.900002,0.000000,0.000000,0.998605,64.877121,282.938368,282.938368,33.939485,5.662156,151.332596,0.000000,34.018000,0.000000,0.000000,139.300003,139.100006,139.100006,139.100006,138.800003,136.300003,125,140,142.600000,137.800000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.400000,121.700000,2000.000000,0.000000,53.900000,64.100000,152.200000,67.500000,148,95,1057,80,2200,2200,331,39.000000,119.000000,67.584,50.903,67.532,50.928
11/21/2024,14:46:09.658,71653.74,71654.24,119.830000,2.913800,341.300000,508.620000,0.000000,60.003000,349.200000,0.977600,2.040085,1.440624,6172.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.644446,71.168045,80.402247,79.516668,67.531428,33.939000,0.000000,-98.199997,-48.700001,-36.099998,0.001000,0.000000,0.998607,64.872902,282.938368,282.938368,33.939485,5.662260,151.332504,0.000000,34.018000,0.000000,0.000000,139.300003,139.133336,139.133336,139.100006,138.800003,136.399994,125,140,142.600000,137.800000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.400000,121.700000,2000.000000,0.000000,53.900000,64.100000,152.200000,67.500000,148,95,1057,80,2194,2200,337,39.000000,119.000000,67.584,50.903,67.532,50.928
11/21/2024,14:46:12.658,71656.74,71657.24,119.840000,2.915600,341.600000,508.910000,0.000000,59.999000,349.400000,0.977600,2.040746,1.442590,6175.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.644446,71.167601,80.401430,79.510002,67.532244,33.939000,0.000000,-100.400002,-47.000000,-37.299999,0.000000,0.000000,0.998588,64.893425,282.938368,282.938368,33.939485,5.661851,151.332550,0.000000,34.018000,0.000000,0.000000,139.300003,139.133336,139.133336,139.100006,138.800003,136.399994,125,140,142.600000,137.800000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,121.700000,2000.000000,0.000000,53.900000,64.100000,152.200000,67.500000,148,95,1057,80,2202,2200,345,39.000000,119.000000,67.584,50.903,67.532,50.928
11/21/2024,14:46:15.658,71659.74,71660.24,119.840000,2.910400,340.700000,509.190000,0.000000,59.999000,348.800000,0.976900,2.045114,1.442590,6178.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.655557,71.166270,80.401839,79.510002,67.535510,33.939000,0.000000,-103.000000,-45.500000,-38.400002,0.000000,0.000000,0.998545,64.938736,282.938368,282.938368,33.939485,5.662095,151.332520,0.000000,34.018000,0.000000,0.000000,139.300003,139.166667,139.166667,139.100006,138.800003,136.399994,125,140,142.600000,137.800000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.300000,121.700000,2000.000000,0.000000,53.900000,64.100000,152.200000,67.500000,148,95,1057,80,2200,2200,350,39.000000,119.000000,67.584,50.903,67.532,50.928
11/21/2024,14:46:18.658,71662.74,71663.24,119.830000,2.900500,339.700000,509.470000,0.000000,60.002000,347.600000,0.977400,2.117152,1.440040,6181.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.655557,71.164495,80.404696,79.510002,67.537960,33.939000,0.000000,-104.300003,-44.500000,-39.299999,0.000000,0.000000,0.998579,64.901543,282.938368,282.938368,33.939485,5.661494,151.332550,0.000000,34.018000,0.000000,0.000000,139.300003,139.166667,139.166667,139.100006,138.800003,136.399994,125,140,142.600000,137.800000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,121.700000,2000.000000,0.000000,53.900000,64.100000,152.300000,67.500000,148,95,1057,80,2199,2200,352,39.000000,119.000000,67.584,50.903,67.532,50.928
11/21/2024,14:46:21.659,71665.74,71666.24,119.850000,2.909600,340.600000,509.760000,0.000000,60.000000,348.700000,0.976800,2.072106,1.440884,6184.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.677778,71.162128,80.407554,79.470001,67.537551,33.939000,0.000000,-105.400002,-43.900002,-39.799999,0.000000,0.000000,0.998619,64.858582,282.938368,282.938368,33.939485,5.661964,151.332550,0.000000,34.018000,0.000000,0.000000,139.333333,139.199997,139.199997,139.100006,138.800003,136.433329,125,140,142.600000,137.800000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,121.700000,2000.000000,0.000000,53.900000,64.100000,152.300000,67.500000,148,95,1059,80,2206,2200,353,39.000000,119.000000,67.584,50.903,67.532,50.927
11/21/2024,14:46:24.659,71668.74,71669.24,119.840000,2.917100,341.600000,510.040000,0.000000,60.004000,349.600000,0.977300,2.054815,1.440504,6187.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.666668,71.159465,80.410003,79.483335,67.534694,33.939000,0.000000,-107.500000,-43.000000,-40.500000,0.000000,0.000000,0.998646,64.828766,282.938368,282.938368,33.939485,5.662101,151.332489,0.000000,34.018000,0.000000,0.000000,139.300003,139.199997,139.166667,139.100006,138.800003,136.433329,125,140,142.600000,137.800000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,121.700000,2000.000000,0.000000,53.900000,64.200000,152.300000,67.500000,148,95,1059,80,2200,2200,351,39.000000,119.000000,67.584,50.903,67.532,50.927
11/21/2024,14:46:27.660,71671.74,71672.24,119.850000,2.921800,342.200000,510.320000,0.000000,59.999000,350.200000,0.977200,2.078719,1.442386,6190.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.666668,71.157246,80.412452,79.470001,67.533469,33.939000,0.000000,-109.699997,-41.700001,-41.700001,0.000000,0.000000,0.998660,64.814949,282.938368,282.938368,33.939485,5.662338,151.332504,0.000000,34.018000,0.000000,0.000000,139.300003,139.199997,139.166667,139.100006,138.800003,136.433329,125,140,142.600000,137.800000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.500000,121.700000,2000.000000,0.000000,53.900000,64.200000,152.300000,67.500000,148,95,1059,80,2202,2200,347,39.000000,119.000000,67.584,50.903,67.533,50.927
11/21/2024,14:46:30.663,71674.74,71675.25,119.830000,2.910900,340.700000,510.610000,0.000000,60.002000,348.800000,0.976800,2.044385,1.439539,6193.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.683334,71.154436,80.416533,79.470001,67.536327,33.939000,0.000000,-113.500000,-40.000000,-43.099998,0.000000,0.000000,0.998604,64.875481,282.938368,282.938368,33.939485,5.661690,151.332504,0.000000,34.018000,0.000000,0.000000,139.300003,139.199997,139.199997,139.100006,138.800003,136.500000,125,140,142.600000,137.800000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.600000,121.700000,2000.000000,0.000000,53.900000,64.200000,152.300000,67.500000,148,95,1059,80,2197,2200,342,39.000000,119.000000,67.584,50.903,67.533,50.927
11/21/2024,14:46:33.662,71677.74,71678.25,119.850000,2.895200,339.200000,510.890000,0.000000,60.004000,347.000000,0.977500,2.042380,1.442470,6196.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.694444,71.152365,80.422655,79.470001,67.538776,33.939000,0.000000,-117.199997,-38.099998,-44.900002,0.000000,0.000000,0.998602,64.877121,282.938368,282.938368,33.939485,5.661392,151.332443,0.000000,34.018000,0.000000,0.000000,139.333333,139.199997,139.199997,139.133336,138.800003,136.500000,125,140,142.600000,137.900000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.500000,121.700000,2000.000000,0.000000,53.900000,64.200000,152.300000,67.500000,148,95,1059,80,2198,2200,338,39.000000,119.000000,67.584,50.904,67.533,50.927
11/21/2024,14:46:36.663,71680.74,71681.25,119.840000,2.903900,340.100000,511.180000,0.000000,60.002000,348.000000,0.977200,2.047212,1.443091,6199.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.700000,71.151477,80.427552,79.470001,67.538776,33.939000,0.000000,-121.000000,-36.500000,-47.200001,0.000000,0.000000,0.998611,64.868431,282.938368,282.938368,33.939485,5.661654,151.332535,0.000000,34.018000,0.000000,0.000000,139.333333,139.233332,139.199997,139.100006,138.833333,136.500000,125,140,142.600000,137.900000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.300000,121.700000,2000.000000,0.000000,53.900000,64.200000,152.300000,67.500000,148,95,1058,80,2205,2200,331,39.000000,119.000000,67.584,50.904,67.533,50.927
11/21/2024,14:46:39.663,71683.74,71684.25,119.840000,2.916600,341.500000,511.460000,0.000000,60.002000,349.500000,0.977100,2.047967,1.438334,6202.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.683334,71.151773,80.430000,79.463333,67.537143,33.939000,0.000000,-122.900002,-35.500000,-49.400002,0.000000,0.000000,0.998625,64.855934,282.938368,282.938368,33.939485,5.662625,151.332520,0.000000,34.018000,0.000000,0.000000,139.300003,139.199997,139.199997,139.100006,138.800003,136.500000,125,140,142.600000,137.900000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.500000,121.700000,2000.000000,0.000000,53.900000,64.200000,152.300000,67.500000,148,95,1058,80,2198,2200,324,39.000000,119.000000,67.584,50.904,67.533,50.927
11/21/2024,14:46:42.663,71686.74,71687.25,119.830000,2.924600,342.600000,511.740000,0.000000,60.003000,350.500000,0.977400,2.040074,1.441125,6205.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.705555,71.151773,80.430000,79.470001,67.535102,33.939000,0.000000,-121.500000,-35.099998,-51.400002,0.000000,0.000000,0.998618,64.862747,282.938368,282.938368,33.939485,5.662037,151.332596,0.000000,34.018000,0.000000,0.000000,139.333333,139.233332,139.199997,139.133336,138.833333,136.500000,125,140,142.600000,137.900000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.500000,121.700000,2000.000000,0.000000,53.900000,64.200000,152.300000,67.500000,148,95,1058,80,2202,2200,317,39.000000,119.000000,67.583,50.904,67.533,50.927
11/21/2024,14:46:45.664,71689.74,71690.25,119.840000,2.920500,342.100000,512.030000,0.000000,59.999000,350.000000,0.977400,2.044342,1.440003,6208.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.727776,71.152512,80.430408,79.463333,67.532652,33.939000,0.000000,-119.400002,-35.200001,-52.000000,0.001000,0.000000,0.998602,64.878822,282.938368,282.938368,33.939485,5.661507,151.332458,0.000000,34.018000,0.000000,0.000000,139.399994,139.266668,139.199997,139.166667,138.833333,136.500000,125,140,142.600000,137.900000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.400000,121.700000,2000.000000,0.000000,53.900000,64.200000,152.300000,67.500000,148,95,1058,80,2198,2200,311,39.000000,119.000000,67.583,50.904,67.533,50.927
11/21/2024,14:46:48.665,71692.74,71693.25,119.850000,2.911300,340.800000,512.310000,0.000000,60.003000,348.900000,0.976800,2.053996,1.440884,6211.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.733331,71.153104,80.434081,79.463333,67.533061,33.939000,0.000000,-116.599998,-35.599998,-51.900002,0.000000,0.000000,0.998582,64.899834,282.938368,282.938368,33.939485,5.661547,151.332535,0.000000,34.018000,0.000000,0.000000,139.399994,139.233332,139.199997,139.199997,138.866664,136.500000,125,140,142.600000,137.900000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,121.800000,2000.000000,0.000000,53.900000,64.300000,152.300000,67.500000,148,95,1058,80,2202,2200,309,39.000000,119.000000,67.583,50.904,67.533,50.927
11/21/2024,14:46:51.665,71695.74,71696.25,119.830000,2.900200,339.700000,512.600000,0.000000,60.003000,347.500000,0.977400,2.069443,1.442711,6214.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.733331,71.152956,80.440203,79.449997,67.536735,33.939000,0.000000,-113.699997,-36.700001,-51.400002,0.000000,0.000000,0.998582,64.900642,282.938368,282.938368,33.939485,5.662049,151.332520,0.000000,34.018000,0.000000,0.000000,139.366664,139.266668,139.199997,139.166667,138.899994,136.500000,125,140,142.600000,137.900000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,121.800000,2000.000000,0.000000,53.900000,64.300000,152.200000,67.500000,149,95,1057,80,2202,2200,310,39.000000,119.000000,67.583,50.905,67.533,50.927
11/21/2024,14:46:54.665,71698.74,71699.25,119.850000,2.903800,340.100000,512.880000,0.000000,59.999000,348.000000,0.977200,2.055927,1.439299,6217.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.733330,71.153992,80.445100,79.449997,67.539593,33.939000,0.000000,-110.699997,-38.400002,-50.500000,0.000000,0.000000,0.998587,64.894707,282.938368,282.938368,33.939485,5.661855,151.332520,0.000000,34.018000,0.000000,0.000000,139.399994,139.199997,139.199997,139.199997,138.899994,136.500000,125,140,142.700000,137.900000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,121.800000,2000.000000,0.000000,53.900000,64.300000,152.200000,67.500000,149,95,1057,80,2196,2200,313,39.000000,119.000000,67.583,50.905,67.533,50.927
11/21/2024,14:46:57.665,71701.74,71702.25,119.840000,2.914400,341.200000,513.160000,0.000000,59.999000,349.300000,0.976900,2.069242,1.440421,6220.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.733330,71.156506,80.446732,79.449997,67.540001,33.939000,0.000000,-107.800003,-40.599998,-49.099998,0.000000,0.000000,0.998562,64.922913,282.938368,282.938368,33.939485,5.661806,151.332397,0.000000,34.018000,0.000000,0.000000,139.399994,139.199997,139.199997,139.199997,138.899994,136.500000,125,140,142.700000,137.900000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.500000,121.800000,2000.000000,0.000000,53.900000,64.300000,152.200000,67.500000,149,95,1057,80,2199,2200,320,39.000000,119.000000,67.583,50.905,67.533,50.927
11/21/2024,14:47:00.667,71704.74,71705.25,119.850000,2.916000,341.600000,513.450000,0.000000,60.002000,349.500000,0.977400,2.055075,1.441886,6223.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.738886,71.159021,80.443059,79.449997,67.538776,33.939000,0.000000,-104.099998,-42.900002,-47.099998,0.000000,0.000000,0.998572,64.910530,282.938368,282.938368,33.939485,5.661982,151.332474,0.000000,34.018000,0.000000,0.000000,139.399994,139.199997,139.233332,139.199997,138.899994,136.500000,125,140,142.700000,138.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.500000,121.800000,2000.000000,0.000000,53.900000,64.400000,152.200000,67.500000,149,95,1057,80,2200,2200,327,39.000000,119.000000,67.583,50.905,67.533,50.927
11/21/2024,14:47:03.668,71707.74,71708.25,119.830000,2.920400,342.000000,513.730000,0.000000,60.003000,349.900000,0.977400,2.083756,1.440124,6226.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.733330,71.161388,80.436122,79.449997,67.537551,33.939000,0.000000,-98.900002,-45.599998,-44.799999,0.000000,0.000000,0.998597,64.886642,282.938368,282.938368,33.939485,5.661512,151.332474,0.000000,34.018000,0.000000,0.000000,139.399994,139.199997,139.199997,139.199997,138.899994,136.500000,125,140,142.800000,138.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.500000,121.800000,2000.000000,0.000000,53.900000,64.400000,152.200000,67.500000,149,95,1057,80,2196,2200,336,39.000000,119.000000,67.583,50.906,67.533,50.927
