FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,14:47:06.668,71710.74,71711.25,119.850000,2.919800,342.100000,514.020000,0.000000,59.999000,349.900000,0.977500,2.052230,1.442386,6229.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.749997,71.163903,80.429592,79.449997,67.537960,33.939000,0.000000,-93.599998,-48.400002,-42.299999,0.000000,0.000000,0.998607,64.874092,282.938368,282.938368,33.939485,5.661949,151.332581,0.000000,34.018000,0.000000,0.000000,139.399994,139.199997,139.300003,139.199997,138.899994,136.500000,125,140,142.800000,138.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.600000,121.800000,2000.000000,0.000000,53.900000,64.400000,152.200000,67.500000,149,95,1057,80,2199,2200,342,39.000000,119.000000,67.583,50.906,67.533,50.927
11/21/2024,14:47:09.669,71713.74,71714.25,119.840000,2.918600,341.800000,514.300000,0.000000,60.002000,349.800000,0.977200,2.041458,1.439419,6232.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.749997,71.167453,80.425919,79.449997,67.539184,33.939000,0.000000,-88.500000,-50.500000,-39.700001,0.000000,0.000000,0.998598,64.885635,282.938368,282.938368,33.939485,5.662323,151.332581,0.000000,34.018000,0.000000,0.000000,139.433329,139.199997,139.266668,139.199997,138.899994,136.500000,125,140,142.800000,138.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.600000,121.800000,2000.000000,0.000000,53.900000,64.400000,152.200000,67.500000,149,95,1057,80,2199,2200,348,39.000000,119.000000,67.583,50.906,67.533,50.927
11/21/2024,14:47:12.671,71716.74,71717.25,119.840000,2.910000,340.700000,514.580000,0.000000,60.002000,348.700000,0.976900,2.055430,1.442507,6235.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.761109,71.171003,80.424695,79.430000,67.540001,33.939000,0.000000,-85.000000,-52.599998,-36.400002,0.000000,0.000000,0.998590,64.893234,282.938368,282.938368,33.939485,5.661686,151.332520,0.000000,34.018000,0.000000,0.000000,139.466665,139.199997,139.300003,139.199997,138.899994,136.500000,125,140,142.800000,138.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.400000,121.800000,2000.000000,0.000000,53.900000,64.400000,152.300000,67.500000,149,95,1057,80,2198,2200,352,39.000000,119.000000,67.583,50.907,67.533,50.927
11/21/2024,14:47:15.671,71719.74,71720.25,119.840000,2.907900,340.300000,514.870000,0.000000,60.003000,348.500000,0.976600,2.091681,1.442006,6238.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.783333,71.175441,80.425919,79.430000,67.540001,33.939000,0.000000,-85.400002,-53.500000,-33.700001,0.000000,0.000000,0.998622,64.858032,282.938368,282.938368,33.939485,5.661946,151.332458,0.000000,34.018000,0.000000,0.000000,139.500000,139.233332,139.300003,139.199997,138.966665,136.500000,125,140,142.800000,138.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.500000,121.800000,2000.000000,0.000000,53.900000,64.400000,152.300000,67.500000,149,95,1057,80,2199,2200,353,39.000000,119.000000,67.583,50.907,67.533,50.927
11/21/2024,14:47:18.672,71722.74,71723.26,119.840000,2.900900,339.800000,515.150000,0.000000,60.003000,347.700000,0.977300,2.055155,1.441422,6241.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.766665,71.180323,80.427960,79.436666,67.540001,33.939000,0.000000,-87.500000,-53.700001,-33.299999,0.000000,0.000000,0.998610,64.872429,282.938368,282.938368,33.939485,5.662208,151.332397,0.000000,34.018000,0.000000,0.000000,139.500000,139.199997,139.300003,139.199997,138.899994,136.500000,125,140,142.900000,138.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.600000,121.800000,2000.000000,0.000000,53.900000,64.400000,152.300000,67.500000,149,95,1057,80,2201,2200,352,39.000000,119.000000,67.583,50.907,67.533,50.927
11/21/2024,14:47:21.672,71725.74,71726.26,119.850000,2.906000,340.300000,515.440000,0.000000,60.001000,348.300000,0.977100,2.075912,1.440884,6244.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.738887,71.183725,80.434489,79.430000,67.540001,33.939000,0.000000,-89.699997,-53.400002,-33.599998,0.000000,0.000000,0.998619,64.861328,282.938368,282.938368,33.939485,5.662424,151.332474,0.000000,34.018000,0.000000,0.000000,139.466665,139.166667,139.266668,139.166667,138.899994,136.466665,125,140,142.900000,138.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.600000,121.800000,2000.000000,0.000000,53.900000,64.400000,152.400000,67.500000,149,95,1058,80,2198,2200,348,39.000000,119.000000,67.583,50.908,67.533,50.927
11/21/2024,14:47:24.672,71728.74,71729.26,119.820000,2.922300,342.100000,515.720000,0.000000,59.999000,350.200000,0.977000,2.051877,1.439659,6247.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.766665,71.185944,80.445917,79.430000,67.540001,33.939000,0.000000,-91.099998,-52.900002,-33.799999,0.000000,0.000000,0.998619,64.863625,282.938368,282.938368,33.939485,5.661645,151.332535,0.000000,34.018000,0.000000,0.000000,139.466665,139.199997,139.300003,139.199997,138.933329,136.500000,125,140,142.900000,138.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.800000,121.800000,2000.000000,0.000000,54.000000,64.400000,152.400000,67.500000,149,95,1058,80,2196,2200,347,39.000000,119.000000,67.583,50.908,67.533,50.927
11/21/2024,14:47:27.673,71731.74,71732.26,119.850000,2.923700,342.500000,516.000000,0.000000,59.999000,350.400000,0.977300,2.040018,1.439883,6250.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.777777,71.187423,80.461019,79.430000,67.540001,33.939000,0.000000,-92.800003,-52.200001,-34.000000,0.000000,0.000000,0.998625,64.855331,282.938368,282.938368,33.939485,5.661792,151.332474,0.000000,34.018000,0.000000,0.000000,139.500000,139.199997,139.300003,139.199997,138.966665,136.500000,125,140,142.900000,138.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.500000,121.800000,2000.000000,0.000000,54.000000,64.400000,152.400000,67.500000,149,95,1058,80,2198,2200,341,39.000000,119.000000,67.583,50.908,67.533,50.927
11/21/2024,14:47:30.674,71734.74,71735.26,119.840000,2.918200,341.800000,516.290000,0.000000,59.999000,349.700000,0.977300,2.057398,1.443091,6253.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.783333,71.189198,80.478775,79.430000,67.540001,33.939000,0.000000,-93.500000,-51.799999,-34.299999,0.000000,0.000000,0.998632,64.848930,282.938368,282.938368,33.939485,5.661626,151.332504,0.000000,34.018000,0.000000,0.000000,139.500000,139.199997,139.300003,139.199997,139.000000,136.500000,125,140,143.000000,138.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.300000,121.800000,2000.000000,0.000000,54.000000,64.400000,152.400000,67.500000,149,95,1058,80,2200,2200,334,39.000000,119.000000,67.583,50.908,67.533,50.928
11/21/2024,14:47:33.674,71737.74,71738.26,119.850000,2.911200,340.800000,516.570000,0.000000,59.999000,348.900000,0.976800,2.053002,1.440300,6256.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.800001,71.189938,80.495918,79.430000,67.540001,33.939000,0.000000,-94.000000,-51.500000,-34.400002,0.000000,0.000000,0.998604,64.879311,282.938368,282.938368,33.939485,5.661790,151.332535,0.000000,34.018000,0.000000,0.000000,139.533335,139.266668,139.300003,139.199997,139.000000,136.500000,125,140,143.000000,138.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,121.800000,2000.000000,0.000000,54.000000,64.300000,152.400000,67.500000,149,95,1058,80,2196,2200,328,39.000000,119.000000,67.583,50.909,67.533,50.928
11/21/2024,14:47:36.674,71740.74,71741.26,119.830000,2.906800,340.400000,516.860000,0.000000,60.000000,348.300000,0.977100,2.074446,1.441125,6259.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.805556,71.189642,80.507958,79.430000,67.540001,33.939000,0.000000,-95.000000,-50.900002,-34.700001,0.000000,0.000000,0.998554,64.931366,282.938368,282.938368,33.939485,5.662457,151.332504,0.000000,34.018000,0.000000,0.000000,139.566671,139.266668,139.300003,139.199997,139.000000,136.500000,125,140,143.000000,138.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.400000,121.800000,2000.000000,0.000000,54.000000,64.300000,152.400000,67.500000,149,95,1056,80,2198,2200,320,39.000000,119.000000,67.583,50.909,67.534,50.928
11/21/2024,14:47:39.674,71743.74,71744.26,119.850000,2.923200,342.200000,517.140000,0.000000,60.002000,350.400000,0.976600,2.190921,1.446558,6262.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.844448,71.188607,80.515916,79.423335,67.540001,33.939000,0.000000,-95.400002,-50.599998,-34.900002,0.000000,0.000000,0.998574,64.908234,282.938368,282.938368,33.939485,5.661544,151.332550,0.000000,34.018000,0.000000,0.000000,139.600006,139.300003,139.300003,139.266668,139.000000,136.600006,125,140,143.000000,138.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.300000,121.900000,2000.000000,0.000000,54.000000,64.300000,152.400000,67.500000,149,95,1056,80,2197,2200,313,39.000000,119.000000,67.583,50.909,67.534,50.928
11/21/2024,14:47:42.675,71746.74,71747.26,119.840000,2.918400,341.700000,517.430000,0.000000,59.999000,349.800000,0.977000,2.034231,1.439419,6265.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.844448,71.186388,80.521222,79.416669,67.540001,33.939000,0.000000,-96.300003,-50.299999,-35.000000,0.000000,0.000000,0.998570,64.914101,282.938368,282.938368,33.939485,5.662138,151.332443,0.000000,34.018000,0.000000,0.000000,139.600006,139.300003,139.300003,139.266668,139.000000,136.600006,125,140,143.000000,138.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.500000,121.900000,2000.000000,0.000000,54.000000,64.300000,152.500000,67.500000,148,95,1056,80,2197,2200,309,39.000000,119.000000,67.583,50.910,67.534,50.928
11/21/2024,14:47:45.674,71749.74,71750.26,119.830000,2.919700,341.900000,517.710000,0.000000,60.002000,349.900000,0.977100,2.102374,1.441626,6268.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.844448,71.183577,80.526529,79.423335,67.540613,33.939000,0.000000,-96.300003,-50.000000,-35.200001,0.000000,0.000000,0.998600,64.881042,282.938368,282.938368,33.939485,5.661785,151.332550,0.000000,34.018000,0.000000,0.000000,139.600006,139.300003,139.300003,139.266668,139.000000,136.600006,125,140,143.000000,138.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.400000,121.900000,2000.000000,0.000000,54.000000,64.300000,152.500000,67.500000,148,95,1056,80,2197,2200,309,39.000000,119.000000,67.583,50.910,67.534,50.928
11/21/2024,14:47:48.674,71752.74,71753.26,119.840000,2.923300,342.400000,517.990000,0.000000,59.999000,350.300000,0.977300,2.053638,1.440504,6271.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.833336,71.180619,80.532652,79.410004,67.542450,33.939000,0.000000,-96.000000,-50.200001,-35.000000,0.000000,0.000000,0.998618,64.864624,282.938368,282.938368,33.939485,5.661469,151.332581,0.000000,34.018000,0.000000,0.000000,139.600006,139.300003,139.300003,139.199997,139.000000,136.600006,125,140,143.000000,138.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,121.900000,2000.000000,0.000000,54.000000,64.200000,152.500000,67.500000,148,95,1056,80,2197,2200,313,39.000000,119.000000,67.583,50.910,67.534,50.928
11/21/2024,14:47:51.674,71755.74,71756.26,119.840000,2.926500,342.800000,518.280000,0.000000,60.002000,350.700000,0.977500,2.059457,1.442006,6274.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.844448,71.177660,80.533877,79.410004,67.544286,33.939000,0.000000,-96.099998,-50.099998,-34.900002,0.000000,0.000000,0.998597,64.885818,282.938368,282.938368,33.939485,5.662124,151.332428,0.000000,34.018000,0.000000,0.000000,139.600006,139.300003,139.300003,139.266668,139.000000,136.600006,125,140,142.900000,138.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,121.900000,2000.000000,0.000000,54.000000,64.200000,152.600000,67.500000,148,95,1058,80,2198,2200,317,39.000000,119.000000,67.583,50.911,67.534,50.929
11/21/2024,14:47:54.674,71758.74,71759.26,119.850000,2.924700,342.600000,518.560000,0.000000,59.999000,350.500000,0.977400,2.050877,1.442386,6277.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.838892,71.174258,80.528978,79.410004,67.542450,33.939000,0.000000,-96.099998,-50.099998,-35.099998,0.001000,0.000000,0.998602,64.880196,282.938368,282.938368,33.939485,5.662694,151.332458,0.000000,34.018000,0.000000,0.000000,139.600006,139.300003,139.300003,139.233332,139.000000,136.600006,125,140,142.900000,138.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,121.800000,2000.000000,0.000000,54.000000,64.200000,152.600000,67.500000,148,95,1058,80,2203,2200,325,39.000000,119.000000,67.583,50.911,67.534,50.929
11/21/2024,14:47:57.675,71761.74,71762.26,119.820000,2.921900,342.000000,518.850000,0.000000,59.999000,350.100000,0.977000,2.053013,1.440744,6280.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.838891,71.169968,80.522854,79.400002,67.540613,33.939000,0.000000,-96.900002,-49.799999,-35.299999,0.000000,0.000000,0.998602,64.880455,282.938368,282.938368,33.939485,5.661998,151.332443,0.000000,34.017000,0.000000,0.000000,139.600006,139.300003,139.300003,139.233332,138.966665,136.633336,125,140,142.900000,138.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,119.900000,121.800000,2000.000000,0.000000,54.000000,64.100000,152.600000,67.500000,148,95,1058,80,2201,2200,333,39.000000,119.000000,67.583,50.911,67.534,50.929
11/21/2024,14:48:00.675,71764.74,71765.26,119.850000,2.914300,341.200000,519.130000,0.000000,60.001000,349.300000,0.976800,2.054696,1.440384,6283.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.855557,71.165678,80.520405,79.410004,67.540001,33.939000,0.000000,-97.300003,-49.299999,-35.700001,0.000000,0.000000,0.998563,64.921135,282.938368,282.938368,33.939485,5.661669,151.332489,0.000000,34.018000,0.000000,0.000000,139.600006,139.300003,139.333333,139.266668,138.966665,136.666667,125,140,143.000000,138.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.000000,121.800000,2000.000000,0.000000,54.000000,64.100000,152.600000,67.500000,148,95,1058,80,2200,2200,341,39.000000,119.000000,67.583,50.912,67.534,50.929
11/21/2024,14:48:03.677,71767.74,71768.26,119.840000,2.910000,340.600000,519.420000,0.000000,60.002000,348.700000,0.976700,2.047835,1.440504,6286.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.877779,71.161832,80.519997,79.389999,67.540001,33.939000,0.000000,-98.000000,-48.799999,-36.099998,0.000000,0.000000,0.998580,64.904716,282.938368,282.938368,33.939485,5.661521,151.332520,0.000000,34.017000,0.000000,0.000000,139.600006,139.300003,139.366664,139.300003,139.000000,136.699997,125,140,143.000000,138.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,121.900000,2000.000000,0.000000,54.000000,64.100000,152.600000,67.500000,148,95,1058,80,2201,2200,346,39.000000,119.000000,67.583,50.912,67.534,50.929
11/21/2024,14:48:06.676,71770.74,71771.26,119.850000,2.906200,340.200000,519.700000,0.000000,60.004000,348.300000,0.976800,2.064104,1.440384,6289.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.883335,71.157986,80.519997,79.389999,67.540613,33.939000,0.000000,-99.400002,-47.799999,-36.599998,0.000000,0.000000,0.998626,64.852608,282.938368,282.938368,33.939485,5.662035,151.332443,0.000000,34.017000,0.000000,0.000000,139.600006,139.300003,139.366664,139.300003,139.000000,136.733332,125,140,143.000000,138.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,121.900000,2000.000000,0.000000,54.000000,64.100000,152.600000,67.500000,148,95,1056,80,2200,2200,351,39.000000,119.000000,67.583,50.912,67.534,50.929
11/21/2024,14:48:09.676,71773.74,71774.26,119.830000,2.895500,339.100000,519.980000,0.000000,60.003000,347.000000,0.977400,2.039855,1.440124,6292.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.888891,71.154879,80.519997,79.379997,67.542450,33.939000,0.000000,-100.300003,-47.099998,-37.299999,0.000000,0.000000,0.998615,64.865784,282.938368,282.938368,33.939485,5.661867,151.332535,0.000000,34.017000,0.000000,0.000000,139.600006,139.300003,139.333333,139.300003,139.033335,136.766668,125,140,143.000000,138.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,121.900000,2000.000000,0.000000,54.000000,64.100000,152.600000,67.500000,148,95,1056,80,2203,2200,353,39.000000,119.000000,67.583,50.913,67.534,50.930
11/21/2024,14:48:12.676,71776.74,71777.26,119.850000,2.892100,338.800000,520.270000,0.000000,60.003000,346.600000,0.977400,2.048823,1.443388,6295.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.900003,71.152217,80.519997,79.379997,67.544286,33.939000,0.000000,-100.900002,-46.700001,-37.700001,0.001000,0.000000,0.998595,64.888878,282.938368,282.938368,33.939485,5.662279,151.332504,0.000000,34.017000,0.000000,0.000000,139.600006,139.300003,139.333333,139.300003,139.066671,136.800003,125,140,143.000000,138.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.400000,121.900000,2000.000000,0.000000,54.000000,64.100000,152.600000,67.500000,148,95,1056,80,2200,2200,352,39.000000,119.000000,67.583,50.913,67.534,50.930
11/21/2024,14:48:15.677,71779.74,71780.26,119.840000,2.900300,339.700000,520.550000,0.000000,59.999000,347.600000,0.977200,2.101403,1.439419,6298.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.922224,71.150441,80.521221,79.379997,67.542450,33.939000,0.000000,-101.800003,-46.200001,-38.099998,0.000000,0.000000,0.998580,64.905075,282.938368,282.938368,33.939485,5.662107,151.332458,0.000000,34.017000,0.000000,0.000000,139.600006,139.300003,139.366664,139.300003,139.100006,136.866664,125,140,143.000000,138.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.700000,121.900000,2000.000000,0.000000,54.000000,64.100000,152.600000,67.500000,148,95,1056,80,2199,2200,350,39.000000,119.000000,67.583,50.913,67.534,50.930
11/21/2024,14:48:18.678,71782.74,71783.26,119.840000,2.904300,340.100000,520.840000,0.000000,59.999000,348.000000,0.977100,2.060875,1.442590,6301.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.944444,71.149850,80.526120,79.379997,67.540613,33.939000,0.000000,-102.000000,-46.000000,-38.200001,0.000000,0.000000,0.998568,64.917473,282.938368,282.938368,33.939485,5.662287,151.332489,0.000000,34.017000,0.000000,0.000000,139.666667,139.300003,139.399994,139.300003,139.100006,136.899994,125,140,143.000000,138.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.900000,121.900000,2000.000000,0.000000,54.000000,64.100000,152.600000,67.500000,148,95,1056,80,2201,2200,346,39.000000,119.000000,67.583,50.914,67.535,50.930
11/21/2024,14:48:21.679,71785.74,71786.26,119.850000,2.916500,341.500000,521.120000,0.000000,59.999000,349.500000,0.976900,2.064392,1.438798,6304.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.933334,71.149850,80.533877,79.379997,67.540001,33.939000,0.000000,-102.300003,-45.700001,-38.500000,0.000000,0.000000,0.998556,64.928444,282.938368,282.938368,33.939485,5.661830,151.332413,0.000000,34.017000,0.000000,0.000000,139.600006,139.300003,139.399994,139.300003,139.100006,136.899994,125,140,143.000000,138.000000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.700000,121.900000,2000.000000,0.000000,54.000000,64.100000,152.600000,67.400000,148,95,1054,80,2200,2200,342,39.000000,119.000000,67.583,50.914,67.535,50.930
11/21/2024,14:48:24.679,71788.74,71789.26,119.840000,2.924700,342.500000,521.400000,0.000000,60.000000,350.500000,0.977200,2.052997,1.440421,6307.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.933334,71.150441,80.538776,79.379997,67.541838,33.939000,0.000000,-103.599998,-45.099998,-39.000000,0.000000,0.000000,0.998585,64.899155,282.938368,282.938368,33.939485,5.661880,151.332474,0.000000,34.017000,0.000000,0.000000,139.600006,139.300003,139.399994,139.300003,139.100006,136.899994,125,140,143.000000,138.000000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.700000,121.900000,2000.000000,0.000000,54.000000,64.100000,152.600000,67.400000,148,95,1054,80,2202,2200,337,39.000000,119.000000,67.583,50.914,67.535,50.930
11/21/2024,14:48:27.679,71791.74,71792.26,119.840000,2.927500,342.900000,521.690000,0.000000,60.000000,350.800000,0.977400,2.039283,1.443091,6310.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.938890,71.151329,80.540001,79.379997,67.543674,33.939000,0.000000,-104.300003,-44.500000,-39.400002,0.000000,0.000000,0.998608,64.874588,282.938368,282.938368,33.939485,5.662167,151.332474,0.000000,34.017000,0.000000,0.000000,139.600006,139.300003,139.399994,139.300003,139.100006,136.933329,125,140,143.000000,138.100000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.600000,121.900000,2000.000000,0.000000,54.000000,64.100000,152.600000,67.400000,148,95,1054,80,2203,2200,332,39.000000,119.000000,67.583,50.914,67.535,50.930
11/21/2024,14:48:30.679,71794.74,71795.26,119.820000,2.925600,342.700000,521.970000,0.000000,59.999000,350.500000,0.977500,2.051477,1.441746,6313.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.933334,71.152660,80.540001,79.366666,67.543062,33.939000,0.000000,-105.800003,-43.700001,-39.900002,0.000000,0.000000,0.998616,64.866714,282.938368,282.938368,33.939485,5.662035,151.332489,0.000000,34.017000,0.000000,0.000000,139.600006,139.300003,139.399994,139.300003,139.100006,136.899994,125,140,143.000000,138.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.900000,121.900000,2000.000000,0.000000,54.000000,64.100000,152.600000,67.400000,148,95,1054,80,2202,2200,323,39.000000,119.000000,67.583,50.914,67.535,50.930
11/21/2024,14:48:33.679,71797.74,71798.26,119.850000,2.923900,342.300000,522.260000,0.000000,59.999000,350.400000,0.976900,2.079859,1.441886,6316.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.972222,71.153992,80.540001,79.360001,67.541225,33.939000,0.000000,-106.800003,-43.200001,-40.500000,0.001000,0.000000,0.998613,64.869720,282.938368,282.938368,33.939485,5.661853,151.332458,0.000000,34.017000,0.000000,0.000000,139.633336,139.399994,139.399994,139.300003,139.100006,137.000000,125,140,143.000000,138.100000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.800000,121.900000,2000.000000,0.000000,54.000000,64.100000,152.700000,67.400000,148,95,1054,80,2191,2200,316,39.000000,119.000000,67.583,50.915,67.535,50.930
11/21/2024,14:48:36.680,71800.74,71801.26,119.840000,2.913700,341.100000,522.540000,0.000000,60.002000,349.200000,0.976800,2.074991,1.441422,6319.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.983332,71.155471,80.540001,79.366666,67.540001,33.939000,0.000000,-108.500000,-42.200001,-41.299999,0.000000,0.000000,0.998602,64.881393,282.938368,282.938368,33.939485,5.661781,151.332535,0.000000,34.017000,0.000000,0.000000,139.666667,139.366664,139.433329,139.366664,139.100006,136.966665,125,140,143.000000,138.100000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.500000,121.900000,2000.000000,0.000000,54.000000,64.100000,152.700000,67.400000,148,95,1055,80,2199,2200,311,39.000000,119.000000,67.583,50.915,67.535,50.930
11/21/2024,14:48:39.680,71803.74,71804.26,119.850000,2.900900,339.800000,522.830000,0.000000,59.999000,347.700000,0.977400,2.073563,1.440884,6322.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.977778,71.156802,80.540001,79.360001,67.540001,33.939000,0.000000,-111.599998,-40.700001,-42.500000,0.000000,0.000000,0.998584,64.900696,282.938368,282.938368,33.939485,5.662535,151.332504,0.000000,34.017000,0.000000,0.000000,139.600006,139.399994,139.466665,139.333333,139.100006,136.966665,125,140,143.000000,138.100000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.300000,121.900000,2000.000000,0.000000,54.000000,64.100000,152.700000,67.400000,148,95,1055,80,2197,2200,310,39.000000,119.000000,67.583,50.915,67.535,50.931
11/21/2024,14:48:42.680,71806.74,71807.26,119.830000,2.901400,339.700000,523.110000,0.000000,60.002000,347.700000,0.977100,2.063280,1.440124,6325.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,138.994444,71.157246,80.540001,79.360001,67.540001,33.939000,0.000000,-114.699997,-39.099998,-44.099998,0.000000,0.000000,0.998599,64.883339,282.938368,282.938368,33.939485,5.661823,151.332504,0.000000,34.017000,0.000000,0.000000,139.633336,139.433329,139.433329,139.366664,139.100006,137.000000,125,140,143.100000,138.100000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,121.900000,2000.000000,0.000000,54.000000,64.100000,152.700000,67.400000,148,95,1055,80,2200,2200,311,39.000000,119.000000,67.583,50.915,67.535,50.931
11/21/2024,14:48:45.680,71809.74,71810.26,119.850000,2.907800,340.500000,523.400000,0.000000,60.002000,348.500000,0.976900,2.048697,1.441385,6328.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.011112,71.157098,80.540001,79.353333,67.541225,33.939000,0.000000,-119.900002,-36.900002,-46.500000,0.000000,0.000000,0.998585,64.900139,282.938368,282.938368,33.939485,5.662071,151.332458,0.000000,34.017000,0.000000,0.000000,139.633336,139.466665,139.500000,139.366664,139.100006,137.000000,125,140,143.100000,138.100000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.100000,121.900000,2000.000000,0.000000,54.000000,64.100000,152.700000,67.400000,148,95,1055,80,2198,2200,315,39.000000,119.000000,67.583,50.915,67.535,50.931
11/21/2024,14:48:48.682,71812.74,71813.27,119.840000,2.918700,341.800000,523.680000,0.000000,59.999000,349.800000,0.977100,2.041046,1.438919,6331.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.022223,71.157838,80.540001,79.353333,67.543062,33.939000,0.000000,-121.599998,-35.700001,-50.099998,0.000000,0.000000,0.998550,64.936470,282.938368,282.938368,33.939485,5.661509,151.332443,0.000000,34.017000,0.000000,0.000000,139.633336,139.500000,139.500000,139.399994,139.100006,137.000000,125,140,143.100000,138.100000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,121.900000,2000.000000,0.000000,54.000000,64.100000,152.700000,67.400000,148,95,1055,80,2202,2200,323,39.000000,119.000000,67.583,50.915,67.535,50.931
11/21/2024,14:48:51.682,71815.74,71816.27,119.830000,2.921400,342.100000,523.970000,0.000000,60.002000,350.100000,0.977200,2.070069,1.441626,6334.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.022223,71.159021,80.540001,79.339996,67.543674,33.939000,0.000000,-118.400002,-35.500000,-51.799999,0.000000,0.000000,0.998550,64.936195,282.938368,282.938368,33.939485,5.661546,151.332428,0.000000,34.017000,0.000000,0.000000,139.633336,139.500000,139.500000,139.399994,139.100006,137.000000,125,140,143.100000,138.100000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.300000,121.900000,2000.000000,0.000000,54.000000,64.100000,152.700000,67.400000,148,95,1054,80,2194,2200,330,39.000000,119.000000,67.583,50.915,67.535,50.930
11/21/2024,14:48:54.683,71818.74,71819.27,119.840000,2.922200,342.300000,524.250000,0.000000,60.003000,350.200000,0.977300,2.044213,1.440504,6337.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.005555,71.159761,80.541225,79.339996,67.541838,33.939000,0.000000,-113.400002,-36.799999,-51.299999,0.000000,0.000000,0.998564,64.922195,282.938368,282.938368,33.939485,5.662338,151.332458,0.000000,34.017000,0.000000,0.000000,139.633336,139.500000,139.500000,139.399994,139.100006,136.899994,125,140,143.100000,138.100000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.300000,121.900000,2000.000000,0.000000,54.000000,64.100000,152.700000,67.400000,148,95,1054,80,2198,2200,337,39.000000,119.000000,67.583,50.916,67.536,50.930
11/21/2024,14:48:57.683,71821.74,71822.27,119.840000,2.924800,342.600000,524.530000,0.000000,60.002000,350.500000,0.977400,2.031694,1.441422,6340.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.022221,71.161684,80.542858,79.339996,67.540001,33.939000,0.000000,-108.199997,-40.000000,-49.500000,0.000000,0.000000,0.998548,64.940010,282.938368,282.938368,33.939485,5.661983,151.332504,0.000000,34.017000,0.000000,0.000000,139.600006,139.500000,139.500000,139.399994,139.199997,136.933329,125,140,143.100000,138.100000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.300000,121.900000,2000.000000,0.000000,54.000000,64.100000,152.700000,67.400000,148,95,1054,80,2199,2200,344,39.000000,119.000000,67.583,50.916,67.536,50.930
11/21/2024,14:49:00.684,71824.74,71825.27,119.840000,2.928800,343.000000,524.820000,0.000000,59.998000,351.000000,0.977300,2.064668,1.442006,6343.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.022220,71.163163,80.546122,79.339996,67.542450,33.939000,0.000000,-102.400002,-43.599998,-46.500000,0.000000,0.000000,0.998558,64.928299,282.938368,282.938368,33.939485,5.661965,151.332474,0.000000,34.017000,0.000000,0.000000,139.666667,139.500000,139.500000,139.399994,139.166667,136.899994,125,140,143.100000,138.100000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.300000,121.900000,2000.000000,0.000000,54.000000,64.100000,152.700000,67.300000,148,95,1054,80,2197,2200,349,39.000000,119.000000,67.583,50.916,67.536,50.930
11/21/2024,14:49:03.684,71827.74,71828.27,119.820000,2.930700,343.200000,525.100000,0.000000,60.003000,351.200000,0.977200,2.065411,1.439659,6346.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.011110,71.164790,80.551428,79.333331,67.546123,33.939000,0.000000,-95.199997,-47.599998,-43.099998,0.001000,0.000000,0.998564,64.923065,282.938368,282.938368,33.939485,5.661722,151.332474,0.000000,34.017000,0.000000,0.000000,139.633336,139.500000,139.500000,139.399994,139.133336,136.899994,125,140,143.100000,138.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.400000,121.900000,2000.000000,0.000000,54.000000,64.100000,152.700000,67.300000,148,95,1054,80,2193,2200,353,39.000000,119.000000,67.583,50.916,67.536,50.930
11/21/2024,14:49:06.686,71830.74,71831.27,119.850000,2.928800,342.800000,525.390000,0.000000,59.999000,351.000000,0.976700,2.056781,1.442470,6349.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.022220,71.167009,80.555509,79.326665,67.547348,33.939000,0.000000,-87.400002,-51.000000,-39.400002,0.000000,0.000000,0.998594,64.890068,282.938368,282.938368,33.939485,5.662093,151.332382,0.000000,34.017000,0.000000,0.000000,139.666667,139.500000,139.500000,139.399994,139.166667,136.899994,125,140,143.100000,138.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.500000,122.000000,2000.000000,0.000000,54.000000,64.100000,152.700000,67.300000,148,95,1058,80,2196,2200,355,39.000000,119.000000,67.583,50.916,67.536,50.930
11/21/2024,14:49:09.688,71833.74,71834.27,119.840000,2.918800,341.600000,525.670000,0.000000,60.003000,349.800000,0.976600,2.073832,1.440421,6352.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.033330,71.170560,80.557549,79.320000,67.543674,33.939000,0.000000,-84.199997,-53.099998,-35.299999,0.000000,0.000000,0.998615,64.867546,282.938368,282.938368,33.939485,5.662104,151.332489,0.000000,34.017000,0.000000,0.000000,139.699997,139.500000,139.500000,139.399994,139.199997,136.899994,125,140,143.100000,138.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.500000,122.000000,2000.000000,0.000000,54.000000,64.100000,152.800000,67.300000,148,95,1058,80,2197,2200,354,39.000000,119.000000,67.583,50.916,67.536,50.930
11/21/2024,14:49:12.688,71836.74,71837.27,119.850000,2.907800,340.600000,525.960000,0.000000,60.002000,348.500000,0.977300,2.062969,1.442470,6355.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.022220,71.173666,80.561222,79.320000,67.541838,33.939000,0.000000,-85.500000,-53.900002,-33.099998,0.000000,0.000000,0.998571,64.914093,282.938368,282.938368,33.939485,5.662262,151.332458,0.000000,34.017000,0.000000,0.000000,139.699997,139.500000,139.500000,139.399994,139.133336,136.899994,125,140,143.100000,138.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.800000,122.000000,2000.000000,0.000000,54.000000,64.100000,152.800000,67.300000,148,95,1058,80,2200,2200,352,39.000000,119.000000,67.583,50.916,67.536,50.930
11/21/2024,14:49:15.689,71839.74,71840.27,119.830000,2.907900,340.600000,526.240000,0.000000,59.999000,348.500000,0.977300,2.067162,1.444213,6358.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.033330,71.176181,80.572243,79.320000,67.543062,33.939000,0.000000,-88.900002,-53.500000,-33.400002,0.001000,0.000000,0.998602,64.882133,282.938368,282.938368,33.939485,5.662335,151.332443,0.000000,34.017000,0.000000,0.000000,139.699997,139.500000,139.500000,139.399994,139.199997,136.899994,125,140,143.100000,138.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.700000,122.000000,2000.000000,0.000000,54.000000,64.100000,152.800000,67.300000,148,95,1058,80,2200,2200,346,39.000000,119.000000,67.583,50.916,67.536,50.930
11/21/2024,14:49:18.690,71842.74,71843.27,119.850000,2.913300,341.100000,526.530000,0.000000,59.999000,349.200000,0.977000,2.056980,1.440300,6361.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.033330,71.179435,80.587753,79.320000,67.544286,33.939000,0.000000,-93.699997,-51.700001,-34.400002,0.000000,0.000000,0.998617,64.867470,282.938368,282.938368,33.939485,5.662500,151.332520,0.000000,34.017000,0.000000,0.000000,139.699997,139.500000,139.500000,139.399994,139.199997,136.899994,125,140,143.100000,138.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.600000,122.000000,2000.000000,0.000000,54.000000,64.100000,152.800000,67.300000,148,95,1058,80,2200,2200,341,39.000000,119.000000,67.583,50.916,67.536,50.930
11/21/2024,14:49:21.689,71845.74,71846.27,119.840000,2.915700,341.300000,526.810000,0.000000,59.999000,349.400000,0.976800,2.074287,1.441422,6364.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.033330,71.182394,80.597549,79.320000,67.544286,33.939000,0.000000,-98.000000,-48.599998,-36.099998,0.000000,0.000000,0.998602,64.880737,282.938368,282.938368,33.939485,5.662148,151.332535,0.000000,34.017000,0.000000,0.000000,139.699997,139.500000,139.500000,139.399994,139.199997,136.899994,125,140,143.100000,138.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.600000,122.000000,2000.000000,0.000000,54.000000,64.100000,152.800000,67.400000,148,95,1059,80,2201,2200,335,39.000000,119.000000,67.583,50.916,67.536,50.929
11/21/2024,14:49:24.689,71848.74,71849.27,119.840000,2.913700,341.100000,527.100000,0.000000,59.999000,349.200000,0.977000,2.045784,1.441505,6367.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.033330,71.184169,80.602448,79.306669,67.544286,33.939000,0.000000,-102.400002,-45.599998,-38.599998,0.000000,0.000000,0.998624,64.858452,282.938368,282.938368,33.939485,5.662998,151.332458,0.000000,34.017000,0.000000,0.000000,139.699997,139.500000,139.500000,139.399994,139.199997,136.899994,125,140,143.100000,138.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.700000,122.000000,2000.000000,0.000000,54.000000,64.100000,152.800000,67.400000,148,95,1059,80,2201,2200,327,39.000000,119.000000,67.583,50.916,67.536,50.929
11/21/2024,14:49:27.690,71851.74,71852.27,119.850000,2.929000,343.100000,527.380000,0.000000,59.999000,351.000000,0.977300,2.071697,1.439800,6370.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.033330,71.184908,80.608572,79.306669,67.542450,33.939000,0.000000,-108.199997,-42.400002,-41.200001,0.000000,0.000000,0.998576,64.908363,282.938368,282.938368,33.939485,5.662167,151.332413,0.000000,34.017000,0.000000,0.000000,139.699997,139.500000,139.500000,139.399994,139.199997,136.899994,125,140,143.100000,138.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.700000,122.000000,2000.000000,0.000000,54.000000,64.200000,152.800000,67.400000,148,95,1059,80,2198,2200,321,39.000000,119.000000,67.583,50.916,67.537,50.929
11/21/2024,14:49:30.690,71854.74,71855.27,119.840000,2.931300,343.300000,527.670000,0.000000,59.999000,351.300000,0.977200,2.054856,1.441422,6373.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.038886,71.185500,80.614695,79.300003,67.542450,33.939000,0.000000,-114.099998,-39.299999,-43.900002,0.000000,0.000000,0.998631,64.851730,282.938368,282.938368,33.939485,5.662226,151.332397,0.000000,34.017000,0.000000,0.000000,139.733332,139.500000,139.500000,139.399994,139.199997,136.899994,125,140,143.100000,138.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.800000,122.000000,2000.000000,0.000000,54.000000,64.200000,152.800000,67.400000,148,95,1059,80,2199,2200,315,39.000000,119.000000,67.583,50.916,67.537,50.929
11/21/2024,14:49:33.691,71857.74,71858.27,119.840000,2.930700,343.100000,527.950000,0.000000,59.999000,351.200000,0.976900,2.051080,1.441005,6376.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.044442,71.184908,80.615920,79.300003,67.543674,33.939000,0.000000,-120.099998,-36.799999,-46.700001,0.000000,0.000000,0.998621,64.860687,282.938368,282.938368,33.939485,5.662089,151.332443,0.000000,34.017000,0.000000,0.000000,139.699997,139.500000,139.500000,139.399994,139.199997,136.966665,125,140,143.200000,138.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.900000,122.000000,2000.000000,0.000000,54.000000,64.200000,152.800000,67.400000,148,95,1059,80,2199,2200,311,39.000000,119.000000,67.583,50.916,67.537,50.929
11/21/2024,14:49:36.691,71860.74,71861.27,119.830000,2.918600,341.700000,528.240000,0.000000,60.003000,349.700000,0.977100,2.069074,1.440124,6379.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.049998,71.183133,80.615920,79.300003,67.543062,33.939000,0.000000,-121.400002,-35.799999,-49.700001,0.001000,0.000000,0.998630,64.852737,282.938368,282.938368,33.939485,5.662232,151.332428,0.000000,34.017000,0.000000,0.000000,139.733332,139.500000,139.500000,139.399994,139.199997,136.966665,125,140,143.200000,138.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.800000,122.000000,2000.000000,0.000000,54.000000,64.200000,152.800000,67.400000,148,95,1059,80,2202,2200,311,39.000000,119.000000,67.583,50.916,67.537,50.929
11/21/2024,14:49:39.691,71863.74,71864.28,119.850000,2.918200,341.600000,528.520000,0.000000,60.000000,349.800000,0.976800,2.073401,1.441886,6382.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.055554,71.180619,80.620410,79.286669,67.541225,33.939000,0.000000,-119.900002,-35.599998,-51.400002,0.000000,0.000000,0.998613,64.871292,282.938368,282.938368,33.939485,5.662039,151.332428,0.000000,34.017000,0.000000,0.000000,139.733332,139.500000,139.500000,139.399994,139.199997,137.000000,125,140,143.200000,138.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.800000,122.000000,2000.000000,0.000000,54.000000,64.200000,152.900000,67.400000,148,95,1059,80,2204,2200,313,39.000000,119.000000,67.583,50.915,67.537,50.929
11/21/2024,14:49:42.691,71866.74,71867.27,119.840000,2.921700,342.100000,528.810000,0.000000,60.000000,350.100000,0.977100,2.043673,1.440003,6385.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.049998,71.177068,80.628572,79.286669,67.540001,33.939000,0.000000,-117.300003,-35.700001,-51.799999,0.000000,0.000000,0.998587,64.897339,282.938368,282.938368,33.939485,5.662192,151.332413,0.000000,34.017000,0.000000,0.000000,139.699997,139.500000,139.500000,139.399994,139.199997,137.000000,125,140,143.200000,138.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.800000,122.000000,2000.000000,0.000000,54.000000,64.200000,152.900000,67.400000,148,95,1059,80,2202,2200,320,39.000000,119.000000,67.583,50.915,67.537,50.928
11/21/2024,14:49:45.691,71869.74,71870.28,119.840000,2.926700,342.800000,529.090000,0.000000,60.004000,350.700000,0.977400,2.036150,1.442006,6388.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.083333,71.172631,80.637552,79.273336,67.540001,33.939000,0.000000,-114.599998,-36.299999,-51.500000,0.000000,0.000000,0.998560,64.926628,282.938368,282.938368,33.939485,5.662271,151.332458,0.000000,34.017000,0.000000,0.000000,139.733332,139.500000,139.533335,139.466665,139.233332,137.033335,125,140,143.300000,138.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.800000,122.000000,2000.000000,0.000000,54.000000,64.200000,152.900000,67.400000,148,95,1059,80,2199,2200,327,39.000000,119.000000,67.583,50.915,67.537,50.928
11/21/2024,14:49:48.693,71872.74,71873.28,119.840000,2.926200,342.700000,529.380000,0.000000,60.003000,350.700000,0.977300,2.067528,1.441422,6391.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.083333,71.167749,80.648165,79.273336,67.540001,33.939000,0.000000,-112.099998,-37.400002,-51.099998,0.000000,0.000000,0.998545,64.941841,282.938368,282.938368,33.939485,5.662609,151.332474,0.000000,34.017000,0.000000,0.000000,139.733332,139.500000,139.500000,139.466665,139.199997,137.100006,125,140,143.300000,138.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.900000,122.000000,2000.000000,0.000000,54.000000,64.300000,152.900000,67.400000,148,95,1059,80,2196,2200,335,39.000000,119.000000,67.583,50.915,67.537,50.928
11/21/2024,14:49:51.693,71875.74,71876.28,119.850000,2.922400,342.400000,529.660000,0.000000,60.002000,350.200000,0.977500,2.033192,1.440300,6394.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.100001,71.164495,80.657962,79.260002,67.540001,33.939000,0.000000,-109.500000,-39.099998,-50.200001,0.000000,0.000000,0.998587,64.897125,282.938368,282.938368,33.939485,5.662378,151.332504,0.000000,34.017000,0.000000,0.000000,139.766668,139.500000,139.533335,139.500000,139.199997,137.100006,125,140,143.300000,138.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.000000,122.000000,2000.000000,0.000000,54.000000,64.300000,152.900000,67.400000,148,95,1055,80,2200,2200,343,39.000000,119.000000,67.583,50.915,67.537,50.928
11/21/2024,14:49:54.694,71878.74,71879.28,119.840000,2.921200,342.000000,529.950000,0.000000,59.999000,350.100000,0.976900,2.044023,1.442006,6397.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.094445,71.162424,80.662044,79.260002,67.540001,33.939000,0.000000,-106.900002,-41.000000,-48.900002,0.000000,0.000000,0.998581,64.902695,282.938368,282.938368,33.939485,5.661681,151.332382,0.000000,34.017000,0.000000,0.000000,139.699997,139.500000,139.566671,139.500000,139.199997,137.100006,125,140,143.300000,138.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.100000,122.000000,2000.000000,0.000000,54.000000,64.300000,153.000000,67.400000,148,95,1055,80,2200,2200,348,39.000000,119.000000,67.583,50.915,67.537,50.928
11/21/2024,14:49:57.694,71881.74,71882.28,119.830000,2.918300,341.500000,530.230000,0.000000,59.999000,349.700000,0.976700,2.048007,1.440624,6400.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.094445,71.160353,80.661228,79.260002,67.540001,33.939000,0.000000,-103.400002,-43.200001,-47.200001,0.000000,0.000000,0.998640,64.842880,282.938368,282.938368,33.939485,5.661716,151.332458,0.000000,34.017000,0.000000,0.000000,139.733332,139.500000,139.533335,139.500000,139.199997,137.100006,125,140,143.300000,138.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.000000,122.000000,2000.000000,0.000000,54.000000,64.300000,153.000000,67.400000,148,95,1055,80,2202,2200,353,39.000000,119.000000,67.583,50.915,67.537,50.928
11/21/2024,14:50:00.696,71884.74,71885.28,119.840000,2.918500,341.600000,530.520000,0.000000,59.999000,349.800000,0.976700,2.042076,1.440003,6403.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.100001,71.158282,80.660004,79.260002,67.540001,33.939000,0.000000,-99.599998,-45.299999,-45.299999,0.000000,0.000000,0.998615,64.870445,282.938368,282.938368,33.939485,5.661929,151.332413,0.000000,34.017000,0.000000,0.000000,139.733332,139.500000,139.566671,139.466665,139.233332,137.100006,125,140,143.300000,138.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.000000,122.000000,2000.000000,0.000000,54.000000,64.300000,153.000000,67.400000,148,95,1055,80,2196,2200,354,39.000000,119.000000,67.583,50.915,67.538,50.927
11/21/2024,14:50:03.696,71887.74,71888.28,119.840000,2.913400,341.000000,530.800000,0.000000,60.002000,349.100000,0.976600,2.068511,1.443591,6406.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.138891,71.157986,80.660004,79.253334,67.540001,33.939000,0.000000,-96.000000,-47.000000,-43.700001,0.000000,0.000000,0.998609,64.876648,282.938368,282.938368,33.939485,5.661615,151.332428,0.000000,34.017000,0.000000,0.000000,139.733332,139.566671,139.600006,139.500000,139.300003,137.133336,125,140,143.300000,138.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.800000,122.000000,2000.000000,0.000000,54.000000,64.300000,153.000000,67.400000,148,95,1055,80,2196,2200,354,39.000000,119.000000,67.583,50.915,67.538,50.927
11/21/2024,14:50:06.696,71890.74,71891.28,119.840000,2.912600,340.900000,531.090000,0.000000,60.002000,349.100000,0.976500,2.055174,1.439419,6409.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.150002,71.158873,80.660004,79.246666,67.540001,33.939000,0.000000,-92.900002,-48.500000,-42.299999,0.000000,0.000000,0.998547,64.940857,282.938368,282.938368,33.939485,5.661634,151.332428,0.000000,34.017000,0.000000,0.000000,139.766668,139.600006,139.600006,139.500000,139.266668,137.166667,125,140,143.300000,138.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.700000,122.000000,2000.000000,0.000000,54.000000,64.300000,153.000000,67.400000,148,95,1055,80,2201,2200,352,39.000000,119.000000,67.583,50.915,67.538,50.927
11/21/2024,14:50:09.697,71893.74,71894.28,119.830000,2.914400,341.100000,531.370000,0.000000,59.999000,349.200000,0.976800,2.035959,1.440040,6412.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.161113,71.160353,80.660004,79.246666,67.540001,33.939000,0.000000,-92.000000,-48.900002,-41.900002,0.000000,0.000000,0.998545,64.943390,282.938368,282.938368,33.939485,5.661973,151.332443,0.000000,34.017000,0.000000,0.000000,139.800003,139.600006,139.600006,139.500000,139.266668,137.199997,125,140,143.300000,138.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.600000,122.100000,2000.000000,0.000000,54.000000,64.300000,153.000000,67.400000,148,95,1055,80,2200,2200,348,39.000000,119.000000,67.583,50.915,67.538,50.927
11/21/2024,14:50:12.699,71896.74,71897.28,119.850000,2.920700,341.900000,531.660000,0.000000,59.999000,350.100000,0.976700,2.036293,1.441302,6415.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.166669,71.163163,80.660412,79.246666,67.540613,33.939000,0.000000,-91.599998,-48.700001,-42.000000,0.000000,0.000000,0.998573,64.915298,282.938368,282.938368,33.939485,5.662003,151.332428,0.000000,34.017000,0.000000,0.000000,139.800003,139.600006,139.600006,139.500000,139.300003,137.199997,125,140,143.300000,138.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.600000,122.100000,2000.000000,0.000000,54.000000,64.400000,153.000000,67.400000,148,95,1055,80,2200,2200,344,39.000000,119.000000,67.583,50.916,67.538,50.927
