FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,14:50:15.700,71899.74,71900.28,119.840000,2.921300,342.000000,531.940000,0.000000,59.999000,350.100000,0.976800,2.034300,1.440421,6418.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.172224,71.166122,80.664085,79.246666,67.542450,33.939000,0.000000,-91.900002,-48.799999,-42.000000,0.000000,0.000000,0.998578,64.908730,282.938368,282.938368,33.939485,5.661665,151.332443,0.000000,34.017000,0.000000,0.000000,139.800003,139.600006,139.633336,139.500000,139.300003,137.199997,125,140,143.300000,138.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.800000,122.100000,2000.000000,0.000000,54.000000,64.400000,153.000000,67.400000,148,95,1055,80,2197,2200,337,39.000000,119.000000,67.583,50.916,67.538,50.927
11/21/2024,14:50:18.700,71902.74,71903.28,119.840000,2.919300,341.800000,532.220000,0.000000,60.002000,349.900000,0.976900,2.056794,1.441505,6421.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.166669,71.168193,80.671430,79.233332,67.544286,33.939000,0.000000,-92.300003,-48.700001,-42.099998,0.000000,0.000000,0.998591,64.895973,282.938368,282.938368,33.939485,5.662130,151.332413,0.000000,34.017000,0.000000,0.000000,139.800003,139.600006,139.600006,139.500000,139.300003,137.199997,125,140,143.300000,138.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.900000,122.100000,2000.000000,0.000000,54.000000,64.400000,153.000000,67.400000,148,95,1055,80,2200,2200,330,39.000000,119.000000,67.583,50.916,67.538,50.927
11/21/2024,14:50:21.700,71905.74,71906.28,119.840000,2.929500,342.900000,532.510000,0.000000,59.999000,351.100000,0.976700,2.058030,1.439419,6424.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.166669,71.169820,80.679388,79.239998,67.542450,33.939000,0.000000,-92.099998,-48.799999,-42.200001,0.000000,0.000000,0.998586,64.900764,282.938368,282.938368,33.939485,5.662153,151.332428,0.000000,34.017000,0.000000,0.000000,139.766668,139.600006,139.600006,139.500000,139.300003,137.233332,125,140,143.300000,138.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.700000,122.100000,2000.000000,0.000000,54.000000,64.400000,153.000000,67.400000,149,95,1058,80,2203,2200,323,39.000000,119.000000,67.583,50.916,67.538,50.927
11/21/2024,14:50:24.700,71908.74,71909.28,119.850000,2.931100,343.100000,532.800000,0.000000,59.999000,351.300000,0.976700,2.076354,1.441886,6427.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.194447,71.172039,80.689184,79.233332,67.540613,33.939000,0.000000,-92.400002,-48.599998,-42.200001,0.000000,0.000000,0.998548,64.940689,282.938368,282.938368,33.939485,5.662362,151.332397,0.000000,34.017000,0.000000,0.000000,139.800003,139.633336,139.633336,139.500000,139.300003,137.300003,125,140,143.300000,138.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.500000,122.100000,2000.000000,0.000000,54.000000,64.400000,153.000000,67.400000,149,95,1058,80,2198,2200,316,39.000000,119.000000,67.583,50.916,67.539,50.927
11/21/2024,14:50:27.702,71911.74,71912.29,119.840000,2.933000,343.400000,533.080000,0.000000,59.999000,351.500000,0.976900,2.072724,1.441505,6430.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.205558,71.174406,80.700816,79.233332,67.540001,33.939000,0.000000,-92.199997,-48.500000,-42.299999,0.000000,0.000000,0.998586,64.900101,282.938368,282.938368,33.939485,5.662097,151.332352,0.000000,34.017000,0.000000,0.000000,139.800003,139.633336,139.666667,139.533335,139.300003,137.300003,125,140,143.300000,138.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.300000,122.100000,2000.000000,0.000000,54.000000,64.400000,153.000000,67.400000,149,95,1058,80,2200,2200,311,39.000000,119.000000,67.583,50.916,67.539,50.926
11/21/2024,14:50:30.701,71914.74,71915.28,119.830000,2.932700,343.300000,533.360000,0.000000,60.002000,351.400000,0.976900,2.059467,1.439539,6433.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.222223,71.175885,80.704489,79.233332,67.540001,33.939000,0.000000,-92.400002,-48.599998,-42.099998,0.000000,0.000000,0.998616,64.869614,282.938368,282.938368,33.939485,5.661959,151.332428,0.000000,34.017000,0.000000,0.000000,139.800003,139.666667,139.699997,139.533335,139.300003,137.333333,125,140,143.300000,138.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.200000,122.100000,2000.000000,0.000000,54.000000,64.400000,153.000000,67.400000,149,95,1058,80,2197,2200,310,39.000000,119.000000,67.583,50.916,67.539,50.926
11/21/2024,14:50:33.701,71917.74,71918.29,119.840000,2.923500,342.300000,533.650000,0.000000,60.002000,350.400000,0.976900,2.054182,1.441422,6436.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.205559,71.176920,80.697142,79.233332,67.541838,33.939000,0.000000,-91.800003,-48.900002,-41.900002,0.000000,0.000000,0.998612,64.872932,282.938368,282.938368,33.939485,5.662276,151.332489,0.000000,34.017000,0.000000,0.000000,139.800003,139.633336,139.633336,139.566671,139.300003,137.300003,125,140,143.400000,138.200000,3.300000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.300000,122.100000,2000.000000,0.000000,54.000000,64.400000,153.000000,67.400000,149,95,1058,80,2198,2200,311,39.000000,119.000000,67.583,50.916,67.539,50.926
11/21/2024,14:50:36.701,71920.74,71921.28,119.840000,2.919900,341.700000,533.930000,0.000000,59.999000,349.900000,0.976500,2.053735,1.443591,6439.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.211114,71.177956,80.686123,79.220001,67.546735,33.939000,0.000000,-90.099998,-49.700001,-41.200001,0.001000,0.000000,0.998615,64.871376,282.938368,282.938368,33.939485,5.661552,151.332367,0.000000,34.017000,0.000000,0.000000,139.800003,139.600006,139.666667,139.566671,139.300003,137.333333,125,140,143.400000,138.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.400000,122.100000,2000.000000,0.000000,54.000000,64.400000,153.000000,67.400000,149,95,1057,80,2204,2200,316,39.000000,119.000000,67.583,50.917,67.539,50.926
11/21/2024,14:50:39.701,71923.74,71924.29,119.840000,2.916900,341.400000,534.220000,0.000000,59.999000,349.600000,0.976600,2.081868,1.439419,6442.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.233335,71.177956,80.679388,79.220001,67.551021,33.939000,0.000000,-87.599998,-50.799999,-39.700001,0.000000,0.000000,0.998586,64.901398,282.938368,282.938368,33.939485,5.661941,151.332397,0.000000,34.017000,0.000000,0.000000,139.800003,139.633336,139.666667,139.600006,139.300003,137.399994,125,140,143.400000,138.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.400000,122.100000,2000.000000,0.000000,54.000000,64.400000,153.000000,67.400000,149,95,1057,80,2200,2200,322,39.000000,119.000000,67.583,50.917,67.539,50.926
11/21/2024,14:50:42.701,71926.74,71927.28,119.830000,2.914100,341.100000,534.500000,0.000000,60.000000,349.200000,0.976700,2.051851,1.441626,6445.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.233335,71.177956,80.673879,79.220001,67.547960,33.939000,0.000000,-84.500000,-52.099998,-37.599998,0.001000,0.000000,0.998571,64.916977,282.938368,282.938368,33.939485,5.662437,151.332397,0.000000,34.017000,0.000000,0.000000,139.800003,139.600006,139.699997,139.600006,139.300003,137.399994,125,140,143.400000,138.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.400000,122.100000,2000.000000,0.000000,54.000000,64.400000,153.000000,67.400000,149,95,1057,80,2201,2200,331,39.000000,119.000000,67.583,50.917,67.539,50.926
11/21/2024,14:50:45.703,71929.74,71930.29,119.850000,2.914600,341.100000,534.790000,0.000000,60.002000,349.300000,0.976500,2.050607,1.441886,6448.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.233335,71.177956,80.668574,79.220001,67.542450,33.939000,0.000000,-83.599998,-53.400002,-34.599998,0.000000,0.000000,0.998565,64.923920,282.938368,282.938368,33.939485,5.662338,151.332352,0.000000,34.017000,0.000000,0.000000,139.800003,139.600006,139.699997,139.600006,139.300003,137.399994,125,140,143.400000,138.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.400000,122.100000,2000.000000,0.000000,54.000000,64.400000,153.000000,67.400000,149,95,1057,80,2197,2200,338,39.000000,119.000000,67.583,50.917,67.539,50.927
11/21/2024,14:50:48.703,71932.74,71933.29,119.840000,2.918300,341.500000,535.070000,0.000000,60.002000,349.700000,0.976600,2.050989,1.441505,6451.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.238890,71.178695,80.669798,79.220001,67.541225,33.939000,0.000000,-85.099998,-53.900002,-33.200001,0.000000,0.000000,0.998606,64.880081,282.938368,282.938368,33.939485,5.662186,151.332443,0.000000,34.017000,0.000000,0.000000,139.800003,139.600006,139.699997,139.600006,139.333333,137.399994,125,140,143.400000,138.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.400000,122.100000,2000.000000,0.000000,54.000000,64.400000,153.000000,67.400000,149,95,1057,80,2202,2200,345,39.000000,119.000000,67.583,50.917,67.539,50.927
11/21/2024,14:50:51.704,71935.74,71936.29,119.840000,2.910100,340.600000,535.360000,0.000000,60.006000,348.800000,0.976700,2.078623,1.442006,6454.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.244445,71.178843,80.679593,79.220001,67.543062,33.939000,0.000000,-89.199997,-53.500000,-33.599998,0.000000,0.000000,0.998607,64.879417,282.938368,282.938368,33.939485,5.661697,151.332458,0.000000,34.017000,0.000000,0.000000,139.800003,139.600006,139.699997,139.600006,139.366664,137.399994,125,140,143.400000,138.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.500000,122.100000,2000.000000,0.000000,54.000000,64.400000,153.000000,67.400000,149,95,1054,80,2196,2200,351,39.000000,119.000000,67.583,50.918,67.540,50.927
11/21/2024,14:50:54.705,71938.74,71939.29,119.840000,2.910600,340.700000,535.640000,0.000000,60.003000,348.800000,0.976800,2.078266,1.440921,6457.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.244445,71.178695,80.693674,79.220001,67.544286,33.939000,0.000000,-94.099998,-51.200001,-34.599998,0.000000,0.000000,0.998602,64.886154,282.938368,282.938368,33.939485,5.662029,151.332336,0.000000,34.017000,0.000000,0.000000,139.800003,139.633336,139.699997,139.600006,139.333333,137.399994,125,140,143.400000,138.300000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.700000,122.100000,2000.000000,0.000000,54.000000,64.400000,153.000000,67.400000,149,95,1054,80,2197,2200,354,39.000000,119.000000,67.583,50.918,67.540,50.927
11/21/2024,14:50:57.705,71941.74,71942.29,119.850000,2.905800,340.300000,535.930000,0.000000,60.000000,348.300000,0.977100,2.083488,1.441886,6460.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.266666,71.178104,80.710001,79.213333,67.545511,33.939000,0.000000,-98.300003,-48.200001,-36.599998,0.000000,0.000000,0.998593,64.895676,282.938368,282.938368,33.939485,5.661119,151.332336,0.000000,34.017000,0.000000,0.000000,139.833333,139.633336,139.699997,139.600006,139.399994,137.433329,125,140,143.400000,138.300000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.900000,122.100000,2000.000000,0.000000,54.000000,64.400000,153.000000,67.400000,149,95,1054,80,2198,2200,355,39.000000,119.000000,67.584,50.918,67.540,50.927
11/21/2024,14:51:00.706,71944.74,71945.29,119.840000,2.901800,339.800000,536.210000,0.000000,60.002000,347.800000,0.977200,2.064064,1.441005,6463.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.250000,71.177216,80.723267,79.213333,67.549184,33.939000,0.000000,-104.300003,-44.400002,-39.400002,0.000000,0.000000,0.998605,64.883263,282.938368,282.938368,33.939485,5.661919,151.332291,0.000000,34.017000,0.000000,0.000000,139.800003,139.600006,139.699997,139.600006,139.399994,137.399994,125,140,143.400000,138.300000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.800000,122.100000,2000.000000,0.000000,54.000000,64.400000,153.000000,67.400000,149,95,1054,80,2201,2200,355,39.000000,119.000000,67.584,50.918,67.540,50.927
11/21/2024,14:51:03.707,71947.74,71948.29,119.830000,2.911900,341.000000,536.500000,0.000000,60.002000,348.900000,0.977200,2.048800,1.440624,6466.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.255556,71.176772,80.728779,79.199997,67.549796,33.939000,0.000000,-111.599998,-40.400002,-42.900002,0.000000,0.000000,0.998588,64.902573,282.938368,282.938368,33.939485,5.661932,151.332367,0.000000,34.016000,0.000000,0.000000,139.800003,139.600006,139.699997,139.600006,139.399994,137.433329,125,140,143.400000,138.300000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.700000,122.100000,2000.000000,0.000000,54.000000,64.400000,153.100000,67.400000,149,95,1054,80,2202,2200,350,39.000000,119.000000,67.584,50.919,67.540,50.927
11/21/2024,14:51:06.707,71950.74,71951.29,119.840000,2.916600,341.400000,536.790000,0.000000,59.998000,349.500000,0.976800,2.069773,1.441505,6469.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.277778,71.176329,80.727554,79.199997,67.545511,33.939000,0.000000,-120.500000,-36.700001,-47.200001,0.000000,0.000000,0.998566,64.923592,282.938368,282.938368,33.939485,5.662072,151.332428,0.000000,34.016000,0.000000,0.000000,139.833333,139.633336,139.733332,139.600006,139.399994,137.466665,125,140,143.400000,138.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.600000,122.100000,2000.000000,0.000000,54.000000,64.400000,153.100000,67.400000,149,95,1055,80,2202,2200,346,39.000000,119.000000,67.584,50.919,67.540,50.927
11/21/2024,14:51:09.707,71953.74,71954.29,119.840000,2.928100,342.700000,537.070000,0.000000,60.002000,350.900000,0.976700,2.063932,1.443091,6472.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.272223,71.175737,80.721430,79.199997,67.543674,33.939000,0.000000,-120.199997,-35.400002,-51.400002,0.000000,0.000000,0.998574,64.915993,282.938368,282.938368,33.939485,5.662091,151.332474,0.000000,34.016000,0.000000,0.000000,139.800003,139.633336,139.699997,139.600006,139.399994,137.500000,125,140,143.400000,138.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.700000,122.100000,2000.000000,0.000000,54.000000,64.400000,153.100000,67.400000,149,95,1055,80,2202,2200,341,39.000000,119.000000,67.584,50.919,67.540,50.927
11/21/2024,14:51:12.708,71956.74,71957.29,119.840000,2.930200,343.100000,537.360000,0.000000,59.999000,351.100000,0.977000,2.043547,1.443091,6475.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.266667,71.175293,80.714082,79.199997,67.546123,33.939000,0.000000,-116.400002,-35.700001,-51.900002,0.000000,0.000000,0.998558,64.934380,282.938368,282.938368,33.939485,5.661842,151.332352,0.000000,34.016000,0.000000,0.000000,139.800003,139.633336,139.699997,139.600006,139.399994,137.466665,125,140,143.400000,138.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.700000,122.200000,2000.000000,0.000000,54.000000,64.400000,153.100000,67.400000,149,95,1055,80,2197,2200,334,39.000000,119.000000,67.584,50.919,67.540,50.927
11/21/2024,14:51:15.710,71959.74,71960.29,119.830000,2.930500,343.100000,537.640000,0.000000,60.002000,351.200000,0.977100,2.048046,1.440541,6478.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.266666,71.174406,80.709183,79.199997,67.547960,33.939000,0.000000,-111.199997,-38.000000,-51.099998,0.000000,0.000000,0.998550,64.938362,282.938368,282.938368,33.939485,5.662107,151.332474,0.000000,34.016000,0.000000,0.000000,139.833333,139.633336,139.699997,139.600006,139.399994,137.433329,125,140,143.400000,138.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.900000,122.200000,2000.000000,0.000000,54.000000,64.300000,153.100000,67.400000,149,95,1055,80,2199,2200,327,39.000000,119.000000,67.584,50.920,67.541,50.928
11/21/2024,14:51:18.709,71962.74,71963.29,119.850000,2.929000,343.100000,537.930000,0.000000,60.003000,351.100000,0.977200,2.051212,1.439883,6481.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.283332,71.173962,80.705714,79.199997,67.547960,33.939000,0.000000,-106.500000,-41.200001,-48.900002,0.000000,0.000000,0.998585,64.902275,282.938368,282.938368,33.939485,5.661851,151.332321,0.000000,34.016000,0.000000,0.000000,139.833333,139.699997,139.733332,139.600006,139.399994,137.433329,125,140,143.400000,138.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.000000,122.200000,2000.000000,0.000000,54.000000,64.300000,153.100000,67.400000,149,95,1055,80,2204,2200,321,39.000000,119.000000,67.584,50.920,67.541,50.928
11/21/2024,14:51:21.709,71965.74,71966.29,119.830000,2.934500,343.600000,538.210000,0.000000,59.999000,351.700000,0.977200,2.056466,1.439539,6484.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.266665,71.173666,80.703265,79.199997,67.550409,33.939000,0.000000,-101.500000,-44.299999,-46.200001,0.000000,0.000000,0.998621,64.865028,282.938368,282.938368,33.939485,5.662289,151.332428,0.000000,34.016000,0.000000,0.000000,139.800003,139.699997,139.699997,139.600006,139.399994,137.399994,125,140,143.400000,138.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.100000,122.200000,2000.000000,0.000000,54.000000,64.300000,153.200000,67.400000,148,95,1056,80,2201,2200,314,39.000000,119.000000,67.584,50.920,67.541,50.928
11/21/2024,14:51:24.709,71968.74,71969.29,119.840000,2.934200,343.600000,538.500000,0.000000,60.003000,351.600000,0.977300,2.046350,1.441005,6487.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.294442,71.173962,80.705714,79.193331,67.549184,33.939000,0.000000,-94.800003,-47.500000,-43.500000,0.000000,0.000000,0.998602,64.886757,282.938368,282.938368,33.939485,5.662265,151.332382,0.000000,34.016000,0.000000,0.000000,139.899994,139.699997,139.766668,139.600006,139.399994,137.399994,125,140,143.400000,138.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.100000,122.200000,2000.000000,0.000000,54.000000,64.300000,153.200000,67.400000,148,95,1056,80,2198,2200,311,39.000000,119.000000,67.584,50.920,67.541,50.928
11/21/2024,14:51:27.709,71971.74,71972.29,119.840000,2.934000,343.600000,538.780000,0.000000,59.999000,351.600000,0.977300,2.045433,1.438835,6490.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.299998,71.174258,80.714286,79.193331,67.546123,33.939000,0.000000,-89.000000,-50.099998,-40.700001,0.000000,0.000000,0.998564,64.926384,282.938368,282.938368,33.939485,5.661753,151.332336,0.000000,34.016000,0.000000,0.000000,139.899994,139.699997,139.766668,139.600006,139.433329,137.399994,125,140,143.400000,138.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.000000,122.200000,2000.000000,0.000000,54.000000,64.300000,153.200000,67.400000,148,95,1056,80,2200,2200,312,39.000000,119.000000,67.584,50.920,67.541,50.928
11/21/2024,14:51:30.709,71974.74,71975.29,119.850000,2.934200,343.600000,539.070000,0.000000,60.002000,351.700000,0.977000,2.073785,1.442470,6493.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.288886,71.174406,80.723880,79.180000,67.544286,33.939000,0.000000,-84.199997,-52.099998,-37.700001,0.001000,0.000000,0.998611,64.875336,282.938368,282.938368,33.939485,5.661905,151.332306,0.000000,34.016000,0.000000,0.000000,139.899994,139.699997,139.733332,139.600006,139.399994,137.399994,125,140,143.400000,138.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.900000,122.300000,2000.000000,0.000000,54.000000,64.300000,153.200000,67.400000,148,95,1056,80,2199,2200,315,39.000000,119.000000,67.584,50.921,67.541,50.928
11/21/2024,14:51:33.709,71977.74,71978.29,119.830000,2.933700,343.500000,539.350000,0.000000,59.995000,351.600000,0.977200,2.043904,1.441626,6496.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.305554,71.174258,80.731227,79.180000,67.546735,33.939000,0.000000,-83.699997,-53.400002,-34.799999,0.000000,0.000000,0.998595,64.893356,282.938368,282.938368,33.939485,5.662335,151.332382,0.000000,34.016000,0.000000,0.000000,139.899994,139.699997,139.800003,139.600006,139.433329,137.399994,125,140,143.400000,138.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.900000,122.300000,2000.000000,0.000000,54.000000,64.300000,153.200000,67.400000,148,95,1056,80,2196,2200,321,39.000000,119.000000,67.584,50.921,67.541,50.928
11/21/2024,14:51:36.710,71980.74,71981.29,119.830000,2.931600,343.100000,539.640000,0.000000,60.002000,351.300000,0.976600,2.063208,1.441041,6499.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.333333,71.173666,80.738573,79.180000,67.551633,33.939000,0.000000,-84.800003,-53.799999,-33.400002,0.000000,0.000000,0.998609,64.875198,282.938368,282.938368,33.939485,5.661681,151.332382,0.000000,34.016000,0.000000,0.000000,139.933329,139.766668,139.800003,139.600006,139.466665,137.433329,125,140,143.400000,138.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.800000,122.300000,2000.000000,0.000000,54.000000,64.300000,153.200000,67.400000,148,95,1059,80,2201,2200,329,39.000000,119.000000,67.584,50.921,67.541,50.928
11/21/2024,14:51:39.710,71983.74,71984.29,119.840000,2.930600,343.000000,539.930000,0.000000,60.002000,351.200000,0.976500,2.051321,1.442006,6502.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.349998,71.172483,80.745919,79.180000,67.554694,33.939000,0.000000,-87.099998,-53.700001,-33.400002,0.000000,0.000000,0.998643,64.840324,282.938368,282.938368,33.939485,5.661909,151.332382,0.000000,34.016000,0.000000,0.000000,139.966665,139.800003,139.800003,139.699997,139.433329,137.399994,125,140,143.400000,138.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.800000,122.300000,2000.000000,0.000000,54.000000,64.300000,153.200000,67.400000,148,95,1059,80,2200,2200,335,39.000000,119.000000,67.584,50.921,67.541,50.928
11/21/2024,14:51:42.710,71986.74,71987.29,119.840000,2.926700,342.500000,540.210000,0.000000,60.002000,350.700000,0.976600,2.045820,1.440504,6505.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.366666,71.170707,80.749592,79.180000,67.553470,33.939000,0.000000,-89.500000,-53.299999,-33.799999,-0.001000,0.000000,0.998621,64.864944,282.938368,282.938368,33.939485,5.661984,151.332306,0.000000,34.016000,0.000000,0.000000,140.000000,139.800003,139.800003,139.699997,139.500000,137.399994,125,140,143.400000,138.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,122.300000,2000.000000,0.000000,54.000000,64.300000,153.200000,67.400000,148,95,1059,80,2200,2200,344,39.000000,119.000000,67.584,50.922,67.542,50.928
11/21/2024,14:51:45.710,71989.74,71990.29,119.840000,2.920600,341.800000,540.500000,0.000000,60.003000,350.000000,0.976500,2.077313,1.440504,6508.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.355554,71.168489,80.750000,79.180000,67.551021,33.939000,0.000000,-92.099998,-52.299999,-34.200001,0.000000,0.000000,0.998608,64.878433,282.938368,282.938368,33.939485,5.661104,151.332367,0.000000,34.016000,0.000000,0.000000,139.966665,139.800003,139.800003,139.699997,139.466665,137.399994,125,140,143.400000,138.500000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.100000,122.300000,2000.000000,0.000000,54.000000,64.300000,153.200000,67.400000,148,95,1059,80,2201,2200,349,39.000000,119.000000,67.584,50.922,67.542,50.929
11/21/2024,14:51:48.710,71992.74,71993.29,119.840000,2.921700,342.000000,540.780000,0.000000,60.003000,350.100000,0.976700,2.060034,1.440504,6511.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.361110,71.166713,80.752040,79.160001,67.549796,33.939000,0.000000,-96.000000,-50.000000,-35.400002,0.000000,0.000000,0.998658,64.827324,282.938368,282.938368,33.939485,5.662039,151.332413,0.000000,34.016000,0.000000,0.000000,140.000000,139.800003,139.800003,139.699997,139.466665,137.399994,125,140,143.500000,138.500000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,122.400000,2000.000000,0.000000,54.000000,64.300000,153.200000,67.400000,148,95,1059,80,2199,2200,353,39.000000,119.000000,67.584,50.922,67.542,50.929
11/21/2024,14:51:51.711,71995.74,71996.29,119.850000,2.914400,341.300000,541.070000,0.000000,60.004000,349.300000,0.977000,2.088251,1.440884,6514.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.366666,71.165086,80.756938,79.180000,67.546123,33.939000,0.000000,-99.900002,-47.099998,-37.500000,0.000000,0.000000,0.998638,64.847008,282.938368,282.938368,33.939485,5.662571,151.332413,0.000000,34.016000,0.000000,0.000000,140.000000,139.800003,139.800003,139.699997,139.500000,137.399994,125,140,143.500000,138.500000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.100000,122.400000,2000.000000,0.000000,54.000000,64.300000,153.200000,67.400000,148,95,1056,80,2196,2200,356,39.000000,119.000000,67.584,50.922,67.542,50.929
11/21/2024,14:51:54.711,71998.74,71999.30,119.830000,2.909100,340.600000,541.350000,0.000000,60.003000,348.600000,0.977000,2.079509,1.441041,6517.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.388890,71.163163,80.763059,79.160001,67.544286,33.939000,0.000000,-104.699997,-44.299999,-39.799999,0.000000,0.000000,0.998631,64.856224,282.938368,282.938368,33.939485,5.662138,151.332382,0.000000,34.016000,0.000000,0.000000,140.066671,139.800003,139.800003,139.699997,139.500000,137.466665,125,140,143.500000,138.500000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.700000,122.400000,2000.000000,0.000000,54.000000,64.300000,153.200000,67.400000,148,95,1056,80,2200,2200,355,39.000000,119.000000,67.584,50.922,67.542,50.929
11/21/2024,14:51:57.712,72001.74,72002.30,119.840000,2.911400,341.000000,541.640000,0.000000,60.002000,348.900000,0.977200,2.101326,1.439419,6520.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.377778,71.161684,80.769793,79.180000,67.544899,33.939000,0.000000,-110.000000,-41.299999,-42.299999,0.001000,0.000000,0.998640,64.846642,282.938368,282.938368,33.939485,5.661923,151.332367,0.000000,34.016000,0.000000,0.000000,140.033335,139.800003,139.800003,139.699997,139.500000,137.433329,125,140,143.500000,138.500000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.500000,122.400000,2000.000000,0.000000,54.000000,64.300000,153.200000,67.400000,148,95,1056,80,2199,2200,352,39.000000,119.000000,67.584,50.923,67.542,50.929
11/21/2024,14:52:00.714,72004.74,72005.30,119.840000,2.920600,341.900000,541.920000,0.000000,60.003000,350.000000,0.976800,2.077313,1.441505,6523.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.377778,71.160648,80.776937,79.150002,67.544899,33.939000,0.000000,-116.099998,-38.299999,-45.200001,0.001000,0.000000,0.998626,64.861221,282.938368,282.938368,33.939485,5.662197,151.332397,0.000000,34.016000,0.000000,0.000000,140.033335,139.800003,139.800003,139.699997,139.500000,137.433329,125,140,143.500000,138.500000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.400000,122.400000,2000.000000,0.000000,54.000000,64.300000,153.200000,67.400000,148,95,1056,80,2200,2200,348,39.000000,119.000000,67.585,50.923,67.542,50.929
11/21/2024,14:52:03.716,72007.74,72008.30,119.850000,2.923600,342.200000,542.210000,0.000000,59.999000,350.400000,0.976700,2.032528,1.439883,6526.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.366666,71.159761,80.785918,79.150002,67.547960,33.939000,0.000000,-121.599998,-35.900002,-48.799999,0.000000,0.000000,0.998627,64.861832,282.938368,282.938368,33.939485,5.661695,151.332397,0.000000,34.016000,0.000000,0.000000,140.000000,139.800003,139.800003,139.699997,139.500000,137.399994,125,140,143.600000,138.500000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.600000,122.400000,2000.000000,0.000000,54.000000,64.300000,153.200000,67.400000,148,95,1056,80,2201,2200,343,39.000000,119.000000,67.585,50.923,67.543,50.929
11/21/2024,14:52:06.717,72010.74,72011.30,119.830000,2.927900,342.700000,542.500000,0.000000,59.999000,350.900000,0.976800,2.077735,1.440624,6529.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.377778,71.158430,80.795716,79.150002,67.549184,33.939000,0.000000,-119.900002,-35.299999,-51.799999,0.001000,0.000000,0.998632,64.853951,282.938368,282.938368,33.939485,5.662288,151.332291,0.000000,34.016000,0.000000,0.000000,140.066671,139.800003,139.800003,139.699997,139.500000,137.399994,125,140,143.600000,138.500000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.000000,122.400000,2000.000000,0.000000,54.000000,64.300000,153.200000,67.400000,148,95,1057,80,2199,2200,337,39.000000,119.000000,67.585,50.923,67.543,50.929
11/21/2024,14:52:09.717,72013.74,72014.30,119.840000,2.929600,343.000000,542.780000,0.000000,59.996000,351.100000,0.976900,2.082469,1.441505,6532.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.383334,71.157246,80.801840,79.150002,67.548572,33.939000,0.000000,-117.300003,-35.400002,-52.200001,0.000000,0.000000,0.998620,64.867828,282.938368,282.938368,33.939485,5.661660,151.332336,0.000000,34.016000,0.000000,0.000000,140.100006,139.800003,139.800003,139.699997,139.500000,137.399994,125,140,143.600000,138.600000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.100000,122.400000,2000.000000,0.000000,54.000000,64.300000,153.200000,67.400000,148,95,1057,80,2200,2200,332,39.000000,119.000000,67.585,50.923,67.543,50.929
11/21/2024,14:52:12.718,72016.74,72017.30,119.840000,2.927600,342.800000,543.070000,0.000000,60.002000,350.900000,0.977100,2.036583,1.440003,6535.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.377778,71.155915,80.806737,79.150002,67.548572,33.939000,0.000000,-114.300003,-36.299999,-51.900002,0.000000,0.000000,0.998632,64.855530,282.938368,282.938368,33.939485,5.661862,151.332382,0.000000,34.016000,0.000000,0.000000,140.066671,139.800003,139.800003,139.699997,139.500000,137.399994,125,140,143.600000,138.600000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.900000,122.400000,2000.000000,0.000000,54.000000,64.300000,153.200000,67.400000,148,95,1057,80,2202,2200,324,39.000000,119.000000,67.585,50.923,67.543,50.929
11/21/2024,14:52:15.718,72019.74,72020.30,119.840000,2.935400,343.700000,543.350000,0.000000,60.006000,351.800000,0.977000,2.065783,1.444092,6538.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.400000,71.154288,80.810411,79.150002,67.552858,33.939000,0.000000,-111.199997,-37.900002,-51.200001,0.000000,0.000000,0.998605,64.883644,282.938368,282.938368,33.939485,5.661839,151.332367,0.000000,34.016000,0.000000,0.000000,140.100006,139.833333,139.833333,139.699997,139.500000,137.433329,125,140,143.600000,138.600000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.800000,122.400000,2000.000000,0.000000,54.000000,64.300000,153.300000,67.400000,148,95,1057,80,2200,2200,316,39.000000,119.000000,67.585,50.923,67.543,50.929
11/21/2024,14:52:18.719,72022.74,72023.30,119.830000,2.937200,343.900000,543.640000,0.000000,60.002000,352.000000,0.977100,2.048618,1.441041,6541.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.388889,71.151329,80.813472,79.136665,67.558980,33.939000,0.000000,-108.000000,-39.799999,-50.099998,0.001000,0.000000,0.998566,64.924629,282.938368,282.938368,33.939485,5.661983,151.332352,0.000000,34.016000,0.000000,0.000000,140.100006,139.800003,139.833333,139.699997,139.500000,137.399994,125,140,143.600000,138.600000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.800000,122.400000,2000.000000,0.000000,54.000000,64.300000,153.300000,67.400000,148,95,1057,80,2204,2200,312,39.000000,119.000000,67.585,50.923,67.543,50.929
11/21/2024,14:52:21.720,72025.74,72026.30,119.840000,2.941800,344.500000,543.920000,0.000000,60.003000,352.500000,0.977100,2.038786,1.439920,6544.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.388889,71.148223,80.810411,79.136665,67.557143,33.939000,0.000000,-105.800003,-41.700001,-48.599998,0.000000,0.000000,0.998596,64.891449,282.938368,282.938368,33.939485,5.661715,151.332428,0.000000,34.016000,0.000000,0.000000,140.100006,139.800003,139.833333,139.699997,139.500000,137.399994,125,140,143.600000,138.600000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.800000,122.400000,2000.000000,0.000000,54.000000,64.300000,153.300000,67.400000,148,95,1059,80,2200,2200,311,39.000000,119.000000,67.585,50.923,67.543,50.929
11/21/2024,14:52:24.721,72028.74,72029.30,119.850000,2.937800,344.000000,544.210000,0.000000,60.000000,352.100000,0.977200,2.057458,1.441385,6547.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.405554,71.144376,80.804901,79.129997,67.552245,33.939000,0.000000,-103.599998,-43.000000,-47.500000,0.000000,0.000000,0.998652,64.832359,282.938368,282.938368,33.939485,5.661687,151.332428,0.000000,34.016000,0.000000,0.000000,140.100006,139.866664,139.866664,139.699997,139.500000,137.399994,125,140,143.600000,138.600000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.700000,122.400000,2000.000000,0.000000,54.000000,64.300000,153.300000,67.400000,148,95,1059,80,2198,2200,314,39.000000,119.000000,67.585,50.924,67.543,50.929
11/21/2024,14:52:27.721,72031.74,72032.30,119.830000,2.935000,343.400000,544.490000,0.000000,60.002000,351.700000,0.976400,2.047359,1.439539,6550.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.411109,71.140530,80.801227,79.136665,67.548572,33.939000,0.000000,-100.800003,-44.599998,-46.099998,0.000000,0.000000,0.998632,64.854858,282.938368,282.938368,33.939485,5.661644,151.332428,0.000000,34.016000,0.000000,0.000000,140.100006,139.899994,139.866664,139.699997,139.500000,137.399994,125,140,143.600000,138.600000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.400000,122.400000,2000.000000,0.000000,54.000000,64.300000,153.300000,67.400000,148,95,1059,80,2202,2200,319,39.000000,119.000000,67.585,50.924,67.544,50.929
11/21/2024,14:52:30.722,72034.74,72035.31,119.840000,2.923900,342.200000,544.780000,0.000000,60.002000,350.400000,0.976700,2.070591,1.440504,6553.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.416665,71.138016,80.800003,79.129997,67.549184,33.939000,0.000000,-97.900002,-46.000000,-44.799999,0.000000,0.000000,0.998601,64.887085,282.938368,282.938368,33.939485,5.661643,151.332321,0.000000,34.016000,0.000000,0.000000,140.100006,139.899994,139.866664,139.733332,139.500000,137.399994,125,140,143.600000,138.600000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.300000,122.400000,2000.000000,0.000000,54.000000,64.300000,153.300000,67.400000,148,95,1059,80,2205,2200,326,39.000000,119.000000,67.585,50.924,67.544,50.929
11/21/2024,14:52:33.723,72037.74,72038.31,119.840000,2.920300,341.900000,545.070000,0.000000,59.999000,350.000000,0.977100,2.061021,1.443091,6556.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.449999,71.136536,80.798166,79.129997,67.551633,33.939000,0.000000,-94.500000,-47.400002,-43.500000,0.000000,0.000000,0.998576,64.916695,282.938368,282.938368,33.939485,5.661832,151.332458,0.000000,34.016000,0.000000,0.000000,140.100006,139.899994,139.899994,139.800003,139.533335,137.466665,125,140,143.600000,138.600000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.400000,122.400000,2000.000000,0.000000,54.000000,64.300000,153.400000,67.400000,148,95,1059,80,2199,2200,334,39.000000,119.000000,67.585,50.924,67.544,50.929
11/21/2024,14:52:36.724,72040.74,72041.31,119.850000,2.928900,342.800000,545.350000,0.000000,59.998000,351.000000,0.976500,2.063881,1.441385,6559.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.455555,71.134761,80.795104,79.129997,67.549796,33.939000,0.000000,-91.900002,-48.799999,-42.200001,0.000000,0.000000,0.998609,64.880692,282.938368,282.938368,33.939485,5.661850,151.332489,0.000000,34.016000,0.000000,0.000000,140.100006,139.899994,139.899994,139.800003,139.533335,137.500000,125,140,143.600000,138.600000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.600000,122.400000,2000.000000,0.000000,54.000000,64.300000,153.400000,67.400000,148,95,1061,80,2199,2200,342,39.000000,119.000000,67.585,50.924,67.544,50.929
11/21/2024,14:52:39.724,72043.74,72044.31,119.830000,2.926300,342.600000,545.640000,0.000000,59.999000,350.700000,0.977100,2.044869,1.440624,6562.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.455555,71.134022,80.793879,79.129997,67.546123,33.939000,0.000000,-89.500000,-49.799999,-41.000000,0.000000,0.000000,0.998588,64.903992,282.938368,282.938368,33.939485,5.662347,151.332443,0.000000,34.016000,0.000000,0.000000,140.100006,139.899994,139.899994,139.800003,139.533335,137.500000,125,140,143.600000,138.600000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.700000,122.400000,2000.000000,0.000000,54.000000,64.300000,153.400000,67.400000,148,95,1061,80,2200,2200,348,39.000000,119.000000,67.585,50.924,67.544,50.929
11/21/2024,14:52:42.725,72046.74,72047.31,119.840000,2.938900,344.100000,545.920000,0.000000,60.000000,352.200000,0.977000,2.066283,1.441005,6565.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.444444,71.133874,80.795716,79.129997,67.544286,33.939000,0.000000,-86.599998,-51.099998,-39.599998,0.000000,0.000000,0.998607,64.882195,282.938368,282.938368,33.939485,5.662156,151.332306,0.000000,34.016000,0.000000,0.000000,140.100006,139.899994,139.899994,139.766668,139.500000,137.500000,125,140,143.600000,138.600000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.700000,122.400000,2000.000000,0.000000,54.000000,64.300000,153.400000,67.400000,148,95,1061,80,2201,2200,353,39.000000,119.000000,67.585,50.924,67.544,50.928
11/21/2024,14:52:45.724,72049.74,72050.31,119.840000,2.939000,344.100000,546.210000,0.000000,60.002000,352.200000,0.977000,2.050323,1.439920,6568.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.461110,71.134465,80.804288,79.123332,67.543674,33.939000,0.000000,-84.199997,-52.200001,-37.500000,0.000000,0.000000,0.998586,64.903786,282.938368,282.938368,33.939485,5.662018,151.332352,0.000000,34.016000,0.000000,0.000000,140.133336,139.899994,139.899994,139.766668,139.533335,137.533335,125,140,143.600000,138.600000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,122.400000,2000.000000,0.000000,54.000000,64.300000,153.400000,67.400000,148,95,1061,80,2200,2200,356,39.000000,119.000000,67.586,50.924,67.544,50.928
11/21/2024,14:52:48.724,72052.74,72053.31,119.830000,2.932700,343.200000,546.500000,0.000000,60.000000,351.400000,0.976600,2.055614,1.442627,6571.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.477778,71.136093,80.817553,79.123332,67.543674,33.939000,0.000000,-83.599998,-53.000000,-35.400002,0.000000,0.000000,0.998641,64.846909,282.938368,282.938368,33.939485,5.661844,151.332336,0.000000,34.016000,0.000000,0.000000,140.133336,139.899994,139.899994,139.800003,139.566671,137.566671,125,140,143.600000,138.600000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,122.400000,2000.000000,0.000000,54.000000,64.300000,153.400000,67.400000,148,95,1061,80,2201,2200,356,39.000000,119.000000,67.586,50.923,67.545,50.928
11/21/2024,14:52:51.724,72055.74,72056.31,119.830000,2.925400,342.300000,546.780000,0.000000,60.002000,350.600000,0.976400,2.119676,1.440040,6574.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.477778,71.139347,80.830409,79.123332,67.543674,33.939000,0.000000,-84.599998,-53.500000,-33.799999,0.000000,0.000000,0.998651,64.835396,282.938368,282.938368,33.939485,5.661959,151.332428,0.000000,34.016000,0.000000,0.000000,140.133336,139.899994,139.899994,139.800003,139.566671,137.566671,125,140,143.600000,138.600000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.100000,122.400000,2000.000000,0.000000,54.000000,64.300000,153.400000,67.400000,148,95,1058,80,2201,2200,354,39.000000,119.000000,67.586,50.923,67.545,50.928
11/21/2024,14:52:54.725,72058.74,72059.31,119.840000,2.916900,341.600000,547.070000,0.000000,59.999000,349.600000,0.977100,2.075560,1.442006,6577.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.472223,71.142601,80.841428,79.110001,67.544899,33.939000,0.000000,-87.199997,-53.599998,-33.700001,0.000000,0.000000,0.998644,64.845474,282.938368,282.938368,33.939485,5.662346,151.332382,0.000000,34.016000,0.000000,0.000000,140.100006,139.899994,139.899994,139.800003,139.533335,137.600006,125,140,143.600000,138.600000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.700000,122.400000,2000.000000,0.000000,54.000000,64.300000,153.400000,67.400000,148,95,1058,80,2201,2200,352,39.000000,119.000000,67.586,50.923,67.545,50.928
11/21/2024,14:52:57.726,72061.74,72062.31,119.850000,2.927300,342.600000,547.350000,0.000000,59.999000,350.800000,0.976400,2.098145,1.442470,6580.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.500001,71.145412,80.847550,79.116666,67.547348,33.939000,0.000000,-91.400002,-52.599998,-34.200001,0.000000,0.000000,0.998602,64.890099,282.938368,282.938368,33.939485,5.662156,151.332382,0.000000,34.016000,0.000000,0.000000,140.166667,139.933329,139.899994,139.800003,139.600006,137.600006,125,140,143.600000,138.600000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.400000,122.400000,2000.000000,0.000000,54.000000,64.400000,153.400000,67.400000,148,95,1058,80,2203,2200,346,39.000000,119.000000,67.586,50.923,67.545,50.928
11/21/2024,14:53:00.726,72064.74,72065.31,119.830000,2.985700,348.800000,547.640000,0.000000,60.000000,357.800000,0.975100,2.207790,1.442627,6583.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.488890,71.148223,80.849998,79.110001,67.546123,33.939000,0.000000,-96.000000,-49.900002,-35.599998,0.000000,0.000000,0.998610,64.878876,282.938368,282.938368,33.939485,5.662485,151.332367,0.000000,34.016000,0.000000,0.000000,140.133336,139.933329,139.899994,139.800003,139.566671,137.600006,125,140,143.600000,138.600000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.500000,122.500000,2000.000000,0.000000,54.000000,64.400000,153.400000,67.400000,149,95,1058,80,2202,2200,340,39.000000,119.000000,67.586,50.923,67.545,50.928
11/21/2024,14:53:03.727,72067.74,72068.31,119.840000,2.931700,343.200000,547.930000,0.000000,59.999000,351.400000,0.976900,2.064536,1.441005,6586.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.500000,71.150737,80.849998,79.110001,67.543062,33.939000,0.000000,-100.900002,-46.400002,-38.200001,0.000000,0.000000,0.998588,64.902321,282.938368,282.938368,33.939485,5.661707,151.332443,0.000000,34.016000,0.000000,0.000000,140.166667,139.899994,139.899994,139.833333,139.600006,137.600006,125,140,143.700000,138.600000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.700000,122.500000,2000.000000,0.000000,54.000000,64.400000,153.400000,67.400000,149,95,1058,80,2200,2200,334,39.000000,119.000000,67.586,50.923,67.545,50.927
11/21/2024,14:53:06.728,72070.74,72071.31,119.840000,2.939500,344.200000,548.210000,0.000000,60.000000,352.300000,0.977100,2.047899,1.441505,6589.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.500000,71.152660,80.849998,79.103333,67.542450,33.939000,0.000000,-107.599998,-42.500000,-41.400002,0.001000,0.000000,0.998603,64.889015,282.938368,282.938368,33.939485,5.662122,151.332367,0.000000,34.016000,0.000000,0.000000,140.100006,139.899994,139.899994,139.899994,139.600006,137.600006,125,140,143.700000,138.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.800000,122.500000,2000.000000,0.000000,54.000000,64.400000,153.400000,67.400000,149,95,1058,80,2199,2200,326,39.000000,119.000000,67.586,50.923,67.546,50.927
11/21/2024,14:53:09.728,72073.74,72074.31,119.850000,2.937200,344.000000,548.500000,0.000000,60.002000,352.000000,0.977200,2.070816,1.440884,6592.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.516665,71.153844,80.849998,79.103333,67.544286,33.939000,0.000000,-115.900002,-38.400002,-45.200001,0.000000,0.000000,0.998517,64.978485,282.938368,282.938368,33.939485,5.662219,151.332306,0.000000,34.016000,0.000000,0.000000,140.133336,139.933329,139.899994,139.899994,139.566671,137.666667,125,140,143.700000,138.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.700000,122.500000,2000.000000,0.000000,54.000000,64.400000,153.400000,67.400000,149,95,1058,80,2198,2200,321,39.000000,119.000000,67.586,50.923,67.546,50.927
11/21/2024,14:53:12.729,72076.74,72077.31,119.820000,2.933800,343.400000,548.780000,0.000000,59.996000,351.500000,0.977000,2.062376,1.441662,6595.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.527776,71.155323,80.852040,79.110001,67.544899,33.939000,0.000000,-121.599998,-35.599998,-50.099998,0.000000,0.000000,0.998526,64.966835,282.938368,282.938368,33.939485,5.662079,151.332321,0.000000,34.016000,0.000000,0.000000,140.133336,139.933329,139.899994,139.899994,139.600006,137.699997,125,140,143.700000,138.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.500000,122.500000,2000.000000,0.000000,54.000000,64.400000,153.400000,67.400000,149,95,1058,80,2197,2200,313,39.000000,119.000000,67.586,50.923,67.546,50.927
11/21/2024,14:53:15.729,72079.74,72080.31,119.850000,2.934000,343.300000,549.070000,0.000000,59.999000,351.600000,0.976300,2.067451,1.439883,6598.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.577777,71.155323,80.855714,79.103333,67.546735,33.939000,0.000000,-118.400002,-35.099998,-52.500000,0.000000,0.000000,0.998550,64.944786,282.938368,282.938368,33.939485,5.661933,151.332367,0.000000,34.016000,0.000000,0.000000,140.199997,140.000000,140.000000,139.899994,139.600006,137.766668,125,140,143.700000,138.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.500000,122.500000,2000.000000,0.000000,54.000000,64.400000,153.400000,67.400000,149,95,1058,80,2198,2200,311,39.000000,119.000000,67.586,50.923,67.546,50.927
11/21/2024,14:53:18.731,72082.74,72083.31,119.850000,2.922100,342.000000,549.360000,0.000000,60.003000,350.200000,0.976700,2.075870,1.442970,6601.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.544442,71.153992,80.856939,79.103333,67.547348,33.939000,0.000000,-113.900002,-36.500000,-52.000000,0.001000,0.000000,0.998583,64.907463,282.938368,282.938368,33.939485,5.661868,151.332321,0.000000,34.016000,0.000000,0.000000,140.199997,139.933329,139.899994,139.899994,139.600006,137.733332,125,140,143.700000,138.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.700000,122.500000,2000.000000,0.000000,54.000000,64.500000,153.400000,67.400000,149,95,1058,80,2198,2200,313,39.000000,119.000000,67.586,50.923,67.546,50.927
11/21/2024,14:53:21.731,72085.74,72086.31,119.840000,2.915900,341.400000,549.640000,0.000000,60.003000,349.400000,0.977100,2.067629,1.440421,6604.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.555555,71.152808,80.854081,79.089996,67.544286,33.939000,0.000000,-108.500000,-39.500000,-50.400002,0.000000,0.000000,0.998532,64.963348,282.938368,282.938368,33.939485,5.661850,151.332352,0.000000,34.016000,0.000000,0.000000,140.166667,139.933329,139.933329,139.899994,139.600006,137.800003,125,140,143.700000,138.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.600000,122.500000,2000.000000,0.000000,54.000000,64.500000,153.400000,67.400000,149,95,1059,80,2202,2200,317,39.000000,119.000000,67.586,50.923,67.546,50.926
