FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,14:53:24.731,72088.74,72089.31,119.840000,2.924500,342.300000,549.930000,0.000000,60.002000,350.500000,0.976700,2.086476,1.440921,6607.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.566666,71.151477,80.850815,79.089996,67.543062,33.939000,0.000000,-103.699997,-42.900002,-47.599998,0.000000,0.000000,0.998539,64.955162,282.938368,282.938368,33.939485,5.662270,151.332306,0.000000,34.016000,0.000000,0.000000,140.199997,139.933329,139.966665,139.899994,139.600006,137.800003,125,140,143.700000,138.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.700000,122.500000,2000.000000,0.000000,54.000000,64.500000,153.400000,67.400000,149,95,1059,80,2198,2200,323,39.000000,119.000000,67.587,50.923,67.546,50.926
11/21/2024,14:53:27.732,72091.74,72092.32,119.840000,2.933200,343.200000,550.210000,0.000000,59.996000,351.500000,0.976400,2.076435,1.440421,6610.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.583332,71.151181,80.849998,79.089996,67.544899,33.939000,0.000000,-98.000000,-46.000000,-45.000000,0.000000,0.000000,0.998561,64.931396,282.938368,282.938368,33.939485,5.661570,151.332291,0.000000,34.016000,0.000000,0.000000,140.199997,139.966665,139.966665,139.899994,139.600006,137.866664,125,140,143.700000,138.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.900000,122.500000,2000.000000,0.000000,54.000000,64.500000,153.400000,67.400000,149,95,1059,80,2197,2200,330,39.000000,119.000000,67.587,50.923,67.547,50.926
11/21/2024,14:53:30.733,72094.74,72095.32,119.850000,2.937500,343.800000,550.500000,0.000000,59.999000,352.100000,0.976700,2.060119,1.442470,6613.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.577776,71.151625,80.850815,79.089996,67.544899,33.939000,0.000000,-91.099998,-49.200001,-41.900002,0.000000,0.000000,0.998621,64.867790,282.938368,282.938368,33.939485,5.662397,151.332382,0.000000,34.016000,0.000000,0.000000,140.199997,139.933329,139.966665,139.899994,139.600006,137.866664,125,140,143.700000,138.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.000000,122.500000,2000.000000,0.000000,54.000000,64.500000,153.400000,67.400000,149,95,1059,80,2202,2200,338,39.000000,119.000000,67.587,50.923,67.547,50.926
11/21/2024,14:53:33.733,72097.74,72098.32,119.830000,2.940300,344.100000,550.790000,0.000000,59.999000,352.300000,0.976700,2.064245,1.440124,6616.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.566663,71.153400,80.852040,79.076665,67.546123,33.939000,0.000000,-85.400002,-51.599998,-38.700001,0.000000,0.000000,0.998603,64.887390,282.938368,282.938368,33.939485,5.662104,151.332352,0.000000,34.016000,0.000000,0.000000,140.199997,139.899994,139.899994,139.899994,139.600006,137.899994,125,140,143.700000,138.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.900000,122.500000,2000.000000,0.000000,54.000000,64.600000,153.400000,67.400000,149,95,1059,80,2207,2200,345,39.000000,119.000000,67.587,50.923,67.547,50.926
11/21/2024,14:53:36.733,72100.74,72101.32,119.850000,2.940700,344.400000,551.070000,0.000000,60.006000,352.400000,0.977100,2.073928,1.442970,6619.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.588887,71.155027,80.852448,79.076665,67.545511,33.939000,0.000000,-84.099998,-53.000000,-35.299999,0.000000,0.000000,0.998596,64.894783,282.938368,282.938368,33.939485,5.661857,151.332428,0.000000,34.016000,0.000000,0.000000,140.199997,139.966665,139.966665,139.899994,139.600006,137.899994,125,140,143.700000,138.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.800000,122.500000,2000.000000,0.000000,54.000000,64.600000,153.400000,67.400000,149,95,1057,80,2200,2200,351,39.000000,119.000000,67.587,50.923,67.547,50.926
11/21/2024,14:53:39.734,72103.74,72104.32,119.840000,2.941200,344.400000,551.360000,0.000000,59.999000,352.500000,0.977000,2.043214,1.441005,6622.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.599998,71.157098,80.852856,79.076665,67.546123,33.939000,0.000000,-85.900002,-53.500000,-33.799999,0.000000,0.000000,0.998582,64.910263,282.938368,282.938368,33.939485,5.662242,151.332367,0.000000,34.016000,0.000000,0.000000,140.199997,139.933329,140.000000,139.966665,139.600006,137.899994,125,140,143.700000,138.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.600000,122.500000,2000.000000,0.000000,54.000000,64.600000,153.400000,67.400000,149,95,1057,80,2198,2200,355,39.000000,119.000000,67.587,50.923,67.547,50.926
11/21/2024,14:53:42.735,72106.74,72107.32,119.850000,2.942500,344.500000,551.650000,0.000000,59.999000,352.700000,0.976900,2.060289,1.441886,6625.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.599998,71.159317,80.855714,79.063334,67.546735,33.939000,0.000000,-89.400002,-53.099998,-34.099998,0.000000,0.000000,0.998610,64.880447,282.938368,282.938368,33.939485,5.661806,151.332428,0.000000,34.016000,0.000000,0.000000,140.199997,139.933329,140.000000,139.966665,139.600006,137.899994,125,140,143.700000,138.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.700000,122.500000,2000.000000,0.000000,54.000000,64.600000,153.400000,67.400000,149,95,1057,80,2201,2200,357,39.000000,119.000000,67.587,50.923,67.547,50.926
11/21/2024,14:53:45.734,72109.74,72110.32,119.820000,2.944300,344.600000,551.930000,0.000000,60.002000,352.800000,0.976600,2.075400,1.440244,6628.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.588887,71.162128,80.861429,79.076665,67.547348,33.939000,0.000000,-93.099998,-51.799999,-34.599998,0.000000,0.000000,0.998599,64.891937,282.938368,282.938368,33.939485,5.662265,151.332260,0.000000,34.016000,0.000000,0.000000,140.199997,139.899994,140.000000,139.933329,139.600006,137.899994,125,140,143.700000,138.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.800000,122.500000,2000.000000,0.000000,54.000000,64.600000,153.400000,67.400000,149,95,1057,80,2198,2200,355,39.000000,119.000000,67.587,50.923,67.547,50.925
11/21/2024,14:53:48.734,72112.74,72113.32,119.850000,2.940100,344.000000,552.220000,0.000000,59.999000,352.400000,0.976100,2.103296,1.439299,6631.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.616666,71.164347,80.865920,79.063334,67.547960,33.939000,0.000000,-95.800003,-50.000000,-35.700001,0.000000,0.000000,0.998606,64.883232,282.938368,282.938368,33.939485,5.662509,151.332413,0.000000,34.016000,0.000000,0.000000,140.199997,139.933329,140.000000,140.000000,139.600006,137.966665,125,140,143.700000,138.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.900000,122.500000,2000.000000,0.000000,54.000000,64.600000,153.500000,67.400000,149,95,1057,80,2198,2200,353,39.000000,119.000000,67.587,50.923,67.548,50.925
11/21/2024,14:53:51.734,72115.74,72116.32,119.840000,2.934400,343.500000,552.500000,0.000000,60.003000,351.700000,0.976600,2.071020,1.441422,6634.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.616666,71.166566,80.869594,79.050003,67.545511,33.939000,0.000000,-98.300003,-48.200001,-36.900002,0.000000,0.000000,0.998617,64.872917,282.938368,282.938368,33.939485,5.661890,151.332367,0.000000,34.016000,0.000000,0.000000,140.199997,139.966665,140.000000,139.966665,139.600006,137.966665,125,140,143.700000,138.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.000000,122.500000,2000.000000,0.000000,54.000000,64.600000,153.500000,67.400000,149,95,1055,80,2200,2200,348,39.000000,119.000000,67.587,50.923,67.548,50.925
11/21/2024,14:53:54.734,72118.74,72119.32,119.830000,2.928300,342.900000,552.790000,0.000000,60.002000,350.900000,0.977000,2.065362,1.442126,6637.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.616666,71.167453,80.872859,79.050003,67.541838,33.939000,0.000000,-100.900002,-46.599998,-38.200001,0.000000,0.000000,0.998589,64.902924,282.938368,282.938368,33.939485,5.661699,151.332321,0.000000,34.016000,0.000000,0.000000,140.199997,139.899994,140.000000,140.000000,139.600006,138.000000,125,140,143.700000,138.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.000000,122.500000,2000.000000,0.000000,54.000000,64.600000,153.600000,67.400000,149,95,1055,80,2201,2200,343,39.000000,119.000000,67.587,50.923,67.548,50.925
11/21/2024,14:53:57.735,72121.74,72122.32,119.840000,2.925100,342.500000,553.080000,0.000000,59.999000,350.500000,0.976900,2.071998,1.441505,6640.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.616666,71.167453,80.875716,79.050003,67.541838,33.939000,0.000000,-102.199997,-45.599998,-39.000000,0.000000,0.000000,0.998549,64.945793,282.938368,282.938368,33.939485,5.661855,151.332306,0.000000,34.016000,0.000000,0.000000,140.199997,139.899994,140.000000,140.000000,139.600006,138.000000,125,140,143.700000,138.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.000000,122.500000,2000.000000,0.000000,54.000000,64.600000,153.600000,67.400000,149,95,1055,80,2200,2200,339,39.000000,119.000000,67.587,50.923,67.548,50.925
11/21/2024,14:54:00.734,72124.74,72125.32,119.840000,2.929300,342.800000,553.360000,0.000000,60.002000,351.000000,0.976500,2.074625,1.440504,6643.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.627778,71.167009,80.877757,79.050003,67.546735,33.939000,0.000000,-103.099998,-45.200001,-39.200001,0.000000,0.000000,0.998571,64.922142,282.938368,282.938368,33.939485,5.662206,151.332306,0.000000,34.016000,0.000000,0.000000,140.199997,139.966665,140.000000,140.000000,139.600006,138.000000,125,140,143.700000,138.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.900000,122.500000,2000.000000,0.000000,54.000000,64.600000,153.600000,67.400000,149,95,1055,80,2198,2200,332,39.000000,119.000000,67.587,50.924,67.548,50.925
11/21/2024,14:54:03.734,72127.74,72128.32,119.850000,2.934000,343.400000,553.650000,0.000000,59.998000,351.600000,0.976600,2.080061,1.439299,6646.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.627778,71.165974,80.879389,79.043335,67.549796,33.939000,0.000000,-102.699997,-45.200001,-39.200001,0.001000,0.000000,0.998590,64.899803,282.938368,282.938368,33.939485,5.661807,151.332321,0.000000,34.016000,0.000000,0.000000,140.199997,139.933329,140.033335,140.000000,139.600006,138.000000,125,140,143.700000,138.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.900000,122.500000,2000.000000,0.000000,54.000000,64.600000,153.600000,67.400000,149,95,1055,80,2198,2200,325,39.000000,119.000000,67.587,50.924,67.548,50.925
11/21/2024,14:54:06.736,72130.74,72131.32,119.820000,2.935700,343.600000,553.940000,0.000000,59.999000,351.800000,0.976700,2.059815,1.441162,6649.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.633334,71.164938,80.882654,79.043335,67.547960,33.939000,0.000000,-101.699997,-45.900002,-38.799999,0.000000,0.000000,0.998595,64.896591,282.938368,282.938368,33.939485,5.661816,151.332306,0.000000,34.016000,0.000000,0.000000,140.199997,139.966665,140.033335,140.000000,139.600006,138.000000,125,140,143.700000,138.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.800000,122.500000,2000.000000,0.000000,54.000000,64.600000,153.700000,67.400000,149,95,1058,80,2204,2200,317,39.000000,119.000000,67.588,50.924,67.548,50.925
11/21/2024,14:54:09.735,72133.74,72134.32,119.850000,2.940000,344.200000,554.220000,0.000000,60.004000,352.400000,0.976900,2.057483,1.441385,6652.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.644446,71.164051,80.885510,79.029999,67.543062,33.939000,0.000000,-100.900002,-46.700001,-38.000000,0.000000,0.000000,0.998572,64.922485,282.938368,282.938368,33.939485,5.662392,151.332336,0.000000,34.016000,0.000000,0.000000,140.199997,140.000000,140.066671,140.000000,139.600006,138.000000,125,140,143.700000,138.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.800000,122.500000,2000.000000,0.000000,54.000000,64.600000,153.700000,67.400000,149,95,1058,80,2201,2200,313,39.000000,119.000000,67.588,50.924,67.549,50.925
11/21/2024,14:54:12.735,72136.74,72137.32,119.830000,2.946200,345.000000,554.510000,0.000000,60.000000,353.100000,0.977100,2.050709,1.442126,6655.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.650002,71.164199,80.888367,79.036667,67.540001,33.939000,0.000000,-99.599998,-47.299999,-37.599998,0.000000,0.000000,0.998568,64.926613,282.938368,282.938368,33.939485,5.661989,151.332291,0.000000,34.016000,0.000000,0.000000,140.199997,140.000000,140.100006,140.000000,139.600006,138.000000,125,140,143.700000,138.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.600000,122.500000,2000.000000,0.000000,54.000000,64.600000,153.700000,67.400000,149,95,1058,80,2200,2200,312,39.000000,119.000000,67.588,50.924,67.549,50.925
11/21/2024,14:54:15.736,72139.74,72140.32,119.840000,2.941700,344.400000,554.800000,0.000000,59.999000,352.500000,0.977000,2.073053,1.441505,6658.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.655557,71.164199,80.890816,79.029999,67.540001,33.939000,0.000000,-98.400002,-48.200001,-36.900002,0.000000,0.000000,0.998527,64.971115,282.938368,282.938368,33.939485,5.662365,151.332321,0.000000,34.016000,0.000000,0.000000,140.199997,140.033335,140.100006,140.000000,139.600006,138.000000,125,140,143.700000,138.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.600000,122.500000,2000.000000,0.000000,54.000000,64.600000,153.700000,67.400000,149,95,1058,80,2200,2200,315,39.000000,119.000000,67.588,50.924,67.549,50.925
11/21/2024,14:54:18.738,72142.74,72143.32,119.830000,2.936100,343.600000,555.080000,0.000000,59.998000,351.800000,0.976600,2.055856,1.440040,6661.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.655557,71.164051,80.894898,79.036667,67.540613,33.939000,0.000000,-97.199997,-49.099998,-36.299999,0.000000,0.000000,0.998504,64.993324,282.938368,282.938368,33.939485,5.662239,151.332382,0.000000,34.016000,0.000000,0.000000,140.199997,140.033335,140.100006,140.000000,139.600006,138.000000,125,140,143.700000,138.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.600000,122.500000,2000.000000,0.000000,54.000000,64.600000,153.700000,67.400000,149,95,1058,80,2201,2200,321,39.000000,119.000000,67.588,50.924,67.549,50.925
11/21/2024,14:54:21.737,72145.74,72146.32,119.850000,2.932500,343.100000,555.370000,0.000000,60.000000,351.500000,0.976200,2.088832,1.441385,6664.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.666669,71.165086,80.901226,79.029999,67.542450,33.939000,0.000000,-95.699997,-50.200001,-35.599998,0.000000,0.000000,0.998547,64.947166,282.938368,282.938368,33.939485,5.661939,151.332382,0.000000,34.016000,0.000000,0.000000,140.199997,140.100006,140.100006,140.000000,139.600006,138.000000,125,140,143.700000,138.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.800000,122.500000,2000.000000,0.000000,54.000000,64.600000,153.700000,67.400000,149,95,1055,80,2196,2200,328,39.000000,119.000000,67.588,50.925,67.549,50.925
11/21/2024,14:54:24.737,72148.74,72149.32,119.840000,2.926100,342.500000,555.660000,0.000000,60.003000,350.700000,0.976600,2.071631,1.440421,6667.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.672225,71.166122,80.912860,79.029999,67.544286,33.939000,0.000000,-94.300003,-51.200001,-35.000000,0.000000,0.000000,0.998589,64.902428,282.938368,282.938368,33.939485,5.662036,151.332245,0.000000,34.016000,0.000000,0.000000,140.266668,140.066671,140.100006,140.000000,139.600006,138.000000,125,140,143.800000,138.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.900000,122.500000,2000.000000,0.000000,54.000000,64.600000,153.700000,67.400000,149,95,1055,80,2202,2200,335,39.000000,119.000000,67.588,50.925,67.549,50.925
11/21/2024,14:54:27.737,72151.74,72152.32,119.830000,2.923200,342.200000,555.940000,0.000000,60.003000,350.300000,0.976800,2.065271,1.442627,6670.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.661113,71.166861,80.928370,79.029999,67.542450,33.939000,0.000000,-92.400002,-52.000000,-34.799999,0.000000,0.000000,0.998598,64.892479,282.938368,282.938368,33.939485,5.662226,151.332306,0.000000,34.016000,0.000000,0.000000,140.233332,140.033335,140.100006,140.000000,139.600006,138.000000,125,140,143.800000,138.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.000000,122.500000,2000.000000,0.000000,54.000000,64.600000,153.700000,67.300000,149,95,1055,80,2204,2200,343,39.000000,119.000000,67.588,50.925,67.549,50.925
11/21/2024,14:54:30.737,72154.74,72155.32,119.840000,2.918500,341.700000,556.230000,0.000000,60.002000,349.800000,0.977000,2.079322,1.441005,6673.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.672225,71.168489,80.942859,79.029999,67.541225,33.939000,0.000000,-90.500000,-52.700001,-34.400002,0.000000,0.000000,0.998601,64.891479,282.938368,282.938368,33.939485,5.662582,151.332352,0.000000,34.016000,0.000000,0.000000,140.266668,140.066671,140.100006,140.000000,139.600006,138.000000,125,140,143.800000,138.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.000000,122.500000,2000.000000,0.000000,54.000000,64.600000,153.700000,67.300000,149,95,1055,80,2202,2200,349,39.000000,119.000000,67.588,50.925,67.550,50.925
11/21/2024,14:54:33.738,72157.74,72158.32,119.840000,2.921300,342.000000,556.510000,0.000000,60.000000,350.100000,0.976900,2.059597,1.440003,6676.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.700003,71.170264,80.953470,79.016668,67.542450,33.939000,0.000000,-89.000000,-53.000000,-34.200001,0.000000,0.000000,0.998573,64.920525,282.938368,282.938368,33.939485,5.661655,151.332275,0.000000,34.016000,0.000000,0.000000,140.300003,140.100006,140.166667,140.033335,139.600006,138.000000,125,140,143.800000,138.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.300000,122.500000,2000.000000,0.000000,54.000000,64.600000,153.700000,67.300000,149,95,1055,80,2197,2200,354,39.000000,119.000000,67.588,50.925,67.550,50.925
11/21/2024,14:54:36.739,72160.74,72161.32,119.850000,2.931100,343.100000,556.800000,0.000000,59.996000,351.300000,0.976600,2.108355,1.442970,6679.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.711114,71.171891,80.958367,79.010002,67.544899,33.939000,0.000000,-87.500000,-53.200001,-34.099998,0.000000,0.000000,0.998582,64.910492,282.938368,282.938368,33.939485,5.662116,151.332230,0.000000,34.015000,0.000000,0.000000,140.300003,140.100006,140.166667,140.066671,139.633336,138.000000,125,140,143.800000,138.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.400000,122.500000,2000.000000,0.000000,54.000000,64.600000,153.800000,67.300000,149,95,1055,80,2201,2200,356,39.000000,119.000000,67.588,50.926,67.550,50.925
11/21/2024,14:54:39.741,72163.74,72164.32,119.830000,2.943700,344.400000,557.090000,0.000000,59.999000,352.700000,0.976500,2.086286,1.440541,6682.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.694448,71.172483,80.962449,79.010002,67.545511,33.939000,0.000000,-86.400002,-53.200001,-34.099998,0.000000,0.000000,0.998618,64.872993,282.938368,282.938368,33.939485,5.662076,151.332336,0.000000,34.015000,0.000000,0.000000,140.266668,140.100006,140.133336,140.066671,139.600006,138.000000,125,140,143.700000,138.800000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.400000,122.500000,2000.000000,0.000000,54.000000,64.600000,153.800000,67.300000,149,95,1055,80,2200,2200,357,39.000000,119.000000,67.588,50.926,67.550,50.925
11/21/2024,14:54:42.742,72166.74,72167.33,119.850000,2.944700,344.700000,557.370000,0.000000,60.003000,352.900000,0.976700,2.072333,1.442470,6685.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.716670,71.173222,80.967348,79.010002,67.547348,33.939000,0.000000,-85.900002,-53.200001,-34.099998,0.000000,0.000000,0.998582,64.910515,282.938368,282.938368,33.939485,5.662128,151.332321,0.000000,34.015000,0.000000,0.000000,140.300003,140.100006,140.166667,140.100006,139.633336,138.000000,125,140,143.700000,138.800000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.600000,122.500000,2000.000000,0.000000,54.000000,64.600000,153.800000,67.300000,149,95,1055,80,2200,2200,355,39.000000,119.000000,67.589,50.926,67.550,50.925
11/21/2024,14:54:45.743,72169.74,72170.33,119.840000,2.948400,345.200000,557.660000,0.000000,59.999000,353.300000,0.977000,2.041005,1.442006,6688.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.694448,71.174554,80.973063,79.010002,67.547960,33.939000,0.000000,-85.300003,-53.000000,-34.400002,0.000000,0.000000,0.998592,64.900528,282.938368,282.938368,33.939485,5.662179,151.332306,0.000000,34.015000,0.000000,0.000000,140.300003,140.100006,140.133336,140.033335,139.600006,138.000000,125,140,143.700000,138.800000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.500000,122.500000,2000.000000,0.000000,54.000000,64.500000,153.800000,67.300000,149,95,1055,80,2199,2200,350,39.000000,119.000000,67.589,50.926,67.550,50.925
11/21/2024,14:54:48.744,72172.74,72173.33,119.840000,2.942500,344.500000,557.950000,0.000000,59.999000,352.600000,0.976900,2.032897,1.441005,6691.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.727780,71.175737,80.974288,79.010002,67.546735,33.939000,0.000000,-84.800003,-52.700001,-35.099998,0.000000,0.000000,0.998606,64.885399,282.938368,282.938368,33.939485,5.661848,151.332352,0.000000,34.015000,0.000000,0.000000,140.333333,140.100006,140.199997,140.100006,139.633336,138.000000,125,140,143.700000,138.800000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.300000,122.500000,2000.000000,0.000000,54.100000,64.500000,153.800000,67.300000,149,95,1055,80,2200,2200,347,39.000000,119.000000,67.589,50.926,67.551,50.925
11/21/2024,14:54:51.744,72175.74,72176.33,119.830000,2.938300,343.800000,558.230000,0.000000,59.999000,352.100000,0.976400,2.083313,1.442711,6694.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.733335,71.177364,80.971838,79.010002,67.546735,33.939000,0.000000,-84.500000,-52.500000,-35.799999,0.001000,0.000000,0.998603,64.888596,282.938368,282.938368,33.939485,5.662298,151.332291,0.000000,34.015000,0.000000,0.000000,140.300003,140.100006,140.199997,140.100006,139.699997,138.000000,125,140,143.700000,138.800000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.300000,122.500000,2000.000000,0.000000,54.100000,64.500000,153.800000,67.300000,149,95,1058,80,2202,2200,340,39.000000,119.000000,67.589,50.927,67.551,50.925
11/21/2024,14:54:54.744,72178.74,72179.33,119.850000,2.925500,342.500000,558.520000,0.000000,60.002000,350.600000,0.976800,2.093112,1.441886,6697.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.727780,71.179879,80.969389,79.010002,67.546123,33.939000,0.000000,-84.699997,-52.000000,-37.400002,0.000000,0.000000,0.998602,64.891647,282.938368,282.938368,33.939485,5.661748,151.332352,0.000000,34.015000,0.000000,0.000000,140.300003,140.100006,140.199997,140.100006,139.666667,138.000000,125,140,143.700000,138.800000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.000000,122.500000,2000.000000,0.000000,54.100000,64.500000,153.800000,67.300000,149,95,1058,80,2202,2200,334,39.000000,119.000000,67.589,50.927,67.551,50.925
11/21/2024,14:54:57.744,72181.74,72182.33,119.840000,2.920300,341.900000,558.810000,0.000000,60.003000,350.000000,0.976900,2.064685,1.438835,6700.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.722225,71.182542,80.966123,79.010002,67.544899,33.939000,0.000000,-86.099998,-51.200001,-39.000000,0.000000,0.000000,0.998607,64.883293,282.938368,282.938368,33.939485,5.662122,151.332367,0.000000,34.015000,0.000000,0.000000,140.300003,140.100006,140.133336,140.100006,139.699997,138.000000,125,140,143.700000,138.800000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.900000,122.500000,2000.000000,0.000000,54.100000,64.500000,153.800000,67.300000,149,95,1058,80,2199,2200,327,39.000000,119.000000,67.589,50.927,67.551,50.925
11/21/2024,14:55:00.745,72184.74,72185.33,119.830000,2.934900,343.400000,559.090000,0.000000,59.999000,351.700000,0.976500,2.077141,1.442126,6703.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.722224,71.184760,80.964898,79.003334,67.546735,33.939000,0.000000,-88.000000,-50.299999,-40.400002,0.000000,0.000000,0.998599,64.891579,282.938368,282.938368,33.939485,5.661776,151.332245,0.000000,34.015000,0.000000,0.000000,140.300003,140.100006,140.166667,140.100006,139.699997,137.966665,125,140,143.700000,138.800000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.900000,122.500000,2000.000000,0.000000,54.100000,64.500000,153.800000,67.300000,149,95,1058,80,2201,2200,321,39.000000,119.000000,67.589,50.927,67.551,50.925
11/21/2024,14:55:03.745,72187.74,72188.33,119.840000,2.941500,344.300000,559.380000,0.000000,59.999000,352.500000,0.976700,2.048751,1.441005,6706.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.711112,71.186979,80.965306,78.996666,67.547960,33.939000,0.000000,-89.599998,-49.599998,-41.299999,0.000000,0.000000,0.998579,64.913246,282.938368,282.938368,33.939485,5.661888,151.332321,0.000000,34.015000,0.000000,0.000000,140.300003,140.100006,140.166667,140.100006,139.699997,137.899994,125,140,143.700000,138.800000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.900000,122.500000,2000.000000,0.000000,54.100000,64.500000,153.800000,67.300000,149,95,1058,80,2202,2200,315,39.000000,119.000000,67.589,50.927,67.551,50.925
11/21/2024,14:55:06.745,72190.74,72191.33,119.840000,2.945100,344.800000,559.670000,0.000000,60.004000,352.900000,0.977000,2.050966,1.440003,6709.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.716667,71.190086,80.963673,78.989998,67.546123,33.939000,0.000000,-91.099998,-49.000000,-42.000000,0.000000,0.000000,0.998588,64.903633,282.938368,282.938368,33.939485,5.661815,151.332321,0.000000,34.015000,0.000000,0.000000,140.300003,140.100006,140.199997,140.100006,139.699997,137.899994,125,140,143.700000,138.800000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.000000,122.500000,2000.000000,0.000000,54.100000,64.500000,153.800000,67.300000,149,95,1054,80,2197,2200,313,39.000000,119.000000,67.589,50.928,67.552,50.925
11/21/2024,14:55:09.746,72193.74,72194.33,119.840000,2.948600,345.200000,559.950000,0.000000,59.999000,353.400000,0.977000,2.062640,1.441005,6712.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.733332,71.192749,80.958775,78.989998,67.546735,33.939000,0.000000,-93.300003,-47.900002,-43.200001,0.000000,0.000000,0.998597,64.894073,282.938368,282.938368,33.939485,5.662578,151.332382,0.000000,34.015000,0.000000,0.000000,140.333333,140.166667,140.199997,140.100006,139.699997,137.899994,125,140,143.700000,138.800000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.100000,122.500000,2000.000000,0.000000,54.100000,64.500000,153.800000,67.300000,149,95,1054,80,2200,2200,314,39.000000,119.000000,67.589,50.928,67.552,50.925
11/21/2024,14:55:12.746,72196.74,72197.33,119.820000,2.942200,344.200000,560.240000,0.000000,59.999000,352.500000,0.976500,2.050201,1.440244,6715.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.716667,71.194967,80.953470,78.996666,67.547960,33.939000,0.000000,-95.300003,-47.000000,-44.299999,0.001000,0.000000,0.998598,64.893929,282.938368,282.938368,33.939485,5.661943,151.332367,0.000000,34.015000,0.000000,0.000000,140.300003,140.100006,140.199997,140.100006,139.699997,137.899994,125,140,143.700000,138.800000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,122.500000,2000.000000,0.000000,54.100000,64.500000,153.800000,67.300000,149,95,1054,80,2199,2200,319,39.000000,119.000000,67.590,50.928,67.552,50.925
11/21/2024,14:55:15.748,72199.74,72200.33,119.850000,2.934600,343.300000,560.530000,0.000000,60.002000,351.700000,0.976100,2.093267,1.441886,6718.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.733332,71.196890,80.948572,78.989998,67.548572,33.939000,0.000000,-97.900002,-45.799999,-45.200001,0.000000,0.000000,0.998604,64.885559,282.938368,282.938368,33.939485,5.661863,151.332321,0.000000,34.015000,0.000000,0.000000,140.300003,140.199997,140.199997,140.100006,139.699997,137.899994,125,140,143.700000,138.800000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.100000,122.500000,2000.000000,0.000000,54.100000,64.500000,153.800000,67.300000,149,95,1054,80,2202,2200,324,39.000000,119.000000,67.590,50.928,67.552,50.925
11/21/2024,14:55:18.747,72202.74,72203.33,119.840000,2.925500,342.500000,560.810000,0.000000,60.002000,350.600000,0.976800,2.076466,1.441422,6721.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.744443,71.198222,80.944900,78.989998,67.547348,33.939000,0.000000,-100.599998,-44.500000,-46.400002,0.000000,0.000000,0.998553,64.942154,282.938368,282.938368,33.939485,5.661849,151.332336,0.000000,34.015000,0.000000,0.000000,140.333333,140.166667,140.199997,140.133336,139.733332,137.899994,125,140,143.700000,138.800000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.000000,122.500000,2000.000000,0.000000,54.100000,64.500000,153.800000,67.300000,149,95,1054,80,2199,2200,332,39.000000,119.000000,67.590,50.928,67.552,50.925
11/21/2024,14:55:21.748,72205.74,72206.33,119.840000,2.925400,342.500000,561.100000,0.000000,60.003000,350.600000,0.977000,2.067410,1.438919,6724.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.766665,71.198814,80.940206,78.983332,67.544899,33.939000,0.000000,-103.599998,-43.000000,-47.900002,0.000000,0.000000,0.998547,64.946976,282.938368,282.938368,33.939485,5.662175,151.332306,0.000000,34.015000,0.000000,0.000000,140.399994,140.199997,140.199997,140.100006,139.800003,137.899994,125,140,143.700000,138.800000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.100000,122.500000,2000.000000,0.000000,54.100000,64.500000,153.800000,67.300000,149,95,1058,80,2200,2200,341,39.000000,119.000000,67.590,50.928,67.553,50.925
11/21/2024,14:55:24.748,72208.74,72209.33,119.830000,2.945200,344.600000,561.390000,0.000000,60.002000,352.900000,0.976300,2.074935,1.441125,6727.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.761110,71.199257,80.936329,78.976667,67.541838,33.939000,0.000000,-106.699997,-41.200001,-49.299999,0.000000,0.000000,0.998539,64.956024,282.938368,282.938368,33.939485,5.662304,151.332214,0.000000,34.015000,0.000000,0.000000,140.366664,140.199997,140.199997,140.100006,139.800003,137.899994,125,140,143.700000,138.800000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,122.500000,2000.000000,0.000000,54.100000,64.500000,153.800000,67.300000,149,95,1058,80,2200,2200,347,39.000000,119.000000,67.590,50.928,67.553,50.925
11/21/2024,14:55:27.748,72211.74,72212.33,119.850000,2.945400,344.800000,561.670000,0.000000,60.003000,353.000000,0.976700,2.050418,1.440884,6730.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.766665,71.199701,80.939390,78.983332,67.543062,33.939000,0.000000,-109.400002,-39.400002,-50.799999,0.000000,0.000000,0.998556,64.937386,282.938368,282.938368,33.939485,5.661718,151.332275,0.000000,34.015000,0.000000,0.000000,140.399994,140.199997,140.199997,140.100006,139.800003,137.899994,125,140,143.700000,138.800000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.400000,122.500000,2000.000000,0.000000,54.100000,64.500000,153.800000,67.300000,149,95,1058,80,2198,2200,353,39.000000,119.000000,67.590,50.928,67.553,50.925
11/21/2024,14:55:30.748,72214.74,72215.33,119.840000,2.945700,344.800000,561.960000,0.000000,60.003000,353.000000,0.976900,2.055267,1.440921,6733.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.766665,71.199997,80.947348,78.970001,67.546735,33.939000,0.000000,-110.800003,-38.299999,-51.500000,0.000000,0.000000,0.998592,64.899620,282.938368,282.938368,33.939485,5.662288,151.332245,0.000000,34.015000,0.000000,0.000000,140.399994,140.199997,140.199997,140.100006,139.800003,137.899994,125,140,143.700000,138.800000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.400000,122.500000,2000.000000,0.000000,54.100000,64.500000,153.800000,67.300000,149,95,1058,80,2200,2200,357,39.000000,119.000000,67.590,50.928,67.553,50.925
11/21/2024,14:55:33.748,72217.74,72218.33,119.830000,2.954800,345.800000,562.250000,0.000000,60.003000,354.100000,0.976800,2.054657,1.443712,6736.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.783332,71.199997,80.956326,78.970001,67.546735,33.939000,0.000000,-112.099998,-37.400002,-52.000000,0.001000,0.000000,0.998603,64.887871,282.938368,282.938368,33.939485,5.662166,151.332291,0.000000,34.015000,0.000000,0.000000,140.399994,140.199997,140.199997,140.133336,139.800003,137.966665,125,140,143.800000,138.800000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.300000,122.500000,2000.000000,0.000000,54.100000,64.500000,153.800000,67.300000,149,95,1058,80,2197,2200,359,39.000000,119.000000,67.590,50.928,67.553,50.925
11/21/2024,14:55:36.748,72220.74,72221.33,119.850000,2.942800,344.400000,562.530000,0.000000,59.999000,352.700000,0.976600,2.063205,1.440384,6739.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.794443,71.199997,80.963265,78.970001,67.543062,33.939000,0.000000,-113.099998,-36.900002,-52.400002,0.001000,0.000000,0.998635,64.855278,282.938368,282.938368,33.939485,5.662076,151.332291,0.000000,34.015000,0.000000,0.000000,140.399994,140.199997,140.199997,140.166667,139.800003,138.000000,125,140,143.800000,138.800000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.100000,122.500000,2000.000000,0.000000,54.100000,64.500000,153.800000,67.300000,149,95,1057,80,2203,2200,357,39.000000,119.000000,67.590,50.928,67.553,50.925
11/21/2024,14:55:39.748,72223.74,72224.33,119.840000,2.938600,343.800000,562.820000,0.000000,59.999000,352.200000,0.976200,2.067549,1.440921,6742.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.794443,71.199997,80.969797,78.970001,67.540001,33.939000,0.000000,-114.300003,-36.299999,-52.599998,0.000000,0.000000,0.998610,64.880127,282.938368,282.938368,33.939485,5.662061,151.332199,0.000000,34.015000,0.000000,0.000000,140.399994,140.199997,140.199997,140.166667,139.800003,138.000000,125,140,143.800000,138.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.000000,122.500000,2000.000000,0.000000,54.100000,64.500000,153.800000,67.300000,149,95,1057,80,2201,2200,353,39.000000,119.000000,67.590,50.928,67.553,50.925
11/21/2024,14:55:42.748,72226.74,72227.33,119.840000,2.933200,343.200000,563.110000,0.000000,60.004000,351.500000,0.976400,2.056150,1.441422,6745.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.794443,71.199997,80.975921,78.963333,67.540001,33.939000,0.000000,-115.199997,-35.799999,-52.799999,0.001000,0.000000,0.998628,64.862236,282.938368,282.938368,33.939485,5.661676,151.332321,0.000000,34.015000,0.000000,0.000000,140.399994,140.199997,140.199997,140.166667,139.800003,138.000000,125,140,143.800000,138.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.800000,122.500000,2000.000000,0.000000,54.100000,64.500000,153.800000,67.300000,149,95,1057,80,2201,2200,349,39.000000,119.000000,67.590,50.928,67.554,50.925
11/21/2024,14:55:45.748,72229.74,72230.33,119.830000,2.922600,342.100000,563.390000,0.000000,59.999000,350.200000,0.977000,2.059912,1.438955,6748.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.799998,71.199997,80.983268,78.970001,67.540001,33.939000,0.000000,-115.500000,-35.700001,-52.799999,0.000000,0.000000,0.998612,64.880905,282.938368,282.938368,33.939485,5.661843,151.332321,0.000000,34.015000,0.000000,0.000000,140.399994,140.199997,140.199997,140.199997,139.800003,138.000000,125,140,143.900000,138.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.500000,122.500000,2000.000000,0.000000,54.100000,64.500000,153.800000,67.300000,149,95,1057,80,2199,2200,344,39.000000,119.000000,67.590,50.928,67.554,50.925
11/21/2024,14:55:48.748,72232.74,72233.33,119.860000,2.924600,342.400000,563.680000,0.000000,59.999000,350.500000,0.976900,2.072899,1.441765,6751.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.827777,71.199997,80.992452,78.963333,67.540001,33.939000,0.000000,-115.900002,-35.500000,-52.900002,0.000000,0.000000,0.998561,64.933456,282.938368,282.938368,33.939485,5.662291,151.332321,0.000000,34.015000,0.000000,0.000000,140.433329,140.199997,140.233332,140.199997,139.800003,138.100001,125,140,143.900000,138.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.700000,122.600000,2000.000000,0.000000,54.100000,64.500000,153.900000,67.300000,149,95,1057,80,2202,2200,338,39.000000,119.000000,67.591,50.928,67.554,50.925
11/21/2024,14:55:51.748,72235.74,72236.33,119.830000,2.933700,343.400000,563.970000,0.000000,59.999000,351.600000,0.976700,2.063844,1.442711,6754.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.849999,71.199997,81.002655,78.949997,67.540001,33.939000,0.000000,-115.800003,-35.400002,-52.900002,0.001000,0.000000,0.998548,64.945473,282.938368,282.938368,33.939485,5.662212,151.332260,0.000000,34.015000,0.000000,0.000000,140.466665,140.199997,140.266668,140.199997,139.800003,138.166667,125,140,143.900000,138.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.400000,122.600000,2000.000000,0.000000,54.100000,64.500000,153.900000,67.300000,149,95,1055,80,2200,2200,331,39.000000,119.000000,67.591,50.928,67.554,50.925
11/21/2024,14:55:54.748,72238.74,72239.33,119.850000,2.938700,343.900000,564.260000,0.000000,59.999000,352.200000,0.976500,2.063293,1.440884,6757.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.849998,71.199997,81.008165,78.949997,67.540001,33.939000,0.000000,-116.099998,-35.400002,-52.900002,0.001000,0.000000,0.998596,64.895790,282.938368,282.938368,33.939485,5.661892,151.332382,0.000000,34.015000,0.000000,0.000000,140.433329,140.199997,140.233332,140.199997,139.833333,138.199997,125,140,143.900000,138.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.600000,122.600000,2000.000000,0.000000,54.100000,64.600000,154.000000,67.300000,149,95,1055,80,2203,2200,324,39.000000,119.000000,67.591,50.928,67.554,50.925
11/21/2024,14:55:57.748,72241.74,72242.33,119.840000,2.945000,344.600000,564.540000,0.000000,60.002000,352.900000,0.976300,2.074024,1.441005,6760.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.855554,71.199997,81.011839,78.956665,67.540001,33.939000,0.000000,-116.000000,-35.400002,-53.000000,0.000000,0.000000,0.998601,64.889702,282.938368,282.938368,33.939485,5.662063,151.332336,0.000000,34.015000,0.000000,0.000000,140.433329,140.199997,140.233332,140.233332,139.833333,138.199997,125,140,143.900000,138.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.500000,122.600000,2000.000000,0.000000,54.100000,64.600000,154.000000,67.300000,149,95,1055,80,2203,2200,318,39.000000,119.000000,67.591,50.928,67.555,50.924
11/21/2024,14:56:00.750,72244.74,72245.33,119.850000,2.943500,344.500000,564.830000,0.000000,59.999000,352.800000,0.976400,2.066010,1.438798,6763.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.894444,71.199997,81.013675,78.956665,67.540001,33.939000,0.000000,-115.000000,-36.000000,-52.799999,0.000000,0.000000,0.998567,64.926147,282.938368,282.938368,33.939485,5.662519,151.332321,0.000000,34.015000,0.000000,0.000000,140.466665,140.199997,140.300003,140.266668,139.866664,138.266668,125,140,143.900000,138.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.300000,122.600000,2000.000000,0.000000,54.100000,64.600000,154.000000,67.300000,149,95,1055,80,2200,2200,314,39.000000,119.000000,67.591,50.928,67.555,50.924
11/21/2024,14:56:03.750,72247.74,72248.33,119.840000,2.940100,344.000000,565.120000,0.000000,59.999000,352.300000,0.976400,2.081834,1.443591,6766.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.905556,71.199997,81.013063,78.949997,67.540001,33.939000,0.000000,-113.400002,-36.799999,-52.400002,0.000000,0.000000,0.998546,64.951172,282.938368,282.938368,33.939485,5.662357,151.332291,0.000000,34.015000,0.000000,0.000000,140.500000,140.199997,140.300003,140.266668,139.866664,138.300003,125,140,143.900000,138.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.100000,122.600000,2000.000000,0.000000,54.100000,64.600000,154.000000,67.300000,149,95,1055,80,2195,2200,312,39.000000,119.000000,67.591,50.928,67.555,50.924
11/21/2024,14:56:06.750,72250.74,72251.33,119.830000,2.944100,344.400000,565.400000,0.000000,59.999000,352.800000,0.976300,2.066132,1.440124,6769.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.888888,71.199997,81.011227,78.949997,67.540001,33.939000,0.000000,-111.800003,-37.799999,-51.900002,0.000000,0.000000,0.998578,64.915199,282.938368,282.938368,33.939485,5.661914,151.332321,0.000000,34.015000,0.000000,0.000000,140.466665,140.199997,140.266668,140.233332,139.866664,138.300003,125,140,143.900000,138.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.100000,122.600000,2000.000000,0.000000,54.100000,64.600000,154.000000,67.300000,149,95,1054,80,2195,2200,315,39.000000,119.000000,67.591,50.928,67.555,50.924
11/21/2024,14:56:09.752,72253.74,72254.34,119.850000,2.946000,344.700000,565.690000,0.000000,60.000000,353.100000,0.976400,2.083435,1.440884,6772.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.900000,71.199997,81.013675,78.949997,67.540001,33.939000,0.000000,-110.300003,-38.799999,-51.200001,0.000000,0.000000,0.998616,64.875969,282.938368,282.938368,33.939485,5.661791,151.332291,0.000000,34.015000,0.000000,0.000000,140.466665,140.199997,140.300003,140.266668,139.866664,138.300003,125,140,143.900000,138.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.900000,122.600000,2000.000000,0.000000,54.100000,64.600000,154.000000,67.300000,149,95,1054,80,2198,2200,323,39.000000,119.000000,67.591,50.928,67.555,50.924
11/21/2024,14:56:12.752,72256.74,72257.34,119.830000,2.950700,345.300000,565.980000,0.000000,59.999000,353.600000,0.976600,2.114888,1.444129,6775.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.911110,71.199997,81.022859,78.939997,67.540001,33.939000,0.000000,-109.300003,-39.500000,-50.700001,0.000000,0.000000,0.998587,64.907768,282.938368,282.938368,33.939485,5.662176,151.332352,0.000000,34.015000,0.000000,0.000000,140.466665,140.199997,140.300003,140.266668,139.866664,138.366664,125,140,143.900000,138.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.900000,122.600000,2000.000000,0.000000,54.100000,64.600000,154.000000,67.300000,149,95,1054,80,2198,2200,329,39.000000,119.000000,67.591,50.928,67.555,50.923
11/21/2024,14:56:15.753,72259.74,72260.34,119.840000,2.949600,345.200000,566.260000,0.000000,60.003000,353.500000,0.976600,2.060178,1.440504,6778.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.916666,71.199997,81.033879,78.939997,67.540001,33.939000,0.000000,-108.199997,-40.099998,-50.299999,-0.001000,0.000000,0.998587,64.905991,282.938368,282.938368,33.939485,5.662611,151.332260,0.000000,34.015000,0.000000,0.000000,140.500000,140.199997,140.300003,140.266668,139.866664,138.366664,125,140,143.900000,138.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,122.700000,2000.000000,0.000000,54.100000,64.700000,154.000000,67.300000,149,95,1054,80,2200,2200,337,39.000000,119.000000,67.591,50.928,67.556,50.923
11/21/2024,14:56:18.752,72262.74,72263.34,119.820000,2.955000,345.900000,566.550000,0.000000,59.999000,354.100000,0.976800,2.053638,1.441162,6781.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.916666,71.199701,81.039797,78.939997,67.540001,33.939000,0.000000,-107.599998,-40.700001,-49.799999,0.000000,0.000000,0.998591,64.901443,282.938368,282.938368,33.939485,5.661868,151.332291,0.000000,34.015000,0.000000,0.000000,140.466665,140.233332,140.300003,140.266668,139.866664,138.366664,125,140,143.900000,138.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.400000,122.700000,2000.000000,0.000000,54.100000,64.700000,154.000000,67.300000,149,95,1054,80,2202,2200,344,39.000000,119.000000,67.591,50.927,67.556,50.923
11/21/2024,14:56:21.753,72265.74,72266.34,119.850000,2.950700,345.400000,566.840000,0.000000,59.999000,353.600000,0.976800,2.066730,1.442386,6784.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.949999,71.199257,81.042858,78.939997,67.540001,33.939000,0.000000,-106.699997,-41.200001,-49.299999,0.000000,0.000000,0.998602,64.889725,282.938368,282.938368,33.939485,5.661748,151.332382,0.000000,34.015000,0.000000,0.000000,140.500000,140.233332,140.333333,140.300003,139.899994,138.433329,125,140,143.900000,138.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.400000,122.700000,2000.000000,0.000000,54.100000,64.700000,154.000000,67.300000,149,95,1058,80,2198,2200,351,39.000000,119.000000,67.592,50.927,67.556,50.923
11/21/2024,14:56:24.752,72268.74,72269.34,119.840000,2.953300,345.700000,567.120000,0.000000,60.002000,353.900000,0.976700,2.090949,1.440504,6787.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.938888,71.198814,81.045306,78.919998,67.540001,33.939000,0.000000,-105.199997,-42.200001,-48.599998,0.001000,0.000000,0.998599,64.893883,282.938368,282.938368,33.939485,5.661544,151.332397,0.000000,34.015000,0.000000,0.000000,140.500000,140.199997,140.300003,140.300003,139.899994,138.433329,125,140,143.900000,138.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,122.700000,2000.000000,0.000000,54.100000,64.700000,154.000000,67.300000,149,95,1058,80,2198,2200,356,39.000000,119.000000,67.592,50.927,67.556,50.922
11/21/2024,14:56:27.752,72271.74,72272.34,119.840000,2.948300,344.900000,567.410000,0.000000,59.999000,353.300000,0.976200,2.075365,1.442006,6790.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.933331,71.198370,81.043674,78.919998,67.540001,33.939000,0.000000,-103.400002,-43.299999,-47.500000,0.000000,0.000000,0.998593,64.898727,282.938368,282.938368,33.939485,5.661848,151.332321,0.000000,34.015000,0.000000,0.000000,140.500000,140.199997,140.366664,140.266668,139.866664,138.399994,125,140,143.900000,138.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,122.700000,2000.000000,0.000000,54.100000,64.800000,154.000000,67.300000,149,95,1058,80,2201,2200,359,39.000000,119.000000,67.592,50.927,67.556,50.922
11/21/2024,14:56:30.753,72274.74,72275.34,119.840000,2.942600,344.200000,567.700000,0.000000,60.003000,352.600000,0.976200,2.053048,1.440421,6793.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.927776,71.197482,81.041225,78.919998,67.540001,33.939000,0.000000,-101.199997,-44.400002,-46.599998,0.000000,0.000000,0.998594,64.896675,282.938368,282.938368,33.939485,5.662655,151.332306,0.000000,34.015000,0.000000,0.000000,140.500000,140.199997,140.333333,140.266668,139.866664,138.399994,125,140,143.900000,138.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,122.700000,2000.000000,0.000000,54.200000,64.800000,154.000000,67.300000,149,95,1058,80,2202,2200,359,39.000000,119.000000,67.592,50.927,67.557,50.922
