FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,14:56:33.753,72277.74,72278.34,119.840000,2.935900,343.600000,567.990000,0.000000,60.003000,351.800000,0.976700,2.084642,1.441005,6796.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.927775,71.196151,81.040001,78.919998,67.540001,33.939000,0.000000,-98.699997,-45.599998,-45.500000,0.000000,0.000000,0.998575,64.917648,282.938368,282.938368,33.939485,5.662214,151.332291,0.000000,34.015000,0.000000,0.000000,140.466665,140.199997,140.366664,140.266668,139.866664,138.399994,125,140,143.900000,138.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,122.700000,2000.000000,0.000000,54.200000,64.800000,154.000000,67.300000,149,95,1058,80,2199,2200,357,39.000000,119.000000,67.592,50.927,67.557,50.922
11/21/2024,14:56:36.753,72280.74,72281.34,119.840000,2.936400,343.700000,568.270000,0.000000,60.000000,351.900000,0.976800,2.067872,1.442590,6799.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.949997,71.194820,81.040001,78.919998,67.540001,33.939000,0.000000,-96.599998,-46.599998,-44.599998,0.000000,0.000000,0.998574,64.918266,282.938368,282.938368,33.939485,5.661744,151.332352,0.000000,34.015000,0.000000,0.000000,140.500000,140.199997,140.399994,140.300003,139.899994,138.399994,125,140,143.900000,138.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,122.800000,2000.000000,0.000000,54.200000,64.800000,154.000000,67.400000,149,95,1056,80,2200,2200,350,39.000000,119.000000,67.592,50.926,67.557,50.921
11/21/2024,14:56:39.754,72283.74,72284.34,119.830000,2.939400,344.000000,568.560000,0.000000,60.002000,352.200000,0.976600,2.076580,1.443128,6802.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.949997,71.193488,81.038776,78.919998,67.540001,33.939000,0.000000,-93.800003,-47.700001,-43.500000,0.000000,0.000000,0.998582,64.909950,282.938368,282.938368,33.939485,5.662442,151.332352,0.000000,34.015000,0.000000,0.000000,140.500000,140.199997,140.399994,140.300003,139.899994,138.399994,125,140,143.900000,138.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.400000,122.800000,2000.000000,0.000000,54.200000,64.800000,154.000000,67.400000,149,95,1056,80,2204,2200,347,39.000000,119.000000,67.592,50.926,67.557,50.921
11/21/2024,14:56:42.753,72286.74,72287.34,119.850000,2.939800,344.000000,568.850000,0.000000,60.000000,352.300000,0.976400,2.085210,1.442386,6805.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.949997,71.192157,81.035715,78.913333,67.540001,33.939000,0.000000,-90.599998,-49.299999,-41.599998,0.001000,0.000000,0.998616,64.875725,282.938368,282.938368,33.939485,5.662344,151.332321,0.000000,34.015000,0.000000,0.000000,140.500000,140.199997,140.399994,140.300003,139.899994,138.399994,125,140,144.000000,139.000000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.300000,122.800000,2000.000000,0.000000,54.200000,64.900000,154.000000,67.400000,149,95,1056,80,2202,2200,341,39.000000,119.000000,67.592,50.926,67.557,50.921
11/21/2024,14:56:45.753,72289.74,72290.34,119.830000,2.944100,344.500000,569.140000,0.000000,59.999000,352.800000,0.976400,2.074318,1.441626,6808.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.938887,71.191713,81.032042,78.913333,67.540001,33.939000,0.000000,-87.800003,-50.599998,-39.900002,0.000000,0.000000,0.998616,64.874146,282.938368,282.938368,33.939485,5.661710,151.332275,0.000000,34.015000,0.000000,0.000000,140.500000,140.199997,140.366664,140.300003,139.899994,138.366664,125,140,144.000000,139.000000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,122.800000,2000.000000,0.000000,54.200000,64.900000,154.000000,67.400000,149,95,1056,80,2204,2200,337,39.000000,119.000000,67.592,50.926,67.557,50.921
11/21/2024,14:56:48.753,72292.74,72293.34,119.840000,2.945700,344.600000,569.420000,0.000000,59.999000,353.000000,0.976200,2.074244,1.440504,6811.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.922221,71.191269,81.029593,78.906667,67.540001,33.939000,0.000000,-85.699997,-51.799999,-37.500000,0.001000,0.000000,0.998594,64.898712,282.938368,282.938368,33.939485,5.662110,151.332230,0.000000,34.015000,0.000000,0.000000,140.500000,140.199997,140.333333,140.266668,139.899994,138.333333,125,140,144.000000,139.000000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.300000,122.800000,2000.000000,0.000000,54.200000,64.900000,154.000000,67.400000,149,95,1056,80,2197,2200,326,39.000000,119.000000,67.592,50.926,67.558,50.920
11/21/2024,14:56:51.754,72295.74,72296.34,119.820000,2.945400,344.600000,569.710000,0.000000,59.999000,352.900000,0.976400,2.070958,1.441746,6814.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.922221,71.190825,81.030818,78.906667,67.540001,33.939000,0.000000,-85.900002,-52.299999,-35.700001,0.000000,0.000000,0.998593,64.899269,282.938368,282.938368,33.939485,5.662076,151.332352,0.000000,34.015000,0.000000,0.000000,140.500000,140.199997,140.366664,140.266668,139.899994,138.300003,125,140,144.000000,139.000000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.100000,122.800000,2000.000000,0.000000,54.200000,65.000000,154.000000,67.400000,150,95,1060,80,2196,2200,319,39.000000,119.000000,67.593,50.926,67.558,50.920
11/21/2024,14:56:54.754,72298.74,72299.34,119.850000,2.946300,344.700000,570.000000,0.000000,59.998000,353.100000,0.976200,2.077826,1.441385,6817.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.955555,71.190678,81.035511,78.900002,67.540001,33.939000,0.000000,-87.099998,-52.599998,-34.799999,0.000000,0.000000,0.998600,64.891220,282.938368,282.938368,33.939485,5.662086,151.332336,0.000000,34.015000,0.000000,0.000000,140.500000,140.300003,140.399994,140.300003,139.933329,138.300003,125,140,144.000000,139.000000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.000000,122.800000,2000.000000,0.000000,54.200000,65.000000,154.000000,67.400000,150,95,1060,80,2201,2200,315,39.000000,119.000000,67.593,50.926,67.558,50.920
11/21/2024,14:56:57.755,72301.74,72302.34,119.830000,2.952700,345.700000,570.280000,0.000000,60.002000,353.800000,0.976900,2.062722,1.441125,6820.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.961111,71.191417,81.041633,78.900002,67.541225,33.939000,0.000000,-88.900002,-52.599998,-34.700001,0.000000,0.000000,0.998595,64.898354,282.938368,282.938368,33.939485,5.662233,151.332291,0.000000,34.015000,0.000000,0.000000,140.500000,140.300003,140.399994,140.300003,139.966665,138.300003,125,140,144.000000,139.000000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.100000,122.800000,2000.000000,0.000000,54.200000,65.000000,154.000000,67.500000,150,95,1060,80,2195,2200,313,39.000000,119.000000,67.593,50.926,67.558,50.920
11/21/2024,14:57:00.756,72304.74,72305.34,119.830000,2.953400,345.700000,570.570000,0.000000,60.000000,353.900000,0.976800,2.065856,1.442126,6823.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.966667,71.192749,81.048979,78.900002,67.543062,33.939000,0.000000,-90.599998,-52.400002,-35.000000,0.000000,0.000000,0.998591,64.903137,282.938368,282.938368,33.939485,5.661701,151.332291,0.000000,34.015000,0.000000,0.000000,140.500000,140.300003,140.399994,140.300003,140.000000,138.300003,125,140,144.000000,139.000000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.800000,122.800000,2000.000000,0.000000,54.200000,65.100000,154.000000,67.500000,150,95,1060,80,2201,2200,315,39.000000,119.000000,67.593,50.926,67.558,50.919
11/21/2024,14:57:03.757,72307.74,72308.34,119.840000,2.956000,346.000000,570.860000,0.000000,60.003000,354.200000,0.976900,2.068234,1.438919,6826.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.966667,71.194080,81.055509,78.900002,67.543674,33.939000,0.000000,-93.000000,-51.700001,-35.200001,0.001000,0.000000,0.998578,64.916946,282.938368,282.938368,33.939485,5.662078,151.332260,0.000000,34.015000,0.000000,0.000000,140.500000,140.300003,140.399994,140.300003,140.000000,138.300003,125,140,144.000000,139.000000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.500000,122.800000,2000.000000,0.000000,54.200000,65.100000,154.000000,67.500000,150,95,1060,80,2200,2200,320,39.000000,119.000000,67.593,50.925,67.558,50.919
11/21/2024,14:57:06.757,72310.74,72311.34,119.840000,2.960100,346.500000,571.150000,0.000000,60.003000,354.700000,0.976800,2.052363,1.442590,6829.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.966667,71.195411,81.059181,78.893333,67.541838,33.939000,0.000000,-95.000000,-50.799999,-35.700001,0.000000,0.000000,0.998566,64.930161,282.938368,282.938368,33.939485,5.661512,151.332336,0.000000,34.015000,0.000000,0.000000,140.500000,140.300003,140.399994,140.300003,140.000000,138.300003,125,140,144.000000,139.000000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.600000,122.800000,2000.000000,0.000000,54.200000,65.100000,154.000000,67.500000,150,95,1058,80,2200,2200,326,39.000000,119.000000,67.593,50.925,67.559,50.919
11/21/2024,14:57:09.758,72313.74,72314.34,119.840000,2.963700,346.900000,571.430000,0.000000,60.003000,355.200000,0.976600,2.070621,1.444092,6832.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.961111,71.196595,81.059998,78.879997,67.540001,33.939000,0.000000,-96.300003,-49.900002,-36.099998,0.000000,0.000000,0.998583,64.910027,282.938368,282.938368,33.939485,5.661755,151.332397,0.000000,34.015000,0.000000,0.000000,140.500000,140.300003,140.399994,140.300003,140.000000,138.266668,125,140,144.000000,139.000000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.700000,122.800000,2000.000000,0.000000,54.200000,65.200000,154.000000,67.500000,150,95,1058,80,2201,2200,333,39.000000,119.000000,67.593,50.925,67.559,50.919
11/21/2024,14:57:12.759,72316.74,72317.34,119.830000,2.958700,346.300000,571.720000,0.000000,60.003000,354.500000,0.976800,2.076723,1.441626,6835.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.955555,71.197482,81.060406,78.900002,67.540001,33.939000,0.000000,-97.800003,-49.000000,-36.500000,0.000000,0.000000,0.998609,64.886734,282.938368,282.938368,33.939485,5.661590,151.332321,0.000000,34.015000,0.000000,0.000000,140.500000,140.300003,140.399994,140.300003,140.000000,138.233332,125,140,144.000000,139.000000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.900000,122.800000,2000.000000,0.000000,54.200000,65.200000,154.000000,67.500000,151,95,1058,80,2200,2200,341,39.000000,119.000000,67.593,50.925,67.559,50.919
11/21/2024,14:57:15.759,72319.74,72320.34,119.840000,2.960200,346.400000,572.010000,0.000000,60.003000,354.800000,0.976600,2.081920,1.441422,6838.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.961111,71.198370,81.062039,78.879997,67.540001,33.939000,0.000000,-99.000000,-48.099998,-37.200001,0.000000,0.000000,0.998575,64.921806,282.938368,282.938368,33.939485,5.662442,151.332336,0.000000,34.015000,0.000000,0.000000,140.500000,140.300003,140.399994,140.300003,140.000000,138.266668,125,140,144.000000,139.000000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.000000,122.900000,2000.000000,0.000000,54.200000,65.200000,154.000000,67.500000,151,95,1058,80,2196,2200,348,39.000000,119.000000,67.593,50.925,67.559,50.918
11/21/2024,14:57:18.759,72322.74,72323.34,119.830000,2.958100,346.200000,572.300000,0.000000,60.003000,354.500000,0.976700,2.075251,1.439539,6841.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.949999,71.199257,81.064488,78.879997,67.541838,33.939000,0.000000,-101.099998,-46.599998,-38.200001,0.000000,0.000000,0.998581,64.914619,282.938368,282.938368,33.939485,5.662088,151.332336,0.000000,34.015000,0.000000,0.000000,140.500000,140.300003,140.399994,140.300003,140.000000,138.199997,125,140,144.000000,139.000000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.100000,122.900000,2000.000000,0.000000,54.200000,65.200000,154.000000,67.600000,151,95,1058,80,2202,2200,354,39.000000,119.000000,67.593,50.925,67.559,50.918
11/21/2024,14:57:21.760,72325.74,72326.34,119.840000,2.957000,346.100000,572.580000,0.000000,60.000000,354.400000,0.976800,2.057795,1.441005,6844.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.955555,71.199849,81.064488,78.886665,67.544286,33.939000,0.000000,-103.800003,-44.599998,-39.900002,0.000000,0.000000,0.998591,64.903503,282.938368,282.938368,33.939485,5.662054,151.332260,0.000000,34.015000,0.000000,0.000000,140.500000,140.300003,140.399994,140.300003,140.000000,138.233332,125,140,144.000000,139.000000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,122.900000,2000.000000,0.000000,54.200000,65.200000,154.000000,67.600000,151,95,1059,80,2202,2200,358,39.000000,119.000000,67.593,50.925,67.559,50.918
11/21/2024,14:57:24.762,72328.74,72329.35,119.830000,2.960500,346.400000,572.870000,0.000000,60.000000,354.800000,0.976600,2.101132,1.441041,6847.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.949999,71.199997,81.062039,78.879997,67.545511,33.939000,0.000000,-107.400002,-42.500000,-41.599998,0.000000,0.000000,0.998616,64.876648,282.938368,282.938368,33.939485,5.661863,151.332291,0.000000,34.015000,0.000000,0.000000,140.500000,140.300003,140.399994,140.300003,140.000000,138.199997,125,140,144.000000,139.000000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.100000,122.900000,2000.000000,0.000000,54.200000,65.200000,154.000000,67.600000,151,95,1059,80,2199,2200,358,39.000000,119.000000,67.594,50.925,67.560,50.918
11/21/2024,14:57:27.762,72331.74,72332.35,119.850000,2.956300,346.000000,573.160000,0.000000,59.996000,354.300000,0.976500,2.065420,1.440384,6850.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.966667,71.199997,81.062855,78.879997,67.545511,33.939000,0.000000,-112.199997,-40.299999,-43.400002,0.000000,0.000000,0.998625,64.866623,282.938368,282.938368,33.939485,5.661663,151.332352,0.000000,34.015000,0.000000,0.000000,140.533335,140.300003,140.399994,140.300003,140.000000,138.266668,125,140,144.000000,139.000000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.900000,122.900000,2000.000000,0.000000,54.200000,65.200000,154.000000,67.600000,151,95,1059,80,2198,2200,358,39.000000,119.000000,67.594,50.925,67.560,50.918
11/21/2024,14:57:30.762,72334.74,72335.35,119.830000,2.952700,345.400000,573.450000,0.000000,59.996000,353.800000,0.976200,2.055407,1.442711,6853.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.988889,71.200441,81.068571,78.879997,67.542450,33.939000,0.000000,-116.900002,-38.099998,-45.599998,0.000000,0.000000,0.998600,64.895981,282.938368,282.938368,33.939485,5.661205,151.332336,0.000000,34.015000,0.000000,0.000000,140.533335,140.366664,140.399994,140.300003,140.033335,138.300003,125,140,144.000000,139.000000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.000000,122.900000,2000.000000,0.000000,54.200000,65.200000,154.000000,67.600000,151,95,1059,80,2199,2200,354,39.000000,119.000000,67.594,50.925,67.560,50.918
11/21/2024,14:57:33.763,72337.74,72338.35,119.840000,2.957100,345.900000,573.740000,0.000000,60.000000,354.400000,0.976000,2.096412,1.443007,6856.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,139.983332,71.200885,81.078368,78.879997,67.540613,33.939000,0.000000,-121.699997,-36.099998,-47.900002,0.000000,0.000000,0.998588,64.906174,282.938368,282.938368,33.939485,5.662046,151.332275,0.000000,34.015000,0.000000,0.000000,140.500000,140.399994,140.399994,140.300003,140.033335,138.266668,125,140,144.000000,139.000000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.000000,123.000000,2000.000000,0.000000,54.200000,65.200000,154.000000,67.600000,151,95,1059,80,2199,2200,350,39.000000,119.000000,67.594,50.926,67.560,50.918
11/21/2024,14:57:36.763,72340.74,72341.35,119.850000,2.947600,344.800000,574.020000,0.000000,59.997000,353.300000,0.976100,2.063340,1.438798,6859.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.016668,71.201328,81.088572,78.869998,67.540001,33.939000,0.000000,-124.099998,-34.799999,-50.299999,0.000000,0.000000,0.998610,64.883446,282.938368,282.938368,33.939485,5.661887,151.332260,0.000000,34.015000,0.000000,0.000000,140.600006,140.399994,140.399994,140.300003,140.100006,138.300003,125,140,144.000000,139.000000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.000000,123.000000,2000.000000,0.000000,54.200000,65.200000,154.000000,67.600000,151,95,1059,80,2198,2200,345,39.000000,119.000000,67.594,50.926,67.560,50.918
11/21/2024,14:57:39.763,72343.74,72344.35,119.850000,2.944400,344.500000,574.310000,0.000000,59.999000,352.900000,0.976300,2.084024,1.441886,6862.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.022223,71.202068,81.100000,78.859998,67.541225,33.939000,0.000000,-123.699997,-34.200001,-52.200001,0.000000,0.000000,0.998594,64.901627,282.938368,282.938368,33.939485,5.662414,151.332275,0.000000,34.015000,0.000000,0.000000,140.600006,140.399994,140.399994,140.333333,140.100006,138.300003,125,140,144.000000,139.000000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.400000,123.000000,2000.000000,0.000000,54.300000,65.200000,154.000000,67.600000,151,95,1059,80,2200,2200,337,39.000000,119.000000,67.594,50.926,67.560,50.918
11/21/2024,14:57:42.765,72346.74,72347.35,119.830000,2.934800,343.600000,574.600000,0.000000,60.000000,351.700000,0.976900,2.081573,1.440624,6865.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.016668,71.202956,81.112858,78.859998,67.544286,33.939000,0.000000,-122.500000,-34.000000,-53.400002,0.000000,0.000000,0.998626,64.866104,282.938368,282.938368,33.939485,5.662299,151.332275,0.000000,34.015000,0.000000,0.000000,140.600006,140.399994,140.399994,140.300003,140.100006,138.300003,125,140,144.000000,139.000000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.500000,123.000000,2000.000000,0.000000,54.300000,65.200000,154.100000,67.600000,151,95,1059,80,2199,2200,331,39.000000,119.000000,67.594,50.926,67.560,50.918
11/21/2024,14:57:45.765,72349.74,72350.35,119.830000,2.938900,343.900000,574.890000,0.000000,60.003000,352.200000,0.976500,2.084283,1.440541,6868.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.016668,71.203843,81.126737,78.859998,67.547348,33.939000,0.000000,-120.599998,-34.099998,-53.700001,0.000000,0.000000,0.998612,64.883293,282.938368,282.938368,33.939485,5.662150,151.332336,0.000000,34.015000,0.000000,0.000000,140.600006,140.399994,140.399994,140.300003,140.100006,138.300003,125,140,144.000000,139.100000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.500000,123.000000,2000.000000,0.000000,54.300000,65.200000,154.100000,67.600000,151,95,1059,80,2202,2200,323,39.000000,119.000000,67.594,50.926,67.561,50.917
11/21/2024,14:57:48.764,72352.74,72353.35,119.850000,2.939700,343.900000,575.170000,0.000000,59.999000,352.300000,0.976300,2.062591,1.441385,6871.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.033333,71.204731,81.140818,78.849998,67.547960,33.939000,0.000000,-117.900002,-34.700001,-53.500000,0.001000,0.000000,0.998561,64.935143,282.938368,282.938368,33.939485,5.661797,151.332336,0.000000,34.015000,0.000000,0.000000,140.600006,140.399994,140.399994,140.366664,140.100006,138.333333,125,140,144.000000,139.100000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.400000,123.000000,2000.000000,0.000000,54.300000,65.200000,154.100000,67.600000,151,95,1059,80,2199,2200,318,39.000000,119.000000,67.594,50.926,67.561,50.917
11/21/2024,14:57:51.764,72355.74,72356.35,119.830000,2.945500,344.600000,575.460000,0.000000,60.002000,353.000000,0.976200,2.058869,1.440124,6874.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.049998,71.205619,81.148165,78.849998,67.546123,33.939000,0.000000,-114.400002,-36.400002,-53.000000,0.000000,0.000000,0.998598,64.896423,282.938368,282.938368,33.939485,5.661757,151.332275,0.000000,34.015000,0.000000,0.000000,140.600006,140.399994,140.399994,140.399994,140.100006,138.399994,125,140,144.000000,139.100000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.300000,123.000000,2000.000000,0.000000,54.400000,65.200000,154.100000,67.600000,151,95,1058,80,2200,2200,314,39.000000,119.000000,67.594,50.926,67.561,50.917
11/21/2024,14:57:54.765,72358.74,72359.35,119.840000,2.946300,344.600000,575.750000,0.000000,60.002000,353.100000,0.976000,2.108814,1.442507,6877.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.038888,71.206210,81.149389,78.849998,67.544286,33.939000,0.000000,-111.500000,-38.200001,-51.799999,0.000000,0.000000,0.998559,64.937180,282.938368,282.938368,33.939485,5.661899,151.332336,0.000000,34.015000,0.000000,0.000000,140.600006,140.399994,140.399994,140.333333,140.100006,138.399994,125,140,144.000000,139.100000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.300000,123.000000,2000.000000,0.000000,54.400000,65.200000,154.100000,67.600000,151,95,1058,80,2198,2200,313,39.000000,119.000000,67.594,50.926,67.561,50.917
11/21/2024,14:57:57.765,72361.74,72362.35,119.830000,2.945100,344.500000,576.040000,0.000000,60.003000,352.900000,0.976200,2.085634,1.441626,6880.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.061108,71.206210,81.146940,78.849998,67.544286,33.939000,0.000000,-109.099998,-39.900002,-50.700001,0.000000,0.000000,0.998548,64.949478,282.938368,282.938368,33.939485,5.662061,151.332245,0.000000,34.015000,0.000000,0.000000,140.666667,140.399994,140.399994,140.399994,140.100006,138.399994,125,140,144.000000,139.100000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.300000,123.000000,2000.000000,0.000000,54.400000,65.200000,154.200000,67.600000,151,95,1058,80,2196,2200,317,39.000000,119.000000,67.594,50.926,67.561,50.917
11/21/2024,14:58:00.767,72364.74,72365.35,119.850000,2.951600,345.300000,576.330000,0.000000,60.003000,353.800000,0.976100,2.164623,1.445474,6883.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.072221,71.206654,81.141430,78.839999,67.543674,33.939000,0.000000,-107.599998,-40.900002,-49.700001,0.000000,0.000000,0.998571,64.923759,282.938368,282.938368,33.939485,5.662303,151.332352,0.000000,34.015000,0.000000,0.000000,140.633336,140.399994,140.399994,140.399994,140.100006,138.500000,125,140,144.000000,139.100000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.300000,123.000000,2000.000000,0.000000,54.400000,65.100000,154.200000,67.600000,151,95,1058,80,2203,2200,324,39.000000,119.000000,67.595,50.927,67.562,50.917
11/21/2024,14:58:03.766,72367.74,72368.35,119.830000,2.955000,345.700000,576.610000,0.000000,60.003000,354.100000,0.976400,2.098951,1.441041,6886.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.083331,71.207098,81.134084,78.839999,67.544286,33.939000,0.000000,-106.300003,-41.700001,-48.900002,0.000000,0.000000,0.998557,64.939247,282.938368,282.938368,33.939485,5.662050,151.332291,0.000000,34.015000,0.000000,0.000000,140.699997,140.399994,140.399994,140.399994,140.100006,138.500000,125,140,144.000000,139.100000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.100000,123.000000,2000.000000,0.000000,54.400000,65.100000,154.200000,67.600000,150,95,1058,80,2199,2200,332,39.000000,119.000000,67.595,50.927,67.562,50.917
11/21/2024,14:58:06.767,72370.74,72371.35,119.840000,2.961200,346.500000,576.900000,0.000000,60.007000,354.900000,0.976500,2.069769,1.440504,6889.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.088887,71.206654,81.126125,78.829999,67.546735,33.939000,0.000000,-104.699997,-42.400002,-48.400002,-0.001000,0.000000,0.998560,64.935974,282.938368,282.938368,33.939485,5.661941,151.332245,0.000000,34.015000,0.000000,0.000000,140.699997,140.399994,140.399994,140.399994,140.100006,138.533335,125,140,144.000000,139.100000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.900000,123.000000,2000.000000,0.000000,54.400000,65.100000,154.200000,67.600000,150,95,1056,80,2194,2200,339,39.000000,119.000000,67.595,50.927,67.562,50.917
11/21/2024,14:58:09.768,72373.74,72374.35,119.840000,2.962200,346.700000,577.190000,0.000000,60.003000,355.000000,0.976800,2.041388,1.441005,6892.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.105554,71.206358,81.121227,78.820000,67.549796,33.939000,0.000000,-103.800003,-43.099998,-47.700001,0.000000,0.000000,0.998564,64.931953,282.938368,282.938368,33.939485,5.662530,151.332291,0.000000,34.015000,0.000000,0.000000,140.699997,140.399994,140.399994,140.399994,140.133336,138.600006,125,140,144.000000,139.100000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.900000,123.000000,2000.000000,0.000000,54.400000,65.100000,154.200000,67.600000,150,95,1056,80,2200,2200,346,39.000000,119.000000,67.595,50.927,67.562,50.917
11/21/2024,14:58:12.769,72376.74,72377.35,119.840000,2.964300,346.900000,577.480000,0.000000,60.003000,355.200000,0.976600,2.056371,1.441505,6895.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.105554,71.206358,81.120003,78.820000,67.549796,33.939000,0.000000,-102.199997,-43.900002,-47.000000,0.000000,0.000000,0.998549,64.948769,282.938368,282.938368,33.939485,5.662119,151.332230,0.000000,34.015000,0.000000,0.000000,140.699997,140.399994,140.399994,140.399994,140.133336,138.600006,125,140,144.000000,139.100000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.000000,123.000000,2000.000000,0.000000,54.400000,65.100000,154.200000,67.600000,150,95,1056,80,2202,2200,353,39.000000,119.000000,67.595,50.927,67.562,50.917
11/21/2024,14:58:15.768,72379.74,72380.35,119.830000,2.960500,346.400000,577.770000,0.000000,59.996000,354.800000,0.976500,2.081878,1.439539,6898.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.099998,71.206358,81.120003,78.829999,67.551021,33.939000,0.000000,-98.800003,-45.599998,-45.700001,0.000000,0.000000,0.998529,64.968880,282.938368,282.938368,33.939485,5.661999,151.332245,0.000000,34.015000,0.000000,0.000000,140.699997,140.399994,140.399994,140.399994,140.100006,138.600006,125,140,144.000000,139.100000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.100000,123.000000,2000.000000,0.000000,54.400000,65.000000,154.200000,67.600000,150,95,1056,80,2197,2200,358,39.000000,119.000000,67.595,50.927,67.562,50.917
11/21/2024,14:58:18.768,72382.74,72383.35,119.830000,2.958400,346.100000,578.050000,0.000000,59.996000,354.500000,0.976200,2.069159,1.445214,6901.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.138885,71.206358,81.119594,78.820000,67.555306,33.939000,0.000000,-94.699997,-47.500000,-43.700001,0.000000,0.000000,0.998585,64.908020,282.938368,282.938368,33.939485,5.662205,151.332306,0.000000,34.015000,0.000000,0.000000,140.699997,140.399994,140.399994,140.433329,140.199997,138.699997,125,140,144.000000,139.100000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,123.000000,2000.000000,0.000000,54.400000,65.000000,154.200000,67.600000,150,95,1056,80,2200,2200,360,39.000000,119.000000,67.595,50.928,67.563,50.917
11/21/2024,14:58:21.769,72385.74,72386.35,119.850000,2.953200,345.400000,578.340000,0.000000,59.996000,353.900000,0.975900,2.099553,1.441302,6904.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.149996,71.207098,81.118370,78.820000,67.559592,33.939000,0.000000,-89.599998,-49.700001,-41.000000,0.000000,0.000000,0.998596,64.898834,282.938368,282.938368,33.939485,5.662329,151.332184,0.000000,34.015000,0.000000,0.000000,140.699997,140.399994,140.433329,140.466665,140.199997,138.699997,125,140,144.000000,139.100000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.000000,123.000000,2000.000000,0.000000,54.400000,65.000000,154.200000,67.600000,150,95,1058,80,2200,2200,360,39.000000,119.000000,67.595,50.928,67.563,50.917
11/21/2024,14:58:24.771,72388.74,72389.35,119.830000,2.950100,345.000000,578.630000,0.000000,59.996000,353.500000,0.975900,2.052541,1.440624,6907.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.138885,71.207690,81.117145,78.820000,67.559592,33.939000,0.000000,-86.500000,-51.599998,-37.400002,0.000000,0.000000,0.998626,64.866409,282.938368,282.938368,33.939485,5.662142,151.332199,0.000000,34.015000,0.000000,0.000000,140.699997,140.399994,140.399994,140.433329,140.199997,138.699997,125,140,144.000000,139.100000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.900000,123.000000,2000.000000,0.000000,54.400000,64.900000,154.300000,67.600000,150,95,1058,80,2201,2200,356,39.000000,119.000000,67.595,50.928,67.563,50.917
11/21/2024,14:58:27.771,72391.74,72392.36,119.830000,2.956700,345.800000,578.970000,0.000000,60.002000,354.300000,0.975900,2.083505,1.441542,6911.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.138885,71.207690,81.118370,78.813334,67.559592,33.939000,0.000000,-87.800003,-52.299999,-35.000000,0.001000,0.000000,0.998639,64.853821,282.938368,282.938368,33.939485,5.662016,151.332230,0.000000,34.014000,0.000000,0.000000,140.699997,140.399994,140.433329,140.433329,140.166667,138.699997,125,140,144.000000,139.100000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.000000,123.000000,2000.000000,0.000000,54.400000,64.900000,154.300000,67.600000,150,95,1058,80,2200,2200,352,39.000000,119.000000,67.595,50.928,67.563,50.918
11/21/2024,14:58:30.772,72394.74,72395.36,119.840000,2.959900,346.400000,579.250000,0.000000,60.003000,354.700000,0.976400,2.044866,1.440921,6914.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.149996,71.208281,81.120819,78.813334,67.561429,33.939000,0.000000,-92.300003,-51.900002,-35.400002,0.000000,0.000000,0.998569,64.928154,282.938368,282.938368,33.939485,5.661589,151.332275,0.000000,34.014000,0.000000,0.000000,140.699997,140.433329,140.433329,140.433329,140.199997,138.699997,125,140,144.000000,139.100000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.900000,123.100000,2000.000000,0.000000,54.400000,64.900000,154.300000,67.600000,150,95,1058,80,2202,2200,349,39.000000,119.000000,67.596,50.928,67.563,50.918
11/21/2024,14:58:33.772,72397.74,72398.36,119.850000,2.961300,346.600000,579.540000,0.000000,60.003000,354.900000,0.976400,2.068686,1.442470,6917.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.144441,71.209169,81.126737,78.813334,67.557755,33.939000,0.000000,-96.800003,-49.599998,-36.299999,0.000000,0.000000,0.998553,64.942535,282.938368,282.938368,33.939485,5.661998,151.332245,0.000000,34.014000,0.000000,0.000000,140.699997,140.433329,140.433329,140.433329,140.166667,138.699997,125,140,144.000000,139.100000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.800000,123.100000,2000.000000,0.000000,54.400000,64.900000,154.400000,67.600000,150,95,1058,80,2199,2200,342,39.000000,119.000000,67.596,50.928,67.563,50.918
11/21/2024,14:58:36.772,72400.74,72401.36,119.830000,2.963600,346.900000,579.830000,0.000000,60.004000,355.100000,0.976800,2.056857,1.440040,6920.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.155553,71.209613,81.135920,78.806669,67.551633,33.939000,0.000000,-101.300003,-46.599998,-38.200001,0.000000,0.000000,0.998560,64.937836,282.938368,282.938368,33.939485,5.662007,151.332245,0.000000,34.014000,0.000000,0.000000,140.733332,140.433329,140.433329,140.466665,140.166667,138.699997,125,140,144.000000,139.100000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.800000,123.100000,2000.000000,0.000000,54.400000,64.900000,154.400000,67.600000,150,95,1058,80,2198,2200,336,39.000000,119.000000,67.596,50.928,67.564,50.918
11/21/2024,14:58:39.773,72403.74,72404.36,119.830000,2.962900,346.800000,580.120000,0.000000,60.000000,355.100000,0.976800,2.068784,1.441626,6923.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.122219,71.210057,81.143267,78.800003,67.554082,33.939000,0.000000,-105.699997,-43.500000,-40.799999,0.000000,0.000000,0.998575,64.922089,282.938368,282.938368,33.939485,5.661892,151.332275,0.000000,34.014000,0.000000,0.000000,140.699997,140.399994,140.399994,140.399994,140.133336,138.699997,125,140,144.000000,139.100000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.900000,123.100000,2000.000000,0.000000,54.400000,64.900000,154.400000,67.600000,150,95,1058,80,2199,2200,327,39.000000,119.000000,67.596,50.928,67.564,50.918
11/21/2024,14:58:42.774,72406.74,72407.36,119.840000,2.958100,346.100000,580.410000,0.000000,59.996000,354.500000,0.976200,2.067611,1.441505,6926.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.161108,71.210501,81.145104,78.800003,67.560204,33.939000,0.000000,-111.400002,-40.599998,-43.299999,0.000000,0.000000,0.998556,64.941299,282.938368,282.938368,33.939485,5.662028,151.332275,0.000000,34.014000,0.000000,0.000000,140.699997,140.466665,140.466665,140.433329,140.199997,138.699997,125,140,144.000000,139.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.000000,123.100000,2000.000000,0.000000,54.400000,64.900000,154.400000,67.600000,150,95,1058,80,2199,2200,322,39.000000,119.000000,67.596,50.929,67.564,50.918
11/21/2024,14:58:45.774,72409.74,72410.36,119.840000,2.957800,345.900000,580.690000,0.000000,59.999000,354.500000,0.975900,2.091926,1.440504,6929.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.177776,71.210944,81.147553,78.800003,67.562041,33.939000,0.000000,-118.000000,-37.500000,-45.900002,0.000000,0.000000,0.998602,64.893456,282.938368,282.938368,33.939485,5.662371,151.332230,0.000000,34.014000,0.000000,0.000000,140.733332,140.500000,140.466665,140.466665,140.199997,138.699997,125,140,144.000000,139.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.000000,123.100000,2000.000000,0.000000,54.400000,64.900000,154.400000,67.600000,150,95,1058,80,2200,2200,316,39.000000,119.000000,67.596,50.929,67.564,50.918
11/21/2024,14:58:48.774,72412.74,72413.36,119.830000,2.946600,344.800000,580.980000,0.000000,59.997000,353.100000,0.976600,2.076733,1.441125,6932.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.183332,71.210944,81.149389,78.793335,67.560204,33.939000,0.000000,-124.500000,-35.000000,-49.400002,0.000000,0.000000,0.998636,64.857765,282.938368,282.938368,33.939485,5.662008,151.332306,0.000000,34.014000,0.000000,0.000000,140.733332,140.500000,140.500000,140.466665,140.199997,138.699997,125,140,144.000000,139.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.100000,123.100000,2000.000000,0.000000,54.400000,64.900000,154.400000,67.600000,150,95,1058,80,2197,2200,314,39.000000,119.000000,67.596,50.929,67.564,50.918
11/21/2024,14:58:51.776,72415.74,72416.36,119.840000,2.958800,346.200000,581.270000,0.000000,60.000000,354.600000,0.976300,2.064688,1.440421,6935.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.172222,71.211240,81.150002,78.786667,67.562041,33.939000,0.000000,-124.000000,-33.799999,-53.000000,0.000000,0.000000,0.998638,64.855278,282.938368,282.938368,33.939485,5.662581,151.332291,0.000000,34.014000,0.000000,0.000000,140.699997,140.500000,140.500000,140.500000,140.199997,138.633336,125,140,144.100000,139.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,123.100000,2000.000000,0.000000,54.400000,64.900000,154.400000,67.600000,150,95,1056,80,2197,2200,316,39.000000,119.000000,67.596,50.929,67.565,50.918
11/21/2024,14:58:54.777,72418.74,72419.36,119.850000,2.958400,346.200000,581.560000,0.000000,60.003000,354.600000,0.976400,2.086499,1.442887,6938.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.166667,71.211388,81.150002,78.779999,67.565714,33.939000,0.000000,-120.599998,-33.900002,-53.900002,0.001000,0.000000,0.998610,64.885971,282.938368,282.938368,33.939485,5.662263,151.332260,0.000000,34.014000,0.000000,0.000000,140.699997,140.500000,140.500000,140.500000,140.199997,138.600006,125,140,144.100000,139.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,123.100000,2000.000000,0.000000,54.400000,64.900000,154.400000,67.600000,150,95,1056,80,2197,2200,321,39.000000,119.000000,67.596,50.929,67.565,50.917
11/21/2024,14:58:57.776,72421.74,72422.36,119.830000,2.961200,346.500000,581.850000,0.000000,60.000000,354.800000,0.976400,2.086755,1.441626,6941.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.183334,71.211240,81.150410,78.786667,67.566326,33.939000,0.000000,-116.000000,-35.500000,-53.200001,0.001000,0.000000,0.998627,64.868568,282.938368,282.938368,33.939485,5.661905,151.332214,0.000000,34.014000,0.000000,0.000000,140.733332,140.533335,140.533335,140.500000,140.199997,138.600006,125,140,144.100000,139.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.400000,123.100000,2000.000000,0.000000,54.400000,64.900000,154.400000,67.600000,150,95,1056,80,2198,2200,328,39.000000,119.000000,67.596,50.929,67.565,50.917
11/21/2024,14:59:00.777,72424.74,72425.36,119.840000,2.968100,347.400000,582.140000,0.000000,60.006000,355.700000,0.976600,2.066372,1.440003,6944.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.166667,71.211240,81.154082,78.786667,67.565714,33.939000,0.000000,-110.500000,-39.000000,-51.200001,0.000000,0.000000,0.998582,64.916916,282.938368,282.938368,33.939485,5.662355,151.332291,0.000000,34.014000,0.000000,0.000000,140.733332,140.500000,140.533335,140.500000,140.199997,138.533335,125,140,144.200000,139.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.400000,123.100000,2000.000000,0.000000,54.400000,64.900000,154.400000,67.600000,150,95,1056,80,2203,2200,336,39.000000,119.000000,67.597,50.929,67.565,50.917
11/21/2024,14:59:03.777,72427.74,72428.36,119.830000,2.972400,347.900000,582.420000,0.000000,60.000000,356.200000,0.976600,2.068194,1.441626,6947.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.149999,71.211092,81.159796,78.773333,67.567551,33.939000,0.000000,-103.300003,-43.400002,-47.400002,0.000000,0.000000,0.998571,64.926376,282.938368,282.938368,33.939485,5.662052,151.332230,0.000000,34.014000,0.000000,0.000000,140.699997,140.500000,140.500000,140.500000,140.199997,138.500000,125,140,144.200000,139.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.400000,123.100000,2000.000000,0.000000,54.400000,64.900000,154.400000,67.600000,150,95,1056,80,2200,2200,345,39.000000,119.000000,67.597,50.929,67.565,50.917
11/21/2024,14:59:06.778,72430.74,72431.36,119.840000,2.963100,346.700000,582.710000,0.000000,59.995000,355.100000,0.976400,2.061523,1.442590,6950.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.172223,71.210648,81.163469,78.779999,67.569387,33.939000,0.000000,-94.699997,-47.700001,-43.299999,0.000000,0.000000,0.998589,64.908493,282.938368,282.938368,33.939485,5.661838,151.332138,0.000000,34.014000,0.000000,0.000000,140.766668,140.533335,140.533335,140.500000,140.199997,138.500000,125,140,144.200000,139.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,123.100000,2000.000000,0.000000,54.400000,64.900000,154.400000,67.600000,150,95,1057,80,2201,2200,351,39.000000,119.000000,67.597,50.929,67.565,50.917
11/21/2024,14:59:09.778,72433.74,72434.36,119.830000,2.950800,345.200000,583.000000,0.000000,59.999000,353.600000,0.976100,2.071879,1.439539,6953.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.188890,71.210648,81.166938,78.779999,67.570000,33.939000,0.000000,-87.599998,-50.799999,-39.099998,0.000000,0.000000,0.998581,64.917793,282.938368,282.938368,33.939485,5.661978,151.332245,0.000000,34.014000,0.000000,0.000000,140.800003,140.600006,140.533335,140.500000,140.199997,138.500000,125,140,144.200000,139.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.000000,123.100000,2000.000000,0.000000,54.400000,64.900000,154.400000,67.600000,150,95,1057,80,2198,2200,357,39.000000,119.000000,67.597,50.929,67.566,50.917
11/21/2024,14:59:12.779,72436.74,72437.36,119.840000,2.941000,344.200000,583.290000,0.000000,60.003000,352.400000,0.976700,2.100034,1.441005,6956.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.194446,71.210057,81.176733,78.779999,67.570000,33.939000,0.000000,-88.099998,-52.200001,-35.200001,0.000000,0.000000,0.998562,64.935631,282.938368,282.938368,33.939485,5.661974,151.332214,0.000000,34.014000,0.000000,0.000000,140.800003,140.600006,140.566671,140.500000,140.199997,138.500000,125,140,144.200000,139.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.100000,123.100000,2000.000000,0.000000,54.400000,64.900000,154.400000,67.600000,150,95,1057,80,2199,2200,359,39.000000,119.000000,67.597,50.929,67.566,50.917
11/21/2024,14:59:15.781,72439.74,72440.36,119.840000,2.946800,344.800000,583.580000,0.000000,59.999000,353.100000,0.976300,2.079544,1.440003,6959.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.188890,71.209613,81.191222,78.779999,67.570000,33.939000,0.000000,-93.000000,-51.599998,-35.599998,0.000000,0.000000,0.998540,64.959290,282.938368,282.938368,33.939485,5.661971,151.332214,0.000000,34.014000,0.000000,0.000000,140.800003,140.600006,140.566671,140.500000,140.199997,138.466665,125,140,144.200000,139.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,123.100000,2000.000000,0.000000,54.400000,64.900000,154.400000,67.600000,150,95,1057,80,2199,2200,359,39.000000,119.000000,67.597,50.929,67.566,50.917
11/21/2024,14:59:18.780,72442.74,72443.36,119.830000,2.946700,344.700000,583.870000,0.000000,59.999000,353.100000,0.976100,2.095802,1.441626,6962.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.200002,71.209613,81.201426,78.766668,67.570000,33.939000,0.000000,-99.099998,-48.299999,-37.099998,0.000000,0.000000,0.998563,64.934425,282.938368,282.938368,33.939485,5.662348,151.332245,0.000000,34.014000,0.000000,0.000000,140.800003,140.600006,140.600006,140.500000,140.199997,138.500000,125,140,144.200000,139.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,123.100000,2000.000000,0.000000,54.400000,64.900000,154.400000,67.600000,150,95,1057,80,2199,2200,359,39.000000,119.000000,67.597,50.929,67.566,50.917
11/21/2024,14:59:21.781,72445.74,72446.36,119.830000,2.955300,345.700000,584.160000,0.000000,60.003000,354.100000,0.976100,2.061415,1.438538,6965.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.200002,71.209909,81.206529,78.773333,67.570000,33.939000,0.000000,-105.099998,-44.000000,-40.299999,0.000000,0.000000,0.998536,64.961960,282.938368,282.938368,33.939485,5.662212,151.332214,0.000000,34.014000,0.000000,0.000000,140.800003,140.600006,140.600006,140.500000,140.199997,138.500000,125,140,144.200000,139.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,120.900000,123.200000,2000.000000,0.000000,54.400000,64.900000,154.400000,67.600000,150,95,1058,80,2194,2200,354,39.000000,119.000000,67.597,50.929,67.566,50.917
11/21/2024,14:59:24.780,72448.74,72449.36,119.840000,2.960500,346.400000,584.440000,0.000000,60.000000,354.800000,0.976300,2.107009,1.440421,6968.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.188890,71.209465,81.208978,78.766668,67.570000,33.939000,0.000000,-112.900002,-39.700001,-44.000000,0.000000,0.000000,0.998578,64.920586,282.938368,282.938368,33.939485,5.662176,151.332291,0.000000,34.014000,0.000000,0.000000,140.800003,140.600006,140.566671,140.500000,140.199997,138.466665,125,140,144.200000,139.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.000000,123.200000,2000.000000,0.000000,54.400000,64.900000,154.400000,67.600000,150,95,1058,80,2198,2200,349,39.000000,119.000000,67.597,50.929,67.567,50.916
11/21/2024,14:59:27.781,72451.74,72452.37,119.850000,2.963900,346.900000,584.730000,0.000000,60.006000,355.200000,0.976500,2.084180,1.441385,6971.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.222224,71.209021,81.211020,78.760002,67.570000,33.939000,0.000000,-122.400002,-35.799999,-48.099998,0.000000,0.000000,0.998571,64.927048,282.938368,282.938368,33.939485,5.661718,151.332275,0.000000,34.014000,0.000000,0.000000,140.833333,140.633336,140.600006,140.500000,140.233332,138.533335,125,140,144.200000,139.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,123.200000,2000.000000,0.000000,54.400000,64.900000,154.400000,67.600000,150,95,1058,80,2202,2200,345,39.000000,119.000000,67.598,50.929,67.567,50.916
11/21/2024,14:59:30.782,72454.74,72455.37,119.830000,2.961100,346.500000,585.020000,0.000000,60.000000,354.800000,0.976700,2.061025,1.439039,6974.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.233335,71.209021,81.209795,78.760002,67.568163,33.939000,0.000000,-124.900002,-33.799999,-52.200001,0.001000,0.000000,0.998522,64.978027,282.938368,282.938368,33.939485,5.662205,151.332199,0.000000,34.014000,0.000000,0.000000,140.866664,140.633336,140.600006,140.500000,140.266668,138.533335,125,140,144.200000,139.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.300000,123.200000,2000.000000,0.000000,54.400000,64.900000,154.400000,67.600000,150,95,1058,80,2199,2200,341,39.000000,119.000000,67.598,50.929,67.567,50.916
11/21/2024,14:59:33.782,72457.74,72458.37,119.840000,2.958800,346.200000,585.310000,0.000000,59.996000,354.600000,0.976400,2.061917,1.442590,6977.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.200002,71.208725,81.204896,78.753334,67.566326,33.939000,0.000000,-122.500000,-33.599998,-54.000000,0.000000,0.000000,0.998601,64.894501,282.938368,282.938368,33.939485,5.662362,151.332214,0.000000,34.014000,0.000000,0.000000,140.800003,140.600006,140.600006,140.500000,140.199997,138.500000,125,140,144.200000,139.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.300000,123.200000,2000.000000,0.000000,54.400000,64.900000,154.400000,67.600000,150,95,1058,80,2203,2200,331,39.000000,119.000000,67.598,50.928,67.567,50.916
11/21/2024,14:59:36.783,72460.74,72461.37,119.840000,2.958600,346.100000,585.600000,0.000000,59.995000,354.600000,0.976000,2.062935,1.440921,6980.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.250002,71.207986,81.201222,78.760002,67.566939,33.939000,0.000000,-118.800003,-34.299999,-53.700001,0.000000,0.000000,0.998625,64.870728,282.938368,282.938368,33.939485,5.661946,151.332230,0.000000,34.014000,0.000000,0.000000,140.866664,140.666667,140.600006,140.533335,140.266668,138.566671,125,140,144.200000,139.200000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.400000,123.200000,2000.000000,0.000000,54.400000,64.900000,154.400000,67.600000,150,95,1054,80,2198,2200,324,39.000000,119.000000,67.598,50.928,67.567,50.916
11/21/2024,14:59:39.784,72463.74,72464.37,119.850000,2.953900,345.500000,585.890000,0.000000,59.999000,354.000000,0.975900,2.054233,1.439883,6983.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.283334,71.207542,81.201222,78.753334,67.568775,33.939000,0.000000,-114.300003,-36.299999,-52.799999,0.000000,0.000000,0.998574,64.924683,282.938368,282.938368,33.939485,5.662243,151.332275,0.000000,34.014000,0.000000,0.000000,140.899994,140.699997,140.666667,140.533335,140.300003,138.600006,125,140,144.200000,139.300000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.400000,123.200000,2000.000000,0.000000,54.400000,64.900000,154.400000,67.600000,150,95,1054,80,2198,2200,353,39.000000,119.000000,67.598,50.928,67.568,50.915
