FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,14:59:42.785,72466.74,72467.37,119.830000,2.944000,344.500000,586.170000,0.000000,60.003000,352.800000,0.976600,2.068105,1.442126,6986.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.238892,71.206802,81.204896,78.753334,67.571224,33.939000,0.000000,-110.400002,-39.200001,-51.099998,0.000000,0.000000,0.998617,64.877869,282.938368,282.938368,33.939485,5.661936,151.332260,0.000000,34.014000,0.000000,0.000000,140.833333,140.633336,140.600006,140.500000,140.266668,138.600006,125,140,144.200000,139.300000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.400000,123.200000,2000.000000,0.000000,54.400000,64.900000,154.500000,67.600000,150,95,1054,80,2196,2200,315,39.000000,119.000000,67.598,50.928,67.568,50.915
11/21/2024,14:59:45.785,72469.74,72470.37,119.850000,2.942400,344.400000,586.460000,0.000000,59.999000,352.600000,0.976600,2.096962,1.440884,6989.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.316666,71.205471,81.212244,78.753334,67.572448,33.939000,0.000000,-106.199997,-41.900002,-48.700001,0.000000,0.000000,0.998642,64.852921,282.938368,282.938368,33.939485,5.661941,151.332199,0.000000,34.014000,0.000000,0.000000,140.899994,140.699997,140.699997,140.600006,140.300003,138.699997,125,140,144.200000,139.300000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.600000,123.200000,2000.000000,0.000000,54.400000,64.900000,154.500000,67.600000,150,95,1054,80,2203,2200,316,39.000000,119.000000,67.598,50.928,67.568,50.915
11/21/2024,14:59:48.785,72472.74,72473.37,119.840000,2.957600,346.000000,586.750000,0.000000,59.999000,354.400000,0.976100,2.072829,1.443091,6992.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.305554,71.204287,81.223265,78.739998,67.572040,33.939000,0.000000,-100.599998,-44.900002,-46.299999,0.000000,0.000000,0.998618,64.878448,282.938368,282.938368,33.939485,5.662596,151.332245,0.000000,34.014000,0.000000,0.000000,140.899994,140.699997,140.699997,140.533335,140.300003,138.699997,125,140,144.200000,139.300000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.500000,123.200000,2000.000000,0.000000,54.400000,64.900000,154.500000,67.600000,150,95,1054,80,2201,2200,320,39.000000,119.000000,67.598,50.928,67.568,50.914
11/21/2024,14:59:51.785,72475.74,72476.37,119.830000,2.964900,346.900000,587.040000,0.000000,60.007000,355.300000,0.976400,2.088131,1.442126,6995.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.316666,71.203400,81.233060,78.746666,67.570816,33.939000,0.000000,-95.000000,-47.500000,-43.599998,0.000000,0.000000,0.998595,64.903015,282.938368,282.938368,33.939485,5.661901,151.332138,0.000000,34.014000,0.000000,0.000000,140.899994,140.699997,140.699997,140.600006,140.300003,138.699997,125,140,144.200000,139.300000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.600000,123.200000,2000.000000,0.000000,54.400000,64.900000,154.500000,67.600000,150,95,1052,80,2197,2200,325,39.000000,119.000000,67.598,50.928,67.568,50.914
11/21/2024,14:59:54.785,72478.74,72479.37,119.830000,2.973000,347.800000,587.330000,0.000000,60.003000,356.300000,0.976400,2.084864,1.440624,6998.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.305555,71.202512,81.237141,78.739998,67.570000,33.939000,0.000000,-90.000000,-49.799999,-40.599998,0.000000,0.000000,0.998560,64.939758,282.938368,282.938368,33.939485,5.662345,151.332214,0.000000,34.014000,0.000000,0.000000,140.866664,140.699997,140.666667,140.566671,140.333333,138.699997,125,140,144.200000,139.300000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.600000,123.200000,2000.000000,0.000000,54.400000,65.000000,154.500000,67.600000,150,95,1052,80,2199,2200,332,39.000000,119.000000,67.598,50.928,67.568,50.914
11/21/2024,14:59:57.785,72481.74,72482.37,119.830000,2.968400,347.400000,587.620000,0.000000,59.999000,355.700000,0.976600,2.088431,1.442627,7001.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.316666,71.201624,81.233876,78.746666,67.570000,33.939000,0.000000,-87.300003,-51.299999,-37.400002,0.000000,0.000000,0.998560,64.940559,282.938368,282.938368,33.939485,5.662643,151.332184,0.000000,34.014000,0.000000,0.000000,140.866664,140.699997,140.699997,140.600006,140.333333,138.699997,125,140,144.200000,139.300000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.600000,123.200000,2000.000000,0.000000,54.400000,65.000000,154.500000,67.600000,150,95,1052,80,2205,2200,342,39.000000,119.000000,67.598,50.927,67.569,50.914
11/21/2024,15:00:00.786,72484.74,72485.37,119.850000,2.964500,346.800000,587.910000,0.000000,60.000000,355.300000,0.976000,2.062979,1.440884,7004.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.338887,71.201033,81.227347,78.739998,67.570816,33.939000,0.000000,-88.400002,-52.000000,-35.299999,0.000000,0.000000,0.998572,64.927338,282.938368,282.938368,33.939485,5.662424,151.332184,0.000000,34.014000,0.000000,0.000000,140.899994,140.699997,140.699997,140.600006,140.399994,138.733332,125,140,144.200000,139.300000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.600000,123.200000,2000.000000,0.000000,54.400000,65.000000,154.500000,67.600000,150,95,1052,80,2200,2200,348,39.000000,119.000000,67.599,50.927,67.569,50.914
11/21/2024,15:00:03.787,72487.74,72488.37,119.830000,2.957800,345.900000,588.190000,0.000000,59.999000,354.400000,0.975800,2.081175,1.441041,7007.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.338888,71.200589,81.226123,78.739998,67.573264,33.939000,0.000000,-91.300003,-51.799999,-35.299999,0.001000,0.000000,0.998576,64.923233,282.938368,282.938368,33.939485,5.661606,151.332153,0.000000,34.014000,0.000000,0.000000,140.899994,140.699997,140.699997,140.600006,140.366664,138.766668,125,140,144.200000,139.300000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.300000,123.200000,2000.000000,0.000000,54.400000,65.000000,154.500000,67.600000,150,95,1052,80,2197,2200,356,39.000000,119.000000,67.599,50.927,67.569,50.913
11/21/2024,15:00:06.787,72490.74,72491.37,119.850000,2.943000,344.400000,588.480000,0.000000,59.999000,352.700000,0.976400,2.082943,1.440884,7010.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.349998,71.200145,81.230612,78.729998,67.576121,33.939000,0.000000,-93.699997,-51.200001,-35.700001,0.000000,0.000000,0.998576,64.922745,282.938368,282.938368,33.939485,5.662309,151.332153,0.000000,34.014000,0.000000,0.000000,140.899994,140.699997,140.699997,140.600006,140.399994,138.800003,125,140,144.200000,139.300000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.100000,123.200000,2000.000000,0.000000,54.400000,65.000000,154.500000,67.600000,150,95,1055,80,2202,2200,359,39.000000,119.000000,67.599,50.927,67.569,50.913
11/21/2024,15:00:09.789,72493.74,72494.37,119.840000,2.941500,344.300000,588.770000,0.000000,60.000000,352.500000,0.976700,2.071086,1.439419,7013.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.344443,71.199997,81.236733,78.739998,67.576121,33.939000,0.000000,-95.699997,-50.299999,-36.000000,0.000000,0.000000,0.998547,64.952682,282.938368,282.938368,33.939485,5.662252,151.332199,0.000000,34.014000,0.000000,0.000000,140.899994,140.699997,140.699997,140.600006,140.366664,138.800003,125,140,144.200000,139.300000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.100000,123.200000,2000.000000,0.000000,54.400000,65.000000,154.500000,67.600000,150,95,1055,80,2199,2200,360,39.000000,119.000000,67.599,50.927,67.569,50.913
11/21/2024,15:00:12.790,72496.74,72497.37,119.850000,2.954400,345.500000,589.060000,0.000000,59.999000,354.100000,0.975900,2.084789,1.441385,7016.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.333332,71.199997,81.238365,78.729998,67.575305,33.939000,0.000000,-98.699997,-48.799999,-36.700001,0.000000,0.000000,0.998572,64.926483,282.938368,282.938368,33.939485,5.661759,151.332199,0.000000,34.014000,0.000000,0.000000,140.866664,140.699997,140.699997,140.600006,140.366664,138.766668,125,140,144.200000,139.300000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.100000,123.200000,2000.000000,0.000000,54.400000,65.000000,154.500000,67.600000,150,95,1055,80,2199,2200,360,39.000000,119.000000,67.599,50.927,67.570,50.912
11/21/2024,15:00:15.789,72499.74,72500.37,119.830000,2.955900,345.700000,589.350000,0.000000,60.003000,354.200000,0.976000,2.096248,1.441626,7019.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.355554,71.199997,81.237549,78.719999,67.575713,33.939000,0.000000,-101.500000,-46.400002,-38.299999,0.000000,0.000000,0.998573,64.926605,282.938368,282.938368,33.939485,5.662113,151.332245,0.000000,34.014000,0.000000,0.000000,140.899994,140.699997,140.699997,140.633336,140.399994,138.800003,125,140,144.200000,139.300000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,123.200000,2000.000000,0.000000,54.400000,65.000000,154.500000,67.600000,150,95,1055,80,2197,2200,357,39.000000,119.000000,67.599,50.926,67.570,50.912
11/21/2024,15:00:18.790,72502.74,72503.37,119.850000,2.963800,346.800000,589.640000,0.000000,60.003000,355.200000,0.976400,2.047709,1.442470,7022.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.344444,71.199997,81.236733,78.709999,67.574897,33.939000,0.000000,-105.099998,-44.000000,-40.200001,0.000000,0.000000,0.998585,64.912239,282.938368,282.938368,33.939485,5.662402,151.332123,0.000000,34.014000,0.000000,0.000000,140.866664,140.733332,140.699997,140.600006,140.366664,138.800003,125,140,144.200000,139.300000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,123.200000,2000.000000,0.000000,54.400000,65.000000,154.600000,67.600000,150,95,1055,80,2201,2200,353,39.000000,119.000000,67.599,50.926,67.570,50.912
11/21/2024,15:00:21.790,72505.74,72506.37,119.840000,2.964500,347.000000,589.930000,0.000000,60.007000,355.300000,0.976700,2.071108,1.440504,7025.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.355555,71.199997,81.235509,78.719999,67.574081,33.939000,0.000000,-109.400002,-41.599998,-42.200001,0.000000,0.000000,0.998586,64.913857,282.938368,282.938368,33.939485,5.662178,151.332230,0.000000,34.014000,0.000000,0.000000,140.899994,140.766668,140.699997,140.600006,140.366664,138.800003,125,140,144.300000,139.300000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,123.200000,2000.000000,0.000000,54.400000,65.000000,154.600000,67.600000,150,95,1057,80,2200,2200,347,39.000000,119.000000,67.599,50.926,67.570,50.911
11/21/2024,15:00:24.790,72508.74,72509.37,119.830000,2.961900,346.600000,590.220000,0.000000,60.000000,354.900000,0.976600,2.075695,1.439539,7028.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.355555,71.199997,81.235509,78.709999,67.574897,33.939000,0.000000,-114.099998,-39.500000,-44.200001,-0.001000,0.000000,0.998560,64.939644,282.938368,282.938368,33.939485,5.661962,151.332169,0.000000,34.014000,0.000000,0.000000,140.899994,140.766668,140.699997,140.600006,140.366664,138.800003,125,140,144.300000,139.300000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,123.200000,2000.000000,0.000000,54.400000,65.000000,154.600000,67.600000,150,95,1057,80,2201,2200,342,39.000000,119.000000,67.599,50.926,67.570,50.911
11/21/2024,15:00:27.790,72511.74,72512.37,119.830000,2.962500,346.700000,590.500000,0.000000,59.996000,355.000000,0.976700,2.067139,1.440040,7031.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.355554,71.199997,81.237141,78.709999,67.577345,33.939000,0.000000,-118.699997,-37.200001,-46.200001,0.000000,0.000000,0.998587,64.911247,282.938368,282.938368,33.939485,5.661784,151.332214,0.000000,34.014000,0.000000,0.000000,140.899994,140.733332,140.699997,140.600006,140.399994,138.800003,125,140,144.300000,139.300000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.300000,123.200000,2000.000000,0.000000,54.400000,65.100000,154.700000,67.600000,150,95,1057,80,2199,2200,334,39.000000,119.000000,67.600,50.926,67.571,50.911
11/21/2024,15:00:30.790,72514.74,72515.37,119.840000,2.963000,346.500000,590.790000,0.000000,59.999000,355.100000,0.976000,2.068512,1.441505,7034.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.366666,71.199997,81.239794,78.709999,67.577753,33.939000,0.000000,-124.400002,-35.099998,-48.900002,0.000000,0.000000,0.998606,64.892509,282.938368,282.938368,33.939485,5.662251,151.332214,0.000000,34.014000,0.000000,0.000000,140.899994,140.800003,140.699997,140.600006,140.399994,138.800003,125,140,144.300000,139.300000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,123.200000,2000.000000,0.000000,54.400000,65.100000,154.700000,67.600000,150,95,1057,80,2200,2200,327,39.000000,119.000000,67.600,50.926,67.571,50.910
11/21/2024,15:00:33.790,72517.74,72518.37,119.850000,2.958200,346.000000,591.080000,0.000000,59.999000,354.500000,0.975800,2.080894,1.441385,7037.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.383333,71.199997,81.244283,78.709999,67.578162,33.939000,0.000000,-125.500000,-33.900002,-51.599998,0.001000,0.000000,0.998571,64.928497,282.938368,282.938368,33.939485,5.662401,151.332214,0.000000,34.014000,0.000000,0.000000,140.966665,140.800003,140.699997,140.633336,140.399994,138.800003,125,140,144.300000,139.300000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,123.200000,2000.000000,0.000000,54.400000,65.100000,154.700000,67.600000,150,95,1057,80,2197,2200,320,39.000000,119.000000,67.600,50.926,67.571,50.910
11/21/2024,15:00:36.791,72520.74,72521.38,119.830000,2.950200,345.200000,591.370000,0.000000,59.999000,353.500000,0.976500,2.096638,1.443211,7040.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.377778,71.199997,81.253467,78.709999,67.579386,33.939000,0.000000,-124.099998,-33.500000,-53.400002,0.000000,0.000000,0.998585,64.913780,282.938368,282.938368,33.939485,5.661744,151.332169,0.000000,34.014000,0.000000,0.000000,140.966665,140.800003,140.699997,140.600006,140.399994,138.800003,125,140,144.400000,139.300000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.300000,123.200000,2000.000000,0.000000,54.400000,65.100000,154.800000,67.600000,150,95,1053,80,2201,2200,316,39.000000,119.000000,67.600,50.926,67.571,50.910
11/21/2024,15:00:39.792,72523.74,72524.38,119.850000,2.952900,345.500000,591.660000,0.000000,60.000000,353.900000,0.976200,2.088455,1.439883,7043.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.427778,71.199997,81.263670,78.703334,67.580202,33.939000,0.000000,-122.599998,-33.500000,-54.000000,0.000000,0.000000,0.998604,64.891136,282.938368,282.938368,33.939485,5.662160,151.332169,0.000000,34.014000,0.000000,0.000000,141.000000,140.800003,140.766668,140.666667,140.466665,138.866664,125,140,144.400000,139.300000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.600000,123.200000,2000.000000,0.000000,54.400000,65.100000,154.800000,67.600000,150,95,1053,80,2203,2200,316,39.000000,119.000000,67.600,50.925,67.571,50.910
11/21/2024,15:00:42.793,72526.74,72527.38,119.840000,2.962900,346.500000,591.950000,0.000000,60.003000,355.100000,0.975900,2.062203,1.440504,7046.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.427777,71.199997,81.270405,78.709999,67.580610,33.939000,0.000000,-120.900002,-33.799999,-53.900002,0.000000,0.000000,0.998573,64.925224,282.938368,282.938368,33.939485,5.662490,151.332199,0.000000,34.014000,0.000000,0.000000,141.000000,140.866664,140.766668,140.633336,140.433329,138.866664,125,140,144.400000,139.300000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.400000,123.200000,2000.000000,0.000000,54.400000,65.100000,154.800000,67.600000,150,95,1053,80,2196,2200,317,39.000000,119.000000,67.600,50.925,67.572,50.909
11/21/2024,15:00:45.794,72529.74,72530.38,119.850000,2.968900,347.300000,592.240000,0.000000,60.002000,355.800000,0.976000,2.091381,1.443972,7049.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.416667,71.199997,81.272854,78.690002,67.582243,33.939000,0.000000,-119.000000,-34.299999,-53.700001,0.000000,0.000000,0.998593,64.905731,282.938368,282.938368,33.939485,5.661826,151.332169,0.000000,34.014000,0.000000,0.000000,141.000000,140.833333,140.766668,140.633336,140.433329,138.833333,125,140,144.400000,139.300000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,123.200000,2000.000000,0.000000,54.400000,65.100000,154.800000,67.600000,150,95,1053,80,2200,2200,323,39.000000,119.000000,67.600,50.925,67.572,50.909
11/21/2024,15:00:48.794,72532.74,72533.38,119.830000,2.966700,347.100000,592.530000,0.000000,60.003000,355.500000,0.976300,2.071999,1.440624,7052.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.438888,71.199553,81.272038,78.696668,67.583875,33.939000,0.000000,-117.000000,-35.099998,-53.400002,0.000000,0.000000,0.998599,64.899651,282.938368,282.938368,33.939485,5.662377,151.332230,0.000000,34.014000,0.000000,0.000000,141.000000,140.866664,140.766668,140.666667,140.466665,138.866664,125,140,144.500000,139.300000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,123.200000,2000.000000,0.000000,54.400000,65.100000,154.800000,67.600000,150,95,1053,80,2199,2200,331,39.000000,119.000000,67.600,50.925,67.572,50.909
11/21/2024,15:00:51.793,72535.74,72536.38,119.840000,2.972700,347.800000,592.810000,0.000000,60.003000,356.300000,0.976400,2.080937,1.442590,7055.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.472221,71.199109,81.272038,78.696668,67.584283,33.939000,0.000000,-114.500000,-36.200001,-52.799999,0.000000,0.000000,0.998572,64.927780,282.938368,282.938368,33.939485,5.662641,151.332169,0.000000,34.014000,0.000000,0.000000,141.066671,140.899994,140.800003,140.666667,140.500000,138.899994,125,140,144.500000,139.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.300000,123.200000,2000.000000,0.000000,54.400000,65.100000,154.800000,67.600000,150,95,1058,80,2202,2200,338,39.000000,119.000000,67.600,50.925,67.572,50.909
11/21/2024,15:00:54.796,72538.74,72539.38,119.840000,2.971800,347.700000,593.100000,0.000000,60.005000,356.100000,0.976400,2.064977,1.441005,7058.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.449999,71.198518,81.272854,78.690002,67.585507,33.939000,0.000000,-112.300003,-37.799999,-51.900002,0.000000,0.000000,0.998574,64.927284,282.938368,282.938368,33.939485,5.662195,151.332199,0.000000,34.014000,0.000000,0.000000,141.033335,140.866664,140.800003,140.633336,140.466665,138.899994,125,140,144.500000,139.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.300000,123.200000,2000.000000,0.000000,54.400000,65.100000,154.800000,67.600000,150,95,1058,80,2199,2200,345,39.000000,119.000000,67.601,50.925,67.572,50.908
11/21/2024,15:00:57.795,72541.74,72542.38,119.830000,2.970600,347.600000,593.390000,0.000000,60.000000,356.000000,0.976500,2.051841,1.439539,7061.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.466666,71.197630,81.271630,78.690002,67.586732,33.939000,0.000000,-110.000000,-39.400002,-50.700001,0.000000,0.000000,0.998561,64.941200,282.938368,282.938368,33.939485,5.662617,151.332260,0.000000,34.014000,0.000000,0.000000,141.066671,140.866664,140.800003,140.666667,140.466665,138.933329,125,140,144.500000,139.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.700000,123.300000,2000.000000,0.000000,54.400000,65.100000,154.800000,67.600000,150,95,1058,80,2201,2200,353,39.000000,119.000000,67.601,50.925,67.573,50.908
11/21/2024,15:01:00.795,72544.74,72545.38,119.840000,2.968300,347.100000,593.680000,0.000000,59.996000,355.700000,0.975800,2.049456,1.443591,7064.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.472222,71.196743,81.272854,78.690002,67.588364,33.939000,0.000000,-107.000000,-41.400002,-49.099998,0.000000,0.000000,0.998562,64.940529,282.938368,282.938368,33.939485,5.662016,151.332245,0.000000,34.014000,0.000000,0.000000,141.100006,140.833333,140.800003,140.699997,140.500000,138.899994,125,140,144.500000,139.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.600000,123.300000,2000.000000,0.000000,54.400000,65.100000,154.800000,67.600000,150,95,1058,80,2197,2200,358,39.000000,119.000000,67.601,50.925,67.573,50.908
11/21/2024,15:01:03.795,72547.74,72548.38,119.840000,2.960700,346.300000,593.970000,0.000000,60.003000,354.800000,0.976100,2.100111,1.441005,7067.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.488887,71.195855,81.277345,78.690002,67.589588,33.939000,0.000000,-103.300003,-43.299999,-47.200001,0.000000,0.000000,0.998597,64.903076,282.938368,282.938368,33.939485,5.662138,151.332275,0.000000,34.014000,0.000000,0.000000,141.100006,140.866664,140.866664,140.699997,140.500000,138.899994,125,140,144.500000,139.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.600000,123.300000,2000.000000,0.000000,54.400000,65.100000,154.800000,67.600000,150,95,1058,80,2192,2200,361,39.000000,119.000000,67.601,50.925,67.573,50.908
11/21/2024,15:01:06.796,72550.74,72551.38,119.840000,2.956000,345.900000,594.260000,0.000000,60.000000,354.300000,0.976300,2.065968,1.442006,7070.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.483333,71.194967,81.283469,78.690002,67.589996,33.939000,0.000000,-99.099998,-45.299999,-45.500000,0.000000,0.000000,0.998592,64.909462,282.938368,282.938368,33.939485,5.662435,151.332062,0.000000,34.014000,0.000000,0.000000,141.100006,140.800003,140.866664,140.699997,140.500000,138.933329,125,140,144.500000,139.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.400000,123.300000,2000.000000,0.000000,54.400000,65.100000,154.800000,67.600000,150,95,1055,80,2197,2200,361,39.000000,119.000000,67.601,50.925,67.573,50.908
11/21/2024,15:01:09.798,72553.74,72554.38,119.820000,2.964900,346.600000,594.550000,0.000000,60.002000,355.300000,0.975800,2.087794,1.440744,7073.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.477777,71.194080,81.288776,78.690002,67.589996,33.939000,0.000000,-95.099998,-47.500000,-43.400002,0.000000,0.000000,0.998561,64.941643,282.938368,282.938368,33.939485,5.662250,151.332153,0.000000,34.014000,0.000000,0.000000,141.100006,140.800003,140.866664,140.699997,140.500000,138.899994,125,140,144.500000,139.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.300000,123.400000,2000.000000,0.000000,54.400000,65.100000,154.800000,67.600000,150,95,1055,80,2201,2200,357,39.000000,119.000000,67.601,50.925,67.573,50.908
11/21/2024,15:01:12.798,72556.74,72557.38,119.850000,2.964300,346.700000,594.840000,0.000000,60.002000,355.300000,0.976000,2.071417,1.439299,7076.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.483332,71.193488,81.295306,78.690002,67.589180,33.939000,0.000000,-91.000000,-49.299999,-41.099998,0.000000,0.000000,0.998590,64.910591,282.938368,282.938368,33.939485,5.661863,151.332184,0.000000,34.014000,0.000000,0.000000,141.100006,140.800003,140.899994,140.699997,140.500000,138.899994,125,140,144.500000,139.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,123.400000,2000.000000,0.000000,54.400000,65.100000,154.800000,67.500000,150,95,1055,80,2200,2200,356,39.000000,119.000000,67.601,50.925,67.574,50.907
11/21/2024,15:01:15.798,72559.74,72560.38,119.840000,2.967100,347.200000,595.130000,0.000000,60.003000,355.600000,0.976400,2.084864,1.441005,7079.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.483332,71.193488,81.305917,78.683334,67.587956,33.939000,0.000000,-88.099998,-50.900002,-38.500000,0.000000,0.000000,0.998610,64.891357,282.938368,282.938368,33.939485,5.661485,151.332230,0.000000,34.014000,0.000000,0.000000,141.100006,140.800003,140.899994,140.699997,140.500000,138.899994,125,140,144.500000,139.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,123.400000,2000.000000,0.000000,54.400000,65.100000,154.800000,67.500000,150,95,1055,80,2201,2200,354,39.000000,119.000000,67.601,50.925,67.574,50.907
11/21/2024,15:01:18.798,72562.74,72563.38,119.840000,2.968600,347.400000,595.420000,0.000000,60.005000,355.800000,0.976400,2.080509,1.443591,7082.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.488888,71.193488,81.315714,78.676666,67.587548,33.939000,0.000000,-88.099998,-51.599998,-36.099998,0.000000,0.000000,0.998608,64.891403,282.938368,282.938368,33.939485,5.662340,151.332214,0.000000,34.014000,0.000000,0.000000,141.100006,140.800003,140.899994,140.699997,140.500000,138.933329,125,140,144.500000,139.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.300000,123.400000,2000.000000,0.000000,54.400000,65.100000,154.800000,67.500000,150,95,1055,80,2197,2200,345,39.000000,119.000000,67.601,50.925,67.574,50.907
11/21/2024,15:01:21.799,72565.74,72566.38,119.820000,2.977300,348.300000,595.700000,0.000000,60.003000,356.700000,0.976500,2.056696,1.440244,7085.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.483332,71.194080,81.323062,78.676666,67.588772,33.939000,0.000000,-89.599998,-51.900002,-35.099998,0.000000,0.000000,0.998595,64.905899,282.938368,282.938368,33.939485,5.662165,151.332214,0.000000,34.014000,0.000000,0.000000,141.100006,140.800003,140.899994,140.699997,140.500000,138.899994,125,140,144.500000,139.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.400000,123.400000,2000.000000,0.000000,54.400000,65.100000,154.800000,67.500000,150,95,1054,80,2200,2200,339,39.000000,119.000000,67.602,50.926,67.574,50.907
11/21/2024,15:01:24.800,72568.74,72569.38,119.840000,2.973400,347.900000,595.990000,0.000000,60.000000,356.300000,0.976400,2.071635,1.445177,7088.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.488888,71.194967,81.327961,78.676666,67.589996,33.939000,0.000000,-93.000000,-51.500000,-35.500000,0.000000,0.000000,0.998595,64.905411,282.938368,282.938368,33.939485,5.661804,151.332214,0.000000,34.014000,0.000000,0.000000,141.100006,140.800003,140.899994,140.699997,140.500000,138.933329,125,140,144.500000,139.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.500000,123.400000,2000.000000,0.000000,54.400000,65.100000,154.800000,67.500000,150,95,1054,80,2202,2200,330,39.000000,119.000000,67.602,50.926,67.574,50.907
11/21/2024,15:01:27.802,72571.74,72572.39,119.830000,2.971100,347.600000,596.280000,0.000000,59.999000,356.000000,0.976400,2.065666,1.442126,7091.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.488888,71.195855,81.330002,78.669998,67.590405,33.939000,0.000000,-96.599998,-49.799999,-36.099998,0.000000,0.000000,0.998596,64.905106,282.938368,282.938368,33.939485,5.662515,151.332153,0.000000,34.014000,0.000000,0.000000,141.100006,140.800003,140.899994,140.699997,140.500000,138.933329,125,140,144.500000,139.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.400000,123.400000,2000.000000,0.000000,54.400000,65.100000,154.800000,67.500000,150,95,1054,80,2203,2200,324,39.000000,119.000000,67.602,50.926,67.575,50.907
11/21/2024,15:01:30.801,72574.74,72575.39,119.830000,2.971900,347.700000,596.570000,0.000000,59.996000,356.100000,0.976400,2.079579,1.440040,7094.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.483332,71.196595,81.332858,78.669998,67.591629,33.939000,0.000000,-101.099998,-47.099998,-37.700001,0.000000,0.000000,0.998611,64.890427,282.938368,282.938368,33.939485,5.662199,151.332138,0.000000,34.014000,0.000000,0.000000,141.100006,140.800003,140.899994,140.699997,140.500000,138.899994,125,140,144.500000,139.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.400000,123.400000,2000.000000,0.000000,54.400000,65.100000,154.800000,67.500000,150,95,1054,80,2199,2200,317,39.000000,119.000000,67.602,50.926,67.575,50.907
11/21/2024,15:01:33.803,72577.74,72578.39,119.840000,2.972500,347.700000,596.860000,0.000000,60.000000,356.200000,0.976200,2.060185,1.441005,7097.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.494444,71.197038,81.338980,78.669998,67.592854,33.939000,0.000000,-105.500000,-43.799999,-40.200001,0.001000,0.000000,0.998594,64.908493,282.938368,282.938368,33.939485,5.662505,151.332214,0.000000,34.014000,0.000000,0.000000,141.100006,140.800003,140.899994,140.733332,140.500000,138.933329,125,140,144.500000,139.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.400000,123.400000,2000.000000,0.000000,54.400000,65.100000,154.800000,67.500000,150,95,1054,80,2200,2200,316,39.000000,119.000000,67.602,50.926,67.575,50.907
11/21/2024,15:01:36.804,72580.74,72581.39,119.840000,2.965800,346.800000,597.150000,0.000000,59.999000,355.400000,0.975700,2.079540,1.440504,7100.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.488888,71.197334,81.345509,78.669998,67.591629,33.939000,0.000000,-111.500000,-40.500000,-43.000000,0.000000,0.000000,0.998596,64.906067,282.938368,282.938368,33.939485,5.661817,151.332169,0.000000,34.014000,0.000000,0.000000,141.100006,140.800003,140.899994,140.699997,140.500000,138.933329,125,140,144.500000,139.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.500000,123.400000,2000.000000,0.000000,54.400000,65.100000,154.900000,67.500000,150,95,1055,80,2200,2200,316,39.000000,119.000000,67.602,50.926,67.575,50.906
11/21/2024,15:01:39.803,72583.74,72584.39,119.850000,2.962000,346.400000,597.440000,0.000000,59.999000,355.000000,0.975900,2.089838,1.441385,7103.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.505556,71.197038,81.347142,78.669998,67.590405,33.939000,0.000000,-119.300003,-37.000000,-46.000000,0.000000,0.000000,0.998589,64.914467,282.938368,282.938368,33.939485,5.662297,151.332169,0.000000,34.014000,0.000000,0.000000,141.100006,140.800003,140.899994,140.800003,140.500000,138.933329,125,140,144.500000,139.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.500000,123.400000,2000.000000,0.000000,54.400000,65.100000,154.900000,67.500000,150,95,1055,80,2201,2200,320,39.000000,119.000000,67.602,50.926,67.575,50.906
11/21/2024,15:01:42.803,72586.74,72587.39,119.830000,2.953400,345.600000,597.730000,0.000000,60.003000,353.900000,0.976500,2.087763,1.440624,7106.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.516668,71.196595,81.343061,78.669998,67.589996,33.939000,0.000000,-125.699997,-34.400002,-50.000000,0.000000,0.000000,0.998581,64.925850,282.938368,282.938368,33.939485,5.662652,151.332169,0.000000,34.014000,0.000000,0.000000,141.100006,140.800003,140.899994,140.800003,140.500000,139.000000,125,140,144.500000,139.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.400000,123.400000,2000.000000,0.000000,54.400000,65.100000,154.900000,67.500000,150,95,1055,80,2195,2200,327,39.000000,119.000000,67.602,50.926,67.576,50.906
11/21/2024,15:01:45.804,72589.74,72590.39,119.860000,2.954800,345.800000,598.020000,0.000000,60.003000,354.200000,0.976300,2.076350,1.440764,7109.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.511112,71.196151,81.337348,78.669998,67.589996,33.939000,0.000000,-124.599998,-33.500000,-53.299999,0.000000,0.000000,0.998579,64.926483,282.938368,282.938368,33.939485,5.661782,151.332169,0.000000,34.014000,0.000000,0.000000,141.100006,140.800003,140.899994,140.800003,140.500000,138.966665,125,140,144.500000,139.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.300000,123.400000,2000.000000,0.000000,54.400000,65.100000,154.900000,67.500000,150,95,1055,80,2198,2200,322,39.000000,119.000000,67.603,50.926,67.576,50.906
11/21/2024,15:01:48.804,72592.74,72593.39,119.830000,2.964000,346.600000,598.300000,0.000000,59.999000,355.200000,0.975800,2.090520,1.441041,7112.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.522222,71.195263,81.334899,78.659999,67.589996,33.939000,0.000000,-120.800003,-33.700001,-53.799999,0.000000,0.000000,0.998579,64.926094,282.938368,282.938368,33.939485,5.662624,151.332016,0.000000,34.014000,0.000000,0.000000,141.100006,140.866664,140.899994,140.800003,140.500000,138.966665,125,140,144.500000,139.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.300000,123.400000,2000.000000,0.000000,54.400000,65.100000,154.900000,67.500000,150,95,1055,80,2205,2200,342,39.000000,119.000000,67.603,50.926,67.576,50.906
11/21/2024,15:01:51.805,72595.74,72596.39,119.840000,2.968900,347.200000,598.590000,0.000000,60.003000,355.800000,0.975700,2.078918,1.438919,7115.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.527778,71.194376,81.336939,78.659999,67.589996,33.939000,0.000000,-116.199997,-35.400002,-53.099998,0.000000,0.000000,0.998581,64.923668,282.938368,282.938368,33.939485,5.662384,151.332153,0.000000,34.014000,0.000000,0.000000,141.100006,140.866664,140.899994,140.800003,140.500000,139.000000,125,140,144.500000,139.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.300000,123.400000,2000.000000,0.000000,54.400000,65.100000,154.900000,67.500000,150,95,1054,80,2199,2200,350,39.000000,119.000000,67.603,50.926,67.576,50.906
11/21/2024,15:01:54.805,72598.74,72599.39,119.830000,2.968800,347.300000,598.880000,0.000000,60.000000,355.800000,0.976300,2.057229,1.441125,7118.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.522223,71.193488,81.339796,78.649999,67.589996,33.939000,0.000000,-112.000000,-37.900002,-51.599998,0.000000,0.000000,0.998583,64.920250,282.938368,282.938368,33.939485,5.662015,151.332077,0.000000,34.014000,0.000000,0.000000,141.100006,140.833333,140.899994,140.800003,140.500000,139.000000,125,140,144.500000,139.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.300000,123.400000,2000.000000,0.000000,54.400000,65.100000,154.900000,67.500000,150,95,1054,80,2197,2200,357,39.000000,119.000000,67.603,50.926,67.576,50.906
11/21/2024,15:01:57.806,72601.74,72602.39,119.840000,2.973300,347.900000,599.170000,0.000000,60.004000,356.300000,0.976300,2.060169,1.443091,7121.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.522223,71.193192,81.344285,78.639999,67.591221,33.939000,0.000000,-107.699997,-40.799999,-49.299999,0.000000,0.000000,0.998560,64.947601,282.938368,282.938368,33.939485,5.662652,151.332123,0.000000,34.014000,0.000000,0.000000,141.100006,140.833333,140.899994,140.800003,140.500000,139.000000,125,140,144.500000,139.400000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.500000,123.500000,2000.000000,0.000000,54.400000,65.100000,154.900000,67.500000,150,95,1054,80,2198,2200,360,39.000000,119.000000,67.603,50.926,67.577,50.906
11/21/2024,15:02:00.806,72604.74,72605.39,119.840000,2.973400,347.900000,599.460000,0.000000,60.003000,356.300000,0.976400,2.056467,1.439920,7124.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.527778,71.193044,81.347346,78.639999,67.592446,33.939000,0.000000,-102.699997,-43.700001,-46.799999,0.000000,0.000000,0.998547,64.958801,282.938368,282.938368,33.939485,5.661841,151.332108,0.000000,34.014000,0.000000,0.000000,141.100006,140.866664,140.899994,140.800003,140.500000,139.000000,125,140,144.500000,139.500000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.500000,123.500000,2000.000000,0.000000,54.400000,65.100000,154.900000,67.500000,150,95,1054,80,2197,2200,360,39.000000,119.000000,67.603,50.926,67.577,50.906
11/21/2024,15:02:03.807,72607.74,72608.39,119.820000,2.977200,348.300000,599.750000,0.000000,60.002000,356.700000,0.976300,2.074332,1.441245,7127.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.538889,71.193192,81.352448,78.639999,67.592446,33.939000,0.000000,-96.300003,-46.799999,-44.200001,0.001000,0.000000,0.998576,64.928078,282.938368,282.938368,33.939485,5.661940,151.332138,0.000000,34.014000,0.000000,0.000000,141.100006,140.899994,140.899994,140.800003,140.533335,139.000000,125,140,144.600000,139.500000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.400000,123.500000,2000.000000,0.000000,54.400000,65.100000,154.900000,67.500000,150,95,1054,80,2199,2200,360,39.000000,119.000000,67.603,50.926,67.577,50.906
11/21/2024,15:02:06.807,72610.74,72611.39,119.840000,2.975400,348.100000,600.040000,0.000000,59.999000,356.600000,0.976400,2.075418,1.439419,7130.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.533333,71.193636,81.361631,78.639999,67.592854,33.939000,0.000000,-91.599998,-49.099998,-41.299999,0.000000,0.000000,0.998582,64.921555,282.938368,282.938368,33.939485,5.661633,151.332138,0.000000,34.014000,0.000000,0.000000,141.100006,140.899994,140.899994,140.800003,140.500000,139.000000,125,140,144.600000,139.500000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.300000,123.500000,2000.000000,0.000000,54.400000,65.100000,154.900000,67.500000,150,95,1056,80,2198,2200,357,39.000000,119.000000,67.603,50.926,67.577,50.906
11/21/2024,15:02:09.807,72613.74,72614.39,119.830000,2.976000,348.200000,600.330000,0.000000,60.000000,356.600000,0.976500,2.085013,1.441041,7133.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.550001,71.194080,81.365916,78.633334,67.594487,33.939000,0.000000,-88.099998,-50.799999,-38.400002,0.000000,0.000000,0.998594,64.910126,282.938368,282.938368,33.939485,5.662270,151.332031,0.000000,34.014000,0.000000,0.000000,141.100006,140.899994,140.899994,140.800003,140.566671,139.033335,125,140,144.600000,139.500000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,123.500000,2000.000000,0.000000,54.400000,65.100000,154.900000,67.500000,150,95,1056,80,2204,2200,352,39.000000,119.000000,67.603,50.926,67.577,50.905
11/21/2024,15:02:12.807,72616.74,72617.39,119.840000,2.972100,347.800000,600.620000,0.000000,60.000000,356.200000,0.976400,2.066855,1.441005,7136.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.555556,71.194524,81.361631,78.633334,67.594487,33.939000,0.000000,-88.500000,-51.799999,-35.500000,0.000000,0.000000,0.998549,64.956566,282.938368,282.938368,33.939485,5.662674,151.332138,0.000000,34.014000,0.000000,0.000000,141.100006,140.899994,140.899994,140.833333,140.566671,139.033335,125,140,144.600000,139.500000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.500000,123.500000,2000.000000,0.000000,54.400000,65.100000,154.900000,67.500000,150,95,1056,80,2198,2200,348,39.000000,119.000000,67.604,50.926,67.578,50.905
11/21/2024,15:02:15.807,72619.74,72620.39,119.820000,2.974900,348.000000,600.900000,0.000000,60.002000,356.500000,0.976400,2.071969,1.440160,7139.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.572222,71.194967,81.354284,78.633334,67.593262,33.939000,0.000000,-91.099998,-51.700001,-35.099998,0.001000,0.000000,0.998588,64.916916,282.938368,282.938368,33.939485,5.662149,151.332184,0.000000,34.014000,0.000000,0.000000,141.100006,140.899994,140.899994,140.866664,140.600006,139.066671,125,140,144.600000,139.500000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.300000,123.500000,2000.000000,0.000000,54.400000,65.100000,154.900000,67.500000,150,95,1056,80,2201,2200,343,39.000000,119.000000,67.604,50.926,67.578,50.905
11/21/2024,15:02:18.808,72622.74,72623.39,119.850000,2.972300,347.800000,601.190000,0.000000,59.999000,356.200000,0.976300,2.064125,1.441385,7142.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.555556,71.195411,81.349386,78.626668,67.593262,33.939000,0.000000,-95.300003,-50.700001,-35.700001,0.000000,0.000000,0.998557,64.948982,282.938368,282.938368,33.939485,5.662226,151.332199,0.000000,34.014000,0.000000,0.000000,141.100006,140.899994,140.899994,140.833333,140.533335,139.066671,125,140,144.600000,139.500000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.400000,123.500000,2000.000000,0.000000,54.400000,65.100000,155.000000,67.500000,150,95,1056,80,2200,2200,335,39.000000,119.000000,67.604,50.926,67.578,50.905
11/21/2024,15:02:21.810,72625.74,72626.39,119.840000,2.971000,347.400000,601.480000,0.000000,59.996000,356.000000,0.975800,2.068495,1.441422,7145.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.577778,71.195855,81.343877,78.620003,67.593671,33.939000,0.000000,-99.300003,-48.099998,-37.000000,0.001000,0.000000,0.998570,64.935539,282.938368,282.938368,33.939485,5.662225,151.332092,0.000000,34.014000,0.000000,0.000000,141.100006,140.899994,140.899994,140.866664,140.600006,139.100006,125,140,144.600000,139.500000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.300000,123.500000,2000.000000,0.000000,54.400000,65.100000,155.000000,67.500000,150,95,1055,80,2199,2200,329,39.000000,119.000000,67.604,50.926,67.578,50.905
11/21/2024,15:02:24.810,72628.74,72629.39,119.850000,2.964500,346.600000,601.770000,0.000000,59.999000,355.300000,0.975700,2.073874,1.440884,7148.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.583333,71.195855,81.336939,78.610001,67.594079,33.939000,0.000000,-103.300003,-45.099998,-39.099998,0.001000,0.000000,0.998580,64.923424,282.938368,282.938368,33.939485,5.661967,151.332108,0.000000,34.013000,0.000000,0.000000,141.133336,140.899994,140.899994,140.866664,140.600006,139.100006,125,140,144.600000,139.500000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.300000,123.500000,2000.000000,0.000000,54.400000,65.100000,155.000000,67.500000,150,95,1055,80,2196,2200,319,39.000000,119.000000,67.604,50.926,67.578,50.905
11/21/2024,15:02:27.812,72631.74,72632.40,119.830000,2.958800,346.000000,602.060000,0.000000,59.995000,354.600000,0.975800,2.101122,1.441626,7151.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.588888,71.196447,81.334899,78.620003,67.594487,33.939000,0.000000,-108.800003,-42.000000,-41.700001,0.000000,0.000000,0.998593,64.909676,282.938368,282.938368,33.939485,5.662316,151.332062,0.000000,34.014000,0.000000,0.000000,141.133336,140.899994,140.899994,140.899994,140.600006,139.100006,125,140,144.600000,139.500000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,123.500000,2000.000000,0.000000,54.400000,65.100000,155.000000,67.500000,150,95,1055,80,2201,2200,316,39.000000,119.000000,67.604,50.926,67.579,50.904
11/21/2024,15:02:30.812,72634.74,72635.40,119.850000,2.948900,344.900000,602.350000,0.000000,60.003000,353.400000,0.975900,2.078233,1.441886,7154.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.599998,71.196890,81.339592,78.620003,67.596937,33.939000,0.000000,-114.699997,-39.099998,-44.200001,0.000000,0.000000,0.998604,64.900269,282.938368,282.938368,33.939485,5.662662,151.332047,0.000000,34.014000,0.000000,0.000000,141.199997,140.899994,140.899994,140.899994,140.600006,139.100006,125,140,144.600000,139.500000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,123.500000,2000.000000,0.000000,54.400000,65.100000,155.000000,67.500000,150,95,1055,80,2205,2200,316,39.000000,119.000000,67.604,50.926,67.579,50.904
11/21/2024,15:02:33.813,72637.74,72638.40,119.840000,2.946100,344.700000,602.640000,0.000000,59.999000,353.100000,0.976400,2.071349,1.440421,7157.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.594443,71.197334,81.348367,78.620003,67.599386,33.939000,0.000000,-121.599998,-36.299999,-47.000000,0.000000,0.000000,0.998584,64.919937,282.938368,282.938368,33.939485,5.662044,151.332169,0.000000,34.014000,0.000000,0.000000,141.166667,140.899994,140.899994,140.899994,140.600006,139.100006,125,140,144.600000,139.500000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.100000,123.500000,2000.000000,0.000000,54.400000,65.100000,155.000000,67.500000,150,95,1055,80,2199,2200,319,39.000000,119.000000,67.605,50.926,67.579,50.904
11/21/2024,15:02:36.814,72640.74,72641.40,119.830000,2.948700,345.000000,602.930000,0.000000,60.000000,353.300000,0.976300,2.103944,1.441626,7160.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.599998,71.197778,81.359386,78.610001,67.601019,33.939000,0.000000,-125.900002,-34.200001,-50.400002,0.000000,0.000000,0.998602,64.902977,282.938368,282.938368,33.939485,5.662105,151.332077,0.000000,34.013000,0.000000,0.000000,141.199997,140.899994,140.899994,140.899994,140.600006,139.100006,125,140,144.600000,139.500000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.100000,123.500000,2000.000000,0.000000,54.400000,65.100000,155.000000,67.500000,150,95,1058,80,2199,2200,324,39.000000,119.000000,67.605,50.926,67.579,50.904
11/21/2024,15:02:39.813,72643.74,72644.40,119.840000,2.946700,344.800000,603.220000,0.000000,59.999000,353.100000,0.976300,2.061357,1.440421,7163.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.599998,71.198222,81.370202,78.620003,67.599794,33.939000,0.000000,-124.400002,-33.500000,-53.299999,0.001000,0.000000,0.998639,64.862991,282.938368,282.938368,33.939485,5.662540,151.332092,0.000000,34.014000,0.000000,0.000000,141.199997,140.899994,140.899994,140.899994,140.600006,139.100006,125,140,144.600000,139.500000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.100000,123.500000,2000.000000,0.000000,54.400000,65.100000,155.000000,67.500000,150,95,1058,80,2197,2200,331,39.000000,119.000000,67.605,50.926,67.580,50.903
11/21/2024,15:02:42.814,72646.74,72647.40,119.840000,2.948700,345.100000,603.510000,0.000000,59.999000,353.400000,0.976600,2.073693,1.440504,7166.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.599998,71.198666,81.379386,78.589996,67.599794,33.939000,0.000000,-120.599998,-33.700001,-53.700001,0.000000,0.000000,0.998631,64.872902,282.938368,282.938368,33.939485,5.662050,151.332108,0.000000,34.013000,0.000000,0.000000,141.199997,140.899994,140.899994,140.899994,140.600006,139.100006,125,140,144.600000,139.500000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,123.500000,2000.000000,0.000000,54.400000,65.100000,155.000000,67.500000,150,95,1058,80,2201,2200,340,39.000000,119.000000,67.605,50.926,67.580,50.903
11/21/2024,15:02:45.816,72649.74,72650.40,119.840000,2.946300,344.700000,603.800000,0.000000,60.000000,353.100000,0.976400,2.105862,1.441505,7169.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.605554,71.199109,81.386734,78.589996,67.601427,33.939000,0.000000,-115.500000,-35.700001,-52.799999,0.001000,0.000000,0.998593,64.912033,282.938368,282.938368,33.939485,5.662734,151.332077,0.000000,34.013000,0.000000,0.000000,141.199997,140.899994,140.899994,140.899994,140.633336,139.100006,125,140,144.600000,139.500000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.000000,123.500000,2000.000000,0.000000,54.400000,65.000000,155.000000,67.500000,150,95,1058,80,2198,2200,347,39.000000,119.000000,67.605,50.925,67.580,50.903
11/21/2024,15:02:48.815,72652.74,72653.40,119.820000,2.945500,344.600000,604.080000,0.000000,59.999000,352.900000,0.976400,2.064098,1.438575,7172.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.611109,71.199553,81.394694,78.589996,67.601427,33.939000,0.000000,-110.000000,-39.400002,-50.500000,0.000000,0.000000,0.998576,64.929726,282.938368,282.938368,33.939485,5.662119,151.332062,0.000000,34.013000,0.000000,0.000000,141.199997,140.899994,140.899994,140.933329,140.633336,139.100006,125,140,144.600000,139.600000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,123.500000,2000.000000,0.000000,54.400000,65.000000,155.000000,67.500000,150,95,1058,80,2200,2200,354,39.000000,119.000000,67.605,50.925,67.580,50.903
