FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,15:02:51.816,72655.74,72656.40,119.850000,2.948600,345.000000,604.370000,0.000000,60.002000,353.400000,0.976400,2.080547,1.443471,7175.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.605554,71.199997,81.403268,78.589996,67.601427,33.939000,0.000000,-103.699997,-43.200001,-47.200001,0.000000,0.000000,0.998570,64.936104,282.938368,282.938368,33.939485,5.662176,151.332031,0.000000,34.013000,0.000000,0.000000,141.199997,140.899994,140.933329,140.899994,140.600006,139.100006,125,140,144.600000,139.600000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.200000,123.500000,2000.000000,0.000000,54.400000,65.000000,155.000000,67.500000,150,95,1059,80,2197,2200,358,39.000000,119.000000,67.605,50.925,67.580,50.902
11/21/2024,15:02:54.817,72658.74,72659.40,119.840000,2.952200,345.300000,604.660000,0.000000,60.000000,353.800000,0.976100,2.088443,1.440504,7178.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.599998,71.199997,81.406942,78.589996,67.602244,33.939000,0.000000,-97.099998,-46.500000,-44.200001,0.000000,0.000000,0.998564,64.943207,282.938368,282.938368,33.939485,5.662390,151.332138,0.000000,34.013000,0.000000,0.000000,141.199997,140.899994,140.899994,140.899994,140.600006,139.100006,125,140,144.600000,139.600000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.300000,123.500000,2000.000000,0.000000,54.400000,65.000000,155.000000,67.500000,150,95,1059,80,2196,2200,360,39.000000,119.000000,67.605,50.925,67.581,50.902
11/21/2024,15:02:57.818,72661.74,72662.40,119.840000,2.949400,345.100000,604.950000,0.000000,59.999000,353.500000,0.976200,2.105547,1.440504,7181.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.599998,71.199997,81.403880,78.583331,67.601836,33.939000,0.000000,-91.800003,-49.000000,-41.299999,0.000000,0.000000,0.998556,64.953995,282.938368,282.938368,33.939485,5.662276,151.332031,0.000000,34.013000,0.000000,0.000000,141.199997,140.899994,140.899994,140.899994,140.600006,139.100006,125,140,144.600000,139.600000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.400000,123.500000,2000.000000,0.000000,54.400000,65.000000,155.000000,67.500000,150,95,1059,80,2194,2200,361,39.000000,119.000000,67.606,50.925,67.581,50.902
11/21/2024,15:03:00.819,72664.74,72665.40,119.830000,2.959000,346.100000,605.240000,0.000000,59.999000,354.600000,0.976000,2.083981,1.443128,7184.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.633332,71.199997,81.400818,78.576665,67.598978,33.939000,0.000000,-88.099998,-50.799999,-38.400002,0.000000,0.000000,0.998558,64.951729,282.938368,282.938368,33.939485,5.661970,151.332108,0.000000,34.013000,0.000000,0.000000,141.199997,140.966665,140.966665,140.899994,140.600006,139.166667,125,140,144.700000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.400000,123.500000,2000.000000,0.000000,54.400000,65.000000,155.000000,67.500000,150,95,1059,80,2193,2200,357,39.000000,119.000000,67.606,50.925,67.581,50.901
11/21/2024,15:03:03.819,72667.74,72668.40,119.850000,2.965500,346.800000,605.530000,0.000000,60.000000,355.400000,0.975800,2.086326,1.441886,7187.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.611110,71.199997,81.397756,78.589996,67.597753,33.939000,0.000000,-88.199997,-51.599998,-35.799999,0.000000,0.000000,0.998574,64.935844,282.938368,282.938368,33.939485,5.662103,151.332062,0.000000,34.013000,0.000000,0.000000,141.199997,140.933329,140.933329,140.899994,140.600006,139.100006,125,140,144.700000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.300000,123.500000,2000.000000,0.000000,54.400000,65.000000,155.000000,67.500000,150,95,1059,80,2201,2200,355,39.000000,119.000000,67.606,50.924,67.581,50.901
11/21/2024,15:03:06.819,72670.74,72671.40,119.840000,2.968600,347.300000,605.820000,0.000000,60.003000,355.800000,0.976100,2.067406,1.439419,7190.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.655555,71.199997,81.399593,78.583331,67.599386,33.939000,0.000000,-89.900002,-51.900002,-34.900002,0.000000,0.000000,0.998566,64.943733,282.938368,282.938368,33.939485,5.662180,151.332077,0.000000,34.013000,0.000000,0.000000,141.233332,141.000000,141.000000,140.899994,140.600006,139.199997,125,140,144.700000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.300000,123.500000,2000.000000,0.000000,54.400000,65.000000,155.100000,67.500000,150,95,1058,80,2202,2200,351,39.000000,119.000000,67.606,50.924,67.581,50.901
11/21/2024,15:03:09.820,72673.74,72674.40,119.830000,2.972500,347.700000,606.110000,0.000000,60.003000,356.200000,0.976200,2.056384,1.440624,7193.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.638889,71.199997,81.403268,78.583331,67.601427,33.939000,0.000000,-92.400002,-51.599998,-35.200001,0.000000,0.000000,0.998589,64.918488,282.938368,282.938368,33.939485,5.662253,151.332077,0.000000,34.013000,0.000000,0.000000,141.233332,141.000000,140.966665,140.899994,140.600006,139.133336,125,140,144.800000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.500000,123.500000,2000.000000,0.000000,54.400000,65.000000,155.100000,67.500000,150,95,1058,80,2196,2200,344,39.000000,119.000000,67.606,50.924,67.582,50.900
11/21/2024,15:03:12.820,72676.74,72677.40,119.840000,2.977300,348.400000,606.400000,0.000000,60.003000,356.800000,0.976400,2.060659,1.440504,7196.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.644444,71.199997,81.403880,78.576665,67.604693,33.939000,0.000000,-96.000000,-50.400002,-35.700001,0.000000,0.000000,0.998562,64.947784,282.938368,282.938368,33.939485,5.662202,151.332047,0.000000,34.013000,0.000000,0.000000,141.199997,141.000000,141.000000,140.899994,140.600006,139.166667,125,140,144.800000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.700000,123.500000,2000.000000,0.000000,54.400000,65.000000,155.100000,67.500000,150,95,1058,80,2198,2200,339,39.000000,119.000000,67.606,50.924,67.582,50.900
11/21/2024,15:03:15.820,72679.74,72680.40,119.830000,2.982400,349.000000,606.690000,0.000000,60.002000,357.400000,0.976400,2.092912,1.441125,7199.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.666667,71.199997,81.397144,78.576665,67.606735,33.939000,0.000000,-99.099998,-48.299999,-36.799999,0.000000,0.000000,0.998575,64.934547,282.938368,282.938368,33.939485,5.661881,151.332138,0.000000,34.013000,0.000000,0.000000,141.300003,141.000000,141.000000,140.899994,140.600006,139.199997,125,140,144.800000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.800000,123.500000,2000.000000,0.000000,54.400000,65.000000,155.100000,67.500000,150,95,1058,80,2200,2200,331,39.000000,119.000000,67.606,50.923,67.582,50.899
11/21/2024,15:03:18.820,72682.74,72683.40,119.840000,2.976000,348.100000,606.980000,0.000000,59.996000,356.700000,0.976100,2.066566,1.439920,7202.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.655554,71.199997,81.390408,78.570000,67.607143,33.939000,0.000000,-101.800003,-46.200001,-38.200001,0.000000,0.000000,0.998557,64.952240,282.938368,282.938368,33.939485,5.662266,151.332047,0.000000,34.013000,0.000000,0.000000,141.199997,141.000000,141.000000,140.899994,140.633336,139.199997,125,140,144.800000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.900000,123.600000,2000.000000,0.000000,54.400000,65.000000,155.100000,67.500000,150,95,1058,80,2199,2200,323,39.000000,119.000000,67.606,50.923,67.582,50.899
11/21/2024,15:03:21.820,72685.74,72686.40,119.820000,2.969500,347.300000,607.270000,0.000000,59.996000,355.800000,0.976000,2.080586,1.441662,7205.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.677776,71.199997,81.390408,78.570000,67.605918,33.939000,0.000000,-105.400002,-44.099998,-39.799999,0.000000,0.000000,0.998576,64.932274,282.938368,282.938368,33.939485,5.662487,151.332062,0.000000,34.013000,0.000000,0.000000,141.233332,141.000000,141.000000,140.933329,140.699997,139.199997,125,140,144.800000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.700000,123.600000,2000.000000,0.000000,54.400000,65.000000,155.100000,67.500000,150,95,1056,80,2202,2200,319,39.000000,119.000000,67.607,50.923,67.582,50.899
11/21/2024,15:03:24.821,72688.74,72689.40,119.850000,2.969600,347.300000,607.560000,0.000000,59.999000,355.900000,0.975800,2.085163,1.442386,7208.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.672221,71.199997,81.392857,78.570000,67.603469,33.939000,0.000000,-108.000000,-42.400002,-41.299999,0.000000,0.000000,0.998577,64.931854,282.938368,282.938368,33.939485,5.662316,151.332077,0.000000,34.013000,0.000000,0.000000,141.233332,141.000000,141.000000,140.933329,140.699997,139.166667,125,140,144.800000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.700000,123.600000,2000.000000,0.000000,54.400000,65.000000,155.100000,67.500000,150,95,1056,80,2198,2200,315,39.000000,119.000000,67.607,50.923,67.583,50.898
11/21/2024,15:03:27.820,72691.74,72692.40,119.840000,2.970000,347.200000,607.850000,0.000000,59.999000,355.900000,0.975500,2.082660,1.440003,7211.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.677776,71.199997,81.399389,78.570000,67.603469,33.939000,0.000000,-110.500000,-41.099998,-42.299999,0.000000,0.000000,0.998533,64.979027,282.938368,282.938368,33.939485,5.662083,151.332047,0.000000,34.013000,0.000000,0.000000,141.266668,141.000000,141.000000,140.899994,140.699997,139.199997,125,140,144.800000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.700000,123.600000,2000.000000,0.000000,54.400000,65.000000,155.100000,67.500000,150,95,1056,80,2199,2200,317,39.000000,119.000000,67.607,50.922,67.583,50.898
11/21/2024,15:03:30.820,72694.74,72695.40,119.840000,2.965300,346.800000,608.140000,0.000000,60.000000,355.400000,0.975800,2.076282,1.441005,7214.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.683333,71.199997,81.409186,78.563334,67.605102,33.939000,0.000000,-113.500000,-39.799999,-43.299999,0.000000,0.000000,0.998536,64.973770,282.938368,282.938368,33.939485,5.662320,151.332092,0.000000,34.013000,0.000000,0.000000,141.266668,141.033335,141.000000,140.933329,140.666667,139.199997,125,140,144.800000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.800000,123.600000,2000.000000,0.000000,54.400000,65.000000,155.100000,67.500000,150,95,1056,80,2200,2200,322,39.000000,119.000000,67.607,50.922,67.583,50.898
11/21/2024,15:03:33.820,72697.74,72698.40,119.830000,2.960500,346.400000,608.430000,0.000000,60.000000,354.800000,0.976300,2.092113,1.441542,7217.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.688888,71.199997,81.420206,78.563334,67.606326,33.939000,0.000000,-115.900002,-38.599998,-44.599998,0.000000,0.000000,0.998603,64.903122,282.938368,282.938368,33.939485,5.662523,151.332108,0.000000,34.013000,0.000000,0.000000,141.233332,141.066671,141.000000,140.933329,140.699997,139.199997,125,140,144.800000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.900000,123.600000,2000.000000,0.000000,54.400000,65.000000,155.100000,67.500000,150,95,1056,80,2200,2200,329,39.000000,119.000000,67.607,50.922,67.583,50.897
11/21/2024,15:03:36.821,72700.74,72701.40,119.850000,2.958400,346.200000,608.720000,0.000000,60.000000,354.500000,0.976400,2.094105,1.441385,7220.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.694444,71.199997,81.428368,78.570000,67.608368,33.939000,0.000000,-118.900002,-37.200001,-45.700001,0.000000,0.000000,0.998613,64.893677,282.938368,282.938368,33.939485,5.662008,151.332138,0.000000,34.013000,0.000000,0.000000,141.266668,141.100006,141.000000,140.899994,140.699997,139.199997,125,140,144.800000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,122.200000,123.600000,2000.000000,0.000000,54.400000,65.000000,155.100000,67.500000,150,95,1053,80,2198,2200,336,39.000000,119.000000,67.607,50.922,67.584,50.897
11/21/2024,15:03:39.822,72703.74,72704.41,119.840000,2.962700,346.600000,609.010000,0.000000,60.002000,355.000000,0.976200,2.093833,1.440421,7223.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.699999,71.199997,81.434081,78.570000,67.609592,33.939000,0.000000,-121.300003,-36.299999,-47.000000,0.000000,0.000000,0.998615,64.892372,282.938368,282.938368,33.939485,5.662081,151.332016,0.000000,34.013000,0.000000,0.000000,141.300003,141.066671,141.033335,140.899994,140.699997,139.199997,125,140,144.800000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,122.300000,123.600000,2000.000000,0.000000,54.400000,65.000000,155.100000,67.500000,150,95,1053,80,2197,2200,344,39.000000,119.000000,67.607,50.921,67.584,50.896
11/21/2024,15:03:42.823,72706.74,72707.41,119.820000,2.972900,347.500000,609.300000,0.000000,59.999000,356.200000,0.975500,2.096337,1.442247,7226.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.711111,71.199997,81.437346,78.570000,67.610001,33.939000,0.000000,-122.400002,-35.900002,-47.500000,0.000000,0.000000,0.998611,64.897675,282.938368,282.938368,33.939485,5.662148,151.332077,0.000000,34.013000,0.000000,0.000000,141.300003,141.100006,141.066671,140.899994,140.699997,139.199997,125,140,144.800000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,122.100000,123.700000,2000.000000,0.000000,54.400000,65.000000,155.100000,67.500000,151,95,1053,80,2199,2200,316,39.000000,119.000000,67.607,50.921,67.584,50.896
11/21/2024,15:03:45.823,72709.74,72710.41,119.850000,2.973900,347.800000,609.590000,0.000000,60.002000,356.400000,0.975900,2.073204,1.440384,7229.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.716667,71.199997,81.439795,78.563334,67.609184,33.939000,0.000000,-122.800003,-35.700001,-47.500000,0.001000,0.000000,0.998604,64.906006,282.938368,282.938368,33.939485,5.662267,151.332001,0.000000,34.013000,0.000000,0.000000,141.300003,141.100006,141.100006,140.899994,140.699997,139.199997,125,140,144.800000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,122.000000,123.700000,2000.000000,0.000000,54.400000,65.000000,155.100000,67.500000,151,95,1053,80,2201,2200,358,39.000000,119.000000,67.607,50.921,67.584,50.896
11/21/2024,15:03:48.823,72712.74,72713.41,119.840000,2.977300,348.200000,609.880000,0.000000,60.007000,356.800000,0.976100,2.075303,1.441505,7232.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.716667,71.199997,81.442243,78.563334,67.606735,33.939000,0.000000,-122.099998,-36.099998,-47.400002,0.000000,0.000000,0.998579,64.931313,282.938368,282.938368,33.939485,5.661633,151.332001,0.000000,34.013000,0.000000,0.000000,141.300003,141.100006,141.100006,140.899994,140.699997,139.199997,125,140,144.800000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.900000,123.700000,2000.000000,0.000000,54.400000,65.000000,155.200000,67.500000,151,95,1053,80,2201,2200,361,39.000000,119.000000,67.607,50.921,67.584,50.896
11/21/2024,15:03:51.823,72715.74,72716.41,119.840000,2.981900,348.900000,610.170000,0.000000,60.003000,357.300000,0.976300,2.085348,1.440504,7235.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.733335,71.199997,81.445100,78.556669,67.605102,33.939000,0.000000,-122.099998,-36.200001,-47.200001,0.000000,0.000000,0.998573,64.938873,282.938368,282.938368,33.939485,5.662107,151.332016,0.000000,34.013000,0.000000,0.000000,141.300003,141.100006,141.100006,140.966665,140.699997,139.233332,125,140,144.700000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,122.100000,123.700000,2000.000000,0.000000,54.400000,65.100000,155.200000,67.500000,151,95,1057,80,2198,2200,362,39.000000,119.000000,67.608,50.921,67.584,50.895
11/21/2024,15:03:54.824,72718.74,72719.41,119.820000,2.976300,348.000000,610.460000,0.000000,59.999000,356.600000,0.975700,2.075127,1.439159,7238.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.727779,71.199997,81.448365,78.556669,67.606735,33.939000,0.000000,-121.400002,-36.400002,-47.000000,0.001000,0.000000,0.998547,64.965248,282.938368,282.938368,33.939485,5.662291,151.332108,0.000000,34.013000,0.000000,0.000000,141.300003,141.100006,141.100006,140.966665,140.699997,139.199997,125,140,144.700000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,122.300000,123.700000,2000.000000,0.000000,54.400000,65.100000,155.200000,67.500000,151,95,1057,80,2202,2200,360,39.000000,119.000000,67.608,50.921,67.585,50.895
11/21/2024,15:03:57.825,72721.74,72722.41,119.850000,2.960800,346.200000,610.740000,0.000000,59.996000,354.900000,0.975700,2.100716,1.441886,7241.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.750003,71.199997,81.451222,78.556669,67.607959,33.939000,0.000000,-120.199997,-36.900002,-46.400002,0.000000,0.000000,0.998587,64.923462,282.938368,282.938368,33.939485,5.662958,151.331955,0.000000,34.013000,0.000000,0.000000,141.300003,141.100006,141.100006,140.966665,140.733332,139.300003,125,140,144.700000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,122.100000,123.700000,2000.000000,0.000000,54.400000,65.100000,155.200000,67.500000,151,95,1057,80,2198,2200,347,39.000000,119.000000,67.608,50.921,67.585,50.895
11/21/2024,15:04:00.826,72724.74,72725.41,119.840000,2.953700,345.600000,611.030000,0.000000,60.000000,354.000000,0.976300,2.100586,1.438835,7244.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.755558,71.199553,81.454488,78.550003,67.606326,33.939000,0.000000,-118.900002,-37.599998,-45.599998,0.000000,0.000000,0.998596,64.913765,282.938368,282.938368,33.939485,5.662041,151.332001,0.000000,34.013000,0.000000,0.000000,141.300003,141.100006,141.133336,141.000000,140.699997,139.300003,125,140,144.600000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.700000,123.700000,2000.000000,0.000000,54.400000,65.100000,155.200000,67.500000,151,95,1057,80,2201,2200,354,39.000000,119.000000,67.608,50.920,67.585,50.894
11/21/2024,15:04:03.827,72727.74,72728.41,119.840000,2.968200,347.100000,611.320000,0.000000,60.003000,355.700000,0.975700,2.087022,1.441505,7247.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.766669,71.198370,81.454488,78.550003,67.604693,33.939000,0.000000,-116.800003,-38.299999,-44.900002,0.000000,0.000000,0.998576,64.936073,282.938368,282.938368,33.939485,5.662078,151.332016,0.000000,34.013000,0.000000,0.000000,141.300003,141.100006,141.166667,141.000000,140.733332,139.300003,125,140,144.600000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.500000,123.700000,2000.000000,0.000000,54.400000,65.100000,155.200000,67.500000,151,95,1057,80,2200,2200,360,39.000000,119.000000,67.608,50.920,67.585,50.894
11/21/2024,15:04:06.828,72730.74,72731.41,119.840000,2.972100,347.600000,611.610000,0.000000,60.004000,356.200000,0.976000,2.076882,1.441505,7250.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.777779,71.197038,81.454079,78.563334,67.607143,33.939000,0.000000,-113.900002,-39.599998,-43.700001,0.001000,0.000000,0.998593,64.917671,282.938368,282.938368,33.939485,5.662145,151.332031,0.000000,34.013000,0.000000,0.000000,141.300003,141.199997,141.133336,141.000000,140.733332,139.300003,125,140,144.600000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.600000,123.700000,2000.000000,0.000000,54.400000,65.100000,155.200000,67.500000,151,95,1059,80,2202,2200,363,39.000000,119.000000,67.608,50.920,67.585,50.894
11/21/2024,15:04:09.829,72733.74,72734.41,119.840000,2.979300,348.600000,611.900000,0.000000,60.007000,357.100000,0.976300,2.076159,1.441005,7253.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.788889,71.195707,81.454896,78.550003,67.608776,33.939000,0.000000,-110.800003,-41.099998,-42.299999,0.000000,0.000000,0.998556,64.957977,282.938368,282.938368,33.939485,5.662062,151.331970,0.000000,34.013000,0.000000,0.000000,141.300003,141.199997,141.199997,141.000000,140.733332,139.300003,125,140,144.600000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.700000,123.700000,2000.000000,0.000000,54.400000,65.100000,155.200000,67.500000,151,95,1059,80,2201,2200,362,39.000000,119.000000,67.608,50.920,67.586,50.894
11/21/2024,15:04:12.829,72736.74,72737.41,119.840000,2.986000,349.300000,612.190000,0.000000,60.000000,357.800000,0.976300,2.074246,1.441005,7256.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.783334,71.194228,81.456121,78.550003,67.607959,33.939000,0.000000,-107.300003,-42.900002,-40.799999,0.000000,0.000000,0.998586,64.924934,282.938368,282.938368,33.939485,5.662451,151.331909,0.000000,34.013000,0.000000,0.000000,141.300003,141.199997,141.166667,141.000000,140.733332,139.300003,125,140,144.600000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.800000,123.700000,2000.000000,0.000000,54.400000,65.100000,155.200000,67.500000,151,95,1059,80,2197,2200,361,39.000000,119.000000,67.608,50.920,67.586,50.893
11/21/2024,15:04:15.829,72739.74,72740.41,119.820000,2.982700,348.800000,612.480000,0.000000,59.996000,357.400000,0.975900,2.078788,1.440244,7259.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.811112,71.192453,81.458162,78.556669,67.607551,33.939000,0.000000,-104.300003,-44.900002,-39.099998,0.000000,0.000000,0.998591,64.919205,282.938368,282.938368,33.939485,5.662086,151.332047,0.000000,34.013000,0.000000,0.000000,141.300003,141.199997,141.199997,141.066671,140.800003,139.300003,125,140,144.600000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.800000,123.700000,2000.000000,0.000000,54.400000,65.100000,155.200000,67.500000,151,95,1059,80,2205,2200,356,39.000000,119.000000,67.609,50.920,67.586,50.893
11/21/2024,15:04:18.831,72742.74,72743.41,119.850000,2.978100,348.100000,612.770000,0.000000,59.999000,356.900000,0.975300,2.071287,1.439299,7262.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.805556,71.190234,81.461836,78.550003,67.608368,33.939000,0.000000,-100.900002,-46.900002,-37.599998,0.000000,0.000000,0.998601,64.909515,282.938368,282.938368,33.939485,5.662173,151.332047,0.000000,34.013000,0.000000,0.000000,141.300003,141.199997,141.199997,141.033335,140.800003,139.300003,125,140,144.600000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.900000,123.700000,2000.000000,0.000000,54.400000,65.100000,155.200000,67.500000,151,95,1059,80,2204,2200,354,39.000000,119.000000,67.609,50.920,67.586,50.893
11/21/2024,15:04:21.832,72745.74,72746.42,119.840000,2.969500,347.300000,613.060000,0.000000,60.000000,355.900000,0.975900,2.111163,1.442006,7265.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.811112,71.187571,81.465510,78.550003,67.608368,33.939000,0.000000,-97.800003,-49.200001,-36.099998,0.000000,0.000000,0.998589,64.920792,282.938368,282.938368,33.939485,5.662230,151.332031,0.000000,34.013000,0.000000,0.000000,141.300003,141.199997,141.199997,141.066671,140.800003,139.300003,125,140,144.600000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.800000,123.700000,2000.000000,0.000000,54.400000,65.100000,155.300000,67.500000,151,95,1054,80,2196,2200,346,39.000000,119.000000,67.609,50.920,67.586,50.892
11/21/2024,15:04:24.833,72748.74,72749.42,119.840000,2.965800,346.900000,613.360000,0.000000,60.003000,355.400000,0.976100,2.085946,1.440003,7268.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.822223,71.185204,81.467143,78.550003,67.605102,33.939000,0.000000,-95.199997,-50.700001,-35.299999,0.000000,0.000000,0.998579,64.933708,282.938368,282.938368,33.939485,5.662645,151.332047,0.000000,34.013000,0.000000,0.000000,141.300003,141.199997,141.199997,141.100006,140.833333,139.300003,125,140,144.600000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.900000,123.700000,2000.000000,0.000000,54.400000,65.100000,155.300000,67.500000,151,95,1054,80,2201,2200,342,39.000000,119.000000,67.609,50.920,67.587,50.892
11/21/2024,15:04:27.833,72751.74,72752.42,119.820000,2.976200,348.000000,613.650000,0.000000,60.003000,356.600000,0.975800,2.084000,1.439659,7271.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.827778,71.183281,81.467143,78.550003,67.603877,33.939000,0.000000,-92.699997,-51.700001,-35.000000,0.000000,0.000000,0.998562,64.952301,282.938368,282.938368,33.939485,5.662748,151.332031,0.000000,34.013000,0.000000,0.000000,141.300003,141.199997,141.199997,141.133336,140.833333,139.300003,125,140,144.700000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.900000,123.700000,2000.000000,0.000000,54.400000,65.100000,155.300000,67.500000,151,95,1054,80,2197,2200,334,39.000000,119.000000,67.609,50.919,67.587,50.892
11/21/2024,15:04:30.834,72754.74,72755.42,119.850000,2.983700,348.900000,613.940000,0.000000,60.003000,357.600000,0.975700,2.086336,1.442970,7274.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.833333,71.182542,81.470409,78.550003,67.604285,33.939000,0.000000,-91.199997,-52.000000,-34.799999,0.000000,0.000000,0.998528,64.987709,282.938368,282.938368,33.939485,5.662025,151.331970,0.000000,34.013000,0.000000,0.000000,141.300003,141.199997,141.199997,141.100006,140.866664,139.333333,125,140,144.700000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.800000,123.700000,2000.000000,0.000000,54.400000,65.100000,155.300000,67.500000,151,95,1054,80,2198,2200,327,39.000000,119.000000,67.609,50.919,67.587,50.892
11/21/2024,15:04:33.836,72757.74,72758.42,119.840000,2.985900,349.200000,614.230000,0.000000,60.003000,357.800000,0.976000,2.079474,1.440421,7277.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.844443,71.181654,81.478980,78.543335,67.605918,33.939000,0.000000,-89.599998,-52.099998,-34.599998,0.000000,0.000000,0.998523,64.990471,282.938368,282.938368,33.939485,5.662434,151.331955,0.000000,34.013000,0.000000,0.000000,141.300003,141.199997,141.199997,141.100006,140.866664,139.399994,125,140,144.800000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.900000,123.700000,2000.000000,0.000000,54.400000,65.100000,155.300000,67.500000,151,95,1054,80,2201,2200,320,39.000000,119.000000,67.609,50.919,67.587,50.892
11/21/2024,15:04:36.835,72760.74,72761.42,119.840000,2.990600,349.900000,614.520000,0.000000,60.003000,358.400000,0.976300,2.078947,1.441005,7280.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.849998,71.180766,81.486531,78.543335,67.607551,33.939000,0.000000,-88.500000,-52.000000,-34.799999,0.000000,0.000000,0.998564,64.949409,282.938368,282.938368,33.939485,5.662231,151.332001,0.000000,34.013000,0.000000,0.000000,141.300003,141.199997,141.199997,141.100006,140.899994,139.399994,125,140,144.800000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.800000,123.700000,2000.000000,0.000000,54.400000,65.100000,155.300000,67.500000,151,95,1054,80,2196,2200,317,39.000000,119.000000,67.609,50.919,67.587,50.892
11/21/2024,15:04:39.835,72763.74,72764.42,119.830000,2.983800,348.900000,614.810000,0.000000,59.996000,357.600000,0.975900,2.069743,1.440541,7283.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.849998,71.180175,81.486531,78.550003,67.608776,33.939000,0.000000,-87.800003,-51.799999,-35.500000,0.000000,0.000000,0.998579,64.932899,282.938368,282.938368,33.939485,5.662228,151.331955,0.000000,34.013000,0.000000,0.000000,141.300003,141.199997,141.199997,141.133336,140.866664,139.399994,125,140,144.800000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.700000,123.600000,2000.000000,0.000000,54.500000,65.100000,155.300000,67.500000,151,95,1054,80,2198,2200,318,39.000000,119.000000,67.609,50.919,67.587,50.891
11/21/2024,15:04:42.835,72766.74,72767.42,119.840000,2.968400,347.100000,615.100000,0.000000,59.999000,355.800000,0.975700,2.068724,1.440504,7286.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.844443,71.179731,81.481633,78.543335,67.608776,33.939000,0.000000,-87.500000,-51.599998,-36.500000,0.000000,0.000000,0.998543,64.972641,282.938368,282.938368,33.939485,5.662874,151.332031,0.000000,34.013000,0.000000,0.000000,141.300003,141.199997,141.199997,141.100006,140.866664,139.399994,125,140,144.800000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.700000,123.600000,2000.000000,0.000000,54.500000,65.100000,155.300000,67.500000,151,95,1054,80,2196,2200,322,39.000000,119.000000,67.610,50.919,67.588,50.891
11/21/2024,15:04:45.835,72769.74,72770.42,119.840000,2.953600,345.500000,615.390000,0.000000,60.003000,354.000000,0.976200,2.088130,1.441422,7289.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.844443,71.180766,81.480409,78.550003,67.605510,33.939000,0.000000,-87.500000,-51.000000,-37.900002,0.000000,0.000000,0.998584,64.929344,282.938368,282.938368,33.939485,5.662572,151.331879,0.000000,34.013000,0.000000,0.000000,141.300003,141.199997,141.199997,141.100006,140.866664,139.399994,125,140,144.800000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.800000,123.600000,2000.000000,0.000000,54.500000,65.100000,155.300000,67.500000,151,95,1054,80,2201,2200,328,39.000000,119.000000,67.610,50.919,67.588,50.891
11/21/2024,15:04:48.836,72772.74,72773.42,119.820000,2.969600,347.200000,615.680000,0.000000,60.003000,355.800000,0.975600,2.074825,1.442247,7292.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.866664,71.181654,81.478572,78.550003,67.602652,33.939000,0.000000,-88.699997,-50.200001,-39.599998,0.000000,0.000000,0.998579,64.934341,282.938368,282.938368,33.939485,5.662056,151.331970,0.000000,34.013000,0.000000,0.000000,141.333333,141.199997,141.199997,141.166667,140.899994,139.399994,125,140,144.800000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.600000,123.600000,2000.000000,0.000000,54.500000,65.100000,155.300000,67.500000,151,95,1054,80,2199,2200,336,39.000000,119.000000,67.610,50.919,67.588,50.891
11/21/2024,15:04:51.837,72775.74,72776.42,119.850000,2.976900,348.100000,615.970000,0.000000,60.003000,356.800000,0.975800,2.084215,1.440384,7295.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.872219,71.182246,81.477960,78.543335,67.604693,33.939000,0.000000,-91.099998,-49.299999,-41.000000,0.000000,0.000000,0.998615,64.895950,282.938368,282.938368,33.939485,5.662491,151.331970,0.000000,34.013000,0.000000,0.000000,141.366664,141.199997,141.199997,141.166667,140.899994,139.399994,125,140,144.800000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.300000,123.700000,2000.000000,0.000000,54.500000,65.100000,155.200000,67.500000,151,95,1054,80,2200,2200,344,39.000000,119.000000,67.610,50.920,67.588,50.891
11/21/2024,15:04:54.838,72778.74,72779.42,119.830000,2.987300,349.400000,616.260000,0.000000,60.008000,358.000000,0.975900,2.076089,1.441626,7298.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.877774,71.182690,81.484695,78.550003,67.608368,33.939000,0.000000,-93.900002,-47.900002,-42.500000,0.000000,0.000000,0.998604,64.910194,282.938368,282.938368,33.939485,5.662552,151.332031,0.000000,34.013000,0.000000,0.000000,141.366664,141.199997,141.199997,141.199997,140.899994,139.399994,125,140,144.800000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.500000,123.700000,2000.000000,0.000000,54.500000,65.100000,155.200000,67.500000,151,95,1058,80,2202,2200,352,39.000000,119.000000,67.610,50.920,67.588,50.891
11/21/2024,15:04:57.840,72781.74,72782.42,119.840000,2.987000,349.500000,616.550000,0.000000,60.000000,358.000000,0.976300,2.076967,1.439419,7301.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.894441,71.182985,81.491429,78.529999,67.609592,33.939000,0.000000,-96.599998,-46.599998,-44.099998,0.000000,0.000000,0.998590,64.922073,282.938368,282.938368,33.939485,5.662259,151.331985,0.000000,34.013000,0.000000,0.000000,141.399994,141.199997,141.199997,141.166667,140.899994,139.500000,125,140,144.900000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.600000,123.700000,2000.000000,0.000000,54.500000,65.100000,155.200000,67.500000,151,95,1058,80,2199,2200,358,39.000000,119.000000,67.610,50.920,67.589,50.891
11/21/2024,15:05:00.842,72784.74,72785.43,119.820000,2.987300,349.300000,616.840000,0.000000,59.996000,357.900000,0.976000,2.069561,1.441245,7304.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.894441,71.182542,81.491429,78.536667,67.608368,33.939000,0.000000,-100.300003,-44.799999,-45.500000,0.000000,0.000000,0.998615,64.898994,282.938368,282.938368,33.939485,5.662001,151.331970,0.000000,34.013000,0.000000,0.000000,141.399994,141.199997,141.199997,141.199997,140.866664,139.500000,125,140,144.900000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.600000,123.700000,2000.000000,0.000000,54.500000,65.100000,155.200000,67.500000,151,95,1058,80,2200,2200,361,39.000000,119.000000,67.610,50.920,67.589,50.891
11/21/2024,15:05:03.843,72787.74,72788.43,119.860000,2.979100,348.200000,617.130000,0.000000,60.000000,357.100000,0.975300,2.064248,1.441765,7307.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.899996,71.182098,81.482858,78.529999,67.607143,33.939000,0.000000,-102.900002,-43.500000,-46.799999,0.000000,0.000000,0.998642,64.869675,282.938368,282.938368,33.939485,5.662309,151.331985,0.000000,34.013000,0.000000,0.000000,141.399994,141.199997,141.199997,141.199997,140.899994,139.500000,125,140,144.900000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.700000,123.700000,2000.000000,0.000000,54.500000,65.100000,155.200000,67.500000,151,95,1058,80,2195,2200,364,39.000000,119.000000,67.610,50.920,67.589,50.891
11/21/2024,15:05:06.844,72790.74,72791.43,119.830000,2.962900,346.600000,617.420000,0.000000,59.999000,355.100000,0.976300,2.081744,1.438538,7310.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.899996,71.181506,81.474899,78.536667,67.607551,33.939000,0.000000,-105.500000,-42.099998,-47.799999,0.001000,0.000000,0.998616,64.898102,282.938368,282.938368,33.939485,5.662258,151.331970,0.000000,34.013000,0.000000,0.000000,141.399994,141.199997,141.199997,141.199997,140.899994,139.500000,125,140,144.900000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.600000,123.700000,2000.000000,0.000000,54.500000,65.100000,155.200000,67.500000,151,95,1058,80,2200,2200,361,39.000000,119.000000,67.610,50.920,67.589,50.891
11/21/2024,15:05:09.844,72793.74,72794.43,119.840000,2.965500,346.900000,617.710000,0.000000,60.002000,355.400000,0.976000,2.101197,1.442006,7313.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.905552,71.180471,81.472450,78.529999,67.606326,33.939000,0.000000,-107.699997,-40.700001,-49.000000,0.000000,0.000000,0.998602,64.911385,282.938368,282.938368,33.939485,5.662557,151.331924,0.000000,34.013000,0.000000,0.000000,141.399994,141.199997,141.199997,141.233332,140.899994,139.500000,125,140,144.900000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.600000,123.700000,2000.000000,0.000000,54.500000,65.100000,155.200000,67.500000,151,95,1055,80,2194,2200,360,39.000000,119.000000,67.611,50.920,67.589,50.891
11/21/2024,15:05:12.845,72796.74,72797.43,119.830000,2.975200,347.900000,618.000000,0.000000,59.999000,356.500000,0.975700,2.078684,1.441626,7316.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.899996,71.178695,81.474287,78.529999,67.605102,33.939000,0.000000,-109.099998,-39.900002,-50.000000,0.000000,0.000000,0.998586,64.928246,282.938368,282.938368,33.939485,5.662214,151.331940,0.000000,34.013000,0.000000,0.000000,141.399994,141.199997,141.199997,141.199997,140.899994,139.500000,125,140,144.900000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.600000,123.700000,2000.000000,0.000000,54.500000,65.100000,155.200000,67.500000,151,95,1055,80,2198,2200,354,39.000000,119.000000,67.611,50.920,67.590,50.891
11/21/2024,15:05:15.845,72799.74,72800.43,119.840000,2.979800,348.400000,618.290000,0.000000,60.000000,357.100000,0.975700,2.091281,1.443091,7319.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.905552,71.177068,81.477960,78.529999,67.606326,33.939000,0.000000,-110.300003,-39.000000,-50.500000,0.000000,0.000000,0.998622,64.890686,282.938368,282.938368,33.939485,5.662336,151.331970,0.000000,34.013000,0.000000,0.000000,141.433329,141.199997,141.199997,141.199997,140.899994,139.500000,125,140,144.900000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.600000,123.700000,2000.000000,0.000000,54.500000,65.100000,155.200000,67.500000,151,95,1055,80,2195,2200,350,39.000000,119.000000,67.611,50.920,67.590,50.890
11/21/2024,15:05:18.845,72802.74,72803.43,119.840000,2.986300,349.300000,618.580000,0.000000,60.003000,357.900000,0.975900,2.081238,1.439419,7322.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.911108,71.175885,81.482246,78.529999,67.607143,33.939000,0.000000,-111.099998,-38.299999,-51.099998,0.000000,0.000000,0.998624,64.888603,282.938368,282.938368,33.939485,5.662585,151.331940,0.000000,34.013000,0.000000,0.000000,141.466665,141.199997,141.199997,141.199997,140.899994,139.500000,125,140,144.900000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,122.000000,123.700000,2000.000000,0.000000,54.500000,65.000000,155.200000,67.500000,151,95,1055,80,2201,2200,344,39.000000,119.000000,67.611,50.920,67.590,50.890
11/21/2024,15:05:21.846,72805.74,72806.43,119.820000,2.995000,350.300000,618.870000,0.000000,60.003000,358.900000,0.976000,2.081202,1.441245,7325.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.905552,71.173814,81.488776,78.529999,67.605510,33.939000,0.000000,-112.000000,-37.799999,-51.299999,0.001000,0.000000,0.998628,64.887024,282.938368,282.938368,33.939485,5.662626,151.331924,0.000000,34.013000,0.000000,0.000000,141.466665,141.199997,141.199997,141.199997,140.899994,139.466665,125,140,144.900000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,122.000000,123.700000,2000.000000,0.000000,54.500000,65.000000,155.200000,67.500000,151,95,1055,80,2197,2200,337,39.000000,119.000000,67.611,50.920,67.590,50.890
11/21/2024,15:05:24.846,72808.74,72809.43,119.840000,2.986300,349.300000,619.160000,0.000000,59.997000,357.900000,0.976100,2.088471,1.440504,7328.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.899996,71.171891,81.499795,78.529999,67.605510,33.939000,0.000000,-112.599998,-37.400002,-51.500000,0.000000,0.000000,0.998573,64.944702,282.938368,282.938368,33.939485,5.662402,151.331924,0.000000,34.013000,0.000000,0.000000,141.500000,141.199997,141.199997,141.199997,140.899994,139.399994,125,140,144.900000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.800000,123.700000,2000.000000,0.000000,54.500000,65.000000,155.200000,67.500000,151,95,1054,80,2201,2200,330,39.000000,119.000000,67.611,50.920,67.590,50.890
11/21/2024,15:05:27.846,72811.74,72812.43,119.840000,2.976400,347.900000,619.450000,0.000000,59.999000,356.700000,0.975400,2.085943,1.441505,7331.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.899996,71.170412,81.510406,78.529999,67.607959,33.939000,0.000000,-112.800003,-37.200001,-51.700001,0.000000,0.000000,0.998539,64.979126,282.938368,282.938368,33.939485,5.662468,151.331940,0.000000,34.013000,0.000000,0.000000,141.500000,141.199997,141.199997,141.199997,140.899994,139.399994,125,140,144.900000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.800000,123.700000,2000.000000,0.000000,54.500000,65.000000,155.300000,67.500000,151,95,1054,80,2196,2200,323,39.000000,119.000000,67.611,50.920,67.591,50.890
11/21/2024,15:05:30.846,72814.74,72815.43,119.840000,2.959000,346.200000,619.740000,0.000000,60.002000,354.600000,0.976300,2.103211,1.441005,7334.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.927776,71.168193,81.513875,78.529999,67.607551,33.939000,0.000000,-112.800003,-37.400002,-51.599998,0.000000,0.000000,0.998583,64.930824,282.938368,282.938368,33.939485,5.662320,151.331940,0.000000,34.013000,0.000000,0.000000,141.500000,141.266668,141.199997,141.266668,140.933329,139.399994,125,140,144.900000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.900000,123.700000,2000.000000,0.000000,54.500000,64.900000,155.300000,67.500000,151,95,1054,80,2204,2200,318,39.000000,119.000000,67.611,50.920,67.591,50.890
11/21/2024,15:05:33.846,72817.74,72818.43,119.820000,2.967500,346.900000,620.030000,0.000000,59.999000,355.600000,0.975800,2.084246,1.439659,7337.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.916664,71.165678,81.511427,78.529999,67.604285,33.939000,0.000000,-112.900002,-37.299999,-51.599998,0.000000,0.000000,0.998565,64.950356,282.938368,282.938368,33.939485,5.662681,151.331924,0.000000,34.013000,0.000000,0.000000,141.500000,141.300003,141.199997,141.199997,140.899994,139.399994,125,140,144.900000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.900000,123.700000,2000.000000,0.000000,54.500000,64.900000,155.300000,67.500000,151,95,1054,80,2194,2200,317,39.000000,119.000000,67.611,50.920,67.591,50.890
11/21/2024,15:05:36.847,72820.74,72821.43,119.850000,2.976300,348.100000,620.320000,0.000000,60.003000,356.700000,0.975800,2.093069,1.442970,7340.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.911110,71.162571,81.511427,78.529999,67.603060,33.939000,0.000000,-112.900002,-37.200001,-51.700001,0.001000,0.000000,0.998591,64.923103,282.938368,282.938368,33.939485,5.662421,151.331894,0.000000,34.013000,0.000000,0.000000,141.500000,141.300003,141.233332,141.199997,140.899994,139.333333,125,140,144.900000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.900000,123.700000,2000.000000,0.000000,54.500000,64.900000,155.300000,67.500000,151,95,1054,80,2203,2200,320,39.000000,119.000000,67.612,50.920,67.591,50.890
11/21/2024,15:05:39.848,72823.74,72824.43,119.830000,2.982800,348.800000,620.610000,0.000000,60.007000,357.400000,0.975900,2.070102,1.438454,7343.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.899999,71.159169,81.514283,78.510002,67.604693,33.939000,0.000000,-113.099998,-37.099998,-51.700001,0.000000,0.000000,0.998563,64.952629,282.938368,282.938368,33.939485,5.662067,151.331909,0.000000,34.013000,0.000000,0.000000,141.500000,141.300003,141.199997,141.199997,140.899994,139.300003,125,140,144.900000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.800000,123.700000,2000.000000,0.000000,54.500000,64.900000,155.300000,67.500000,151,95,1058,80,2198,2200,326,39.000000,119.000000,67.612,50.921,67.591,50.890
11/21/2024,15:05:42.848,72826.74,72827.43,119.830000,2.988500,349.600000,620.900000,0.000000,59.999000,358.100000,0.976200,2.100151,1.441125,7346.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.916667,71.155471,81.516732,78.510002,67.606326,33.939000,0.000000,-113.199997,-37.099998,-51.700001,0.000000,0.000000,0.998603,64.909843,282.938368,282.938368,33.939485,5.662086,151.331894,0.000000,34.013000,0.000000,0.000000,141.500000,141.300003,141.233332,141.233332,140.933329,139.300003,125,140,144.900000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.700000,123.700000,2000.000000,0.000000,54.500000,64.900000,155.300000,67.500000,151,95,1058,80,2198,2200,331,39.000000,119.000000,67.612,50.921,67.591,50.890
11/21/2024,15:05:45.848,72829.74,72830.43,119.830000,2.990300,349.700000,621.190000,0.000000,59.997000,358.300000,0.975900,2.084640,1.440624,7349.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.927778,71.150441,81.520406,78.510002,67.606326,33.939000,0.000000,-113.300003,-37.000000,-51.700001,0.000000,0.000000,0.998605,64.908562,282.938368,282.938368,33.939485,5.662706,151.331924,0.000000,34.013000,0.000000,0.000000,141.500000,141.300003,141.300003,141.233332,140.933329,139.300003,125,140,144.900000,139.700000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.700000,123.700000,2000.000000,0.000000,54.500000,64.900000,155.300000,67.500000,151,95,1058,80,2197,2200,342,39.000000,119.000000,67.612,50.921,67.591,50.890
11/21/2024,15:05:48.848,72832.74,72833.43,119.840000,2.982600,348.800000,621.480000,0.000000,59.994000,357.400000,0.975700,2.088647,1.440504,7352.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.950002,71.146152,81.527754,78.500003,67.604693,33.939000,0.000000,-113.900002,-36.599998,-51.900002,0.000000,0.000000,0.998624,64.889084,282.938368,282.938368,33.939485,5.662503,151.331985,0.000000,34.013000,0.000000,0.000000,141.500000,141.300003,141.300003,141.300003,141.000000,139.300003,125,140,144.900000,139.800000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.600000,123.700000,2000.000000,0.000000,54.500000,64.900000,155.300000,67.500000,151,95,1058,80,2193,2200,349,39.000000,119.000000,67.612,50.921,67.592,50.890
11/21/2024,15:05:51.849,72835.74,72836.43,119.840000,2.981000,348.500000,621.770000,0.000000,59.997000,357.200000,0.975600,2.091312,1.442006,7355.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.933334,71.141566,81.538367,78.516668,67.603469,33.939000,0.000000,-114.199997,-36.400002,-52.099998,0.000000,0.000000,0.998580,64.937309,282.938368,282.938368,33.939485,5.662879,151.331909,0.000000,34.013000,0.000000,0.000000,141.500000,141.300003,141.300003,141.266668,140.933329,139.300003,125,140,144.900000,139.800000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.900000,123.700000,2000.000000,0.000000,54.500000,64.900000,155.400000,67.500000,151,95,1058,80,2195,2200,356,39.000000,119.000000,67.612,50.921,67.592,50.890
11/21/2024,15:05:54.851,72838.74,72839.43,119.820000,2.981500,348.400000,622.060000,0.000000,59.999000,357.200000,0.975300,2.072547,1.439159,7358.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.950002,71.136684,81.545714,78.510002,67.601836,33.939000,0.000000,-114.599998,-36.299999,-52.099998,-0.001000,0.000000,0.998607,64.906746,282.938368,282.938368,33.939485,5.662579,151.331955,0.000000,34.013000,0.000000,0.000000,141.500000,141.300003,141.300003,141.300003,141.000000,139.300003,125,140,144.900000,139.800000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.900000,123.800000,2000.000000,0.000000,54.500000,64.900000,155.400000,67.500000,151,95,1055,80,2197,2200,360,39.000000,119.000000,67.612,50.920,67.592,50.890
11/21/2024,15:05:57.851,72841.74,72842.43,119.850000,2.976100,347.900000,622.350000,0.000000,59.999000,356.700000,0.975400,2.098216,1.442470,7361.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.950002,71.131951,81.548163,78.510002,67.603060,33.939000,0.000000,-114.900002,-35.900002,-52.299999,0.000000,0.000000,0.998603,64.910843,282.938368,282.938368,33.939485,5.662119,151.331894,0.000000,34.013000,0.000000,0.000000,141.500000,141.300003,141.300003,141.300003,141.000000,139.300003,125,140,144.900000,139.800000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.900000,123.800000,2000.000000,0.000000,54.500000,64.900000,155.400000,67.500000,151,95,1055,80,2200,2200,362,39.000000,119.000000,67.612,50.920,67.592,50.890
