FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,15:06:00.851,72844.74,72845.44,119.830000,2.974400,347.600000,622.640000,0.000000,60.000000,356.400000,0.975300,2.095448,1.440624,7364.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.950002,71.127661,81.548163,78.510002,67.605918,33.939000,0.000000,-115.300003,-35.799999,-52.299999,0.000000,0.000000,0.998603,64.912643,282.938368,282.938368,33.939485,5.662309,151.331955,0.000000,34.013000,0.000000,0.000000,141.500000,141.300003,141.300003,141.300003,141.000000,139.300003,125,140,144.900000,139.800000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.900000,123.800000,2000.000000,0.000000,54.500000,64.900000,155.400000,67.500000,151,95,1055,80,2203,2200,362,39.000000,119.000000,67.612,50.920,67.592,50.890
11/21/2024,15:06:03.852,72847.74,72848.44,119.840000,2.969200,347.100000,622.940000,0.000000,60.000000,355.800000,0.975500,2.076317,1.439920,7367.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.927778,71.123667,81.548979,78.510002,67.608776,33.939000,0.000000,-115.599998,-35.700001,-52.400002,0.000000,0.000000,0.998602,64.913757,282.938368,282.938368,33.939485,5.662117,151.331848,0.000000,34.013000,0.000000,0.000000,141.500000,141.300003,141.300003,141.233332,140.933329,139.300003,125,140,144.900000,139.800000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.900000,123.800000,2000.000000,0.000000,54.500000,64.900000,155.400000,67.500000,151,95,1055,80,2202,2200,362,39.000000,119.000000,67.612,50.920,67.593,50.890
11/21/2024,15:06:06.853,72850.74,72851.44,119.830000,2.964100,346.600000,623.230000,0.000000,60.000000,355.200000,0.975700,2.103944,1.441125,7370.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.950002,71.119673,81.548571,78.500003,67.609184,33.939000,0.000000,-116.199997,-35.400002,-52.500000,0.000000,0.000000,0.998611,64.903259,282.938368,282.938368,33.939485,5.662132,151.331970,0.000000,34.013000,0.000000,0.000000,141.500000,141.300003,141.300003,141.300003,141.000000,139.300003,125,140,144.900000,139.800000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.800000,123.800000,2000.000000,0.000000,54.500000,64.800000,155.400000,67.500000,151,95,1055,80,2202,2200,357,39.000000,119.000000,67.613,50.920,67.593,50.889
11/21/2024,15:06:09.854,72853.74,72854.44,119.850000,2.960300,346.300000,623.520000,0.000000,60.003000,354.800000,0.976000,2.112353,1.441385,7373.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.955557,71.116122,81.543674,78.500003,67.607551,33.939000,0.000000,-117.500000,-35.000000,-52.700001,0.000000,0.000000,0.998609,64.905853,282.938368,282.938368,33.939485,5.662371,151.331894,0.000000,34.013000,0.000000,0.000000,141.500000,141.300003,141.300003,141.300003,141.000000,139.333333,125,140,144.900000,139.800000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.800000,123.800000,2000.000000,0.000000,54.500000,64.800000,155.500000,67.400000,151,95,1058,80,2200,2200,352,39.000000,119.000000,67.613,50.920,67.593,50.889
11/21/2024,15:06:12.853,72856.74,72857.44,119.840000,2.954800,345.700000,623.810000,0.000000,59.999000,354.100000,0.976300,2.087282,1.438418,7376.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.961112,71.113460,81.540817,78.500003,67.605510,33.939000,0.000000,-119.000000,-34.599998,-52.799999,0.001000,0.000000,0.998588,64.927368,282.938368,282.938368,33.939485,5.662542,151.331940,0.000000,34.013000,0.000000,0.000000,141.500000,141.300003,141.300003,141.300003,141.000000,139.366664,125,140,144.900000,139.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.700000,123.800000,2000.000000,0.000000,54.500000,64.800000,155.500000,67.400000,150,95,1058,80,2198,2200,347,39.000000,119.000000,67.613,50.920,67.593,50.889
11/21/2024,15:06:15.853,72859.74,72860.44,119.840000,2.955100,345.700000,624.100000,0.000000,60.003000,354.100000,0.976300,2.127170,1.440421,7379.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.961111,71.110649,81.542858,78.490003,67.604285,33.939000,0.000000,-120.599998,-34.299999,-52.900002,0.000000,0.000000,0.998577,64.941803,282.938368,282.938368,33.939485,5.662447,151.331802,0.000000,34.013000,0.000000,0.000000,141.500000,141.300003,141.300003,141.266668,141.000000,139.399994,125,140,144.900000,139.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.800000,123.800000,2000.000000,0.000000,54.500000,64.800000,155.500000,67.400000,150,95,1058,80,2201,2200,339,39.000000,119.000000,67.613,50.920,67.593,50.889
11/21/2024,15:06:18.853,72862.74,72863.44,119.840000,2.960900,346.400000,624.390000,0.000000,59.999000,354.800000,0.976100,2.108278,1.441505,7382.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.972222,71.107987,81.549387,78.480003,67.604285,33.939000,0.000000,-122.199997,-34.299999,-52.900002,0.000000,0.000000,0.998589,64.927132,282.938368,282.938368,33.939485,5.662863,151.331940,0.000000,34.013000,0.000000,0.000000,141.500000,141.333333,141.300003,141.300003,141.000000,139.399994,125,140,144.900000,139.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.700000,123.900000,2000.000000,0.000000,54.500000,64.800000,155.500000,67.400000,150,95,1058,80,2202,2200,333,39.000000,119.000000,67.613,50.920,67.593,50.889
11/21/2024,15:06:21.853,72865.74,72866.44,119.840000,2.965900,346.900000,624.680000,0.000000,59.999000,355.400000,0.975900,2.079301,1.440504,7385.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.977778,71.105916,81.559591,78.480003,67.603877,33.939000,0.000000,-123.699997,-34.500000,-52.000000,0.000000,0.000000,0.998573,64.946335,282.938368,282.938368,33.939485,5.662199,151.331879,0.000000,34.013000,0.000000,0.000000,141.500000,141.333333,141.300003,141.300003,141.000000,139.433329,125,140,144.900000,139.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.400000,123.900000,2000.000000,0.000000,54.500000,64.800000,155.500000,67.400000,150,95,1058,80,2196,2200,327,39.000000,119.000000,67.613,50.920,67.594,50.889
11/21/2024,15:06:24.853,72868.74,72869.44,119.830000,2.971500,347.400000,624.970000,0.000000,60.000000,356.100000,0.975700,2.075383,1.442627,7388.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.983335,71.104140,81.570612,78.480003,67.602652,33.939000,0.000000,-124.900002,-34.799999,-50.200001,0.000000,0.000000,0.998575,64.941505,282.938368,282.938368,33.939485,5.661947,151.331848,0.000000,34.013000,0.000000,0.000000,141.500000,141.300003,141.300003,141.300003,141.000000,139.500000,125,140,144.900000,139.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.500000,123.900000,2000.000000,0.000000,54.500000,64.700000,155.500000,67.400000,150,95,1056,80,2199,2200,322,39.000000,119.000000,67.613,50.919,67.594,50.888
11/21/2024,15:06:27.855,72871.74,72872.44,119.830000,2.980500,348.400000,625.260000,0.000000,60.006000,357.100000,0.975500,2.077906,1.440541,7391.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.988890,71.102661,81.577552,78.480003,67.603469,33.939000,0.000000,-122.800003,-36.000000,-47.700001,0.000000,0.000000,0.998602,64.911285,282.938368,282.938368,33.939485,5.662367,151.331970,0.000000,34.013000,0.000000,0.000000,141.500000,141.333333,141.300003,141.300003,141.000000,139.500000,125,140,145.000000,139.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.600000,123.900000,2000.000000,0.000000,54.500000,64.700000,155.500000,67.400000,150,95,1056,80,2205,2200,318,39.000000,119.000000,67.613,50.919,67.594,50.888
11/21/2024,15:06:30.856,72874.74,72875.44,119.840000,2.983100,349.000000,625.550000,0.000000,60.003000,357.500000,0.976100,2.065435,1.439920,7394.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,140.994445,71.101626,81.579594,78.480003,67.605102,33.939000,0.000000,-118.199997,-37.799999,-45.200001,0.001000,0.000000,0.998602,64.915070,282.938368,282.938368,33.939485,5.662113,151.331909,0.000000,34.013000,0.000000,0.000000,141.500000,141.366664,141.300003,141.300003,141.000000,139.500000,125,140,145.000000,139.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.700000,123.900000,2000.000000,0.000000,54.500000,64.700000,155.500000,67.400000,150,95,1056,80,2196,2200,319,39.000000,119.000000,67.613,50.919,67.594,50.888
11/21/2024,15:06:33.857,72877.74,72878.44,119.830000,2.990800,349.800000,625.840000,0.000000,60.003000,358.400000,0.976000,2.074863,1.442126,7397.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,141.011112,71.101330,81.577552,78.473335,67.602652,33.939000,0.000000,-113.099998,-40.200001,-43.099998,0.000000,0.000000,0.998572,64.945999,282.938368,282.938368,33.939485,5.662347,151.331879,0.000000,34.013000,0.000000,0.000000,141.500000,141.399994,141.300003,141.300003,141.000000,139.566671,125,140,145.000000,139.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.600000,123.900000,2000.000000,0.000000,54.500000,64.700000,155.500000,67.400000,150,95,1056,80,2203,2200,323,39.000000,119.000000,67.614,50.919,67.594,50.888
11/21/2024,15:06:36.856,72880.74,72881.44,119.840000,2.992000,350.000000,626.130000,0.000000,60.002000,358.600000,0.976100,2.068884,1.441505,7400.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,141.016667,71.101626,81.573878,78.473335,67.597753,33.939000,0.000000,-108.199997,-42.400002,-41.099998,0.000000,0.000000,0.998616,64.898758,282.938368,282.938368,33.939485,5.662215,151.331909,0.000000,34.013000,0.000000,0.000000,141.500000,141.399994,141.333333,141.300003,141.000000,139.566671,125,140,145.000000,139.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.600000,123.900000,2000.000000,0.000000,54.500000,64.700000,155.500000,67.400000,150,95,1056,80,2204,2200,329,39.000000,119.000000,67.614,50.919,67.594,50.887
11/21/2024,15:06:39.856,72883.74,72884.44,119.820000,2.990400,349.800000,626.420000,0.000000,59.999000,358.300000,0.976100,2.069656,1.441162,7403.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,141.016668,71.102069,81.569796,78.473335,67.593671,33.939000,0.000000,-104.599998,-44.599998,-39.099998,0.000000,0.000000,0.998583,64.932846,282.938368,282.938368,33.939485,5.662100,151.331833,0.000000,34.013000,0.000000,0.000000,141.500000,141.399994,141.300003,141.300003,141.000000,139.600006,125,140,145.100000,139.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.600000,123.900000,2000.000000,0.000000,54.500000,64.700000,155.500000,67.400000,150,95,1055,80,2197,2200,337,39.000000,119.000000,67.614,50.919,67.595,50.887
11/21/2024,15:06:42.858,72886.74,72887.44,119.850000,2.985000,349.000000,626.710000,0.000000,59.996000,357.700000,0.975500,2.077856,1.442887,7406.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,141.027778,71.102809,81.564488,78.480003,67.592854,33.939000,0.000000,-101.199997,-46.700001,-37.599998,0.000000,0.000000,0.998581,64.936317,282.938368,282.938368,33.939485,5.662236,151.331818,0.000000,34.013000,0.000000,0.000000,141.500000,141.399994,141.333333,141.333333,141.000000,139.600006,125,140,145.100000,139.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.600000,123.900000,2000.000000,0.000000,54.500000,64.700000,155.500000,67.400000,150,95,1055,80,2198,2200,345,39.000000,119.000000,67.614,50.918,67.595,50.887
11/21/2024,15:06:45.858,72889.74,72890.44,119.840000,2.982800,348.600000,627.000000,0.000000,60.002000,357.400000,0.975300,2.082138,1.438919,7409.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,141.016668,71.103697,81.561222,78.480003,67.595304,33.939000,0.000000,-98.900002,-48.400002,-36.200001,0.001000,0.000000,0.998583,64.934174,282.938368,282.938368,33.939485,5.662342,151.331879,0.000000,34.013000,0.000000,0.000000,141.500000,141.399994,141.300003,141.300003,141.000000,139.600006,125,140,145.100000,139.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.600000,123.900000,2000.000000,0.000000,54.500000,64.700000,155.600000,67.400000,150,95,1055,80,2200,2200,352,39.000000,119.000000,67.614,50.918,67.595,50.887
11/21/2024,15:06:48.859,72892.74,72893.44,119.840000,2.973800,347.600000,627.290000,0.000000,59.996000,356.400000,0.975300,2.072567,1.440504,7412.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,141.016668,71.104584,81.559181,78.466667,67.597753,33.939000,0.000000,-97.000000,-49.700001,-35.599998,0.000000,0.000000,0.998572,64.945572,282.938368,282.938368,33.939485,5.662395,151.331711,0.000000,34.013000,0.000000,0.000000,141.500000,141.366664,141.333333,141.300003,141.000000,139.600006,125,140,145.100000,139.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.700000,123.900000,2000.000000,0.000000,54.500000,64.700000,155.600000,67.300000,150,95,1055,80,2197,2200,358,39.000000,119.000000,67.614,50.918,67.595,50.886
11/21/2024,15:06:51.860,72895.74,72896.44,119.830000,2.979500,348.200000,627.580000,0.000000,59.996000,357.000000,0.975100,2.068602,1.440624,7415.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,141.011113,71.105472,81.557549,78.480003,67.597753,33.939000,0.000000,-95.900002,-50.400002,-35.200001,0.000000,0.000000,0.998566,64.953041,282.938368,282.938368,33.939485,5.662322,151.331879,0.000000,34.013000,0.000000,0.000000,141.533335,141.333333,141.300003,141.300003,141.000000,139.600006,125,140,145.100000,139.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.700000,123.900000,2000.000000,0.000000,54.500000,64.700000,155.700000,67.300000,150,95,1055,80,2198,2200,361,39.000000,119.000000,67.614,50.918,67.595,50.886
11/21/2024,15:06:54.860,72898.74,72899.44,119.850000,2.967400,347.000000,627.870000,0.000000,60.000000,355.600000,0.975700,2.103154,1.439883,7418.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,141.016670,71.106359,81.555509,78.473335,67.596528,33.939000,0.000000,-96.199997,-50.200001,-35.099998,0.000000,0.000000,0.998612,64.903961,282.938368,282.938368,33.939485,5.662292,151.331818,0.000000,34.013000,0.000000,0.000000,141.600006,141.300003,141.300003,141.300003,141.000000,139.600006,125,140,145.100000,139.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.500000,123.900000,2000.000000,0.000000,54.500000,64.700000,155.700000,67.300000,150,95,1055,80,2201,2200,363,39.000000,119.000000,67.614,50.917,67.595,50.886
11/21/2024,15:06:57.862,72901.74,72902.45,119.830000,2.971900,347.400000,628.160000,0.000000,59.999000,356.100000,0.975600,2.096504,1.443211,7421.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,141.050001,71.107247,81.553876,78.459999,67.596120,33.939000,0.000000,-97.500000,-49.299999,-35.799999,0.000000,0.000000,0.998572,64.947563,282.938368,282.938368,33.939485,5.662768,151.331863,0.000000,34.013000,0.000000,0.000000,141.600006,141.333333,141.366664,141.333333,141.033335,139.633336,125,140,145.100000,139.900000,3.400000,120.000000,Hybrid,0,0,1,1,1.000000,31.000000,121.700000,123.900000,2000.000000,0.000000,54.500000,64.700000,155.600000,67.300000,150,95,1055,80,2201,2200,361,39.000000,119.000000,67.614,50.917,67.596,50.886
11/21/2024,15:07:00.863,72904.74,72905.45,119.950000,0.363800,17.530000,628.220000,0.000000,60.000000,43.640000,0.401700,4.789445,1.470696,7424.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... Waiting for Delay Cutout....,141.027780,71.107247,81.554284,78.459999,67.595304,33.939000,0.000000,-100.500000,-47.400002,-37.000000,0.000000,0.000000,0.998600,64.916565,282.938368,282.938368,33.939485,5.661981,151.331879,0.000000,34.013000,0.000000,0.000000,141.600006,141.300003,141.366664,141.300003,141.000000,139.600006,125,140,145.100000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.800000,123.900000,2000.000000,0.000000,54.500000,64.700000,155.600000,67.300000,198,95,1055,80,2200,0,0,0.000000,0.000000,67.614,50.917,67.596,50.885
11/21/2024,15:07:04.863,72908.74,72909.45,119.970000,0.365900,17.420000,628.240000,0.000000,60.000000,43.900000,0.396800,4.735993,1.471535,7428.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,141.033335,71.106063,81.570611,78.459999,67.595304,33.939000,0.000000,-105.500000,-44.099998,-39.700001,0.001000,0.000000,0.998544,64.976288,282.938368,282.938368,33.939485,5.662173,151.331924,0.000000,34.013000,0.000000,0.000000,141.600006,141.300003,141.399994,141.300003,141.000000,139.600006,125,140,145.100000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.900000,123.900000,2000.000000,0.000000,54.500000,64.700000,155.600000,67.300000,315,95,1055,80,2200,0,0,0.000000,0.000000,67.615,50.917,67.596,50.885
11/21/2024,15:07:05.966,72909.74,72910.55,119.970000,0.359300,16.770000,628.250000,0.000000,60.000000,43.110000,0.389000,4.699972,1.472535,7429.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,141.044446,71.105472,81.593265,78.459999,67.596120,33.939000,0.000000,-106.800003,-43.099998,-40.599998,0.000000,0.000000,0.998570,64.948845,282.938368,282.938368,33.939485,5.662345,151.331818,0.000000,34.013000,0.000000,0.000000,141.600006,141.300003,141.399994,141.333333,141.033335,139.600006,125,140,145.100000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.900000,123.900000,2000.000000,0.000000,54.600000,64.700000,155.500000,67.300000,345,95,1055,80,2200,0,0,0.000000,0.000000,67.615,50.917,67.596,50.885
11/21/2024,15:07:06.972,72910.74,72911.56,119.960000,0.366500,17.500000,628.250000,0.000000,60.000000,43.970000,0.398000,4.771351,1.477326,7430.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,141.050002,71.104880,81.626939,78.459999,67.596937,33.939000,0.000000,-108.000000,-42.299999,-41.200001,0.001000,0.000000,0.998580,64.938179,282.938368,282.938368,33.939485,5.662571,151.331879,0.000000,34.013000,0.000000,0.000000,141.600006,141.300003,141.399994,141.333333,141.066671,139.600006,125,140,145.100000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.900000,123.900000,2000.000000,0.000000,54.700000,64.700000,155.500000,67.300000,374,95,1055,80,2200,0,0,0.000000,0.000000,67.615,50.917,67.596,50.885
11/21/2024,15:07:07.964,72911.74,72912.55,119.960000,0.361500,17.190000,628.260000,0.000000,60.005000,43.370000,0.396400,4.776763,1.472157,7431.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,141.066666,71.104288,81.666735,78.466667,67.596120,33.939000,0.000000,-109.900002,-41.500000,-41.799999,0.000000,0.000000,0.998583,64.935646,282.938368,282.938368,33.939485,5.662395,151.331848,0.000000,34.013000,0.000000,0.000000,141.600006,141.366664,141.399994,141.366664,141.033335,139.633336,125,140,145.100000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.900000,123.900000,2000.000000,0.000000,55.000000,64.700000,155.400000,67.300000,403,95,1055,80,2200,0,0,0.000000,0.000000,67.615,50.917,67.596,50.885
11/21/2024,15:07:08.967,72912.74,72913.55,119.960000,0.342400,15.900000,628.260000,0.000000,60.000000,41.070000,0.387200,4.865654,1.471657,7432.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,141.088887,71.103697,81.709388,78.466667,67.596120,33.939000,0.000000,-111.599998,-40.799999,-42.299999,0.000000,0.000000,0.998583,64.934921,282.938368,282.938368,33.939485,5.662389,151.331940,0.000000,34.013000,0.000000,0.000000,141.600006,141.399994,141.399994,141.399994,141.033335,139.699997,125,140,145.100000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.900000,123.900000,2000.000000,0.000000,55.200000,64.800000,155.400000,67.300000,433,95,1055,80,2200,0,0,0.000000,0.000000,67.615,50.916,67.596,50.884
11/21/2024,15:07:09.966,72913.74,72914.55,119.960000,0.286200,11.690000,628.260000,0.000000,59.999000,34.340000,0.340500,3.931866,1.467489,7433.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,141.050001,71.103105,81.753674,78.466667,67.594895,33.939000,0.000000,-112.900002,-40.299999,-42.900002,0.000000,0.000000,0.998600,64.913162,282.938368,282.938368,33.939485,5.662414,151.331863,0.000000,34.013000,0.000000,0.000000,141.600006,141.333333,141.399994,141.333333,141.000000,139.633336,125,140,145.100000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.800000,123.900000,2000.000000,0.000000,55.500000,64.800000,155.300000,67.300000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.615,50.916,67.596,50.884
11/21/2024,15:07:10.983,72914.74,72915.57,119.960000,0.280200,11.170000,628.270000,0.000000,59.999000,33.610000,0.332200,3.927909,1.467989,7434.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,141.038892,71.102513,81.798572,78.459999,67.595304,33.939000,0.000000,-113.900002,-39.599998,-43.500000,0.001000,0.000000,0.998613,64.903503,282.938368,282.938368,33.939485,5.662621,151.331879,0.000000,34.013000,0.000000,0.000000,141.600006,141.300003,141.366664,141.300003,141.066671,139.600006,125,140,145.100000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.800000,123.900000,2000.000000,0.000000,55.800000,64.900000,155.200000,67.300000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.615,50.916,67.596,50.884
11/21/2024,15:07:11.966,72915.74,72916.55,119.950000,0.278120,10.800000,628.270000,0.000000,59.999000,33.360000,0.323800,3.795124,1.465527,7435.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,141.077777,71.101922,81.845103,78.459999,67.594487,33.939000,0.000000,-115.199997,-39.000000,-44.000000,0.000000,0.000000,0.998602,64.915573,282.938368,282.938368,33.939485,5.662527,151.331772,0.000000,34.013000,0.000000,0.000000,141.600006,141.366664,141.399994,141.366664,141.066671,139.666667,125,140,145.100000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.800000,123.900000,2000.000000,0.000000,56.100000,64.900000,155.100000,67.300000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.615,50.916,67.596,50.884
11/21/2024,15:07:12.971,72916.74,72917.56,119.940000,0.282340,11.640000,628.270000,0.000000,60.007000,33.860000,0.343700,3.819154,1.466150,7436.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,141.083331,71.101330,81.890205,78.459999,67.594079,33.939000,0.000000,-116.099998,-38.500000,-44.599998,0.000000,0.000000,0.998600,64.917862,282.938368,282.938368,33.939485,5.662519,151.331772,0.000000,34.013000,0.000000,0.000000,141.600006,141.399994,141.399994,141.399994,141.000000,139.699997,125,140,145.100000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.900000,123.900000,2000.000000,0.000000,56.500000,65.100000,154.900000,67.300000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.615,50.916,67.596,50.884
11/21/2024,15:07:13.969,72917.74,72918.55,119.950000,0.278640,11.170000,628.280000,0.000000,59.999000,33.420000,0.334100,3.961384,1.466028,7437.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,141.088887,71.100738,81.934899,78.459999,67.592446,33.939000,0.000000,-117.400002,-37.900002,-45.099998,0.000000,0.000000,0.998592,64.926880,282.938368,282.938368,33.939485,5.662330,151.331879,0.000000,34.013000,0.000000,0.000000,141.600006,141.399994,141.399994,141.399994,141.033335,139.699997,125,140,145.100000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.000000,123.900000,2000.000000,0.000000,57.000000,65.200000,154.700000,67.300000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.615,50.916,67.596,50.884
11/21/2024,15:07:14.975,72918.74,72919.56,119.960000,0.275720,10.790000,628.280000,0.000000,59.999000,33.080000,0.326100,3.931887,1.465905,7438.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,141.105554,71.100294,81.977552,78.459999,67.591221,33.939000,0.000000,-118.699997,-37.700001,-45.500000,0.000000,0.000000,0.998586,64.932404,282.938368,282.938368,33.939485,5.661963,151.331879,0.000000,34.013000,0.000000,0.000000,141.633336,141.399994,141.399994,141.399994,141.100006,139.699997,125,140,145.100000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.000000,123.900000,2000.000000,0.000000,57.300000,65.300000,154.600000,67.300000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.615,50.916,67.596,50.884
11/21/2024,15:07:15.974,72919.74,72920.56,119.970000,0.289210,11.640000,628.280000,0.000000,60.000000,34.700000,0.335400,3.876422,1.467367,7439.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,141.111109,71.099998,82.017755,78.459999,67.590405,33.939000,0.000000,-118.800003,-37.200001,-46.000000,0.000000,0.000000,0.998576,64.943718,282.938368,282.938368,33.939485,5.661807,151.331879,0.000000,34.013000,0.000000,0.000000,141.666667,141.399994,141.433329,141.399994,141.066671,139.699997,125,140,145.100000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.900000,123.900000,2000.000000,0.000000,57.800000,65.400000,154.400000,67.300000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.615,50.916,67.597,50.884
11/21/2024,15:07:16.973,72920.74,72921.56,119.970000,0.286880,11.100000,628.290000,0.000000,60.002000,34.420000,0.322400,3.850390,1.466867,7440.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,141.088889,71.099555,82.056530,78.459999,67.589996,33.939000,0.000000,-120.199997,-36.799999,-46.400002,0.000000,0.000000,0.998573,64.946274,282.938368,282.938368,33.939485,5.662153,151.331833,0.000000,34.013000,0.000000,0.000000,141.633336,141.366664,141.433329,141.333333,141.100006,139.666667,125,140,145.100000,140.000000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.800000,123.900000,2000.000000,0.000000,58.400000,65.600000,154.200000,67.300000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.615,50.916,67.597,50.884
11/21/2024,15:07:17.965,72921.74,72922.55,119.960000,0.284060,10.880000,628.290000,0.000000,60.000000,34.080000,0.319400,3.834401,1.471074,7441.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,141.061112,71.098519,82.091836,78.459999,67.589996,33.939000,0.000000,-121.000000,-36.500000,-46.900002,0.000000,0.000000,0.998583,64.934875,282.938368,282.938368,33.939485,5.662365,151.331924,0.000000,34.013000,0.000000,0.000000,141.600006,141.333333,141.399994,141.333333,141.066671,139.633336,125,140,145.100000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.700000,123.900000,2000.000000,0.000000,58.700000,65.800000,154.000000,67.300000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.615,50.916,67.597,50.884
11/21/2024,15:07:18.968,72922.74,72923.55,119.950000,0.287960,11.580000,628.290000,0.000000,60.003000,34.540000,0.335400,3.944992,1.466611,7442.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,141.061111,71.096892,82.125714,78.459999,67.590813,33.939000,0.000000,-122.000000,-36.099998,-47.099998,0.000000,0.000000,0.998583,64.936317,282.938368,282.938368,33.939485,5.662154,151.331787,0.000000,34.013000,0.000000,0.000000,141.600006,141.366664,141.399994,141.300003,141.033335,139.666667,125,140,145.100000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.700000,123.900000,2000.000000,0.000000,59.200000,66.000000,153.700000,67.300000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.615,50.916,67.597,50.884
11/21/2024,15:07:19.964,72923.74,72924.55,119.950000,0.277610,10.890000,628.300000,0.000000,60.000000,33.300000,0.327000,3.791650,1.467612,7443.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,141.050001,71.094673,82.159183,78.459999,67.591629,33.939000,0.000000,-122.199997,-36.000000,-47.500000,0.001000,0.000000,0.998581,64.937447,282.938368,282.938368,33.939485,5.662206,151.331909,0.000000,34.013000,0.000000,0.000000,141.600006,141.333333,141.399994,141.300003,141.033335,139.633336,125,140,145.100000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.600000,123.900000,2000.000000,0.000000,59.600000,66.100000,153.500000,67.300000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.615,50.916,67.597,50.884
11/21/2024,15:07:20.967,72924.74,72925.55,119.960000,0.282020,11.240000,628.300000,0.000000,60.002000,33.830000,0.332200,3.975605,1.469073,7444.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,141.055557,71.091863,82.191632,78.459999,67.592446,33.939000,0.000000,-122.699997,-35.799999,-47.900002,0.000000,0.000000,0.998577,64.942589,282.938368,282.938368,33.939485,5.662477,151.331894,0.000000,34.013000,0.000000,0.000000,141.600006,141.333333,141.399994,141.300003,141.066671,139.633336,125,140,145.100000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.600000,123.900000,2000.000000,0.000000,60.100000,66.400000,153.200000,67.300000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.615,50.916,67.597,50.884
11/21/2024,15:07:21.965,72925.74,72926.55,119.960000,0.282970,11.370000,628.300000,0.000000,60.004000,33.940000,0.335100,3.753048,1.466489,7445.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,141.061112,71.088460,82.223672,78.459999,67.593262,33.939000,0.000000,-123.199997,-35.599998,-48.299999,0.000000,0.000000,0.998598,64.918297,282.938368,282.938368,33.939485,5.662563,151.331879,0.000000,34.013000,0.000000,0.000000,141.600006,141.366664,141.399994,141.300003,141.066671,139.633336,125,140,145.100000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.600000,123.900000,2000.000000,0.000000,60.700000,66.600000,153.000000,67.300000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.615,50.916,67.597,50.883
11/21/2024,15:07:22.967,72926.74,72927.55,119.950000,0.279340,10.840000,628.300000,0.000000,59.999000,33.510000,0.323500,3.949667,1.466028,7446.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,141.105554,71.084466,82.251631,78.459999,67.593262,33.939000,0.000000,-123.800003,-35.400002,-48.599998,0.000000,0.000000,0.998608,64.908760,282.938368,282.938368,33.939485,5.662780,151.331924,0.000000,34.013000,0.000000,0.000000,141.666667,141.399994,141.466665,141.366664,141.066671,139.666667,125,140,145.100000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.600000,123.900000,2000.000000,0.000000,61.000000,66.800000,152.600000,67.300000,450,95,1057,80,2200,0,0,0.000000,0.000000,67.615,50.916,67.597,50.883
11/21/2024,15:07:23.964,72927.74,72928.55,119.940000,0.281050,11.490000,628.310000,0.000000,59.999000,33.710000,0.340900,3.956591,1.465649,7447.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,141.072222,71.079880,82.277754,78.459999,67.593671,33.939000,0.000000,-124.000000,-35.599998,-48.599998,0.000000,0.000000,0.998594,64.924507,282.938368,282.938368,33.939485,5.662442,151.331848,0.000000,34.013000,0.000000,0.000000,141.633336,141.366664,141.433329,141.333333,141.033335,139.633336,125,140,145.100000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.600000,123.900000,2000.000000,0.000000,61.600000,67.000000,152.300000,67.300000,450,95,1057,80,2200,0,0,0.000000,0.000000,67.615,50.916,67.597,50.883
11/21/2024,15:07:24.966,72928.74,72929.55,119.950000,0.275820,10.940000,628.310000,0.000000,59.997000,33.080000,0.330700,3.879704,1.467612,7448.000000,100.000000,0.000000,0.000000,0.000000,Heating Tanks.... ,141.105554,71.074703,82.300815,78.466667,67.593671,33.939000,0.000000,-124.199997,-35.500000,-48.799999,0.000000,0.000000,0.998575,64.945137,282.938368,282.938368,33.939485,5.661867,151.331787,0.000000,34.013000,0.000000,0.000000,141.666667,141.399994,141.466665,141.366664,141.066671,139.666667,125,140,145.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.600000,123.900000,2000.000000,0.000000,61.900000,67.200000,152.000000,67.300000,450,95,1057,80,2200,0,0,0.000000,0.000000,67.615,50.916,67.597,50.883
11/21/2024,15:07:27.869,72931.79,72932.45,119.970000,0.284420,10.830000,628.320000,0.000000,60.003000,34.120000,0.317400,3.814781,1.467367,7451.000000,100.000000,0.000000,0.000000,1.000000,Heating Tanks.... Waiting for Delay Cutout....,141.088888,71.062573,82.345101,78.459999,67.593671,0.000000,0.000000,-124.099998,-35.299999,-49.099998,0.000000,0.000000,0.998570,64.947647,0.000000,282.938368,33.939485,5.662151,151.331818,0.000000,0.000000,0.000000,0.000000,141.633336,141.366664,141.466665,141.366664,141.033335,139.666667,125,140,145.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.600000,123.900000,2000.000000,0.000000,63.300000,67.800000,151.100000,67.300000,450,95,1057,80,2200,0,0,0.000000,0.000000,67.615,50.915,67.597,50.883
11/21/2024,15:07:30.869,72934.79,72935.45,119.950000,0.279450,10.990000,628.330000,0.000000,59.999000,33.520000,0.327700,3.848631,1.467612,7454.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.122220,71.051922,82.383060,78.459999,67.591629,0.000000,0.000000,-124.099998,-35.400002,-49.000000,0.000000,0.000000,0.998605,64.912209,0.000000,282.938368,33.939485,5.662286,151.331833,0.000000,0.000000,0.000000,0.000000,141.666667,141.399994,141.500000,141.399994,141.066671,139.699997,125,140,144.900000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.700000,124.000000,2000.000000,0.000000,64.600000,68.300000,150.100000,67.300000,450,95,1057,80,2200,0,0,0.000000,0.000000,67.615,50.915,67.597,50.882
11/21/2024,15:07:33.869,72937.79,72938.45,119.960000,0.280200,10.900000,628.340000,0.000000,60.002000,33.610000,0.324300,3.867951,1.467489,7457.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.133331,71.040828,82.428775,78.449999,67.590405,0.000000,0.000000,-124.199997,-35.400002,-48.799999,0.000000,0.000000,0.998537,64.985786,0.000000,282.938368,33.939485,5.662507,151.331863,0.000000,0.000000,0.000000,0.000000,141.699997,141.399994,141.500000,141.399994,141.100006,139.699997,125,140,144.800000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.600000,124.000000,2000.000000,0.000000,65.900000,68.700000,149.200000,67.300000,450,95,1057,80,2200,0,0,0.000000,0.000000,67.615,50.915,67.598,50.882
11/21/2024,15:07:36.870,72940.79,72941.45,119.960000,0.277080,10.980000,628.350000,0.000000,59.999000,33.240000,0.330500,3.912588,1.465405,7460.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.122221,71.030177,82.475101,78.459999,67.589996,0.000000,0.000000,-123.800003,-35.500000,-48.799999,0.000000,0.000000,0.998600,64.919624,0.000000,282.938368,33.939485,5.662579,151.331848,0.000000,0.000000,0.000000,0.000000,141.666667,141.399994,141.500000,141.366664,141.100006,139.699997,125,140,144.700000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.700000,124.000000,2000.000000,0.000000,67.000000,68.900000,148.400000,67.300000,450,95,1057,80,2200,0,0,0.000000,0.000000,67.615,50.915,67.598,50.882
11/21/2024,15:07:39.870,72943.79,72944.45,119.960000,0.286780,11.030000,628.360000,0.000000,59.999000,34.400000,0.320800,3.794546,1.468489,7463.000000,100.000000,0.000000,0.000000,1.000000,Heating Tanks.... Waiting for Delay Cutout....,141.138887,71.020118,82.510203,78.459999,67.589996,0.000000,0.000000,-124.099998,-35.500000,-48.799999,0.001000,0.000000,0.998554,64.969238,0.000000,282.938368,33.939485,5.662101,151.331879,0.000000,0.000000,0.000000,0.000000,141.699997,141.433329,141.500000,141.399994,141.100006,139.699997,125,140,144.600000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.800000,124.100000,2000.000000,0.000000,67.900000,69.100000,147.500000,67.300000,450,95,1060,80,2200,0,0,0.000000,0.000000,67.616,50.915,67.598,50.882
11/21/2024,15:07:42.870,72946.79,72947.45,119.950000,0.278960,11.000000,628.370000,0.000000,60.003000,33.460000,0.328700,3.983725,1.466028,7466.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.133331,71.010947,82.525100,78.449999,67.589996,0.000000,0.000000,-124.000000,-35.200001,-49.099998,0.000000,0.000000,0.998548,64.974548,0.000000,282.938368,33.939485,5.662085,151.331833,0.000000,0.000000,0.000000,0.000000,141.699997,141.399994,141.500000,141.399994,141.100006,139.699997,125,140,144.400000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.800000,124.100000,2000.000000,0.000000,68.800000,69.200000,146.700000,67.300000,450,95,1060,80,2200,0,0,0.000000,0.000000,67.616,50.915,67.598,50.882
11/21/2024,15:07:45.870,72949.79,72950.45,119.950000,0.279200,11.140000,628.380000,0.000000,60.000000,33.490000,0.332700,3.964183,1.465027,7469.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.133331,71.002811,82.523264,78.459999,67.589996,0.000000,0.000000,-123.900002,-35.000000,-50.200001,0.000000,0.000000,0.998558,64.965752,0.000000,282.938368,33.939485,5.662048,151.331772,0.000000,0.000000,0.000000,0.000000,141.699997,141.399994,141.500000,141.399994,141.100006,139.699997,125,140,144.300000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.900000,124.100000,2000.000000,0.000000,69.700000,69.300000,145.900000,67.300000,450,95,1060,80,2200,0,0,0.000000,0.000000,67.616,50.915,67.598,50.881
11/21/2024,15:07:48.870,72952.79,72953.45,119.960000,0.287010,11.510000,628.390000,0.000000,60.002000,34.430000,0.334400,3.846207,1.467489,7472.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.127776,70.994823,82.509795,78.459999,67.589996,0.000000,0.000000,-123.000000,-34.799999,-51.500000,0.000000,0.000000,0.998574,64.948524,0.000000,282.938368,33.939485,5.661878,151.331848,0.000000,0.000000,0.000000,0.000000,141.699997,141.399994,141.500000,141.399994,141.100006,139.666667,125,140,144.100000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.000000,124.100000,2000.000000,0.000000,70.500000,69.400000,145.200000,67.400000,450,95,1060,80,2200,0,0,0.000000,0.000000,67.616,50.915,67.598,50.881
11/21/2024,15:07:51.871,72955.79,72956.45,119.950000,0.289670,11.550000,628.390000,0.000000,60.000000,34.750000,0.332400,3.881313,1.469195,7475.000000,100.000000,0.000000,0.000000,1.000000,Heating Tanks.... Waiting for Delay Cutout....,141.138888,70.987130,82.487959,78.449999,67.589996,0.000000,0.000000,-121.900002,-34.599998,-52.400002,0.000000,0.000000,0.998562,64.959320,0.000000,282.938368,33.939485,5.662494,151.331848,0.000000,0.000000,0.000000,0.000000,141.699997,141.433329,141.533335,141.399994,141.100006,139.666667,125,140,144.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.900000,124.100000,2000.000000,0.000000,71.300000,69.400000,144.500000,67.400000,450,95,1060,80,2200,0,0,0.000000,0.000000,67.616,50.915,67.598,50.881
11/21/2024,15:07:54.870,72958.79,72959.45,119.960000,0.285870,11.740000,628.400000,0.000000,60.000000,34.290000,0.342500,3.985378,1.467489,7478.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.127778,70.979586,82.459592,78.449999,67.589996,0.000000,0.000000,-120.300003,-34.700001,-52.500000,0.000000,0.000000,0.998541,64.983154,0.000000,282.938368,33.939485,5.662342,151.331833,0.000000,0.000000,0.000000,0.000000,141.699997,141.466665,141.500000,141.399994,141.100006,139.600006,125,140,143.900000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.900000,124.200000,2000.000000,0.000000,71.900000,69.500000,144.000000,67.400000,450,95,1057,80,2200,0,0,0.000000,0.000000,67.616,50.915,67.598,50.881
11/21/2024,15:07:57.870,72961.79,72962.45,119.950000,0.283540,11.640000,628.410000,0.000000,60.003000,34.010000,0.342200,4.010369,1.466028,7481.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.144445,70.972190,82.423469,78.440000,67.589589,0.000000,0.000000,-118.199997,-34.900002,-52.400002,0.000000,0.000000,0.998545,64.979393,0.000000,282.938368,33.939485,5.662251,151.331863,0.000000,0.000000,0.000000,0.000000,141.699997,141.466665,141.566671,141.399994,141.100006,139.633336,125,140,143.700000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.100000,124.200000,2000.000000,0.000000,72.600000,69.500000,143.600000,67.400000,450,95,1057,80,2200,0,0,0.000000,0.000000,67.616,50.915,67.599,50.881
11/21/2024,15:08:00.870,72964.79,72965.45,119.970000,0.289850,11.390000,628.420000,0.000000,60.000000,34.770000,0.327600,3.782991,1.466867,7484.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.150002,70.965385,82.379999,78.440000,67.589589,0.000000,0.000000,-116.599998,-35.500000,-52.200001,0.000000,0.000000,0.998566,64.957344,0.000000,282.938368,33.939485,5.662115,151.331757,0.000000,0.000000,0.000000,0.000000,141.699997,141.500000,141.600006,141.399994,141.100006,139.600006,125,140,143.600000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.300000,124.200000,2000.000000,0.000000,73.300000,69.500000,143.100000,67.400000,450,95,1057,80,2200,0,0,0.000000,0.000000,67.616,50.915,67.599,50.881
11/21/2024,15:08:03.870,72967.79,72968.45,119.950000,0.281770,11.270000,628.430000,0.000000,60.003000,33.800000,0.333300,3.808780,1.467111,7487.000000,100.000000,0.000000,0.000000,1.000000,Heating Tanks.... Waiting for Delay Cutout....,141.150002,70.960651,82.336121,78.459999,67.590405,0.000000,0.000000,-114.400002,-36.299999,-51.799999,0.000000,0.000000,0.998567,64.956917,0.000000,282.938368,33.939485,5.662667,151.331879,0.000000,0.000000,0.000000,0.000000,141.699997,141.500000,141.600006,141.399994,141.100006,139.600006,125,140,143.400000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.200000,124.200000,2000.000000,0.000000,73.900000,69.600000,142.700000,67.400000,450,95,1057,80,2200,0,0,0.000000,0.000000,67.616,50.915,67.599,50.881
11/21/2024,15:08:06.871,72970.79,72971.46,119.960000,0.284800,11.370000,628.440000,0.000000,60.000000,34.160000,0.332800,3.800913,1.467489,7490.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.150002,70.957101,82.292243,78.449999,67.590405,0.000000,0.000000,-112.199997,-37.599998,-51.099998,0.001000,0.000000,0.998555,64.969543,0.000000,282.938368,33.939485,5.662886,151.331894,0.000000,0.000000,0.000000,0.000000,141.699997,141.500000,141.600006,141.399994,141.100006,139.600006,125,140,143.300000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.200000,124.100000,2000.000000,0.000000,74.600000,69.600000,142.300000,67.400000,450,95,1057,80,2200,0,0,0.000000,0.000000,67.616,50.915,67.599,50.881
11/21/2024,15:08:09.871,72973.79,72974.45,119.960000,0.276480,10.900000,628.450000,0.000000,60.002000,33.170000,0.328500,3.874783,1.464905,7493.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.155557,70.954439,82.243468,78.459999,67.589996,0.000000,0.000000,-109.699997,-39.099998,-50.099998,0.001000,0.000000,0.998540,64.986664,0.000000,282.938368,33.939485,5.662631,151.331848,0.000000,0.000000,0.000000,0.000000,141.733332,141.500000,141.600006,141.399994,141.100006,139.600006,125,140,143.200000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.000000,124.100000,2000.000000,0.000000,75.100000,69.600000,142.000000,67.400000,450,95,1056,80,2200,0,0,0.000000,0.000000,67.616,50.915,67.599,50.881
11/21/2024,15:08:12.872,72976.79,72977.46,119.960000,0.286170,11.050000,628.460000,0.000000,60.006000,34.330000,0.321800,3.724709,1.469990,7496.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.155557,70.952663,82.192449,78.449999,67.589996,0.000000,0.000000,-106.500000,-41.500000,-48.500000,0.000000,0.000000,0.998564,64.957970,0.000000,282.938368,33.939485,5.662189,151.331802,0.000000,0.000000,0.000000,0.000000,141.733332,141.500000,141.600006,141.399994,141.100006,139.600006,125,140,143.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.000000,124.100000,2000.000000,0.000000,75.700000,69.600000,141.700000,67.500000,450,95,1056,80,2200,0,0,0.000000,0.000000,67.616,50.915,67.599,50.881
11/21/2024,15:08:15.872,72979.79,72980.46,119.950000,0.282560,11.270000,628.470000,0.000000,60.000000,33.890000,0.332600,3.917044,1.467612,7499.000000,100.000000,0.000000,0.000000,1.000000,Heating Tanks.... Waiting for Delay Cutout....,141.161112,70.953551,82.144490,78.440000,67.589996,0.000000,0.000000,-102.300003,-43.900002,-46.099998,0.001000,0.000000,0.998594,64.930214,0.000000,282.938368,33.939485,5.662613,151.331818,0.000000,0.000000,0.000000,0.000000,141.766668,141.466665,141.566671,141.399994,141.133336,139.633336,125,140,142.900000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.000000,124.100000,2000.000000,0.000000,76.300000,69.600000,141.400000,67.500000,450,95,1056,80,2200,0,0,0.000000,0.000000,67.616,50.915,67.600,50.881
11/21/2024,15:08:18.872,72982.79,72983.46,119.950000,0.284230,11.450000,628.480000,0.000000,60.002000,34.090000,0.335800,3.806073,1.466611,7502.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.161113,70.956214,82.101633,78.430000,67.589996,0.000000,0.000000,-96.599998,-46.799999,-43.599998,0.000000,0.000000,0.998609,64.912224,0.000000,282.938368,33.939485,5.662422,151.331818,0.000000,0.000000,0.000000,0.000000,141.766668,141.500000,141.600006,141.399994,141.100006,139.600006,125,140,142.800000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.000000,124.100000,2000.000000,0.000000,76.800000,69.600000,141.100000,67.500000,450,95,1056,80,2200,0,0,0.000000,0.000000,67.616,50.915,67.600,50.881
11/21/2024,15:08:21.872,72985.79,72986.46,119.960000,0.284960,11.550000,628.490000,0.000000,60.000000,34.180000,0.337800,3.890722,1.466989,7505.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.161113,70.961539,82.060817,78.440000,67.589996,0.000000,0.000000,-90.199997,-49.599998,-40.700001,0.000000,0.000000,0.998557,64.967834,0.000000,282.938368,33.939485,5.662378,151.331772,0.000000,0.000000,0.000000,0.000000,141.766668,141.500000,141.600006,141.399994,141.100006,139.600006,125,140,142.700000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.000000,124.100000,2000.000000,0.000000,77.300000,69.600000,140.800000,67.500000,450,95,1056,80,2200,0,0,0.000000,0.000000,67.616,50.915,67.600,50.881
11/21/2024,15:08:24.872,72988.79,72989.46,119.960000,0.292270,11.650000,628.500000,0.000000,60.000000,35.060000,0.332200,3.834468,1.470073,7508.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.161113,70.968640,82.020817,78.449999,67.589588,0.000000,0.000000,-86.099998,-51.900002,-37.200001,0.000000,0.000000,0.998595,64.927925,0.000000,282.938368,33.939485,5.662426,151.331818,0.000000,0.000000,0.000000,0.000000,141.766668,141.500000,141.600006,141.399994,141.100006,139.600006,125,140,142.600000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.900000,124.100000,2000.000000,0.000000,77.700000,69.600000,140.600000,67.500000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.616,50.915,67.600,50.881
11/21/2024,15:08:27.873,72991.79,72992.46,119.960000,0.285060,11.670000,628.510000,0.000000,60.006000,34.200000,0.341400,3.913913,1.466405,7511.000000,100.000000,0.000000,0.000000,1.000000,Heating Tanks.... Waiting for Delay Cutout....,141.172224,70.975296,81.981022,78.449999,67.588364,0.000000,0.000000,-86.500000,-52.900002,-34.400002,0.000000,0.000000,0.998585,64.940346,0.000000,282.938368,33.939485,5.662264,151.331818,0.000000,0.000000,0.000000,0.000000,141.800003,141.500000,141.600006,141.399994,141.133336,139.600006,125,140,142.500000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.700000,124.100000,2000.000000,0.000000,78.100000,69.600000,140.300000,67.500000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.617,50.916,67.600,50.881
