FILENAME:,TR_AWP24WS10429_Lab_ID_24WS1687_Model_PJ50S10FPY_Date_11_21_2024_Time_13_031st Hour Rating_,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
11/21/2024,15:08:30.875,72994.79,72995.46,119.950000,0.284020,11.690000,628.520000,0.000000,60.000000,34.070000,0.343200,3.888106,1.467111,7514.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.166669,70.980917,81.944083,78.440000,67.587140,0.000000,0.000000,-88.000000,-53.200001,-33.599998,0.000000,0.000000,0.998553,64.974297,0.000000,282.938368,33.939485,5.662300,151.331848,0.000000,0.000000,0.000000,0.000000,141.800003,141.500000,141.600006,141.399994,141.100006,139.600006,125,140,142.300000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.700000,124.100000,2000.000000,0.000000,78.500000,69.600000,140.000000,67.600000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.617,50.916,67.600,50.881
11/21/2024,15:08:33.875,72997.79,72998.46,119.970000,0.291140,11.590000,628.520000,0.000000,59.999000,34.930000,0.331900,3.823590,1.467867,7517.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.166669,70.986243,81.908980,78.449999,67.588364,0.000000,0.000000,-90.300003,-52.900002,-34.000000,-0.001000,0.000000,0.998593,64.930763,0.000000,282.938368,33.939485,5.662504,151.331863,0.000000,0.000000,0.000000,0.000000,141.800003,141.500000,141.600006,141.399994,141.100006,139.600006,125,140,142.200000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.900000,124.100000,2000.000000,0.000000,78.900000,69.600000,139.800000,67.600000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.617,50.916,67.600,50.881
11/21/2024,15:08:36.875,73000.79,73001.46,119.950000,0.287940,11.630000,628.530000,0.000000,60.002000,34.540000,0.336800,3.936931,1.468612,7520.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.172224,70.992308,81.876123,78.430000,67.589588,0.000000,0.000000,-93.000000,-52.000000,-34.200001,0.000000,0.000000,0.998592,64.932510,0.000000,282.938368,33.939485,5.662456,151.331879,0.000000,0.000000,0.000000,0.000000,141.800003,141.500000,141.600006,141.399994,141.133336,139.600006,125,140,142.100000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.900000,124.100000,2000.000000,0.000000,79.200000,69.600000,139.500000,67.600000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.617,50.916,67.601,50.881
11/21/2024,15:08:39.876,73003.79,73004.46,119.960000,0.287180,11.730000,628.540000,0.000000,60.000000,34.450000,0.340400,3.934814,1.468489,7523.000000,100.000000,0.000000,0.000000,1.000000,Heating Tanks.... Waiting for Delay Cutout....,141.183335,70.998521,81.843878,78.440000,67.589588,0.000000,0.000000,-95.099998,-50.799999,-34.900002,0.000000,0.000000,0.998571,64.954781,0.000000,282.938368,33.939485,5.662231,151.331757,0.000000,0.000000,0.000000,0.000000,141.800003,141.533335,141.600006,141.399994,141.133336,139.633336,125,140,142.000000,140.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.800000,124.100000,2000.000000,0.000000,79.500000,69.600000,139.300000,67.600000,450,95,1056,80,2200,0,0,0.000000,0.000000,67.617,50.916,67.601,50.881
11/21/2024,15:08:42.876,73006.79,73007.46,119.960000,0.284170,11.660000,628.550000,0.000000,60.002000,34.090000,0.341900,3.981420,1.465405,7526.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.166669,71.004882,81.809592,78.430000,67.587140,0.000000,0.000000,-97.199997,-49.299999,-35.599998,0.000000,0.000000,0.998562,64.961914,0.000000,282.938368,33.939485,5.662392,151.331772,0.000000,0.000000,0.000000,0.000000,141.800003,141.500000,141.600006,141.399994,141.100006,139.600006,125,140,142.000000,140.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.900000,124.100000,2000.000000,0.000000,79.700000,69.600000,139.000000,67.600000,450,95,1056,80,2200,0,0,0.000000,0.000000,67.617,50.916,67.601,50.881
11/21/2024,15:08:45.877,73009.79,73010.46,119.970000,0.291170,11.420000,628.560000,0.000000,60.004000,34.930000,0.326800,3.810489,1.468367,7529.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.188891,71.011538,81.773673,78.459999,67.583875,0.000000,0.000000,-100.000000,-47.400002,-36.799999,0.000000,0.000000,0.998609,64.914268,0.000000,282.938368,33.939485,5.661938,151.331802,0.000000,0.000000,0.000000,0.000000,141.800003,141.533335,141.600006,141.433329,141.133336,139.633336,125,140,141.900000,140.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.000000,124.100000,2000.000000,0.000000,80.000000,69.600000,138.700000,67.600000,450,95,1056,80,2200,0,0,0.000000,0.000000,67.617,50.916,67.601,50.881
11/21/2024,15:08:48.877,73012.79,73013.46,119.950000,0.283650,11.460000,628.570000,0.000000,59.999000,34.020000,0.336900,4.098713,1.468112,7532.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.205558,71.018195,81.744490,78.440000,67.583467,0.000000,0.000000,-102.400002,-45.700001,-38.400002,0.000000,0.000000,0.998542,64.986816,0.000000,282.938368,33.939485,5.662205,151.331787,0.000000,0.000000,0.000000,0.000000,141.800003,141.566671,141.600006,141.466665,141.199997,139.600006,125,140,141.800000,140.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.100000,124.100000,2000.000000,0.000000,80.200000,69.600000,138.400000,67.600000,450,95,1056,80,2200,0,0,0.000000,0.000000,67.617,50.916,67.601,50.881
11/21/2024,15:08:51.877,73015.79,73016.46,119.950000,0.283500,11.420000,628.580000,0.000000,60.002000,34.010000,0.335800,3.814815,1.466028,7535.000000,100.000000,0.000000,0.000000,1.000000,Heating Tanks.... Waiting for Delay Cutout....,141.200003,71.025887,81.719389,78.440000,67.583875,0.000000,0.000000,-104.900002,-44.099998,-39.599998,0.000000,0.000000,0.998553,64.974937,0.000000,282.938368,33.939485,5.662237,151.331818,0.000000,0.000000,0.000000,0.000000,141.800003,141.566671,141.600006,141.466665,141.166667,139.600006,125,140,141.700000,140.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.200000,124.200000,2000.000000,0.000000,80.400000,69.600000,138.100000,67.600000,450,95,1056,80,2200,0,0,0.000000,0.000000,67.617,50.917,67.601,50.881
11/21/2024,15:08:54.878,73018.79,73019.46,119.960000,0.283430,11.260000,628.590000,0.000000,60.000000,34.000000,0.331300,3.926543,1.466989,7538.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.183336,71.035207,81.692858,78.430000,67.584691,0.000000,0.000000,-107.599998,-42.700001,-40.799999,0.000000,0.000000,0.998524,65.004944,0.000000,282.938368,33.939485,5.662054,151.331879,0.000000,0.000000,0.000000,0.000000,141.800003,141.500000,141.600006,141.466665,141.133336,139.600006,125,140,141.600000,140.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.200000,124.200000,2000.000000,0.000000,80.600000,69.600000,137.800000,67.700000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.617,50.917,67.601,50.881
11/21/2024,15:08:57.878,73021.79,73022.46,119.960000,0.286470,11.030000,628.600000,0.000000,60.002000,34.360000,0.321100,3.934792,1.470490,7541.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.183336,71.046301,81.668165,78.440000,67.585915,0.000000,0.000000,-109.500000,-41.799999,-41.599998,0.000000,0.000000,0.998553,64.974632,0.000000,282.938368,33.939485,5.662324,151.331833,0.000000,0.000000,0.000000,0.000000,141.800003,141.533335,141.600006,141.433329,141.133336,139.600006,125,140,141.600000,140.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.300000,124.200000,2000.000000,0.000000,80.800000,69.600000,137.500000,67.700000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.617,50.917,67.602,50.881
11/21/2024,15:09:00.878,73024.79,73025.46,119.960000,0.276780,10.940000,628.610000,0.000000,59.999000,33.200000,0.329500,3.867331,1.467989,7544.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.188892,71.058283,81.646124,78.430000,67.588364,0.000000,0.000000,-111.400002,-40.900002,-42.200001,0.000000,0.000000,0.998537,64.991837,0.000000,282.938368,33.939485,5.662699,151.331833,0.000000,0.000000,0.000000,0.000000,141.800003,141.533335,141.600006,141.466665,141.133336,139.600006,125,140,141.500000,140.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.200000,124.200000,2000.000000,0.000000,81.000000,69.600000,137.200000,67.700000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.617,50.917,67.602,50.881
11/21/2024,15:09:03.878,73027.79,73028.46,119.950000,0.279050,10.950000,628.620000,0.000000,60.000000,33.470000,0.327100,3.861674,1.468028,7547.000000,100.000000,0.000000,0.000000,1.000000,Heating Tanks.... Waiting for Delay Cutout....,141.194447,71.069969,81.621634,78.430000,67.588772,0.000000,0.000000,-112.900002,-40.000000,-43.099998,0.000000,0.000000,0.998549,64.979935,0.000000,282.938368,33.939485,5.662943,151.331848,0.000000,0.000000,0.000000,0.000000,141.800003,141.533335,141.600006,141.466665,141.166667,139.600006,125,140,141.400000,140.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.200000,124.200000,2000.000000,0.000000,81.300000,69.600000,136.800000,67.700000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.617,50.917,67.602,50.881
11/21/2024,15:09:06.878,73030.79,73031.46,119.960000,0.284800,10.940000,628.630000,0.000000,60.002000,34.170000,0.320300,3.813904,1.465905,7550.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.205558,71.081508,81.592246,78.430000,67.586732,0.000000,0.000000,-113.900002,-39.500000,-43.599998,0.000000,0.000000,0.998548,64.979729,0.000000,282.938368,33.939485,5.662260,151.331863,0.000000,0.000000,0.000000,0.000000,141.800003,141.533335,141.600006,141.500000,141.199997,139.600006,125,140,141.400000,140.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.500000,124.200000,2000.000000,0.000000,81.500000,69.600000,136.500000,67.700000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.617,50.917,67.602,50.881
11/21/2024,15:09:09.878,73033.79,73034.46,119.950000,0.282480,11.150000,628.640000,0.000000,60.002000,33.880000,0.329100,3.928420,1.467111,7553.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.194448,71.092306,81.564490,78.430000,67.584691,0.000000,0.000000,-114.699997,-39.299999,-43.900002,-0.001000,0.000000,0.998541,64.988846,0.000000,282.938368,33.939485,5.662718,151.331757,0.000000,0.000000,0.000000,0.000000,141.800003,141.533335,141.600006,141.500000,141.133336,139.600006,125,140,141.400000,140.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.500000,124.200000,2000.000000,0.000000,81.700000,69.600000,136.200000,67.700000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.617,50.917,67.602,50.881
11/21/2024,15:09:12.880,73036.79,73037.46,119.960000,0.284830,11.460000,628.650000,0.000000,59.995000,34.170000,0.335400,3.943405,1.465905,7556.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.194447,71.102957,81.542856,78.430000,67.583467,0.000000,0.000000,-114.800003,-39.099998,-43.900002,0.000000,0.000000,0.998546,64.983231,0.000000,282.938368,33.939485,5.662161,151.331772,0.000000,0.000000,0.000000,0.000000,141.800003,141.533335,141.600006,141.500000,141.166667,139.566671,125,140,141.300000,140.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.400000,124.200000,2000.000000,0.000000,81.900000,69.600000,135.900000,67.700000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.618,50.917,67.602,50.881
11/21/2024,15:09:15.880,73039.79,73040.46,119.960000,0.283630,11.500000,628.660000,0.000000,60.000000,34.020000,0.338100,4.056694,1.465905,7559.000000,100.000000,0.000000,0.000000,1.000000,Heating Tanks.... Waiting for Delay Cutout....,141.188892,71.113608,81.525101,78.430000,67.582243,0.000000,0.000000,-115.500000,-38.900002,-44.099998,0.001000,0.000000,0.998552,64.976036,0.000000,282.938368,33.939485,5.661961,151.331741,0.000000,0.000000,0.000000,0.000000,141.800003,141.533335,141.600006,141.500000,141.133336,139.566671,125,140,141.200000,140.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.300000,124.200000,2000.000000,0.000000,82.100000,69.600000,135.500000,67.700000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.618,50.917,67.602,50.881
11/21/2024,15:09:18.880,73042.79,73043.46,119.970000,0.289250,11.270000,628.670000,0.000000,60.003000,34.700000,0.324900,3.764564,1.472535,7562.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.211114,71.123667,81.504489,78.430000,67.583467,0.000000,0.000000,-116.400002,-38.299999,-44.799999,0.000000,0.000000,0.998555,64.973412,0.000000,282.938368,33.939485,5.662024,151.331863,0.000000,0.000000,0.000000,0.000000,141.800003,141.566671,141.600006,141.500000,141.199997,139.600006,125,140,141.100000,140.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.200000,124.200000,2000.000000,0.000000,82.300000,69.600000,135.100000,67.700000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.618,50.917,67.603,50.881
11/21/2024,15:09:21.880,73045.79,73046.46,119.950000,0.279980,11.100000,628.670000,0.000000,60.002000,33.580000,0.330500,3.939567,1.467612,7565.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.188891,71.133134,81.481224,78.430000,67.586732,0.000000,0.000000,-117.500000,-37.900002,-45.299999,0.000000,0.000000,0.998544,64.984413,0.000000,282.938368,33.939485,5.662656,151.331787,0.000000,0.000000,0.000000,0.000000,141.766668,141.533335,141.600006,141.500000,141.166667,139.566671,125,140,141.100000,140.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.300000,124.200000,2000.000000,0.000000,82.600000,69.600000,134.800000,67.700000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.618,50.918,67.603,50.881
11/21/2024,15:09:24.881,73048.79,73049.46,119.960000,0.278750,10.840000,628.680000,0.000000,60.000000,33.440000,0.324300,3.761076,1.466489,7568.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.211114,71.142158,81.459795,78.430000,67.587956,0.000000,0.000000,-119.400002,-37.299999,-46.000000,0.000000,0.000000,0.998520,65.010345,0.000000,282.938368,33.939485,5.661970,151.331726,0.000000,0.000000,0.000000,0.000000,141.800003,141.533335,141.600006,141.533335,141.199997,139.600006,125,140,141.100000,140.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.200000,124.200000,2000.000000,0.000000,82.800000,69.600000,134.400000,67.700000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.618,50.918,67.603,50.881
11/21/2024,15:09:27.882,73051.79,73052.47,119.960000,0.282320,11.020000,628.690000,0.000000,59.999000,33.870000,0.325500,3.895579,1.466405,7571.000000,100.000000,0.000000,0.000000,1.000000,Heating Tanks.... Waiting for Delay Cutout....,141.194447,71.152365,81.442652,78.430000,67.587140,0.000000,0.000000,-120.599998,-36.599998,-46.900002,0.000000,0.000000,0.998533,64.997917,0.000000,282.938368,33.939485,5.662039,151.331848,0.000000,0.000000,0.000000,0.000000,141.800003,141.500000,141.600006,141.500000,141.166667,139.600006,125,140,141.100000,140.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.300000,124.200000,2000.000000,0.000000,83.000000,69.600000,134.000000,67.700000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.618,50.918,67.603,50.881
11/21/2024,15:09:30.882,73054.79,73055.47,119.950000,0.290240,11.470000,628.700000,0.000000,60.000000,34.820000,0.329600,3.780664,1.468612,7574.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.205559,71.162868,81.425510,78.430000,67.587140,0.000000,0.000000,-122.199997,-36.099998,-48.000000,0.000000,0.000000,0.998542,64.986496,0.000000,282.938368,33.939485,5.662174,151.331894,0.000000,0.000000,0.000000,0.000000,141.800003,141.566671,141.600006,141.500000,141.166667,139.600006,125,140,141.000000,140.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.200000,124.300000,2000.000000,0.000000,83.200000,69.600000,133.700000,67.700000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.618,50.918,67.603,50.881
11/21/2024,15:09:33.882,73057.79,73058.47,119.950000,0.284180,11.640000,628.710000,0.000000,60.000000,34.090000,0.341500,3.869730,1.465027,7577.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.200004,71.173814,81.405511,78.423335,67.586323,0.000000,0.000000,-123.000000,-35.400002,-49.700001,0.001000,0.000000,0.998543,64.986877,0.000000,282.938368,33.939485,5.662566,151.331833,0.000000,0.000000,0.000000,0.000000,141.800003,141.566671,141.600006,141.500000,141.133336,139.600006,125,140,140.900000,140.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.100000,124.300000,2000.000000,0.000000,83.400000,69.600000,133.300000,67.700000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.618,50.918,67.603,50.880
11/21/2024,15:09:36.882,73060.79,73061.47,119.950000,0.287680,11.750000,628.720000,0.000000,60.003000,34.510000,0.340600,3.923457,1.466611,7580.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.211114,71.186241,81.383061,78.423335,67.585099,0.000000,0.000000,-121.900002,-35.200001,-51.200001,0.000000,0.000000,0.998500,65.029915,0.000000,282.938368,33.939485,5.662572,151.331772,0.000000,0.000000,0.000000,0.000000,141.800003,141.566671,141.600006,141.500000,141.199997,139.600006,125,140,140.900000,140.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.900000,124.300000,2000.000000,0.000000,83.600000,69.600000,132.900000,67.700000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.618,50.918,67.603,50.880
11/21/2024,15:09:39.882,73063.79,73064.47,119.960000,0.290800,11.730000,628.730000,0.000000,60.002000,34.890000,0.336200,3.797111,1.468489,7583.000000,100.000000,0.000000,0.000000,1.000000,Heating Tanks.... Waiting for Delay Cutout....,141.183337,71.198667,81.359795,78.410004,67.583467,0.000000,0.000000,-120.099998,-35.000000,-52.099998,0.000000,0.000000,0.998541,64.987541,0.000000,282.938368,33.939485,5.661965,151.331848,0.000000,0.000000,0.000000,0.000000,141.800003,141.500000,141.600006,141.500000,141.100006,139.600006,125,140,140.900000,140.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.700000,124.300000,2000.000000,0.000000,83.800000,69.600000,132.500000,67.700000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.618,50.918,67.604,50.880
11/21/2024,15:09:42.882,73066.79,73067.47,119.950000,0.289080,11.670000,628.740000,0.000000,60.002000,34.670000,0.336600,3.860869,1.469696,7586.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.222226,71.211093,81.337959,78.416669,67.583059,0.000000,0.000000,-116.900002,-35.500000,-52.000000,0.000000,0.000000,0.998516,65.017349,0.000000,282.938368,33.939485,5.662230,151.331772,0.000000,0.000000,0.000000,0.000000,141.800003,141.566671,141.600006,141.566671,141.199997,139.600006,125,140,140.800000,140.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.500000,124.300000,2000.000000,0.000000,84.000000,69.600000,132.100000,67.800000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.618,50.918,67.604,50.880
11/21/2024,15:09:45.883,73069.79,73070.47,119.960000,0.286620,11.670000,628.750000,0.000000,60.003000,34.380000,0.339500,3.891564,1.467489,7589.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.172225,71.223816,81.321633,78.410004,67.583467,0.000000,0.000000,-113.099998,-37.000000,-51.299999,0.000000,0.000000,0.998466,65.068810,0.000000,282.938368,33.939485,5.662869,151.331757,0.000000,0.000000,0.000000,0.000000,141.800003,141.500000,141.600006,141.500000,141.100006,139.533335,125,140,140.800000,140.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.500000,124.300000,2000.000000,0.000000,84.100000,69.600000,131.700000,67.800000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.618,50.918,67.604,50.880
11/21/2024,15:09:48.884,73072.79,73073.47,119.960000,0.283900,11.540000,628.760000,0.000000,60.000000,34.060000,0.338900,3.891511,1.467489,7592.000000,100.000000,0.000000,0.000000,1.000000,Waiting for TC Tree Stabilization Waiting for Delay Cutout....,141.172225,71.236094,81.306326,78.410004,67.582243,0.000000,0.000000,-108.599998,-39.900002,-49.700001,0.000000,0.000000,0.998476,65.060143,0.000000,282.938368,33.939485,5.662434,151.331833,0.000000,0.000000,0.000000,0.000000,141.800003,141.533335,141.566671,141.533335,141.100006,139.500000,125,140,140.800000,140.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.500000,124.300000,2000.000000,0.000000,84.300000,69.600000,131.300000,67.800000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.618,50.918,67.604,50.880
11/21/2024,15:09:51.885,73075.79,73076.47,119.970000,0.290750,11.250000,628.770000,0.000000,60.002000,34.880000,0.322400,4.024764,1.469451,7595.000000,100.000000,0.000000,0.000000,1.000000,Heating Tanks.... Waiting for Delay Cutout....,141.172225,71.247041,81.290815,78.410004,67.581426,0.000000,0.000000,-103.599998,-43.099998,-46.900002,0.000000,0.000000,0.998493,65.038986,0.000000,282.938368,33.939485,5.662282,151.331818,0.000000,0.000000,0.000000,0.000000,141.800003,141.533335,141.600006,141.500000,141.100006,139.500000,125,140,140.700000,140.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.700000,124.300000,2000.000000,0.000000,84.400000,69.600000,130.900000,67.800000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.618,50.918,67.604,50.880
11/21/2024,15:10:21.889,0.00,73106.47,119.960000,0.283670,11.430000,628.860000,0.000000,60.003000,34.030000,0.335800,3.880918,1.466489,7625.000000,100.000000,0.000000,33.150000,1.000000,Testing Tank A - Purging for 460 Seconds.... 0.428 9305 1.326 0.352 3.000 ,141.133336,71.464942,75.951838,78.389999,67.589996,0.082000,0.374000,-104.400002,-44.599998,-39.099998,0.000000,3.483751,0.998506,64.954887,0.705033,282.938368,33.939485,5.661695,151.335358,0.419000,0.085000,0.000000,0.000000,141.800003,141.500000,141.600006,141.500000,141.100006,139.300003,125,140,140.500000,140.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.800000,121.000000,2000.000000,0.000000,82.500000,69.500000,127.000000,67.800000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.619,50.917,67.606,50.877
11/21/2024,15:10:51.891,0.00,73136.47,119.950000,0.280230,11.000000,628.960000,0.000000,60.006000,33.620000,0.327300,3.923920,1.466028,7655.000000,15.175000,0.000000,52.087500,1.000000,Testing Tank A - Purging for 430 Seconds.... 0.500 12335 2.084 1.376 3.000 ,141.122225,75.527071,64.458571,78.379997,67.589996,0.616000,1.412000,-121.199997,-34.299999,-52.799999,0.000000,11.778615,0.998468,62.924591,5.152147,282.938368,33.939485,5.667681,151.371231,1.416000,0.619000,0.000000,0.000000,141.733332,141.500000,141.600006,141.500000,141.100006,139.300003,125,140,140.400000,140.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.600000,123.000000,2000.000000,0.000000,79.100000,69.500000,123.300000,67.700000,450,95,1057,80,2200,0,0,0.000000,0.000000,67.620,50.918,67.608,50.876
11/21/2024,15:11:21.894,0.00,73166.48,119.950000,0.279390,10.690000,629.050000,0.000000,60.003000,33.510000,0.319000,3.908515,1.468612,7685.000000,15.175000,0.000000,57.475000,1.000000,Testing Tank A - Purging for 400 Seconds.... 0.428 13197 2.299 2.297 3.000 ,141.161112,69.488166,65.673266,78.360001,67.594487,1.650000,2.317000,-112.300003,-37.200001,-51.599998,0.000000,19.396008,1.001846,66.837158,13.789655,282.938368,33.939485,5.766883,151.229111,2.332000,1.658000,0.000000,0.000000,141.800003,141.500000,141.600006,141.500000,141.166667,139.399994,125,140,140.300000,140.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.200000,123.200000,2000.000000,0.000000,76.700000,70.500000,120.200000,67.500000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.621,50.921,67.610,50.878
11/21/2024,15:11:51.897,0.00,73196.48,119.960000,0.284040,11.020000,629.140000,0.000000,60.002000,34.070000,0.323300,3.839248,1.468489,7715.000000,15.175000,0.000000,60.575000,1.000000,Testing Tank A - Purging for 370 Seconds.... 0.500 13692 2.423 2.672 3.000 ,141.133334,55.567308,68.771835,78.339996,67.589996,2.929000,2.687000,-89.300003,-50.200001,-41.000000,0.000000,22.216295,0.993813,67.198151,24.432125,282.938368,33.939485,5.704681,151.394791,2.671000,2.937000,0.000000,0.000000,141.766668,141.500000,141.600006,141.433329,141.199997,139.300003,125,140,140.200000,140.200000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.500000,121.800000,2000.000000,0.000000,75.000000,74.200000,116.700000,67.300000,450,95,1057,80,2200,0,0,0.000000,0.000000,67.622,50.928,67.611,50.884
11/21/2024,15:12:21.903,0.00,73226.49,119.960000,0.284230,11.170000,629.240000,0.000000,59.999000,34.090000,0.327500,3.999226,1.467906,7745.000000,15.175000,0.000000,61.575000,1.000000,Testing Tank A - Purging for 340 Seconds.... 0.500 13853 2.463 2.854 3.000 ,141.072223,57.414941,58.019796,78.320000,67.589996,4.328000,2.859000,-87.400002,-54.400002,-32.799999,0.000000,23.776039,0.999081,58.663193,36.065998,282.938368,33.939485,5.672830,151.438232,2.858000,4.335000,0.000000,0.000000,141.733332,141.500000,141.533335,141.433329,141.133336,139.100006,125,140,140.200000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,121.500000,121.600000,2000.000000,0.000000,73.600000,78.200000,112.900000,67.200000,450,95,1059,80,2200,0,0,0.000000,0.000000,67.623,50.938,67.613,50.894
11/21/2024,15:12:51.905,0.00,73256.49,119.950000,0.282200,11.460000,629.330000,0.000000,59.999000,33.850000,0.338700,3.783487,1.465527,7775.000000,15.175000,0.000000,61.950000,1.000000,Testing Tank A - Purging for 310 Seconds.... 0.501 13913 2.478 2.938 3.000 ,141.033333,57.298964,58.545101,78.306669,67.572448,5.780000,2.937000,-81.900002,-53.700001,-35.099998,0.000000,24.559260,0.999255,58.644127,48.177139,282.938368,33.939485,5.672647,151.435150,2.952000,5.791000,0.000000,0.000000,141.699997,141.500000,141.500000,141.399994,141.100006,139.000000,125,140,140.100000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.500000,121.700000,2000.000000,0.000000,72.500000,81.100000,110.200000,67.100000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.624,50.950,67.615,50.906
11/21/2024,15:13:21.909,0.00,73286.49,119.960000,0.285660,10.760000,629.430000,0.000000,60.004000,34.270000,0.314100,3.749212,1.469573,7805.000000,15.175000,0.000000,62.162500,1.000000,Testing Tank A - Purging for 280 Seconds.... 0.428 13946 2.486 2.968 3.000 ,141.105558,57.319231,58.434286,78.300003,67.540001,7.264000,2.972000,-109.099998,-39.400002,-50.500000,0.000000,24.792598,0.999347,58.545822,60.548561,282.938368,33.939485,5.678304,151.436264,2.980000,7.279000,0.000000,0.000000,141.800003,141.500000,141.566671,141.500000,141.133336,139.133336,125,140,140.100000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.300000,120.900000,2000.000000,0.000000,71.500000,83.400000,108.800000,66.900000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.623,50.965,67.616,50.920
11/21/2024,15:13:51.914,0.00,73316.50,119.960000,0.278960,10.740000,629.520000,0.000000,59.999000,33.460000,0.321100,3.853958,1.470073,7835.000000,15.175000,0.000000,62.087500,1.000000,Testing Tank A - Purging for 250 Seconds.... 0.482 13935 2.484 3.008 3.000 ,141.077780,57.364645,58.418980,78.269997,67.518772,8.746000,3.011000,-92.900002,-48.599998,-43.000000,0.000000,25.139659,0.999377,58.513626,72.912323,282.938368,33.939485,5.668266,151.436172,3.022000,8.765000,0.000000,0.000000,141.766668,141.500000,141.500000,141.500000,141.100006,139.100006,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.400000,119.900000,2000.000000,0.000000,70.700000,85.000000,107.900000,66.900000,450,95,1057,80,2200,0,0,0.000000,0.000000,67.622,50.982,67.616,50.938
11/21/2024,15:14:21.917,0.00,73346.50,119.960000,0.278480,10.760000,629.610000,0.000000,60.000000,33.410000,0.322200,3.843364,1.467989,7865.000000,15.175000,0.000000,62.025000,1.000000,Testing Tank A - Purging for 220 Seconds.... 0.431 13924 2.481 3.003 3.000 ,141.050000,57.371154,58.420205,78.263331,67.478979,10.238000,3.004000,-82.599998,-53.000000,-37.099998,0.000000,25.065998,0.999434,58.452862,85.351380,282.938368,33.939485,5.672209,151.435944,3.013000,10.260000,0.000000,0.000000,141.766668,141.500000,141.566671,141.433329,141.133336,138.899994,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.100000,121.200000,2000.000000,0.000000,70.100000,85.700000,106.900000,66.800000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.621,51.001,67.616,50.956
11/21/2024,15:14:51.919,0.00,73376.50,119.950000,0.283740,11.280000,629.710000,0.000000,59.998000,34.030000,0.331400,3.966307,1.466028,7895.000000,15.175000,0.000000,62.112500,1.000000,Testing Tank A - Purging for 190 Seconds.... 0.500 13938 2.484 3.002 3.000 ,141.016666,57.325000,58.373062,78.263331,67.438978,11.731000,3.006000,-122.599998,-34.500000,-52.200001,0.000000,25.039625,0.999470,58.412914,97.810021,282.938368,33.939485,5.671640,151.436905,3.010000,11.758000,0.000000,0.000000,141.766668,141.466665,141.500000,141.399994,141.166667,138.800003,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.400000,121.700000,2000.000000,0.000000,69.700000,85.800000,105.800000,66.700000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.618,51.025,67.615,50.979
11/21/2024,15:15:21.926,0.00,73406.51,119.960000,0.293620,11.490000,629.800000,0.000000,60.000000,35.220000,0.326300,3.897895,1.468990,7925.000000,15.175000,0.000000,62.225000,1.000000,Testing Tank A - Purging for 160 Seconds.... 0.500 13956 2.489 2.979 3.000 ,141.011112,57.350740,58.351021,78.269997,67.402043,13.219000,2.977000,-122.199997,-36.200001,-47.500000,0.000000,24.865045,0.999470,58.416779,110.219418,282.938368,33.939485,5.673801,151.436615,2.989000,13.249000,0.000000,0.000000,141.766668,141.500000,141.500000,141.399994,141.100006,138.800003,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,122.800000,121.400000,2000.000000,0.000000,69.300000,84.900000,105.100000,66.600000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.615,51.052,67.614,51.004
11/21/2024,15:15:51.931,0.00,73436.51,119.960000,0.290370,11.790000,629.900000,0.000000,60.004000,34.830000,0.338500,3.909150,1.468489,7955.000000,15.175000,0.000000,62.262500,1.000000,Testing Tank A - Purging for 130 Seconds.... 0.432 13963 2.491 2.987 3.000 ,141.027778,57.366864,58.326122,78.250000,67.358164,14.708000,2.990000,-87.900002,-54.099998,-33.200001,0.000000,24.944993,0.999518,58.363567,122.641956,282.938368,33.939485,5.669225,151.435852,2.999000,14.743000,0.000000,0.000000,141.800003,141.500000,141.566671,141.399994,141.166667,138.733332,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.100000,122.600000,2000.000000,0.000000,69.000000,83.300000,104.900000,66.600000,450,95,1055,80,2200,0,0,0.000000,0.000000,67.612,51.080,67.612,51.031
11/21/2024,15:16:21.932,0.00,73466.52,119.960000,0.281500,11.170000,629.990000,0.000000,59.999000,33.770000,0.330800,3.851155,1.467989,7985.000000,15.175000,0.000000,62.137500,1.000000,Testing Tank A - Purging for 100 Seconds.... 0.500 13943 2.486 2.999 3.000 ,141.027777,57.418787,58.345715,78.230001,67.302651,16.203000,3.001000,-83.800003,-54.299999,-32.900002,0.000000,25.140747,0.999456,58.427486,135.106230,282.938368,33.939485,5.671957,151.435547,3.022000,16.241000,0.000000,0.000000,141.800003,141.500000,141.566671,141.399994,141.199997,138.699997,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.500000,121.800000,2000.000000,0.000000,68.700000,81.700000,104.600000,66.600000,450,95,1056,80,2200,0,0,0.000000,0.000000,67.608,51.107,67.609,51.056
11/21/2024,15:16:51.938,0.00,73496.52,119.950000,0.284200,11.370000,630.080000,0.000000,60.000000,34.090000,0.333400,3.897255,1.466611,8015.000000,15.175000,0.000000,62.062500,1.000000,Testing Tank A - Purging for 70 Seconds.... 0.433 13931 2.483 3.010 3.000 ,141.011110,57.402663,58.364491,78.230001,67.257553,17.698000,3.012000,-94.199997,-51.400002,-34.400002,0.000000,25.116756,0.999485,58.397285,147.575659,282.938368,33.939485,5.670719,151.435852,3.019000,17.740000,0.000000,0.000000,141.800003,141.500000,141.500000,141.399994,141.166667,138.699997,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.200000,123.200000,2000.000000,0.000000,68.500000,80.200000,99.900000,66.600000,450,95,1058,80,2200,0,0,0.000000,0.000000,67.603,51.137,67.606,51.085
11/21/2024,15:17:21.941,0.00,73526.52,119.960000,0.283360,10.720000,630.180000,0.000000,59.999000,33.990000,0.315300,3.817405,1.468489,8045.000000,15.175000,0.000000,62.075000,1.000000,Testing Tank A - Purging for 40 Seconds.... 0.250 13933 2.483 3.005 3.000 ,140.994444,57.475296,58.414695,78.220001,67.220001,19.193000,3.008000,-82.500000,-52.799999,-36.799999,0.000000,25.127685,0.999425,58.468826,160.043312,282.938368,33.939485,5.670519,151.435181,3.021000,19.239000,0.000000,0.000000,141.766668,141.500000,141.500000,141.399994,141.199997,138.600006,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.100000,121.100000,2000.000000,0.000000,68.300000,78.900000,97.500000,66.700000,450,95,1057,80,2200,0,0,0.000000,0.000000,67.598,51.168,67.603,51.114
11/21/2024,15:17:31.943,0.00,73536.53,119.960000,0.281420,10.790000,630.210000,0.000000,60.000000,33.760000,0.319500,3.844076,1.466989,8055.000000,15.175000,0.000000,62.187500,1.000000,Testing Tank A - Purging for 30 Seconds.... 0.434 13951 2.488 2.995 3.000 ,140.977776,57.452515,58.445307,78.220001,67.210203,19.689000,2.996000,-95.400002,-47.099998,-44.299999,0.001000,24.982585,0.999406,58.498642,164.184277,282.938368,33.939485,5.670086,151.435547,3.003000,19.736000,0.000000,0.000000,141.733332,141.500000,141.500000,141.399994,141.199997,138.533335,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.100000,121.700000,2000.000000,0.000000,68.300000,78.500000,97.400000,66.800000,450,95,1051,80,2200,0,0,0.000000,0.000000,67.597,51.178,67.602,51.123
11/21/2024,15:17:32.966,0.00,73537.55,119.960000,0.290440,11.480000,630.210000,0.000000,60.002000,34.840000,0.329400,3.829707,1.469073,8056.000000,15.175000,0.000000,62.175000,1.000000,Testing Tank A - Purging for 29 Seconds.... 0.500 13949 2.487 2.996 3.000 ,140.972222,57.445562,58.453266,78.220001,67.206529,19.741000,2.996000,-97.199997,-46.299999,-45.000000,0.000000,24.923726,0.999408,58.496117,164.615657,282.938368,33.939485,5.670288,151.435699,2.996000,19.788000,0.000000,0.000000,141.766668,141.500000,141.500000,141.399994,141.133336,138.533335,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.100000,121.600000,2000.000000,0.000000,68.300000,78.400000,97.400000,66.800000,450,95,1051,80,2200,0,0,0.000000,0.000000,67.597,51.178,67.602,51.123
11/21/2024,15:17:33.965,0.00,73538.55,119.960000,0.291530,11.570000,630.220000,0.000000,60.002000,34.970000,0.330800,3.811615,1.468489,8057.000000,15.175000,0.000000,62.137500,1.000000,Testing Tank A - Purging for 28 Seconds.... 0.500 13943 2.486 2.996 3.000 ,140.977777,57.443935,58.459389,78.220001,67.204488,19.789000,2.992000,-98.300003,-45.799999,-45.599998,0.000000,24.915930,0.999408,58.496925,165.021136,282.938368,33.939485,5.669602,151.435669,2.995000,19.837000,0.000000,0.000000,141.800003,141.500000,141.500000,141.399994,141.166667,138.500000,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.100000,121.600000,2000.000000,0.000000,68.300000,78.400000,97.300000,66.800000,450,95,1051,80,2200,0,0,0.000000,0.000000,67.596,51.181,67.601,51.126
11/21/2024,15:17:34.965,0.00,73539.55,119.960000,0.283770,10.840000,630.220000,0.000000,59.999000,34.040000,0.318600,3.868626,1.470574,8058.000000,15.175000,0.000000,62.187500,1.000000,Testing Tank A - Purging for 27 Seconds.... 0.426 13951 2.488 2.992 3.000 ,140.966666,57.452219,58.461838,78.220001,67.202446,19.840000,2.989000,-99.800003,-45.200001,-46.200001,0.000000,24.943850,0.999401,58.503353,165.439413,282.938368,33.939485,5.670787,151.435760,2.998000,19.887000,0.000000,0.000000,141.766668,141.500000,141.500000,141.399994,141.133336,138.500000,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.100000,121.800000,2000.000000,0.000000,68.300000,78.400000,97.300000,66.800000,450,95,1051,80,2200,0,0,0.000000,0.000000,67.596,51.181,67.601,51.126
11/21/2024,15:17:35.961,0.00,73540.54,119.950000,0.286150,11.530000,630.220000,0.000000,59.999000,34.320000,0.336000,3.851826,1.467111,8059.000000,15.175000,0.000000,62.200000,1.000000,Testing Tank A - Purging for 26 Seconds.... 0.500 13953 2.488 2.989 3.000 ,140.972221,57.450296,58.460205,78.213333,67.201222,19.890000,2.987000,-101.000000,-44.200001,-46.900002,0.000000,24.961736,0.999406,58.498699,165.855383,282.938368,33.939485,5.673678,151.435425,3.001000,19.937000,0.000000,0.000000,141.766668,141.500000,141.500000,141.399994,141.166667,138.500000,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.000000,121.800000,2000.000000,0.000000,68.300000,78.300000,97.300000,66.800000,450,95,1051,80,2200,0,0,0.000000,0.000000,67.596,51.181,67.601,51.126
11/21/2024,15:17:36.963,0.00,73541.55,119.950000,0.282010,11.410000,630.230000,0.000000,59.999000,33.830000,0.337400,3.898089,1.466028,8060.000000,15.175000,0.000000,62.212500,1.000000,Testing Tank A - Purging for 25 Seconds.... 0.250 13955 2.489 2.987 3.000 ,140.983332,57.448225,58.456123,78.213333,67.200405,19.939000,2.995000,-102.500000,-43.599998,-47.500000,0.000000,24.975473,0.999404,58.499859,166.266768,282.938368,33.939485,5.674891,151.435516,3.002000,19.987000,0.000000,0.000000,141.800003,141.500000,141.500000,141.399994,141.199997,138.500000,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.000000,121.800000,2000.000000,0.000000,68.300000,78.300000,97.300000,66.800000,450,95,1051,80,2200,0,0,0.000000,0.000000,67.596,51.184,67.601,51.129
11/21/2024,15:17:37.966,0.00,73542.55,119.950000,0.277430,10.980000,630.230000,0.000000,59.999000,33.280000,0.330000,3.815737,1.464027,8061.000000,15.175000,0.000000,62.150000,1.000000,Testing Tank A - Purging for 24 Seconds.... 0.500 13945 2.486 2.995 3.000 ,140.972221,57.447041,58.452450,78.220001,67.199997,19.988000,2.997000,-103.800003,-43.000000,-48.000000,0.000000,24.973744,0.999418,58.484482,166.678669,282.938368,33.939485,5.674096,151.435410,3.002000,20.036000,0.000000,0.000000,141.733332,141.500000,141.500000,141.399994,141.199997,138.500000,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.100000,121.800000,2000.000000,0.000000,68.300000,78.200000,97.200000,66.800000,450,95,1051,80,2200,0,0,0.000000,0.000000,67.596,51.184,67.601,51.129
11/21/2024,15:17:38.966,0.00,73543.55,119.950000,0.287200,11.740000,630.230000,0.000000,60.002000,34.450000,0.340800,3.916086,1.468112,8062.000000,15.175000,0.000000,62.100000,1.000000,Testing Tank A - Purging for 24 Seconds.... 0.325 13936 2.484 2.997 3.000 ,140.972221,57.430621,58.449184,78.213333,67.198773,20.043000,2.999000,-104.699997,-42.400002,-48.500000,0.000000,24.990028,0.999416,58.487671,167.137257,282.938368,33.939485,5.673033,151.435303,3.004000,20.091000,0.000000,0.000000,141.733332,141.500000,141.500000,141.399994,141.199997,138.500000,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.100000,121.800000,2000.000000,0.000000,68.300000,78.200000,97.200000,66.800000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.596,51.184,67.601,51.129
11/21/2024,15:17:39.966,0.00,73544.55,119.960000,0.284130,10.990000,630.230000,0.000000,60.002000,34.090000,0.322400,3.868652,1.466489,8063.000000,15.175000,0.000000,62.037500,1.000000,Testing Tank A - Purging for 22 Seconds.... 0.554 13927 2.482 2.999 3.000 ,140.983332,57.418787,58.446735,78.220001,67.197548,20.088000,2.999000,-105.199997,-42.000000,-48.799999,0.000000,25.022265,0.999405,58.499004,167.510807,282.938368,33.939485,5.671892,151.435303,3.008000,20.136000,0.000000,0.000000,141.800003,141.500000,141.500000,141.399994,141.199997,138.500000,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.100000,121.900000,2000.000000,0.000000,68.300000,78.200000,97.200000,66.800000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.595,51.188,67.601,51.133
11/21/2024,15:17:40.965,0.00,73545.55,119.960000,0.287460,11.290000,630.240000,0.000000,60.003000,34.480000,0.327400,3.826271,1.469073,8064.000000,15.175000,0.000000,62.050000,1.000000,Testing Tank A - Purging for 21 Seconds.... 0.425 13928 2.482 2.999 3.000 ,140.977776,57.406213,58.443062,78.220001,67.195099,20.138000,3.006000,-106.199997,-41.500000,-49.500000,0.000000,25.061829,0.999398,58.502483,167.929403,282.938368,33.939485,5.669897,151.435150,3.013000,20.186000,0.000000,0.000000,141.766668,141.500000,141.500000,141.399994,141.199997,138.500000,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.100000,122.000000,2000.000000,0.000000,68.300000,78.100000,97.200000,66.800000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.595,51.188,67.601,51.133
11/21/2024,15:17:41.961,0.00,73546.54,119.950000,0.288560,11.460000,630.240000,0.000000,60.002000,34.610000,0.331100,3.874064,1.468112,8065.000000,15.175000,0.000000,62.037500,1.000000,Testing Tank A - Purging for 20 Seconds.... 0.500 13927 2.482 3.006 3.000 ,140.977776,57.401627,58.438572,78.220001,67.193875,20.189000,3.016000,-107.300003,-40.900002,-49.900002,0.000000,25.121279,0.999422,58.476318,168.355363,282.938368,33.939485,5.670490,151.435440,3.020000,20.238000,0.000000,0.000000,141.766668,141.500000,141.500000,141.399994,141.199997,138.500000,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.100000,122.000000,2000.000000,0.000000,68.300000,78.100000,97.200000,66.800000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.595,51.188,67.601,51.133
11/21/2024,15:17:42.965,0.00,73547.55,119.960000,0.282020,10.870000,630.240000,0.000000,60.000000,33.830000,0.321300,3.980214,1.467989,8066.000000,15.175000,0.000000,61.862500,1.000000,Testing Tank A - Purging for 19 Seconds.... 0.427 13899 2.475 3.016 3.000 ,140.977776,57.405473,58.434898,78.220001,67.193263,20.239000,3.024000,-107.699997,-40.400002,-50.200001,0.000000,25.194653,0.999441,58.457954,168.772563,282.938368,33.939485,5.669903,151.435318,3.029000,20.288000,0.000000,0.000000,141.766668,141.500000,141.500000,141.399994,141.199997,138.500000,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.100000,121.900000,2000.000000,0.000000,68.200000,78.000000,97.200000,66.800000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.594,51.191,67.600,51.136
11/21/2024,15:17:43.966,0.00,73548.55,119.960000,0.291290,11.530000,630.250000,0.000000,59.999000,34.940000,0.329900,3.938343,1.468489,8067.000000,15.175000,0.000000,61.837500,1.000000,Testing Tank A - Purging for 18 Seconds.... 0.500 13894 2.474 3.024 3.000 ,140.972221,57.422189,58.432041,78.220001,67.192650,20.289000,3.021000,-108.699997,-39.900002,-50.599998,-0.001000,25.263894,0.999450,58.451069,169.185451,282.938368,33.939485,5.670154,151.435547,3.037000,20.337000,0.000000,0.000000,141.733332,141.500000,141.500000,141.399994,141.199997,138.500000,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.200000,121.700000,2000.000000,0.000000,68.200000,78.000000,97.200000,66.800000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.594,51.191,67.600,51.136
11/21/2024,15:17:44.965,0.00,73549.55,119.960000,0.290590,11.320000,630.250000,0.000000,60.002000,34.860000,0.324800,3.831171,1.469573,8068.000000,15.175000,0.000000,61.862500,1.000000,Testing Tank A - Purging for 17 Seconds.... 0.250 13898 2.474 3.021 3.000 ,140.977776,57.439645,58.432041,78.213333,67.192650,20.340000,3.012000,-109.099998,-39.500000,-51.099998,0.000000,25.247413,0.999458,58.442268,169.611548,282.938368,33.939485,5.671290,151.435684,3.035000,20.389000,0.000000,0.000000,141.766668,141.500000,141.500000,141.399994,141.199997,138.500000,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.200000,121.600000,2000.000000,0.000000,68.200000,78.000000,97.200000,66.800000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.594,51.191,67.600,51.136
11/21/2024,15:17:45.966,0.00,73550.55,119.960000,0.283730,10.790000,630.250000,0.000000,60.003000,34.040000,0.317000,3.878687,1.470574,8069.000000,15.175000,0.000000,61.925000,1.000000,Testing Tank A - Purging for 16 Seconds.... 0.500 13909 2.477 3.012 3.000 ,140.983332,57.444675,58.433674,78.213333,67.189589,20.387000,3.007000,-109.699997,-38.799999,-51.500000,0.000000,25.143482,0.999475,58.423977,170.009694,282.938368,33.939485,5.671108,151.435791,3.022000,20.437000,0.000000,0.000000,141.800003,141.500000,141.500000,141.399994,141.199997,138.500000,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.200000,121.500000,2000.000000,0.000000,68.200000,77.900000,97.200000,66.800000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.594,51.194,67.600,51.139
11/21/2024,15:17:46.965,0.00,73551.55,119.950000,0.285220,11.620000,630.260000,0.000000,60.002000,34.210000,0.339700,3.907510,1.466611,8070.000000,15.175000,0.000000,62.050000,1.000000,Testing Tank A - Purging for 15 Seconds.... 0.501 13928 2.482 3.007 3.000 ,140.972221,57.433876,58.436531,78.213333,67.186528,20.436000,3.002000,-111.000000,-38.299999,-51.799999,0.000000,24.981524,0.999472,58.429108,170.416463,282.938368,33.939485,5.669529,151.436111,3.003000,20.485000,0.000000,0.000000,141.733332,141.500000,141.500000,141.399994,141.199997,138.500000,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.300000,121.400000,2000.000000,0.000000,68.200000,77.900000,97.200000,66.800000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.594,51.194,67.600,51.139
11/21/2024,15:17:47.964,0.00,73552.55,119.950000,0.282070,11.470000,630.260000,0.000000,59.999000,33.830000,0.339100,3.917113,1.468112,8071.000000,15.175000,0.000000,62.137500,1.000000,Testing Tank A - Purging for 14 Seconds.... 0.424 13943 2.486 3.002 3.000 ,140.972221,57.417604,58.438980,78.220001,67.182855,20.486000,2.991000,-111.599998,-37.900002,-52.000000,0.000000,24.854231,0.999454,58.446728,170.835318,282.938368,33.939485,5.669825,151.435974,2.988000,20.536000,0.000000,0.000000,141.733332,141.500000,141.500000,141.399994,141.199997,138.500000,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.300000,121.400000,2000.000000,0.000000,68.200000,77.800000,97.200000,66.800000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.594,51.194,67.600,51.139
11/21/2024,15:17:48.966,0.00,73553.55,119.950000,0.275520,10.720000,630.260000,0.000000,60.002000,33.050000,0.324200,3.861063,1.466028,8072.000000,15.175000,0.000000,62.225000,1.000000,Testing Tank A - Purging for 13 Seconds.... 0.500 13956 2.489 2.991 3.000 ,140.966665,57.419823,58.438572,78.220001,67.178569,20.536000,2.985000,-112.000000,-37.400002,-52.299999,0.000000,24.824646,0.999444,58.456444,171.247082,282.938368,33.939485,5.671563,151.436218,2.984000,20.585000,0.000000,0.000000,141.733332,141.466665,141.500000,141.399994,141.199997,138.500000,125,140,140.000000,140.100000,0.100000,120.000000,Hybrid,0,0,0,1,0.000000,31.000000,123.300000,121.400000,2000.000000,0.000000,68.200000,77.800000,97.200000,66.800000,450,95,1054,80,2200,0,0,0.000000,0.000000,67.593,51.198,67.599,51.142
